{
 "v": 38,
 "updated": "2026-09-06",
 "items": [
  {
   "id": "MDT-ATP-BEFORE-CHARGING",
   "maker": "Medtronic",
   "cat": "ICD",
   "name": "ATP Before Charging",
   "generic": "VFゾーン 充電前のATP",
   "device": "ICD / CRT-D",
   "scope": "充電を始める前にATPを試みる",
   "how": "高レートの頻拍でも、まずATPを行ってから充電に入る設定。無痛で停止できればショックを完全に回避できる。",
   "params": "ATP Before Charging: On／Off",
   "models": "Cobalt XT・Evera 世代（EV-ICDはFVT設定で可）",
   "equiv": "Abbott: ATP prior to charging（ATP prior/during charging）\nBIOTRONIK: ATP one shot／Early ATP one shot（Stableと判定された場合にATP後に充電）\nBoston Scientific: Quick Convert ATP™\nMicroPort CRM: ATP in fast VT/VF zone",
   "ecg": "頻拍中に、頻拍周期より短い間隔のペーシングスパイクが連続して入る。停止すれば直後から自己調律またはペーシング調律に戻る。",
   "pitfall": "ATPにより心室頻拍が加速し、より速い頻拍や心室細動へ移行することがある。低左心機能例や非常に速い頻拍では、シーケンス数を増やしすぎない。"
  },
  {
   "id": "MDT-ATP-DURING-CHARGING",
   "maker": "Medtronic",
   "cat": "ICD",
   "name": "ATP During Charging",
   "generic": "VFゾーン 充電中のATP",
   "device": "ICD / CRT-D",
   "scope": "充電中にATPを行いショックを回避する",
   "how": "VFゾーンで充電を始めると同時にATPを1シーケンス行い、頻拍が停止すれば充電を中止してショックを出さない。",
   "params": "ATP During Charging: On／Off",
   "models": "Cobalt XT・Evera 世代",
   "equiv": "Abbott: ATP while charging（ATP prior/during charging）\nBIOTRONIK: —\nBoston Scientific: —\nMicroPort CRM: —",
   "ecg": "頻拍中に、頻拍周期より短い間隔のペーシングスパイクが連続して入る。停止すれば直後から自己調律またはペーシング調律に戻る。",
   "pitfall": "ATPにより心室頻拍が加速し、より速い頻拍や心室細動へ移行することがある。低左心機能例や非常に速い頻拍では、シーケンス数を増やしすぎない。"
  },
  {
   "id": "MDT-ADAPTIVCRTTM",
   "maker": "Medtronic",
   "cat": "CRT",
   "name": "AdaptivCRT™",
   "generic": "CRT自動最適化（AV/VVディレイ）",
   "device": "CRT",
   "scope": "AV/VVディレイと刺激腔を自動で最適化する",
   "how": "自己房室伝導と自己QRS幅を定期的に評価し、伝導が保たれていれば左室単独ペーシングで自己興奮と融合させ、房室伝導が障害されていれば両室ペーシングに切り替える。AV・VVディレイも自動調整する。",
   "params": "AdaptivCRT: Adaptive BiV and LV／Adaptive BiV／Non-adaptive CRT",
   "models": "Cobalt XT HF／Claria／Percepta 世代のCRT",
   "equiv": "Abbott: QuickOpt™ Optimization／SyncAV™ CRT／SyncAV™ Plus CRT\nBIOTRONIK: —\nBoston Scientific: SmartDelay™ Optimization／SmartCRT™\nMicroPort CRM: SonR™ CRT Optimization",
   "ecg": "左室単独ペーシングで動作している間は右室のスパイクが消え、自己の右室興奮と左室刺激が融合したQRSになる。房室伝導が障害されると両室ペーシングに戻り、スパイクが2本になる。",
   "pitfall": "自己房室伝導が変動する症例では融合が安定せず、QRS幅が拍ごとに変わることがある。心房細動時は左室単独ペーシングの対象にならない。"
  },
  {
   "id": "MDT-ATRIAL-CAPTURE-MANAGEMENTTM",
   "maker": "Medtronic",
   "cat": "ペーシング管理",
   "name": "Atrial Capture Management™（ACM）",
   "generic": "心房自動閾値測定",
   "device": "PM / ICD / CRT",
   "scope": "心房の刺激閾値を自動測定し出力を調整する",
   "how": "定期的に心房閾値を測定し、測定値に安全域倍率を掛けた出力へ自動調整する。捕捉の確認には誘発反応を用いる。",
   "params": "ACM: Adaptive／Monitor／Off；最小補正出力；安全域倍率；測定頻度",
   "models": "Azure XT・Cobalt XT 世代",
   "equiv": "Abbott: ACap™ Confirm\nBIOTRONIK: Atrial Capture Control（ACC）\nBoston Scientific: PaceSafe™ RA Automatic Threshold\nMicroPort CRM: Atrial Auto-threshold",
   "ecg": "閾値測定の最中だけ、出力が段階的に下がって捕捉が失われる拍が現れ、その直後に高出力のバックアップ刺激が入る。1拍のなかにスパイクが2本並んで見える。",
   "pitfall": "融合波や偽融合があると捕捉ありと誤判定して出力を下げすぎることがある。誘発反応が小さい症例では測定そのものが成立せず、安全側の固定出力に戻る。テスト中の非捕捉を不具合と取り違えないよう、記録の時刻とテスト周期を照合する。"
  },
  {
   "id": "MDT-ATRIAL-PREFERENCE-PACING",
   "maker": "Medtronic",
   "cat": "心房治療",
   "name": "Atrial Preference Pacing（APP）",
   "generic": "心房オーバードライブ（AF抑制）",
   "device": "PM / ICD / CRT",
   "scope": "自己P波よりわずかに速く心房を刺激してAFの発生を抑える",
   "how": "自己の心房レートに追随して、それよりわずかに速いレートで心房を刺激し続ける。心房期外収縮の出現を減らして心房細動の契機を減らす。",
   "params": "APP: On／Off；最大介入レート",
   "models": "Azure XT・Cobalt XT 世代",
   "equiv": "Abbott: AF Suppression™\nBIOTRONIK: Overdrive Prevention Pacing\nBoston Scientific: AP Scan™／Atrial Preference Pacing（APP）／ProACt\nMicroPort CRM: Atrial Overdrive",
   "ecg": "心房ペーシング率がほぼ100％になり、自己P波がほとんど見えなくなる。心拍数は自己の洞レートよりわずかに速い状態で推移する。",
   "pitfall": "心房ペーシングが増えるため電池消耗が大きくなる。心房細動の発症を減らす効果は臨床試験で一貫していないため、効果を過大に見積もらない。"
  },
  {
   "id": "MDT-ATRIAL-RATE-STABILIZATION",
   "maker": "Medtronic",
   "cat": "心房治療",
   "name": "Atrial Rate Stabilization（ARS）",
   "generic": "期外収縮後のポーズ抑制（レート安定化）",
   "device": "PM / ICD / CRT",
   "scope": "心房期外収縮の後の代償性ポーズをならす",
   "how": "心房期外収縮を検出すると、その後の心房ペーシング間隔をやや短めに設定し、以後は徐々に元のレートへ戻す。短い間隔と長い間隔が交互に現れるのを防ぐ。",
   "params": "ARS: On／Off；最大介入レート",
   "models": "Azure XT・Cobalt XT 世代",
   "equiv": "Abbott: —\nBIOTRONIK: —\nBoston Scientific: —\nMicroPort CRM: Acceleration on PAC／Acceleration on PVC／Atrial Pacing on PVC／PAC Pause Suppression／PVC Pause Suppression／Post Extrasystolic Pause Suppression",
   "ecg": "期外収縮の直後の代償性ポーズが短くなり、以後は徐々に元のレートへ戻る。長いR-Rと短いR-Rが交互に現れる所見が減る。",
   "pitfall": "ペーシング率が上がるため電池消耗が増える。期外収縮そのものを減らす機能ではない。"
  },
  {
   "id": "MDT-ATRIAL-TRACKING-RECOVERY",
   "maker": "Medtronic",
   "cat": "CRT",
   "name": "Atrial Tracking Recovery",
   "generic": "CRT確保：心房追従の回復（UTR・PVC後）",
   "device": "CRT",
   "scope": "上限追従レート付近やPVC後でも両室ペーシングを維持する",
   "how": "上限追従レート付近やブロックされた心房期外収縮の後で心房追従が失われたとき、AVディレイと不応期の扱いを調整して追従を回復させ、両室ペーシングの脱落を防ぐ。",
   "params": "Atrial Tracking Recovery: On／Off",
   "models": "Cobalt XT HF・Percepta 世代",
   "equiv": "Abbott: —\nBIOTRONIK: WKB Behaviour／PVC discrimination after As\nBoston Scientific: Tracking Preference\nMicroPort CRM: —",
   "pitfall": "上限追従レート付近の挙動を変えるため、心房レートが高い症例では動作の確認が必要。"
  },
  {
   "id": "MDT-CARDIOSYNCTM-OPTIMIZATION",
   "maker": "Medtronic",
   "cat": "CRT",
   "name": "CardioSync™ Optimization",
   "generic": "CRT自動最適化（AV/VVディレイ）",
   "device": "CRT",
   "scope": "心内電位からAV/VVディレイの推奨値を算出する",
   "how": "心内電位の時間関係を測定し、AVディレイとVVディレイの推奨値を算出して提示する。デバイス上で完結する至適化手段。",
   "params": "測定の実行；推奨値の適用",
   "models": "Cobalt XT HF／Claria／Percepta 世代のCRT",
   "equiv": "Abbott: QuickOpt™ Optimization／SyncAV™ CRT／SyncAV™ Plus CRT\nBIOTRONIK: —\nBoston Scientific: SmartDelay™ Optimization／SmartCRT™\nMicroPort CRM: SonR™ CRT Optimization"
  },
  {
   "id": "MDT-CHARGESAVERTM-SWITCHBACKTM-SMART-MODE",
   "maker": "Medtronic",
   "cat": "ICD",
   "name": "ChargeSaver™／Switchback™／Smart Mode",
   "generic": "ATP最適化",
   "device": "ICD / CRT-D",
   "scope": "効かなかったATPを省略し、必要なら再び有効に戻す",
   "how": "同じ頻拍に対して無効だったATPの段階を記録し、以後のエピソードではその段階を飛ばして次の治療へ進む（Smart Mode）。ChargeSaverはATPで停止が見込める場合に充電を先送りして電池を節約する。Switchbackは省略していたATPを条件を満たしたときに再び実施対象へ戻す。",
   "params": "Smart Mode: On／Off；Switchback: On／Off；ChargeSaver: On／Off",
   "models": "Cobalt XT／Evera 世代のICD／Cobalt XT HF／Claria／Percepta 世代のCRT",
   "equiv": "Abbott: —\nBIOTRONIK: ATP Optimization\nBoston Scientific: —\nMicroPort CRM: Autoswitch ATP",
   "pitfall": "無効だったATPを省略する仕組みのため、頻拍の性質が変わった場合には有効な治療まで飛ばされうる。Switchbackの条件を確認しておく。"
  },
  {
   "id": "MDT-CONDUCTED-AF-RESPONSE",
   "maker": "Medtronic",
   "cat": "CRT",
   "name": "Conducted AF Response（CAFR）",
   "generic": "心房細動時の心室レート制御",
   "device": "PM / ICD / CRT",
   "scope": "心房細動時の心室レートの変動をならす",
   "how": "心房細動で不規則になった心室レートに合わせてペーシングレートを調整し、極端に短い／長いR-R間隔を減らす。CRTでは両室ペーシング率の維持にも寄与する。",
   "params": "Conducted AF Response: On／Off；最大介入レート",
   "models": "Azure XT・Cobalt XT 世代",
   "equiv": "Abbott: —\nBIOTRONIK: Rate Stabilization\nBoston Scientific: Ventricular Rate Regulation（VRR）\nMicroPort CRM: —",
   "ecg": "心房細動中に心室ペーシングのレートが自己伝導のレートに合わせて上がり、不規則だったR-R間隔が整って見える。",
   "pitfall": "R-R間隔は整うが、自己興奮と競合してペーシングが実効的に捕捉していないことがある。「両室ペーシング率は高いのにQRSは自己波形」という状態を見逃さない。"
  },
  {
   "id": "MDT-CONFIRMATION",
   "maker": "Medtronic",
   "cat": "ICD",
   "name": "Confirmation+",
   "generic": "放電前の再確認（治療の確実性）",
   "device": "ICD / CRT-D",
   "scope": "充電完了後に頻拍が続いているかを再確認する",
   "how": "充電が完了した時点でもう一度リズムを確認し、頻拍が自然停止していれば放電を中止する（ノンコミッテッド動作）。不要なショックを避けられる。",
   "params": "Confirmation+: On／Off",
   "models": "Cobalt XT／Evera 世代のICD／Cobalt XT HF／Claria／Percepta 世代のCRT",
   "equiv": "Abbott: VF Therapy Assurance\nBIOTRONIK: —\nBoston Scientific: —\nMicroPort CRM: —",
   "caution": "再確認の分だけ放電までわずかに時間がかかる。",
   "pitfall": "充電完了後に再確認するため放電までわずかに時間がかかる。無効（コミッテッド）にすると、自然停止した頻拍にも放電される。"
  },
  {
   "id": "MDT-EFFECTIVCRTTM-DIAGNOSTIC",
   "maker": "Medtronic",
   "cat": "CRT",
   "name": "EffectivCRT™ Diagnostic",
   "generic": "実効CRTの評価",
   "device": "CRT",
   "scope": "実効的な両室捕捉が得られているかを自動判定する",
   "how": "左室の心内電位波形から、その拍で左室心筋が実際に捕捉されたかを拍ごとに判定し、実効的なCRT率として集計する。見かけのペーシング率との差を可視化する。",
   "params": "EffectivCRT Diagnostic: On／Off",
   "models": "Cobalt XT HF／Claria／Percepta 世代のCRT",
   "equiv": "Abbott: —\nBIOTRONIK: —\nBoston Scientific: —\nMicroPort CRM: —",
   "caution": "融合や偽融合により、ペーシング率が高くても実効率は低いことがある。",
   "pitfall": "見かけの両室ペーシング率が高くても、融合や偽融合により実効率が低いことがある。ペーシング率だけでCRTの効果を判断しない。"
  },
  {
   "id": "MDT-EFFECTIVCRTTM-DURING-AF",
   "maker": "Medtronic",
   "cat": "CRT",
   "name": "EffectivCRT™ During AF",
   "generic": "実効CRTの評価",
   "device": "CRT",
   "scope": "心房細動中も実効的な両室捕捉を保つ",
   "how": "心房細動中に左室の捕捉が得られていない拍を検出すると、ペーシングレートを一時的に上げて実効的な両室ペーシング率を保つ。",
   "params": "EffectivCRT During AF: On／Off；最大介入レート",
   "models": "Cobalt XT HF／Claria／Percepta 世代のCRT",
   "equiv": "Abbott: —\nBIOTRONIK: —\nBoston Scientific: —\nMicroPort CRM: —",
   "ecg": "心房細動中に心室ペーシングのレートが自己伝導のレートに合わせて上がり、不規則だったR-R間隔が整って見える。",
   "pitfall": "捕捉が得られない拍を検出してレートを上げるため、心房細動中のペーシング率と電池消耗が増える。"
  },
  {
   "id": "MDT-FEATURE-MATCH",
   "maker": "Medtronic",
   "cat": "ICD",
   "name": "Feature Match",
   "generic": "波形識別機能（モルフォロジー）",
   "device": "ICD",
   "scope": "EV-ICDで波形の特徴から頻拍を判別する",
   "how": "血管外ICD（EV-ICD）で用いる波形識別。取得したテンプレートの特徴量と頻拍時の波形を比較して判定する。",
   "params": "Feature Match: On／Off",
   "models": "Aurora EV-ICD",
   "equiv": "Abbott: Far Field MD™ Morphology／Morphology\nBIOTRONIK: MorphMatch\nBoston Scientific: INSIGHT\nMicroPort CRM: —",
   "pitfall": "EV-ICDでは徐脈ペーシングと抗頻拍ペーシングの機能が経静脈ICDと異なる。適応の判断に注意する。"
  },
  {
   "id": "MDT-IMPLANT-DETECTION",
   "maker": "Medtronic",
   "cat": "ペーシング管理",
   "name": "Implant Detection",
   "generic": "植込みの自動検出",
   "device": "PM / ICD / CRT",
   "scope": "植込みを自動的に認識して動作を切り替える",
   "how": "本体が体内に植え込まれたことを自動で検知し、保管中の省電力状態から通常の動作へ移行する。植込み後の設定作業を減らす。",
   "params": "Implant Detection: 自動",
   "models": "Azure XT・Cobalt XT 世代",
   "equiv": "Abbott: —\nBIOTRONIK: Auto-initialization。本体とリードが接続されると自動的に開始される10分間のセルフチェックで、プログラムボタンを押すと解除してすぐフォローアップに移れる\nBoston Scientific: —\nMicroPort CRM: Automatic Implant Detection"
  },
  {
   "id": "MDT-INTRINSIC-ATPTM",
   "maker": "Medtronic",
   "cat": "ICD",
   "name": "Intrinsic ATP™（iATP）",
   "generic": "ATP最適化",
   "device": "ICD / CRT-D",
   "scope": "頻拍周期に合わせてATPの刺激間隔を自動調整する",
   "how": "直前の頻拍周期と刺激後の反応をもとに、次のシーケンスの刺激間隔を自動的に決める。固定バーストやランプで停止しない頻拍にも対応しやすい。",
   "params": "iATP: On／Off",
   "models": "Cobalt XT／Evera 世代のICD／Cobalt XT HF／Claria／Percepta 世代のCRT",
   "equiv": "Abbott: —\nBIOTRONIK: ATP Optimization\nBoston Scientific: —\nMicroPort CRM: Autoswitch ATP",
   "ecg": "頻拍中に、頻拍周期より短い間隔のペーシングスパイクが連続して入る。停止すれば直後から自己調律またはペーシング調律に戻る。",
   "pitfall": "ATPにより心室頻拍が加速し、より速い頻拍や心室細動へ移行することがある。低左心機能例や非常に速い頻拍では、シーケンス数を増やしすぎない。"
  },
  {
   "id": "MDT-LV-CAPTURE-MANAGEMENTTM",
   "maker": "Medtronic",
   "cat": "ペーシング管理",
   "name": "LV Capture Management™（LVCM）",
   "generic": "左室自動閾値測定",
   "device": "CRT",
   "scope": "左室の刺激閾値を自動測定し出力を調整する",
   "how": "左室の閾値を定期的に測定し、安全域を加えた出力へ自動調整する。左室閾値の上昇による両室ペーシング欠落の早期発見にも役立つ。",
   "params": "LVCM: Adaptive／Monitor／Off；最小補正出力；安全域倍率",
   "models": "Cobalt XT HF／Claria／Percepta 世代のCRT",
   "equiv": "Abbott: BiVCap™ Confirm／LVCap™ Confirm\nBIOTRONIK: LV Capture Control（LVCC）\nBoston Scientific: PaceSafe™ LV Automatic Threshold\nMicroPort CRM: LV Auto-threshold",
   "ecg": "閾値測定の最中だけ、出力が段階的に下がって捕捉が失われる拍が現れ、その直後に高出力のバックアップ刺激が入る。1拍のなかにスパイクが2本並んで見える。",
   "pitfall": "融合波や偽融合があると捕捉ありと誤判定して出力を下げすぎることがある。誘発反応が小さい症例では測定そのものが成立せず、安全側の固定出力に戻る。テスト中の非捕捉を不具合と取り違えないよう、記録の時刻とテスト周期を照合する。"
  },
  {
   "id": "MDT-LEAD-MONITOR",
   "maker": "Medtronic",
   "cat": "ICD",
   "name": "Lead Monitor",
   "generic": "リード監視・アラート",
   "device": "PM / ICD / CRT",
   "scope": "リードの状態を継続的に監視して異常を知らせる",
   "how": "ペーシングインピーダンス、ショックインピーダンス、感知波高の推移を定期測定し、設定範囲を外れるとアラートを出す。",
   "params": "Lead Monitor: On／Off；インピーダンス上限・下限",
   "models": "Azure XT・Cobalt XT 世代",
   "equiv": "Abbott: Lead Monitoring\nBIOTRONIK: —\nBoston Scientific: —\nMicroPort CRM: —",
   "ecg": "非生理的に短い間隔の信号が連続して記録される。近接電極（tip-ring）にだけ現れて遠隔電極（coil-can）には現れないのが、リード由来の雑音の典型像。同時にインピーダンスの急な上昇や短周期センシングの増加を伴うことが多い。",
   "pitfall": "インピーダンスが基準内でも断線が進行していることがあるため、短周期センシングの記録を併せて確認する。"
  },
  {
   "id": "MDT-MANAGED-VENTRICULAR-PACING",
   "maker": "Medtronic",
   "cat": "ペーシング管理",
   "name": "Managed Ventricular Pacing（MVP™）",
   "generic": "心室ペーシング抑制（モード変換タイプ）",
   "device": "PM / ICD / CRT",
   "scope": "AAI(R)で動作し、必要時のみDDD(R)へ切り替える",
   "how": "通常はAAI(R)相当で動作し心室刺激を出さない。心室の脱落を検出するとその拍にバックアップ刺激を入れ、脱落が一定の頻度で続くとDDD(R)へ切り替える。以後は定期的にAAI(R)へ戻れるか再確認する。",
   "params": "MVP: On／Off",
   "models": "Azure XT・Cobalt XT 世代",
   "equiv": "Abbott: —\nBIOTRONIK: Vp Suppression\nBoston Scientific: RYTHMIQ™\nMicroPort CRM: SafeR™",
   "caution": "AAI(R)動作中はAV間隔が長くなるため、逆行性室房伝導があるとRNRVASを誘発することがある。",
   "ecg": "AAI(R)相当で動作している間は心房スパイクに続いて自己QRSが出るだけで、心室スパイクは出ない。PP間隔は一定のままAV間隔だけが自己伝導のぶん長く見える。心室の脱落があった拍では、心房刺激からやや遅れて心室のバックアップ刺激が1発だけ入る。DDD(R)へ切り替わると、以後は通常の心房・心室順次ペーシングになる。",
   "pitfall": "AAI(R)動作中は実質的なAV間隔が長くなるため、逆行性室房伝導がある症例ではRNRVAS（反復性非リエントリー性室房同期）を誘発し、動悸や血行動態の悪化につながることがある。また2:1房室ブロックでは1拍おきに脱落するため、切替の条件を満たすまで心室のポーズが繰り返し記録される。「原因不明のポーズ」として読影されやすいので、モードとアルゴリズムの確認が先。"
  },
  {
   "id": "MDT-MODE-SWITCH",
   "maker": "Medtronic",
   "cat": "ペーシング管理",
   "name": "Mode Switch（AT/AFエビデンスカウント）",
   "generic": "モードスイッチ（心房頻拍時の追従回避）",
   "device": "PM / ICD / CRT",
   "scope": "心房頻拍を検出して非追従モードへ切り替える",
   "how": "心室イベント間に心房センシングが2回以上ある拍をエビデンスとして数え、一定数に達するとDDI(R)などへ切り替える。単発の心房期外収縮では切り替わらない。",
   "params": "Mode Switch: On／Off；検出レート；PVAB",
   "models": "Azure XT・Cobalt XT 世代",
   "equiv": "Abbott: Auto Mode Switch（AMS／FARI）\nBIOTRONIK: Mode Switching\nBoston Scientific: ATR Mode Switch\nMicroPort CRM: Mode Switching",
   "ecg": "心房頻拍の間は心室の追従が止まり、心室レートが下限レートやセンサ指示レートまで落ちる。心房の速い波形と、それに追従しない規則的な心室ペーシングが同時に見える。復帰時は追従が戻る。",
   "pitfall": "ファーフィールドR波を心房で拾うと、洞調律でも不適切にモードスイッチが起こり心室レートが落ちる。逆に心房波高が低くアンダーセンシングになると、心房頻拍でもモードスイッチせず速い心室追従が続く。心房不応期（PVAB）と心房感度の設定を確認する。"
  },
  {
   "id": "MDT-MULTIPLE-POINT-PACING",
   "maker": "Medtronic",
   "cat": "CRT",
   "name": "Multiple Point Pacing（MPP）",
   "generic": "左室多点ペーシング（マルチポイント）",
   "device": "CRT",
   "scope": "1本の四極左室リードの2点から刺激して左室を広く興奮させる",
   "how": "左室リードの離れた2電極から時間差をつけて刺激し、左室心筋をより広く興奮させる。",
   "params": "Multiple Point Pacing: On／Off；LV1-LV2ディレイ",
   "models": "Cobalt XT HF／Claria／Percepta 世代のCRT",
   "equiv": "Abbott: MultiPoint™ Pacing\nBIOTRONIK: Multipole Pacing（MPP）\nBoston Scientific: LV Multisite Pacing\nMicroPort CRM: LV Multipoint Pacing",
   "caution": "刺激回数が増えるため電池消耗が大きくなる。",
   "ecg": "1拍のなかに心室のスパイクが3本（左室2点＋右室）並ぶ。QRSの形が両室ペーシング単独のときと変わる。",
   "pitfall": "刺激回数が増えるぶん電池消耗が大きい。左室の刺激部位が増えることで横隔神経刺激が出ることがある。"
  },
  {
   "id": "MDT-ONSET",
   "maker": "Medtronic",
   "cat": "ICD",
   "name": "Onset",
   "generic": "発症の急峻さ（Onset）",
   "device": "ICD / CRT-D",
   "scope": "レートの立ち上がりの急峻さから洞頻拍を鑑別する",
   "how": "頻拍開始時のR-R間隔が直前の平均からどれだけ急に短縮したかを評価し、緩やかな立ち上がりは洞頻拍として治療を保留する。",
   "params": "Onset: On／Off；Onset率（％）",
   "models": "Cobalt XT／Evera 世代のICD／Cobalt XT HF／Claria／Percepta 世代のCRT",
   "equiv": "Abbott: Sudden Onset\nBIOTRONIK: Onset\nBoston Scientific: Onset/Stability\nMicroPort CRM: —",
   "caution": "厳しくしすぎると、洞頻拍から移行した運動誘発性VTの治療を抑制してしまう。",
   "ecg": "頻拍開始時のR-R間隔が直前の平均からどれだけ急に短縮したかで判定される。",
   "pitfall": "厳しく設定しすぎると、洞頻拍から連続して移行した運動誘発性の心室頻拍で治療が抑制される。運動中に発症するVTを持つ症例では慎重に設定する。"
  },
  {
   "id": "MDT-OPTIVOLTM-2-0-FLUID-STATUS-MONITORING",
   "maker": "Medtronic",
   "cat": "モニタ",
   "name": "OptiVol™ 2.0 Fluid Status Monitoring",
   "generic": "心不全モニタ（胸郭インピーダンス等）",
   "device": "ICD / CRT",
   "scope": "肺うっ血の進行を胸郭インピーダンスで捉える",
   "how": "本体とリード間のインピーダンスを毎日測定し、参照値との差を積算する。体液貯留が進むとインピーダンスが下がり、積算値が閾値を超えるとアラートを出す。",
   "params": "OptiVol: On／Off；アラート閾値",
   "models": "Cobalt XT／Evera 世代のICD／Cobalt XT HF／Claria／Percepta 世代のCRT",
   "equiv": "Abbott: CorVue™\nBIOTRONIK: Thoracic Impedance（TI）\nBoston Scientific: Thoracic impedance（TI）／Heart Rate Variability\nMicroPort CRM: —",
   "caution": "胸水・肺炎・ポケットの状態など心不全以外の要因でも変化するため、単独では判断しない。",
   "pitfall": "胸水・肺炎・ポケットの状態・植込み直後の局所の変化など、心不全以外の要因でもインピーダンスは下がる。単独で心不全増悪と判断せず、症状・体重・所見と併せて評価する。偽陽性が少なくない。"
  },
  {
   "id": "MDT-PR-LOGICTM",
   "maker": "Medtronic",
   "cat": "ICD",
   "name": "PR Logic™",
   "generic": "ICD 頻拍鑑別（SVT鑑別）",
   "device": "ICD / CRT-D",
   "scope": "心房と心室の関係から上室頻拍を鑑別する",
   "how": "心房波と心室波の数と順序、P-R関係のパターンから、洞頻拍・心房細動/粗動・その他の上室頻拍・二重頻拍を分類し、上室性と判定した場合は治療を保留する。",
   "params": "PR Logic: On／Off；SVTリミット；AF/AFl・Sinus Tach・Other SVTの個別設定",
   "models": "Cobalt XT／Evera 世代のICD／Cobalt XT HF／Claria／Percepta 世代のCRT",
   "equiv": "Abbott: Rate Branch\nBIOTRONIK: SMART® Detection\nBoston Scientific: Rhythm ID™\nMicroPort CRM: PARAD™+",
   "caution": "心房リードの情報を用いるため、シングルチャンバICDでは使用できない。",
   "pitfall": "心房リードの情報を使うため、シングルチャンバICDでは使用できない。心房のアンダーセンシングやファーフィールドR波の誤感知があると分類を誤る。"
  },
  {
   "id": "MDT-POST-MODE-SWITCH-OVERDRIVE-PACING",
   "maker": "Medtronic",
   "cat": "心房治療",
   "name": "Post Mode Switch Overdrive Pacing（PMOP）",
   "generic": "心房オーバードライブ（AF抑制）",
   "device": "PM / ICD / CRT",
   "scope": "モードスイッチからの復帰直後に心房を速めに刺激する",
   "how": "心房頻拍が停止してモードスイッチから復帰した直後、一定時間だけ心房をやや速いレートで刺激し、頻拍の再発を抑える。",
   "params": "PMOP: On／Off；オーバードライブレート；持続時間",
   "models": "Azure XT・Cobalt XT 世代",
   "equiv": "Abbott: AF Suppression™\nBIOTRONIK: Overdrive Prevention Pacing\nBoston Scientific: AP Scan™／Atrial Preference Pacing（APP）／ProACt\nMicroPort CRM: Atrial Overdrive",
   "ecg": "心房頻拍が停止して追従が戻った直後、一定時間だけ心房ペーシングのレートが高くなる。",
   "pitfall": "心房ペーシングが増えるため電池消耗が大きくなる。心房細動の発症を減らす効果は臨床試験で一貫していないため、効果を過大に見積もらない。"
  },
  {
   "id": "MDT-POST-VT-VF-SHOCK-PACING",
   "maker": "Medtronic",
   "cat": "ICD",
   "name": "Post VT/VF Shock Pacing",
   "generic": "ショック後・治療後のペーシング",
   "device": "ICD / CRT-D",
   "scope": "ショック後の一時的な徐脈に備える",
   "how": "ショックの直後、一定時間だけ高めのレートと出力でペーシングを行い、治療後の心停止や徐脈に備える。",
   "params": "Post Shock Pacing: On／Off；レート；出力；持続時間",
   "models": "Cobalt XT／Evera 世代のICD／Cobalt XT HF／Claria／Percepta 世代のCRT",
   "equiv": "Abbott: —\nBIOTRONIK: —\nBoston Scientific: Post Therapy Pacing\nMicroPort CRM: Post-shock pacing mode",
   "ecg": "ショックやATPの直後、一定時間だけ通常より高いレート・高い出力でのペーシングが続く。",
   "pitfall": "治療直後の徐脈に備える設定であり、高すぎるレートは心筋酸素需要を増やす。"
  },
  {
   "id": "MDT-RV-CAPTURE-MANAGEMENTTM",
   "maker": "Medtronic",
   "cat": "ペーシング管理",
   "name": "RV Capture Management™（RVCM）",
   "generic": "心室自動閾値測定",
   "device": "PM / ICD / CRT",
   "scope": "右室の刺激閾値を自動測定し出力を調整する",
   "how": "右室の閾値を定期的に測定し、安全域倍率を掛けた出力へ自動調整する。閾値の推移はトレンドとして記録される。",
   "params": "RVCM: Adaptive／Monitor／Off；最小補正出力；安全域倍率",
   "models": "Azure XT・Cobalt XT 世代",
   "equiv": "Abbott: RVCap™ Confirm／Ventricular AutoCapture™\nBIOTRONIK: Ventricular Capture Control（VCC）\nBoston Scientific: PaceSafe™ RV Automatic Capture／PaceSafe™ RV Automatic Threshold／Ventricular Automatic Capture\nMicroPort CRM: RV Auto-threshold／Ventricular Auto-threshold",
   "ecg": "閾値測定の最中だけ、出力が段階的に下がって捕捉が失われる拍が現れ、その直後に高出力のバックアップ刺激が入る。1拍のなかにスパイクが2本並んで見える。",
   "pitfall": "融合波や偽融合があると捕捉ありと誤判定して出力を下げすぎることがある。誘発反応が小さい症例では測定そのものが成立せず、安全側の固定出力に戻る。テスト中の非捕捉を不具合と取り違えないよう、記録の時刻とテスト周期を照合する。"
  },
  {
   "id": "MDT-RV-LEAD-NOISE-DISCRIMINATION",
   "maker": "Medtronic",
   "cat": "ICD",
   "name": "RV Lead Noise Discrimination",
   "generic": "リードノイズ識別（治療の保留）",
   "device": "ICD / CRT-D",
   "scope": "右室リード由来の雑音を識別して治療を保留する",
   "how": "近接電極と遠隔電極の信号を比較し、片方にしか現れない高周波信号を雑音と判定して治療を保留し、アラートを出す。",
   "params": "RV Lead Noise Discrimination: On／Off",
   "models": "Cobalt XT／Evera 世代のICD／Cobalt XT HF／Claria／Percepta 世代のCRT",
   "equiv": "Abbott: DynamicTx™ Over-Current Detection／SecureSense™ RV Lead Noise\nBIOTRONIK: —\nBoston Scientific: —\nMicroPort CRM: —",
   "ecg": "非生理的に短い間隔の信号が連続して記録される。近接電極（tip-ring）にだけ現れて遠隔電極（coil-can）には現れないのが、リード由来の雑音の典型像。同時にインピーダンスの急な上昇や短周期センシングの増加を伴うことが多い。",
   "pitfall": "雑音と判定した信号では治療が保留されるため、真の心室細動を雑音と誤判定する危険が原理的に残る。アラートが出たら、リードの断線・被覆損傷を画像とインピーダンス推移で確認する。"
  },
  {
   "id": "MDT-RATE-DROP-RESPONSE",
   "maker": "Medtronic",
   "cat": "レート応答",
   "name": "Rate Drop Response（RDR）",
   "generic": "レートドロップ応答機能",
   "device": "PM",
   "scope": "急激な徐脈を検出して一定時間高めのレートで刺激する",
   "how": "設定した幅・速さでレートが低下したことを検出すると、介入レートで一定時間ペーシングし、その後徐々に下限レートへ戻す。",
   "params": "検出方式: Drop／Low Rate；ドロップサイズ；ドロップレート；介入レート；介入時間",
   "models": "Azure XT／Astra 世代のペースメーカ",
   "equiv": "Abbott: Advanced Hysteresis\nBIOTRONIK: Rate Fading\nBoston Scientific: Sudden Brady Response（SBR）\nMicroPort CRM: Acceleration（レートドロップ応答）",
   "caution": "心抑制型の血管迷走神経性失神が対象で、血管抑制型には効果が乏しい。",
   "ecg": "自己レートの急な低下の直後から、下限レートより明らかに高いレートでのペーシングが一定時間続き、その後は段階的に下限レートへ戻る。発作の前後で心拍数が階段状に変化する。",
   "pitfall": "心抑制型の血管迷走神経性失神が対象で、血管抑制型（血圧低下が主体）には効果が乏しい。介入レートを高くしすぎると動悸や不要な高頻度ペーシングにつながる。"
  },
  {
   "id": "MDT-REACTIVE-ATPTM",
   "maker": "Medtronic",
   "cat": "心房治療",
   "name": "Reactive ATP™",
   "generic": "心房ATP（心房抗頻拍ペーシング）",
   "device": "PM / ICD / CRT",
   "scope": "心房頻拍を無痛で停止させる",
   "how": "心房頻拍が整順化・徐拍化して停止しやすくなった機を捉えて心房ATPを行う。モードスイッチ中も繰り返し試行できる。",
   "params": "Reactive ATP: On／Off；シーケンス数",
   "models": "Azure XT・Cobalt XT 世代",
   "equiv": "Abbott: —（非搭載）\nBIOTRONIK: Atrial ATP（aATP）。Amvia Sky では［1st ATP］［2nd ATP］の2段構え（Attempts／ATP type／Number S1／Add S1／P-S1 interval[%]／S1 decrement／Scan decrement）に、Repetition interval[h] と Repetition through rhythm change、Backup stimulation（VVI 70bpm）を組み合わせる\nBoston Scientific: —（非搭載）\nMicroPort CRM: —",
   "ecg": "心房頻拍の間に、心房へ連続したペーシングスパイクが入る。停止すれば洞調律または心房ペーシングに戻る。",
   "pitfall": "心房ATPにより心房頻拍が心房細動へ移行することがある。心房粗動では停止率が高いが、細動には無効。"
  },
  {
   "id": "MDT-SEARCH-AV",
   "maker": "Medtronic",
   "cat": "ペーシング管理",
   "name": "Search AV+（SAV+）",
   "generic": "心室ペーシング抑制（AVD延長タイプ）",
   "device": "PM / ICD / CRT",
   "scope": "AVディレイを動的に調整して自己房室伝導を優先する",
   "how": "自己房室伝導が確認できる間はAVディレイを延長して心室刺激を抑制する。伝導が失われるとAVディレイを短縮して確実に刺激する。",
   "params": "Search AV+: On／Off；最大AVディレイ",
   "models": "Azure XT・Cobalt XT 世代",
   "equiv": "Abbott: Ventricular Intrinsic Preference（VIP™）\nBIOTRONIK: Intrinsic Rhythm Support（IRSplus）／Positive AV Hysteresis with Scan/Repetitive\nBoston Scientific: AV Search +\nMicroPort CRM: Dplus™",
   "ecg": "定期的にAV間隔が延長し、自己QRSが出れば心室スパイクが消える。伝導が失われるとAV間隔が短縮して心室スパイクが戻る。",
   "pitfall": "探索中は一時的にAV間隔が大きく延長するため、房室同期が崩れて動悸や血圧低下を自覚することがある。CRT症例では両室ペーシングの脱落につながるため、原則として使用しない。"
  },
  {
   "id": "MDT-SENSING-ASSURANCE",
   "maker": "Medtronic",
   "cat": "センシング",
   "name": "Sensing Assurance",
   "generic": "感知の自動調整（可変センシング）",
   "device": "PM / ICD / CRT",
   "scope": "感知波高に応じて感度を自動的に調整する",
   "how": "定期的に感知波高を評価し、十分な安全域が保たれるよう感度を自動で調整する。波高が変動しても感知不全を起こしにくくする。",
   "params": "Sensing Assurance: Adaptive／Monitor／Off；最小感度",
   "models": "Azure XT・Cobalt XT 世代",
   "equiv": "Abbott: SenseAbility™\nBIOTRONIK: Automatic Sensitivity Control\nBoston Scientific: Automatic Gain Control（AGC）\nMicroPort CRM: AutoSensitivityControl",
   "ecg": "T波を二重に感知すると、マーカー上は自己心拍の2倍のレートが記録される。体表心電図のレートと本体が記録したレートが合わないのが手がかり。",
   "pitfall": "感度を鋭くしすぎるとT波オーバーセンシングや筋電位の誤感知が起こり、ペーシング抑制や不適切作動につながる。逆に鈍くしすぎると細動波のアンダーセンシングを招く。どちらに振っても危険側があるため、設定変更後は必ず感知の確認を行う。"
  },
  {
   "id": "MDT-SINUS-PREFERENCE",
   "maker": "Medtronic",
   "cat": "心房治療",
   "name": "Sinus Preference",
   "generic": "心房オーバードライブ（AF抑制）",
   "device": "PM / ICD / CRT",
   "scope": "自己洞調律が出やすいようにレートを調整する",
   "how": "センサ指示レートより自己洞レートがやや遅いとき、ペーシングレートを一時的に下げて自己洞調律の出現を促す。心房ペーシングの割合を減らす方向に働く。",
   "params": "Sinus Preference: On／Off；検索間隔；探索幅",
   "models": "Azure XT・Cobalt XT 世代",
   "equiv": "Abbott: AF Suppression™\nBIOTRONIK: Overdrive Prevention Pacing\nBoston Scientific: AP Scan™／Atrial Preference Pacing（APP）／ProACt\nMicroPort CRM: Atrial Overdrive",
   "ecg": "自己洞調律が出やすいようにレートが一時的に下がる。",
   "pitfall": "レートを下げる方向に働くため、変時性不全のある症例では症状に注意する。"
  },
  {
   "id": "MDT-STABILITY",
   "maker": "Medtronic",
   "cat": "ICD",
   "name": "Stability",
   "generic": "R-R間隔の安定性（Stability）",
   "device": "ICD / CRT-D",
   "scope": "R-R間隔のばらつきから心房細動を鑑別する",
   "how": "直近のR-R間隔の変動幅を評価し、ばらつきが大きければ伝導された心房細動として治療を保留する。PR Logicの判定要素としても働く。",
   "params": "Stability: On／Off；判定値（ms）",
   "models": "Cobalt XT／Evera 世代のICD／Cobalt XT HF／Claria／Percepta 世代のCRT",
   "equiv": "Abbott: Interval Stability\nBIOTRONIK: Stability\nBoston Scientific: —\nMicroPort CRM: —",
   "ecg": "頻拍中のR-R間隔の変動幅が記録される。ばらつきが大きいと伝導された心房細動として扱われる。",
   "pitfall": "心房細動でもR-R間隔が安定していると心室頻拍と誤判定する。逆に多形性心室頻拍のようにR-Rが不安定な心室性不整脈では、治療が保留される危険がある。"
  },
  {
   "id": "MDT-T-WAVE-DISCRIMINATION",
   "maker": "Medtronic",
   "cat": "ICD",
   "name": "T-wave Discrimination",
   "generic": "T波識別機能",
   "device": "ICD / CRT-D",
   "scope": "T波の二重感知による過剰検出を防ぐ",
   "how": "感知した信号の周波数成分を評価してR波とT波を区別し、T波と判定した信号は頻拍の計数から除外する。",
   "params": "T-wave Discrimination: On／Off",
   "models": "Cobalt XT／Evera 世代のICD／Cobalt XT HF／Claria／Percepta 世代のCRT",
   "equiv": "Abbott: 低周波減衰フィルター（Low Frequency Attenuation）\nBIOTRONIK: High Pass Filter\nBoston Scientific: SMART Pass\nMicroPort CRM: —",
   "ecg": "T波を二重に感知すると、マーカー上は自己心拍の2倍のレートが記録される。体表心電図のレートと本体が記録したレートが合わないのが手がかり。",
   "pitfall": "T波識別を有効にしても、振幅の大きなT波や心室細動時の低振幅の波形では判定が難しい。"
  },
  {
   "id": "MDT-THERAPYGUIDE",
   "maker": "Medtronic",
   "cat": "機器",
   "name": "TherapyGuide",
   "generic": "設定の推奨（プログラミング支援）",
   "device": "PM / ICD / CRT",
   "scope": "患者背景から推奨設定を提示する",
   "how": "適応や併存疾患などの入力に基づいて、そのデバイスの推奨パラメータ一式を提示する。設定の抜けや不整合を減らす目的の支援機能。",
   "params": "患者プロファイルの選択；推奨値の適用",
   "models": "Azure XT・Cobalt XT 世代",
   "equiv": "Abbott: —\nBIOTRONIK: —\nBoston Scientific: —\nMicroPort CRM: —",
   "caution": "あくまで推奨であり、最終的な設定は個々の患者に合わせて判断する。",
   "pitfall": "推奨設定の提示であり、最終的な設定は個々の患者に合わせて判断する。"
  },
  {
   "id": "MDT-TRUAFTM",
   "maker": "Medtronic",
   "cat": "心房治療",
   "name": "TruAF™",
   "generic": "心房細動の検出精度",
   "device": "PM / ICD / CRT",
   "scope": "心房細動の検出をより正確にする",
   "how": "心房イベントの間隔だけでなく心室応答の不規則性も併せて評価し、ファーフィールドR波などによる過剰検出を減らして心房細動の記録精度を高める。",
   "params": "TruAF: On／Off",
   "models": "Azure XT・Cobalt XT 世代",
   "equiv": "Abbott: —\nBIOTRONIK: —\nBoston Scientific: —\nMicroPort CRM: —",
   "pitfall": "心房イベントの検出精度を高める機能だが、心房波高が低い症例では限界がある。"
  },
  {
   "id": "MDT-VECTOREXPRESSTM",
   "maker": "Medtronic",
   "cat": "CRT",
   "name": "VectorExpress™",
   "generic": "左室ペーシングベクトルの自動評価",
   "device": "CRT",
   "scope": "四極左室リードの各ベクトルを自動測定する",
   "how": "選択可能な左室ベクトルについて閾値とインピーダンスを短時間で自動測定し、結果を一覧で提示する。横隔神経刺激の回避や低閾値部位の選択に用いる。",
   "params": "測定の実行；対象ベクトルの選択",
   "models": "Cobalt XT HF／Claria／Percepta 世代のCRT",
   "equiv": "Abbott: Auto VectSelect Quartet™ Test\nBIOTRONIK: Auto LV VectorOpt\nBoston Scientific: LV VectorGuide™\nMicroPort CRM: —"
  },
  {
   "id": "MDT-VENTRICULAR-CAPTURE-MANAGEMENTTM",
   "maker": "Medtronic",
   "cat": "ペーシング管理",
   "name": "Ventricular Capture Management™（VCM）",
   "generic": "心室自動閾値測定",
   "device": "PM / ICD / CRT",
   "scope": "心室の刺激閾値を自動測定し出力を調整する",
   "how": "右室・左室それぞれで定期的に閾値を測定し、安全域を加えた出力へ自動調整する。RVCM／LVCMを含む総称として用いられる。",
   "params": "VCM: Adaptive／Monitor／Off；最小補正出力；安全域倍率",
   "models": "Azure XT・Cobalt XT 世代",
   "equiv": "Abbott: RVCap™ Confirm／Ventricular AutoCapture™\nBIOTRONIK: Ventricular Capture Control（VCC）\nBoston Scientific: PaceSafe™ RV Automatic Capture／PaceSafe™ RV Automatic Threshold／Ventricular Automatic Capture\nMicroPort CRM: RV Auto-threshold／Ventricular Auto-threshold",
   "ecg": "閾値測定の最中だけ、出力が段階的に下がって捕捉が失われる拍が現れ、その直後に高出力のバックアップ刺激が入る。1拍のなかにスパイクが2本並んで見える。",
   "pitfall": "融合波や偽融合があると捕捉ありと誤判定して出力を下げすぎることがある。誘発反応が小さい症例では測定そのものが成立せず、安全側の固定出力に戻る。テスト中の非捕捉を不具合と取り違えないよう、記録の時刻とテスト周期を照合する。"
  },
  {
   "id": "MDT-VENTRICULAR-RATE-STABILIZATION",
   "maker": "Medtronic",
   "cat": "ペーシング管理",
   "name": "Ventricular Rate Stabilization（VRS）",
   "generic": "期外収縮後のポーズ抑制（レート安定化）",
   "device": "PM / ICD / CRT",
   "scope": "心室期外収縮の後の代償性ポーズをならす",
   "how": "心室期外収縮を検出すると、その後のペーシング間隔をやや短めに設定し、以後は徐々に元のレートへ戻す。長短のR-Rが交互に現れるのを防ぐ。",
   "params": "VRS: On／Off；最大介入レート",
   "models": "Azure XT・Cobalt XT 世代",
   "equiv": "Abbott: —\nBIOTRONIK: —\nBoston Scientific: —\nMicroPort CRM: Acceleration on PAC／Acceleration on PVC／Atrial Pacing on PVC／PAC Pause Suppression／PVC Pause Suppression／Post Extrasystolic Pause Suppression",
   "ecg": "期外収縮の直後の代償性ポーズが短くなり、以後は徐々に元のレートへ戻る。長いR-Rと短いR-Rが交互に現れる所見が減る。",
   "pitfall": "ペーシング率が上がるため電池消耗が増える。期外収縮そのものを減らす機能ではない。"
  },
  {
   "id": "MDT-VENTRICULAR-SENSE-RESPONSE",
   "maker": "Medtronic",
   "cat": "CRT",
   "name": "Ventricular Sense Response",
   "generic": "RVセンシング時の左室トリガ",
   "device": "CRT",
   "scope": "自己心室興奮を感知した拍でも両室を刺激する",
   "how": "心室センシングを引き金に両室刺激をトリガーし、期外収縮や自己伝導の拍でも再同期を試みる。両室ペーシングの脱落を減らす。",
   "params": "V Sense Response: On／Off；トリガ上限レート",
   "models": "Cobalt XT HF／Claria／Percepta 世代のCRT",
   "equiv": "Abbott: Triggering（Ventricular Sense Response）\nBIOTRONIK: LV Triggering\nBoston Scientific: Biventricular Trigger\nMicroPort CRM: —",
   "ecg": "自己のQRSを感知した直後に心室スパイクが入り、QRSの立ち上がり付近にスパイクが重なって見える。心室期外収縮の直後にも同じ所見が出る。",
   "pitfall": "見かけの両室ペーシング率は上がるが、自己興奮の直後の刺激では実効的な再同期が得られていないことがある。刺激回数が増えるため電池消耗も大きくなる。EffectivCRTのような実効率の指標と併せて評価する。"
  },
  {
   "id": "MDT-WAVELET",
   "maker": "Medtronic",
   "cat": "ICD",
   "name": "Wavelet",
   "generic": "波形識別機能（モルフォロジー）",
   "device": "ICD / CRT-D",
   "scope": "QRS波形の一致度から上室頻拍を鑑別する",
   "how": "洞調律時に取得したテンプレート波形と頻拍時の波形をウェーブレット変換で比較し、一致率が閾値以上なら上室性と判定して治療を保留する。",
   "params": "Wavelet: On／Off；マッチ閾値（％）；テンプレートの取得",
   "models": "Cobalt XT／Evera 世代のICD／Cobalt XT HF／Claria／Percepta 世代のCRT",
   "equiv": "Abbott: Far Field MD™ Morphology／Morphology\nBIOTRONIK: MorphMatch\nBoston Scientific: INSIGHT\nMicroPort CRM: —",
   "caution": "感度設定が不適切だと波形がクリップされ、マッチ率が下がって不適切作動につながる。",
   "ecg": "洞調律時に取得したテンプレートと、頻拍時の波形の一致率が記録に残る。一致率が高ければ上室性、低ければ心室性として扱われる。",
   "pitfall": "感度設定が不適切だと波形がクリップされて一致率が下がり、上室頻拍を心室頻拍と誤判定して不適切作動につながる。脚ブロックの合併、体位変化、リードの微小な移動でもテンプレートが合わなくなる。ペーシング調律ではテンプレートが使えない。定期的にテンプレートを取り直す。"
  },
  {
   "id": "ABT-ACAPTM-CONFIRM",
   "maker": "Abbott",
   "cat": "ペーシング管理",
   "name": "ACap™ Confirm",
   "generic": "心房自動閾値測定",
   "device": "PM / ICD / CRT",
   "scope": "心房の捕捉を確認し、出力の安全域を保ちながら電池を節約する",
   "how": "心房ペーシングの誘発反応（ER）を、あらかじめ取得しておいた LOC 時のテンプレートと比べて CAP／LOC を判定する。ER は心房リードの A-tip ユニポーラで見る。\nセットアップテストは3回のテストからなる。3.875V で CAP の ER を取り、0.0V で LOC の ER を2回取る。1回目と2回目に相関がないこと、2回目と3回目に相関があることを確認し、3回目の波形をテンプレートとする。\n波形の比較には Kendall Tau 相関を用いる。波形上の2点を結んだ線の向きをテンプレートと比べ、向きが同じなら+1、異なれば0として、1波形あたり25点（300スコア）を集計する。スコアが閾値より低ければ CAP、高ければ LOC と判定する。\n閾値測定の開始出力は、定期測定では設定出力、クリニックで実施する測定では前回閾値＋0.5V（設定出力−0.5V）である。3拍中2拍で CAP なら 0.25V 下げ、2連続で LOC なら 0.125V 上げて閾値を決める。バックアップパルスは、全てのテストパルスに対して 30ms 後にバイポーラ 5.0V で出す。\n出力は測定閾値に対しておよそ1.7倍の安全域となるよう決められる。閾値 0.125〜1.5V では＋1.0V（ただし 1.125V と 1.375V の設定では＋1.125V）、1.625〜2.25V では＋1.5V、2.375〜3.0V では＋2.0V、3.0V を超えると 5.0V に設定される。",
   "params": "ACap™ コンファーム: On／モニタ（ノミナル）／Off。On は定期的に閾値を測定して出力を自動調整する。モニタは測定のみで出力調整は行わない。Off は測定しない；サーチ間隔: 8h／24h；バックアップパルス極性: バイポーラ；オートキャプチャー ベース後／センス後 AV ディレイ",
   "models": "Accent DR シリーズ・Anthem CRT-P・Zephyr DR・Assurity MRI・Gallant・Gallant HF 世代",
   "equiv": "Medtronic: Atrial Capture Management™（ACM）\nBIOTRONIK: Atrial Capture Control（ACC）\nBoston Scientific: PaceSafe™ RA Automatic Threshold\nMicroPort CRM: Atrial Auto-threshold",
   "ecg": "閾値測定の最中だけ、出力が段階的に下がって捕捉が失われる拍が現れる。Accent／Anthem では捕捉の有無にかかわらず全てのテストパルスの 30ms 後にバックアップパルスが入るため、1拍のなかにスパイクが2本並んで見える。プログラマのマーカでは、この拍が APP として表示される。",
   "pitfall": "LOC の ER と CAP の ER が一致してしまうと測定できない。モニタ設定では「推奨できません」と表示され、On の場合は出力が 5.0V 設定へ変更される。心房レートが 120bpm 以上のときも実施できない。いずれの場合も1時間後に再度測定される。\n融合波や偽融合があると捕捉ありと誤判定して出力を下げすぎることがある。誘発反応が小さい症例では測定そのものが成立せず、安全側の固定出力に戻る。テスト中の非捕捉を不具合と取り違えないよう、記録の時刻とテスト周期を照合する。",
   "caution": "心房リードはバイポーラリードが必要で、心房パルス極性もバイポーラに設定する。ER はユニポーラで確認する。\n使用できるモードは DDD(R) と AAI(R)。ERI に入っても機能は無効にならない。\nテスト中は AV ディレイが自動的に変わる。設定が 120ms 以上ならテストパルスから 120ms、110ms なら設定値のまま、100ms 未満ならテストパルスから 100ms となる。\nZEPHYR™ シリーズは動作が異なる。CAP／LOC の判別に Kendall Tau 相関ではなくPDI（ペース後脱分極積分）を用い、バックアップパルスは 40ms 後で LOC のときだけ入る。極性はバイポーラ・ユニポーラを切り替えられ、AV ディレイは 120ms 固定、ERI に入ると Off になる。"
  },
  {
   "id": "ABT-AF-SUPPRESSIONTM",
   "maker": "Abbott",
   "cat": "心房治療",
   "name": "AF Suppression™",
   "generic": "心房オーバードライブ（AF抑制）",
   "device": "PM / ICD / CRT",
   "scope": "自己P波よりわずかに速く心房を刺激して心房細動の発生を抑える",
   "how": "16拍を単位として自己 P 波（AS）を数え、16サイクル以内に AS が 2 回検出されるとオーバードライブを開始し、心房ペーシングレートを一段階上げる。確認サイクルは 16 拍で固定されている。\n上げ幅は、その時点の心房ペーシングレートによって変わる。60 min⁻¹以下では 10 min⁻¹ずつ、60〜150 min⁻¹では 5〜10 min⁻¹の範囲で自動計算、150 min⁻¹以上では 5 min⁻¹ずつ上昇する（例：50→60、70→79、100→108）。\n設定したサイクル数のオーバードライブが終わるとレートリカバリ期に入り、オーバードライブレートが 100 min⁻¹以下では 1 サイクルあたり 12ms、100 min⁻¹超では 8ms ずつペーシング間隔を延ばして、徐々にレートを下げる。この下降中に再び AS が 2 回現れれば、その時点のレートからさらにオーバードライブを行う。",
   "params": "AF サプレッション: On／Off；オーバードライブペーシングサイクル数: 40 まで設定可（ノミナル 15 拍、確認サイクルは 16 拍固定）；最大 AF サプレッションレート: 80〜180 min⁻¹（ノミナル 120 min⁻¹）",
   "models": "Accent・Assurity MRI・Gallant・Gallant HF 世代",
   "equiv": "Medtronic: Atrial Preference Pacing（APP）／Post Mode Switch Overdrive Pacing（PMOP）／Sinus Preference\nBIOTRONIK: Overdrive Prevention Pacing\nBoston Scientific: AP Scan™／Atrial Preference Pacing（APP）／ProACt\nMicroPort CRM: Atrial Overdrive",
   "ecg": "心房ペーシング率がほぼ100％になり、自己 P 波がほとんど見えなくなる。心拍数は自己の洞レートよりわずかに速い状態で推移する。自己 P 波が現れるとレートが一段上がり、そのあと 1 拍ごとに間隔が延びて緩やかに下がっていく。プログラマのマーカでは、オーバードライブ中の心房ペーシングが AFx として表示される。",
   "pitfall": "心房ペーシングが増えるため電池消耗が大きくなる。心房細動を停止させる機能ではなく、発生を抑える機能である。心房細動の発症を減らす効果は臨床試験で一貫していないため、効果を過大に見積もらない。",
   "caution": "動作するモードは DDD(R) とデュアルモデルの AAI(R) に限られる。メーカー資料が挙げる ADOPT-A 試験では、AF バーデンは機能オフで 2.493%、機能オンで 1.869%（25.03% の減少）とされている。"
  },
  {
   "id": "ABT-ATP-PRIOR-DURING-CHARGING",
   "maker": "Abbott",
   "cat": "ICD",
   "name": "ATP prior/during charging",
   "generic": "VFゾーン 充電前のATP",
   "device": "ICD / CRT-D",
   "scope": "高レートの頻拍でもATPで無痛停止を試みる",
   "how": "VFゾーンの第一治療（治療1）としてATPを設定できる機能。ATPを充電の前に行うか、充電と並行して行うかを選ぶ。\n［チャージ実行中のATP］（ノミナル）は、充電を始めると同時にATPを1シーケンス行う。ATPで停止すれば充電を中止してショックを出さず、停止しなければそのまま充電が続くため、必要な場合のショック出力に遅延がなく速やかに治療できる。\n［チャージ実行前のATP］は、ATPを行ってから充電を始める。ATPが有効と分かっている症例で設定すると充電そのものを省けるため電池消費を節約できるが、無効だった場合はその分ショックが遅れる。\nATPを出せる上限のレートが別に決まっており、これより速い頻拍ではATPを行わずショックへ進む。\n充電中も検出は続く。**チャージ開始後、ショックを放出するまでに6拍の Non-Sinus Complex を確認しなければならず**（設定変更不可）、チャージ終了後の一拍は無視して、次のVTまたはVFインターバルに同期してショックを送出する（同期の対象は「Sinus Binned」「Not Binned」以外の拍）。充電中にサイナス再検出（ノミナル5インターバル）が成立した場合は治療そのものが中止される。\nATPそのものの設定内容（バースト回数・刺激回数・BCL・スキャン・ランプ・パルス振幅／パルス幅など）は ATP の項に整理した。ショックの同期・中止のルールは高電圧治療（CVRT／Defibrillation）の項に整理した。",
   "params": "VFゾーンの治療1に ATP を設定（ATPを置けるのはVFゾーンでは治療1のみ）；［チャージ実行中のATP］（ノミナル）／［チャージ実行前のATP］の選択；ATP上限レート 300min⁻¹（200ms）まで（ノミナル250min⁻¹＝240ms）；ATPの内容（バースト回数・刺激回数・BCL・スキャン・ランプほか）は［ATP の詳細］で個別に設定する。VFゾーンの治療はOffにできない",
   "models": "Gallant／Entrant 世代のICD／Gallant HF／Quadra Assura MP 世代のCRT-D。本項の動作・設定値は St. Jude Medical 名義「SJM デバイスアルゴリズム」（Merlin™ PCS）で確認した",
   "equiv": "Medtronic: ATP Before Charging（EV-ICDはFVT設定で可）\nBIOTRONIK: ATP one shot／Early ATP one shot（Stableと判定された場合にATP後に充電）\nBoston Scientific: Quick Convert ATP™\nMicroPort CRM: ATP in fast VT/VF zone",
   "ecg": "頻拍中に、頻拍周期より短い間隔のペーシングスパイクが連続して入る。停止すれば直後から自己調律またはペーシング調律に戻る。",
   "pitfall": "ATPにより心室頻拍が加速し、より速い頻拍や心室細動へ移行することがある。低左心機能例や非常に速い頻拍では、シーケンス数を増やしすぎない。",
   "caution": "ATP上限レートを超える速い頻拍ではATPは行われない。ノミナルは250min⁻¹（240ms）で、上限は300min⁻¹（200ms）まで引き上げられる。上げるほど無痛停止の機会は増えるが、血行動態が破綻する頻拍への治療が遅れる方向に働く。\nショックの放出には「充電開始後に6拍の頻拍を確認する」という条件が付いており、この拍数は設定できない。充電が終わってからも1拍分の確認を挟んで同期放電するため、頻拍が自然停止していればショックは出ない。これは不要なショックを避けるための仕組みだが、逆に言えば検出が途切れると治療も止まる。\nVFゾーンではATPは治療1にしか置けず、治療をOffにすることもできない。［チャージ実行前のATP］はATPの有効性が確認できている症例に限って選ぶ設定で、既定では選ばれていない。"
  },
  {
   "id": "ABT-ADVANCED-HYSTERESIS",
   "maker": "Abbott",
   "cat": "レート応答",
   "name": "Advanced Hysteresis",
   "generic": "レートドロップ応答機能",
   "device": "PM / ICD / CRT",
   "scope": "ヒステリシスで自己心拍を優先し、急激な徐脈を検出したときは一定時間高いレートで刺激する",
   "how": "ヒステリシスは、自己心拍をセンシングした後のエスケープインターバルを延長し、基本レートより遅い自己心拍を許容する機能。シングルチャンバでは AAI は心房センス、VVI は心室センスを優先し、デュアルチャンバでは心房センスを優先する。\nサーチ間隔ごとに、ペーシングインターバルを設定サイクル数のあいだヒステリシス レートまで延長して自己脈が出るかを探す。自己脈が出ればヒステリシス レートで待つ状態を続け、出なければ基本レートに戻ってサーチ間隔を数えなおす。\nアドバンストヒステリシスは、ヒステリシスが作動した状態が設定サイクル数だけ続いたときに発作と判断し、インターベンション レートへ引き上げてインターベンション持続時間のあいだ刺激する。その後はリカバリー タイムの設定に従って基本レートへ戻る。\nインターベンション レートを「自己レート＋0／＋10／＋20／＋30」に設定したときの自己レートは、直近の心室レート64拍の平均を指す。\n**リードレス（AVEIR™ VR）にもヒステリシスとサーチがある。**ヒステリシスは「ペーシング不要時に基本レートを下げる」機能として説明され、**自己心拍のサーチにも使える**。サーチを On にすると、**一定の間隔（サーチ間隔）でサイクル数のあいだ、デルタの設定値だけ基本レートを下げる**。経静脈機の Advanced Hysteresis のようなインターベンション レートやリカバリー タイムの設定は資料に現れない。",
   "params": "ヒステリシス レート: Off、35〜150min⁻¹（5刻み・Accent）／Off、30〜150min⁻¹（5刻み・Zephyr）；サーチ間隔: Off、1／5／10／15／30分（Accent）／Off、5／10／15／30分（Zephyr）；サイクル数: 1〜16（Accent・Zephyr）。各回のサーチでペーシングインターバルを何サイクルのあいだ延長するかを定める；インターベンション レート: Off、基本レート、自己レート＋0／＋10／＋20／＋30、80〜120ppm（10刻み）；インターベンション持続時間: 1分、2分、3〜10分（1分刻み）；リカバリー タイム: Fast／Medium／Slow／Very Slow\n**AVEIR™ VR**：ヒステリシス／サーチ（On で サーチ間隔・サイクル数・デルタを設定）。**具体的な設定範囲とノミナルは追補42の資料（院内説明会用資料）に記載がなく、未確定**。",
   "models": "Accent・Zephyr 世代のペースメーカ（設定範囲は世代で異なる）。Assurity MRI／Endurity 世代\n**リードレス**：AVEIR™ VR（LSP112V）はヒステリシスとサーチを持つ。AVEIR™ DR ではヒステリシスがデュアルチャンバ アルゴリズムのひとつとして挙げられている。",
   "equiv": "Medtronic: Rate Drop Response（RDR）\nBIOTRONIK: Rate Fading\nBoston Scientific: Sudden Brady Response（SBR）\nMicroPort CRM: Acceleration（レートドロップ応答）",
   "caution": "心抑制型の血管迷走神経性失神が対象で、血管抑制型には効果が乏しい。\nヒステリシス レートを低く取りすぎると、待っているあいだの徐脈で狭心症や疲労感が出ることがある。患者が耐えられるレートに設定する。\nアドバンストヒステリシスが開始されているあいだは VIP が無効になる。\nレスト レートが作動しているあいだは、ヒステリシス レートとヒステリシス サーチの各パラメータが無効になる。",
   "ecg": "サーチのたびにペーシングインターバルが延長し、自己脈が出ればヒステリシス レートで待つ状態が続く。プログラマのマーカでは、延長した拍に HYS が表示される。発作と判断されると、自己レートの急な低下の直後から下限レートより明らかに高いレートでのペーシングが一定時間続き、その後は段階的に下限レートへ戻る。",
   "pitfall": "心抑制型の血管迷走神経性失神が対象で、血管抑制型（血圧低下が主体）には効果が乏しい。介入レートを高くしすぎると動悸や不要な高頻度ペーシングにつながる。\nPVC が頻発するとヒステリシスが繰り返し作動し、ペーシングが間欠的に途切れて見える。\nヒステリシスで一時的にレートが下がっている状態を、センシング不全やペーシング休止と誤って解釈されることがある。"
  },
  {
   "id": "ABT-AUTO-LEAD-POLARITY-DETECTION",
   "maker": "Abbott",
   "cat": "ペーシング管理",
   "name": "Auto Lead Polarity Detection",
   "generic": "リード極性の自動判別・切替",
   "device": "PM / ICD / CRT",
   "scope": "接続されたリードの極性を自動で判別する",
   "how": "植込み時やリセット後に、単極リードか双極リードかを自動的に判別して設定する。双極設定で単極リードが接続された場合の出力不全を防ぐ。",
   "params": "Lead Polarity: Auto／Bipolar／Unipolar",
   "models": "Assurity MRI・Gallant・Gallant HF 世代",
   "equiv": "Medtronic: —\nBIOTRONIK: Auto-initialization 時の Pacing／Sensing polarity＝AUTO。プログラム後は極性が「BIPL」に変更され、以後 AUTO を選択できなくなる\nBoston Scientific: Automatic Lead Recognition／Lead Safety Switch\nMicroPort CRM: Lead Polarity Switch",
   "pitfall": "単極リードに双極設定が残っていると出力が出ないため、判別が働かない条件では手動で極性を確認する。"
  },
  {
   "id": "ABT-AUTO-MODE-SWITCH",
   "maker": "Abbott",
   "cat": "ペーシング管理",
   "name": "Auto Mode Switch（AMS／FARI）",
   "generic": "モードスイッチ（心房頻拍時の追従回避）",
   "device": "PM / ICD / CRT",
   "scope": "心房頻拍を検出して非追従モードへ切り替え、速い心室追従を避ける",
   "how": "心房インターバルの移動平均である FARI（Filtered Atrial Rate Interval）で心房レートを評価する。FARI は P-P インターバルごとに更新され、現在の FARI より P-P インターバルが短ければ FARI を 39ms 短縮し、長ければ 23ms 延長する。短縮幅を大きく取っているため、心房細動には速く反応する一方、単発の PAC には過敏に反応しない。\nFARI が心房頻拍検出レート（ATDR）より短くなると AMS モードへ移行し、FARI が最大トラッキングレートまたはセンサ指示レートより長くなると基本設定モードへ復帰する。移行後のモードは、基本設定が DDD(R) なら DDIR／DDI／VVIR／VVI、VDD(R) なら VVI／VVIR から選ぶ。\nAMS 中は基本レートとは別に設定した AMS 基本レートで動作し、心房収縮が失われることによる1回拍出量の低下（心房寄与分は約20%）を心拍数で補う。\n次のイベントは FARI の計算に反映されない：PVAB 中の P 波、A センス後 100ms 以内のセンスイベント、A ペーシング後の AV ディレイ中のセンスイベント。\n**リードレス（AVEIR™ DR）でも AMS が働く。**心房用LPと心室用LPを i2i™ 通信で連携させたデュアルチャンバ構成では、「オートモードスイッチ（AMS）とそれに関連する診断」が搭載機能として挙げられており、**AMS の心内心電図を最大4つまで保存できる**。経静脈デバイスのように容量を分単位で配分するのではなく、保存できる本数そのものが4つと決まっている点が違う。\n**AVEIR™ DR では AMS の心内心電図が2台がかりで作られる（追補47の資料）。****①エピソードがトリガされると、心房デバイスが心室デバイスに EGM の保存を開始するよう指示する。②その後、2つの EGM が結合されてひとつのエピソードになる。**したがって A. EGM と V. EGM の2段で表示される。**エピソードの保存はノミナル Off** であり、**植込み時に能動的に有効化する必要がある。**",
   "params": "オートモードスイッチ（移行後のモード）: DDD(R) から DDIR／DDI／VVIR／VVI、VDD(R) から VVI／VVIR；心房頻拍検出レート（ATDR）；AMS 基本レート: 40〜170 min⁻¹（5 min⁻¹刻み、ノミナル 80 min⁻¹）\n【AVEIR™ DR のエピソード設定（追補47の資料）】**保存できるエピソードは 1〜4 で、選択した数によって各エピソードの長さが決まる。**エピソードトリガのタイプもプログラムする必要がある。画面例は 保存モード＝連続／保存可能なエピソード総数＝4／エピソードあたりのポストトリガ保存時間＝1.9秒／心房 振幅範囲 6mV／心室 振幅範囲 14mV／エピソードトリガ＝AMS 開始＆終了。**エピソード保存のノミナルは Off。**",
   "models": "Accent・Assurity MRI・Gallant・Gallant HF 世代\n**リードレス**では AVEIR™ DR（AVEIR™ AR／AR2 ＋ AVEIR™ VR の組合せ）に搭載。\n**AVEIR™ DR のデュアルチャンバ アルゴリズムは AMS のほか VIP・ヒステリシス・A Pace on PMT。**",
   "equiv": "Medtronic: Mode Switch（AT/AFエビデンスカウント）\nBIOTRONIK: Mode Switching\nBoston Scientific: ATR Mode Switch\nMicroPort CRM: Mode Switching",
   "ecg": "心房頻拍の間は心室の追従が止まり、心室レートが AMS 基本レートまで落ちる。心房の速い波形と、それに追従しない規則的な心室ペーシングが同時に見える。復帰時は追従が戻る。プログラマの心内心電図では、モードスイッチ中のマーカに AMS が表示される。",
   "pitfall": "ファーフィールドR波を心房で拾うと、洞調律でも不適切にモードスイッチが起こり心室レートが落ちる。FFRWS には R 波の後に出る Type I と、前に出る Type II があり、対処が異なる。Type I は心房感度と PVAB で対処できるが、Type II は PVAB では対処できず、心房感度・心室感度で対処する。\n逆に心房波高が低くアンダーセンシングになると、心房頻拍でもモードスイッチせず速い心室追従が続く。f 波のアンダーセンシングは AT/AF 診断データそのものを不正確にするため、持続時間やピーク心房レートのヒストグラムを鵜呑みにしない。\nCRT では不適切なモードスイッチで一時的・間欠的に DDI(R)／VVI(R) となり、両室ペーシング率が下がる。ICD／CRT-D では心室頻拍中の心室イベントを心房側でオーバーセンシングし、設定条件によっては抗頻拍治療の開始が遅れる、または行われない可能性がある。\n**AVEIR™ DR では心室側の EGM が欠けることがある（追補47の資料）。****心室デバイスが心房デバイスから「AMS エピソードがトリガされた」というメッセージを受信しなかった場合、そのエピソードに対応する VEGM が保存されない可能性がある。**A. EGM だけのエピソードを見たときは、通信の中断を疑う。\n**心房細動の患者をインテロゲーションすると、マーカ上は AF に見えないことがある（追補47の資料）。**インテロゲーション中はシステムが複数の通信チャネルのバランスを取る必要があるため、**デュアルチャンバモードでは通常、各 V-V サイクルの間にマークされる心房イベントは1つだけになる。****マーカだけを見て心房性不整脈を否定しないこと。「AMS」マーカの有無を確認する。**確認の手段は2つで、①**非依存患者に限り**一時的に AAI にプログラムすると追加の心房イベントを可視化してマークできる、②AAI が安全な選択肢でない場合は、いつでも**心房 CEGM（コマンデッド EGM）**を実施すれば追加の心房イベントが明らかになることがある。",
   "caution": "PVAB は、心室イベントからファーフィールドR波までのインターバルより 30ms 程度長く設定する。PVAB が長すぎると非常に速い心房レート中のイベントを感知できず、モードスイッチが遅れる。PVAB が短すぎると心室イベントをファーフィールドセンシングし、低い心房レートでモードスイッチが起きたり、モードスイッチの終了が遅れたりする。\n**診断データの読み方に注意点がある。**［診断機能］のタブは **AMS が On のときは【モード スイッチ】、Off のときは【AT/AF】と表示名が変わる。**このタブの下に AT/AF バーデン（画面例 2.3％）、AMS サマリー（AMSエピソード数・持続時間・ピーク心房レートのヒストグラム）、AMS 中の心室レート ヒストグラム、AMS ログが並ぶ。\n**AMS ログ（AT/AF ログ）は合計32イベントで、16イベントは固定、残り16イベントは First in / First out。**各行に日付・時間・ピーク心房レート・持続時間が並び、EGM アイコンから該当EGMへ飛べる。ストアードEGM側では**心房エピソードの「最新・最初・最速レート」の3件が上書きから保護される。**\n**心房レート ヒストグラムは AMS 動作時のデータもグラフに反映されるが、イベント ヒストグラム（AS-VP／AS-VS／AP-VP／AP-VS／PVC）は AMS 中の期間を含まない。**同じ画面に並んでいても集計範囲が違うため、AMS が多い症例ではペーシング率の解釈を誤りやすい。【房室伝導】タブの心室レート ヒストグラムとAV インターバル ヒストグラムも AMS 中の期間を含まない。\n**AVEIR™ DR では保存できる AMS の心内心電図が最大4つに限られる。**経静脈デバイスのようなチャンネル数と記録時間の配分ではなく本数の制限であるため、モードスイッチが頻回に起きる症例では、確認したいエピソードの波形が残っていないことがある。"
  },
  {
   "id": "ABT-AUTO-VECTSELECT-QUARTETTM-TEST",
   "maker": "Abbott",
   "cat": "CRT",
   "name": "Auto VectSelect Quartet™ Test",
   "generic": "左室ペーシングベクトルの自動評価",
   "device": "CRT",
   "scope": "四極左室リードの各ベクトルを自動測定して選択を支援する",
   "how": "Quartet四極リードで選べる複数のベクトルについて、閾値とインピーダンスを自動的に測定し、結果を一覧で提示する。横隔神経刺激の回避や低閾値部位の選択に用いる。",
   "params": "測定の実行；対象ベクトルの選択",
   "models": "Gallant HF／Quadra Assura MP 世代のCRT-D",
   "equiv": "Medtronic: VectorExpress™\nBIOTRONIK: Auto LV VectorOpt\nBoston Scientific: LV VectorGuide™\nMicroPort CRM: —",
   "caution": "**植込み時のCSリードの最終測定は、本体側で使える極性の組合せに合わせて行う。**IS-1／DF-1 リードおよび DF-4 リードの構成では **①Bi-polar（CSリード Distal(黒)−Proximal(赤)）／②LVtip-RVcoil（CSリード Distal(黒)−RVリード RV DF-1(赤)）／③LVring-RVcoil（CSリード Proximal(黒)−RVリード RV DF-1(赤)）** の**3極性**で測定する。**Anthem™（CRT-P）は4極性**で、②が LVtip-RVring（RV Prox）、③に **LVtip-CAN（不関電極）** が加わり、④が LVring-RVring になる。**Frontier™Ⅱ は3極性で、④LVring-RVring は使えない。****世代・コネクタ形状によって選べる極性が違うため、植込み時に測定していない極性は術後にも選べない。**"
  },
  {
   "id": "ABT-AUTO-VENTRICULAR-BLANKING",
   "maker": "Abbott",
   "cat": "ペーシング管理",
   "name": "Auto Ventricular Blanking（心室ブランキング）",
   "generic": "心室ブランキングの自動調整（クロストーク対策）",
   "device": "PM",
   "scope": "心房刺激の漏れ込みを心室が拾わないよう、ブランキングを必要な長さに自動調整する",
   "how": "心房ペーシング パルスの直後に心室チャンネルの絶対不応期（心室ブランキング）を設け、心房への出力が心室チャンネルでセンシングされて心室ペーシング出力が不適切に抑制されるのを最小限に抑える。\n【Auto】では、心房ペーシング後にまず 12ms のブランキング ウインドウが始まる。この 12ms のウインドウ内で信号がセンスされたら、さらに 12ms 延長する。これを繰り返して最大 52ms まで延長し、ウインドウ中に何もセンスされなければブランキングはそこで終了する。延長分を含めた心室ブランキングの最大値は 64ms。\nクロストーク信号が短ければブランキングは短いままで終わり、長く続くほど段階的に伸びる。",
   "params": "心室ブランキング: Auto（ノミナル）、12〜52ms の固定値。［不応期 & ブランキング］＞【その他の設定、PVC & PMT】にある。ICD／CRT-D の［不応期 & ブランキング］にも同じ項目があり、Current™ 世代の画面例は 52ms",
   "models": "Accent 世代（Zephyr は［心室ブランキング］自動）。ICD／CRT-D にも同じ項目がある（Current™ 世代の画面で確認）",
   "equiv": "Medtronic: —\nBIOTRONIK: Ven. blanking after Ap（心房刺激後の心室絶対不応期。**30ms（30〜70ms、5ms刻み）がノミナル**。心房出力を5.0V以上に設定するとクロストークを惹起する可能性があるため延長が必要）\nBoston Scientific: —\nMicroPort CRM: —",
   "caution": "固定値で長く設定すると、心房刺激直後に生じた早期の心室イベントを見落とす。Auto は必要な分だけ延長するため、固定の長い値より取りこぼしが少ない。\nブランキングが終わった直後にはクロストーク検出ウインドウが続き、そこで拾った信号は心室セーフティ スタンバイの対象になる。",
   "ecg": "設定そのものは心電図に直接は現れない。クロストークが抑えられているかは、心房刺激直後の心室ペーシングの有無で判断する。",
   "pitfall": "ブランキングを固定で長くすると、心室の早期収縮が数えられず、頻拍の検出やレート計算に影響する。クロストークが疑われるときは、この設定だけでなく心房出力と心室感度、リード極性を併せて確認する。"
  },
  {
   "id": "ABT-BIVCAPTM-CONFIRM",
   "maker": "Abbott",
   "cat": "ペーシング管理",
   "name": "BiVCap™ Confirm",
   "generic": "左室自動閾値測定",
   "device": "CRT",
   "scope": "両室刺激で心筋捕捉が得られているかを確認する",
   "how": "両室ペーシング時の捕捉を誘発反応で確認し、右室・左室それぞれの出力に安全域を確保する。",
   "params": "BiVCap Confirm: On／Monitor／Off",
   "models": "Gallant HF／Quadra Assura MP 世代のCRT-D",
   "equiv": "Medtronic: LV Capture Management™（LVCM）\nBIOTRONIK: LV Capture Control（LVCC）\nBoston Scientific: PaceSafe™ LV Automatic Threshold\nMicroPort CRM: LV Auto-threshold",
   "ecg": "閾値測定の最中だけ、出力が段階的に下がって捕捉が失われる拍が現れ、その直後に高出力のバックアップ刺激が入る。1拍のなかにスパイクが2本並んで見える。",
   "pitfall": "融合波や偽融合があると捕捉ありと誤判定して出力を下げすぎることがある。誘発反応が小さい症例では測定そのものが成立せず、安全側の固定出力に戻る。テスト中の非捕捉を不具合と取り違えないよう、記録の時刻とテスト周期を照合する。",
   "caution": "**植込み時のPSA測定は、ペースメーカ／ICD と CRT で順序が違う。**ペースメーカ／ICD は「センシング測定 → ペーシング閾値測定 → 横隔膜神経刺激の確認 → 呼吸・咳によるペーシング不全の確認」の順だが、**CRT（LVリード）では「センシング測定（実施しなくてもよい）→ 横隔膜神経刺激の確認（5Vでの有無）→ ペーシング閾値測定 → 呼吸・咳によるペーシング不全の確認」の順で、横隔膜神経刺激の確認を閾値測定より先に行う。**留置部位として使えないことが先に分かれば、閾値測定の手間を省いて次のブランチへ移れるためである。**自動閾値管理は、この植込み時の測定で得た値と留置部位を前提に動く。**横隔膜神経刺激が出る極性は、術後に自動測定の対象から外すことを検討する。"
  },
  {
   "id": "ABT-CHAMBER-ONSET",
   "maker": "Abbott",
   "cat": "ICD",
   "name": "Chamber Onset",
   "generic": "頻拍の起源判定（発症腔）",
   "device": "ICD / CRT-D",
   "scope": "V＝Aレートブランチで心房頻拍などの突発的なレート上昇が起きたときに、頻拍の発生起源が心房か心室かを判定して上室頻拍を識別する（不整脈オンセットのノミナル方式）",
   "how": "V＝A（Sinus Tachy）ブランチの追加ディスクリミネータ「不整脈オンセット」の2方式のうち、ノミナルで選ばれている方式。IAがVTゾーンに入ったVイベントから 8秒前まで遡り、「有効なVsイベント」と「有効なAsイベント」を探す。有効なイベントとは、直前より 40ms 以上短縮し、かつその後も持続しているものを指す。判定は次の順で進む。①心室インターバルに 40ms 以上の変化があるか（なければ洞頻拍）、②心室インターバルの変化前5拍のカップリングインターバル（CI）を検証して比較（心室レート上昇の確認）、③変化後5拍のCIを検証して比較（心室期外収縮ではないことの確認）、④心房インターバルに 40ms 以上の変化があるか（VTかSVTかの確認）、⑤心房インターバルの変化前5拍のCIを比較（心房レート上昇の確認）、⑥変化後5拍のCIを比較（心房期外収縮ではないことの確認）、⑦心房イベントと心室イベントのどちらが早いかを確認（心室起源か心房起源かの確認）。有効なVsイベントがなければ上室性、有効なVsはあるが有効なAsがなければ心室性、両方あって心房の方が先にレート上昇していれば上室性、心室が先なら心室性と判定する。",
   "params": "チャンバオンセット: On（ノミナル）／Passive／Off；サドンオンセットとはどちらか一方のみ選択",
   "models": "Ellipse™ Limited 世代で追加された方式で、同世代以降の不整脈オンセットのノミナル（同世代の資料に「New」と明示）。世代の対応は Atlas®／Epic™ → Current™／Promote™ → Unify™／Fortify™ → Ellipse™ Limited → New Ellipse™／Assura™ の順で、レートブランチとインターバルスタビリティは全世代に共通。それ以前の世代の不整脈オンセットはサドンオンセットのみ。現行は Gallant／Entrant 世代のICD／Gallant HF／Quadra Assura MP 世代のCRT-D",
   "equiv": "Medtronic: —\nBIOTRONIK: —\nBoston Scientific: —\nMicroPort CRM: —",
   "caution": "心房リードの情報を使うため、シングルチャンバICDやSVTディスクリミネーションが［心室のみ］の設定では使用できず、その場合の不整脈オンセットはサドンオンセットだけになる。サドンオンセットと同時には設定できない。2方式からの選択は Ellipse 以降で可能（チャンバオンセットは Ellipse™ 世代で追加された機能）。有効なイベントの判定に用いる 40ms と遡る 8秒、変化の前後で検証する 5拍 は固定で、プログラムできない。メーカーが 2012年 HRS で示したデータでは、V＝Aブランチに分類された54例のSVTをファーフィールドMDとチャンバオンセットの［If All］で判定すると100％正診と報告されている。",
   "ecg": "心房と心室のセンスアンプを並べると、心房が先に速くなっていれば上室性、心室が先に速くなっていれば心室性という前後関係が読み取れる。判定結果はレートブランチ分類とあわせて診断レポートに残る。",
   "pitfall": "心房リードの情報を使うため、シングルチャンバICDでは使用できない。心房のアンダーセンスや遠隔電位のオーバーセンスがあると立ち上がりの前後関係を誤り、判定が反転する。心房と心室がほぼ同時に立ち上がる頻拍では、どちらが先かの判定が不安定になる。"
  },
  {
   "id": "ABT-CORVUETM",
   "maker": "Abbott",
   "cat": "モニタ",
   "name": "CorVue™",
   "generic": "心不全モニタ（胸郭インピーダンス等）",
   "device": "ICD / CRT",
   "scope": "肺うっ血の進行を胸郭インピーダンスで捉える",
   "how": "心不全では心拍出量の低下 → 左房圧の上昇（左室拡張末期圧の上昇）→ 肺うっ血（肺水腫）という経過をたどり、体液貯留によって入院に至ることが多い。体液（血液）は電気を通す導電体、空気（酸素）は電気を通さない絶縁体なので、**肺うっ血が起こると電気抵抗（インピーダンス）は低下する。**資料は左室拡張末期圧（LVEDP）と胸郭インピーダンスが逆相関することを動物実験のデータで示している。\n**CorVue™ は経胸壁インピーダンスを長期にわたり測定し、体液量の変化（＝肺水腫）を早期に警告する。**測定は**2時間ごと**で、測定値は日の平均値として算出される。**Fortify™ ICD が測るのは「RVコイル〜本体」と「RVリング〜本体」の2つ。インテグレーテッド バイポーラを使用している場合は「RVコイル〜本体」のみを使う。**\n**最初の12日間（ICDの場合）または14日間（CRT-Dの場合）でリファレンス インピーダンス（基準値）を作成する。この間データは表示されない。**リファレンスができると、2時間ごとに計測される実測インピーダンス（日別インピーダンス）との比較を開始し、**設定日数（CorVue™ トリガ日数）にわたり実測がリファレンスを下回るとアラートをトリガする。**\n**「1日」の数え方が暦とは違う。**判定には CorVue™ インデックス（カウンター）を使い、**12カウントで1日**と定義する。2時間ごとの測定で「実測 ＜ リファレンス」ならインデックスを1増やし、「実測 ≧ リファレンス」なら1減らす。したがって増減を繰り返すと、暦の1日とトリガ日数の1日はずれる（資料の例では26時間かけて12カウントに到達）。トリガ日数11日ならインデックス132（11×12）に達した日がトリガ日となる。\n**設定日数に達したあと、さらに追加で12回連続（24時間）インデックスが増加して初めてアラートをトリガする。**この追加測定は、ノイズや変動に起因する誤ったアラートを避けるためのもの（例：132 → 144 でアラート）。\n**エピソードの終了：インデックスが連続で低下するとインデックスがゼロにリセットされ、エピソードが終了する。**長期間エピソードが続いて利尿薬などの治療が施されると急激に水分が除去されるため、直ちにエピソードを終了させることが望ましい、という考え方による。",
   "params": "CorVue™ モニタリング: On／**Off（ノミナル）**。**［パラメータ］⇒［診断機能］タブで設定する**；**CorVue™ トリガ（日数）: 8〜18日で設定可能。ノミナルは CRT-D 14日／ICD 13日**（画面例は10日・11日・13日）。**カレンダー日数とは異なる（12カウント＝1日）**；アラートの通知先は［アラート トリガ］画面で［FastPath™ に表示］／［患者に通知］を選ぶ；臨床コメント: **最大5件まで入力・保存可能**（日付は既定で当日。6件目を入れるには5件のいずれかを削除する）。診断データの初期表示は3か月で、拡大・縮小ボタンにより1か月／3か月／1年のスケールに変更できる",
   "models": "**Fortify™ ICD／Unify™ CRT-D 世代で確認**（測定電極と 12日／14日 のリファレンス作成期間は本資料による）。現行は Gallant／Entrant 世代のICD／Gallant HF／Quadra Assura MP 世代のCRT-D",
   "equiv": "Medtronic: OptiVol™ 2.0 Fluid Status Monitoring\nBIOTRONIK: Thoracic Impedance（TI）\nBoston Scientific: Thoracic impedance（TI）／Heart Rate Variability\nMicroPort CRM: —",
   "caution": "**ノミナルは Off である。**使うには明示的に On にする必要がある。\n**ポケット内の血液や空気が測定値に影響するため、植込み後30日を経過するまで使用しない。**\n**リファレンス作成中（ICD 12日間／CRT-D 14日間）はデータが表示されない。**「表示されない＝故障」ではない。\n**CorVue™ モニタリングを Off にして、4回連続で測定が実施されないと（基本8時間）トレンドが消去される。**一時的に切るつもりでも記録が失われる。\n**2時間ごとの測定は、次の状況では行われない。**頻拍（VT-1／VT-2／VF）をBinnedしている（カウント中）、ショック後ペーシング期間中、HVリード インピーダンス測定中、ペーシング リード インピーダンス測定中、キャパシタのチャージ中、心室または心房のノイズ リバージョン中、ペイシェント ノーティファイアーの作動中、テレメトリー中（プログラマ・Merlin.net™ Patient Care Network）、モーフォロジー テンプレートのメンテナンス中。**測定されなかった場合は5分後に再試行し、最大3回（15分）まで再試行してから次の2時間測定へ移る。HV治療後は1時間後に再試行する。**\n**透析などの治療を受けている場合は影響を受けることがある。****キャップをして使用していないリード、冠動脈ステント、金属製の人工弁が植え込まれている患者について、この機能は特に評価されていない。**\nプログラマ画面にも「CorVue™ モニタリングは患者管理の追加情報を得るためのものであり、標準的な診療の一部として行われる臨床評価の代わりに使用することはできません」という趣旨の注記がある。胸水・肺炎・ポケットの状態など心不全以外の要因でも変化するため、単独では判断しない。",
   "pitfall": "**トリガ日数を長くするほどアラートは出にくくなる。**「うっ血しているのにアラートが上がらない」ときは、まずトリガ日数の設定を疑う（資料の演習では、トリガ日数を12日に設定していたためにアラートが出ていなかった）。\n**「カレンダーで13日青くなっているのに CorVue 日数が10日」ということが起こる。**リファレンスと実測が近い値で推移していると、インデックスが増加と減少を繰り返しながら上昇するためで、**バーの見た目の長さと CorVue 日数は一致しない。**\n**7日（インデックス84）に満たないうっ血は青バーとして表示されない。**短期間の変動を追いたいときは、バーではなくインピーダンスの線そのものを見る。\n心不全以外の要因（胸水・肺炎・ポケットの状態・透析）でも胸郭インピーダンスは変化する。単独で判断しない。臨床コメント（投薬変更など）を入れておくと、後から見返したときに解釈しやすい。",
   "ecg": "心電図ではなくトレンドのグラフで読む。黒い線が**基準インピーダンス（リファレンス）**、赤い線が**日別インピーダンス（実測値）**で、実測がリファレンスを下回った状態が続くと下段のバーが伸びる。**青いバーがプレトリガ状態（アラートがトリガする前の部分。設定したトリガ日数により長さが変わる）**、**橙のバーがポストトリガ状態（トリガした後の部分。日別インピーダンスがリファレンスを上回るまで続く）。****トリガ日数が7日以上継続するイベント（インデックス84に達したイベント）から青バーで表示される**ため、それに満たないうっ血は棒として現れない。トリガしたエピソードにはオレンジ色のマークが付き、**エピソードは20件まで First-in First-out で保存され、データは1年分（1年以上前は表示しない）。**AT/AF アラートや臨床コメントも同じ時間軸の上にマークとして重ねて表示されるため、うっ血の進行と心房性不整脈・投薬変更の前後関係を1枚で追える。"
  },
  {
   "id": "ABT-DEFT-RESPONSETM",
   "maker": "Abbott",
   "cat": "ICD",
   "name": "DeFT Response™",
   "generic": "ショック波形・極性の調整",
   "device": "ICD / CRT-D",
   "scope": "除細動閾値が高い症例で波形と極性を調整する",
   "how": "除細動閾値が高い症例のために、ショックの出し方を4つの側面から調整できるオプション。①ショック波形のパルス幅調整、②可変チルト、③＋／−の極性変更（RVとSVC-Canのどちらをプラスにするか）、④SVCコイルの On／Off。\n二相性波形のチルトは Tilt(％)＝(V1−V2)／V1×100 で定義され、第1相・第2相それぞれに設定する（画面例は65％）。［波形モード］でチルトとパルス幅のどちらを固定するかを選ぶ。チルトを固定するとショック出力はジュール（J）で設定し、パルス幅を固定すると電圧（V）で設定する（このときJ値は予測値として表示される）。\nチルト固定では、ショックインピーダンスに応じてパルス幅が変わる。抵抗が高いとパルス幅が長くなり、心室細動が停止しているのに電気を流し続けて再誘発してしまう。抵抗が低いとパルス幅が短くなり、細動を停止するのに十分な電気をかけられない。パルス幅の調整は、心筋細胞の細胞膜反応時間（約3.5ms）に対して通電時間が長すぎても短すぎても効率が落ちるという考え方に基づいており、患者ごとに適したパルス幅にすることが要点になる。ショックリードのインピーダンスに応じて Phase 1・Phase 2 の持続が適正化される。\n最大出力は Fortify™ が 45／40J、Ellipse™ が 39／36J（蓄積／放出）。\n**チルトの設定方法は2通りある。**［チルト固定］が Nominal 設定で、**CVRT（カーディオバージョン）と Defib で別個に設定できる。**もう一方が［パルス幅固定］で、こちらも CVRT と Defib で別個に設定できる。**除細動波形を［Tilt］で設定した場合はパルス幅が自動調整される（競合他社の方式）のに対し、［パルス幅］で設定してTiltを自動調整できるのは SJM だけ**という位置づけで説明されている。\n**二相性波形は単相性と比較して DFT が30％向上する。**陰性の第2相波形は、常に第1相に比べて同じか短い（V2＝V3、例として第1相4.2ms・第2相2.1ms）。単相性波形は基線から一方向性に現れる形（例：RV→Can の一方向で基点と終点に変更がない）で、**現在用いられることはない。二相性波形を世界で初めて実用化したのは Ventritex 社**である。",
   "params": "波形: 二相性；波形モード: チルト／パルス幅；第1相・第2相のチルト（画面例 Defib 65％／65％、カーディオバージョンは［Defib と同じ］）；パルス幅モード時の第1相・第2相のパルス幅（画面例 3.5ms／3.5ms）；ショックインピーダンス（画面例 42Ω・50Ω。抵抗別のパルス幅表が画面に用意されている）；ショック設定（ショック経路）: RV−SVC & Can／RV−Can；右室極性: 変更可（**右室(+) to CAN(−) ⇔ CAN(+) to 右室(−)**）；SVCコイル: On／Off；DynamicTx™ アルゴリズム: On（**ノミナル ON**）／Off（同じ画面の左下）。**画面への経路は［パラメータ］＞［頻拍］＞［DeFT Response™］のボックスを選択。**Ellipse™ 世代の画面例は 波形＝二相性、波形モード＝チルト、第1相／第2相ともに Defib 65％、カーディオバージョンは［Defib と同じ］、規定 Defib パルス幅 5.7ms・規定 CVRT パルス幅 5.7ms、ショック インピーダンス 50Ω、ショック設定＝RV-SVC & Can、右室極性＝陽極(+)、DynamicTx™ アルゴリズム＝On。**［波形モード］が［チルト］のときは波形調整（パルス幅）の値は適用されない**旨が画面に注記される",
   "models": "Gallant／Entrant 世代のICD／Gallant HF／Quadra Assura MP 世代のCRT-D",
   "equiv": "Medtronic: ショック極性（Normal／Reverse／Alternating）\nBIOTRONIK: Biphasic 2（Phase 2の調整）\nBoston Scientific: —\nMicroPort CRM: Polarity alternation on Max shock",
   "caution": "ショック出力の設定にはルールがある。Unify™／Fortify™・Ellipse™ では、初回治療にデバイスの最大出力を設定できない。最大出力（Ellipse™ 36J、Fortify™ 40J＝いずれも放出エネルギー）を設定する場合は、その前の治療が30J以上に設定されていることが条件になる。\n波形モードを切り替えると設定の単位そのものが変わる（チルト固定＝ジュール設定、パルス幅固定＝電圧設定）ため、前後で同じ数字を追っていると出力を取り違える。パルス幅固定にした場合のJ値は予測値である。\n除細動閾値（DFT）は「ICD本体の最大出力に対し10J小さいエネルギーでVFを停止すること」を目安とし、停止できない場合を高除細動閾値（High DFT）という。6.2％の症例で10Jマージンが得られず追加手技が必要となり、慢性期には15％の症例で10J以上のDFT上昇がみられ、アミオダロン投与により62％でDFTが上昇すると報告されている。\n設定変更で除細動閾値が変わりうるため、必要に応じて再評価する。資料には除細動が全て失敗した場合の対処手順が示されている。気胸の有無を確認してあれば治療する、コイル抵抗が40Ω未満ならSVCコイルを外す、RVコイルが心尖部にあるかを確認し可能なら再留置する、RVコイルの留置場所を変える（RVOT／RV Apex）、皮下アレイを追加する、コイルを追加する（左腕頭静脈・左鎖骨下静脈・冠状静脈・奇静脈）、DFTを上げる薬剤を可能であれば中止する、ソタロールへの変更を検討する、そのうえで再テストを行う、という流れ。\n**変更した内容は Wrap-up™ 概要の【プログラム変更】一覧に「イニシャル」と「現在」の対で残る。**画面例では **VF 出力3＝36.0J／VF 出力2＝36.0J／VF 出力1＝22.5J、Defib 第1相 4.0ms、ショック設定 RV-SVC & Can → RV-Can、カーディオバージョン第2相＝［Defib と同じ］** が並んでおり、**ゾーンごとの出力を段階的に上げる設定と、ショック経路を変更したことがこの一覧で確認できる。**退室前にこの一覧を印刷またはPDF出力しておくと、次回セッションで「いつ何を変えたか」を追える。",
   "pitfall": "波形や極性を変更すると除細動閾値が変わりうる。変更後は必要に応じて再評価する。",
   "ecg": "高除細動閾値の症例では、最大出力に達しても停止せずショックが繰り返された記録が残る。パルス幅や極性を変更したのちの誘発試験では、同じ症例でより低いエネルギーで停止した記録が得られることがある。"
  },
  {
   "id": "ABT-DYNAMICTXTM-OVER-CURRENT-DETECTION",
   "maker": "Abbott",
   "cat": "ICD",
   "name": "DynamicTx™ Over-Current Detection",
   "generic": "リードノイズ識別（治療の保留）",
   "device": "ICD / CRT-D",
   "scope": "除細動系の電気的ショートを検出し、ショック極性を変えて除細動の成功率を保つ",
   "how": "絶縁被覆の損傷などで除細動治療システム内に電気的ショートが発生した場合に、過電流を自動で検出し、さらにショック極性を変更して除細動治療を実施できる可能性を高める機能。\n動作は2段階からなる。第1段階は従来からある**過電流検出（OCD＝Over-Current Detection）**で、高電圧ショックの放電時に同時に電流値を測定し、**60A以上**の過電流を検出した時点でその放電を自動的に中止する。**OCDは本邦において2009年発売の Current™ ICD／Promote™ CRT-D 以降の機種に搭載されている。**第2段階が DynamicTx で加わった部分で、放電を中止したあとも治療対象の頻拍が継続していることを確認した場合、次の除細動治療のショック極性を自動的に変更して放電する。\n**デュアルコイルリードが接続され、ショック極性が「RV⇔CAN/SVC」にプログラムされている場合の動き（資料の作動例）**\n① 治療1は、プログラムされた「RV⇔CAN/SVC」極性でショック治療を行う。\n② この極性でOCDが検出されると**放電を即時に中止する。結果としてプログラムされた放電エネルギーと比較してごく少量のエネルギー（通常 0.3J 程度）が放電された段階で通電が終了する。**\n③ 治療対象頻拍の継続を確認（再検出）したのち、**SVCコイルを自動的にOFFにして「RV⇔CAN」極性でショック治療を行う。このときの除細動出力は、設定の如何に関わらず最大出力で行われる。**「RV⇔CAN」極性でのショック治療においてOCDが検出されなかった場合には、**治療結果の如何に関わらず「RV⇔CAN」極性で治療を継続する。**\n④「RV⇔CAN」極性でもOCDが検出された際には、**自動的にCANをOFF、SVCコイルをONにし、治療対象頻拍の継続が確認されたのちに「RV⇔SVC」極性でショック治療を行う。出力は最大出力。**",
   "params": "DynamicTx™ アルゴリズム: On（**ノミナル ON**）／Off。設定は［パラメータ］＞［頻拍］＞［DeFT Response™ の設定（ショック波形）］画面の**左下**にあり、ショック波形の設定と同じ画面で確認する。**過電流の判定値（60A）と、極性を切り替える順序はプログラムできない**",
   "models": "**OCD は Current™ ICD／Promote™ CRT-D（本邦2009年発売）以降の機種に搭載。DynamicTx™ は Ellipse™ ICD で導入された**（Ellipse DR CD2377-36QC／CD2377-36C、Ellipse VR CD1377-36QC／CD1377-36C はいずれもノミナル ON）。現行は Gallant／Entrant 世代のICD／Gallant HF／Quadra Assura MP 世代のCRT-D",
   "equiv": "Medtronic: RV Lead Noise Discrimination\nBIOTRONIK: —\nBoston Scientific: —\nMicroPort CRM: —",
   "pitfall": "過電流の検出は絶縁不良による電気的ショートを示唆する。経路を切り替えて放電できたとしても、それはリードが健全になったことを意味しないので、リードの評価と対応は別途必要になる。\nDynamicTx を持たない機種（従来のOCDのみ）では、過電流を検出すると放電を中止するだけなので、結果として頻拍が継続する可能性がある。ただしデバイスとリードを過電流の負荷から守る動作であり、過電流が流れる状態（極端な低抵抗値状態）が解消されれば、想定どおりのショック治療が行われる。**逆に、過電流が流れる状態のまま放電すると、デバイスとリードに不可逆的な損傷を与える可能性があり、その後の治療が一切行われなくなる可能性がある。**放電を中止するのはそれを避けるためである。\n**シングルコイルリードの症例では DynamicTx は働かない。**SVCコイルをOFFにする設定変更をしたときも同様に働かなくなるため、除細動閾値対策でSVCを切る場合は、この機能を失うことも併せて考える。",
   "ecg": "ストアードEGMには、頻拍を検出して充電したのち放電マーカが立ちながら頻拍が停止せず継続する像として残る。DynamicTx が働いた場合は、続く治療で極性を変えた放電のマーカが記録される。\n**判断はプログラマの［HV Therapy］の一覧で行う。**資料のデータ表示例では、治療1が RV-SVC&Can でチャージ 4.4秒・**Last HV Lead Impedance ＜10Ω**・Delivered PW **＋0.2ms／−0.2ms**、治療2が RV-Can でチャージ 4.6秒・**＜10Ω**・**＋0.2ms／−0.2ms**、治療3が RV-SVC でチャージ 1.0秒・**31Ω**・**＋3.7ms／−3.7ms** となっている。**通電時間（Delivered PW）が 0.2ms しかない行はOCDで中止された治療、コイル抵抗値が10Ω未満という値は極端な低抵抗状態を示す。**治療3は抵抗値が 31Ω、通電時間が ＋3.7ms／−3.7ms で記録されている。**資料はこの3治療の経路・抵抗値・通電時間を並べて示しているが、各治療の成否についての記載はない。**",
   "caution": "**使用条件がある。デュアルコイルリードが接続されており、かつSVCコイルがONで使用されている場合にのみ使用できる**（ショック経路が RV→CAN/SVC または RV→SVC）。**リードの種類、およびリードコネクタ形状の種類は問わない。**\n**使用できないケースは2つ。①シングルコイルリードが接続されている場合。②デュアルコイルリードが接続されていても、SVCコイルがOFFに設定されている場合。**\n**DynamicTx による極性変更は、OCDが働いたときのみ（＝放電時に電流値60A以上を検出したときのみ）行われる。次の場合には極性変更は行われない。**①OCDが検出されずに行われたショック治療による治療不成功、②除細動コイル抵抗値に低下が見られるが、除細動放電の際にOCDを検出するには至っていない場合、③**HVLIC（High Voltage Lead Integrity Check）による除細動コイル低抵抗値の検出。****つまり「抵抗が下がっている」とデバイスが知っていても、実際の放電でOCDが出なければ極性は変わらない。**\n**極性変更後の出力はデバイスの最大出力になる。**設定した出力ではないことに注意する。\n過電流の判定値は60Aで固定されており、プログラムできない。設定できるのは機能そのものの On／Off だけで、ノミナルは On。\nICDリードのトラブル対策は3本立てで整理されている。①絶縁被覆損傷に伴う電気的ショート発生時の対策が DynamicTx™、②リードトラブルの発生原因そのものへの対策がパリレンコーティング、③リード不全の検出強化と不適切作動の低減が SecureSense™ である。DynamicTx は治療が届かなくなる事態への備えであり、不適切作動を減らす SecureSense とは目的が異なる。\n極性を切り替えて除細動に成功しても、その経路が新しいプログラム値として保存されるとは限らない。アラートやエピソードで作動を確認したら、リードの状態を評価したうえで極性設定そのものを見直す。"
  },
  {
   "id": "ABT-FAR-FIELD-MDTM-MORPHOLOGY",
   "maker": "Abbott",
   "cat": "ICD",
   "name": "Far Field MD™ Morphology",
   "generic": "波形識別機能（モルフォロジー）",
   "device": "ICD / CRT-D",
   "scope": "本体缶とRVコイルの間の遠隔電位の波形から上室頻拍を鑑別する（モーフォロジーのノミナル方式）",
   "how": "RVコイルと本体缶（RV Coil-Can）の間で得られる遠隔電位を使い、広い範囲を見た心内心電図の波形どうしを比べる。局所電位（RV Tip-Ring）を見るオリジナルMDが面積や極性で判断するのに対し、ファーフィールドMDは体表面心電図に近い波形が得られるため波形の形そのもので判断する。このとき RV Tip-Ring の心内心電図は判定には使わず、テンプレートと頻拍中の RV Coil-Can 波形を比べる際の基準点（時相）を揃えるために使う。テンプレートは洞調律の8拍を平均したものを3時間ごとに取得し、16セット＝48時間分をさらに平均して1つのテンプレートにする（画面の「3時間」はこの取得間隔）。頻拍時はマッチ率が設定値以上の拍を数え、ウィンドウ内で必要なマッチ数に達すれば上室性と判定して治療を保留する（画面例はマッチ率90％以上・3/10、検出から10拍ルックバック）。ストアードEGMにはファーフィールドチャネル（RVコイル-Can）と近接チャネル（RVチップ-RVリング）の両方が残る。",
   "params": "モーフォロジータイプ: ファーフィールドMD（ノミナル）；マッチ率 65〜95％・5％刻み（ノミナル90％）；テンプレートマッチ基準 マッチ数 3〜10（ノミナル3）／ウィンドウサイズ 6〜20（ノミナル10）；テンプレート自動更新: Off／8時間／1日／3日／7日／14日／30日（ファーフィールドMDの画面値は3時間＝取得間隔）；ファーフィールドMD／SecureSense™ 設定: RVコイル-Can ほか",
   "models": "Ellipse™ Limited 世代で追加された方式で、同世代以降のモーフォロジーのノミナル（同世代の資料に「New」と明示）。世代の対応は Atlas®／Epic™ → Current™／Promote™ → Unify™／Fortify™ → Ellipse™ Limited → New Ellipse™／Assura™ の順で、レートブランチとインターバルスタビリティは全世代に共通。それ以前の Atlas®／Epic™・Current™／Promote™・Unify™／Fortify™ 世代のモーフォロジーはオリジナルMDのみ。現行は Gallant／Entrant 世代のICD／Gallant HF／Quadra Assura MP 世代のCRT-D",
   "equiv": "Medtronic: Wavelet／Feature Match\nBIOTRONIK: MorphMatch\nBoston Scientific: INSIGHT\nMicroPort CRM: —",
   "caution": "テンプレートの自動取得には条件があり、①16サイクルの平均インターバルが前日の平均心拍数＋10min⁻¹よりも遅い、②120min⁻¹以下である、③取得中のすべてのファーフィールドチャネルの波高値が1mV以上、④PVC基準を満たしていない、⑤ペーシングイベント後のセンシングイベントを含まない、のすべてを満たす必要がある。プログラマで手動取得するときは、レートが120min⁻¹以上では取得できず、10秒間Vsイベントがないと取得を中止する（いずれもオリジナルMDと同じ）。マッチ率の可変範囲がオリジナルMDより狭く、下限が 65％ で止まる（オリジナルMDは 30％ まで下げられる）。特異度を大きく振りたいときは方式の選択から検討する。テンプレートを取得しないままOnにするとスコアリングがすべて0％になり、頻拍がすべてVTと診断される点はオリジナルMDと同じ。テンプレートの自動更新の手順（6/8・80％、不一致なら仮採用して8時間後に再判定）も共通。電極の組合せは SecureSense™ のリードノイズ識別と共通の項目で設定するため、変更するとリードノイズ識別の見え方にも影響する。モーフォロジータイプを変更するとアクティブテンプレートが消去され、再取得が必要になる。メーカーが 2012年 HRS で示したデータでは、154例のSVTでオリジナルMDと比較してファーフィールドMDの識別精度は146/154（95％）、AT/AF/AFL では71％の精度向上が報告されている。V＝Aブランチに分類された54例をファーフィールドMDとチャンバオンセットの［If All］で検証した結果は100％正診と報告されている。",
   "ecg": "洞調律時に取得したテンプレートと頻拍時の波形の一致率が拍ごとに記録される。ファーフィールドチャネルと近接チャネルが並んで保存されるため、広く見た波形と局所の波形で見え方がどれだけ違うかを確認できる。",
   "pitfall": "感度設定が不適切だと波形がクリップされて一致率が下がり、上室頻拍を心室頻拍と誤判定して不適切作動につながる。脚ブロックの合併、体位変化、リードの微小な移動でもテンプレートが合わなくなる。ペーシング調律ではテンプレートが使えない。定期的にテンプレートを取り直す。"
  },
  {
   "id": "ABT-INTERVAL-STABILITY",
   "maker": "Abbott",
   "cat": "ICD",
   "name": "Interval Stability",
   "generic": "R-R間隔の安定性（Stability）",
   "device": "ICD / CRT-D",
   "scope": "R-R間隔のばらつきから心房細動に伴う高心室レートを鑑別する（V＜Aブランチ）",
   "how": "レートブランチが V＜A（AF/AFL）に分類したときに使う。スタビリティウィンドウ（ノミナル12インターバル）を遡って見て、その中で最長と最短のインターバルを無視し、第2最長と第2最短の差を求める（例：ウィンドウ12拍で第2最長378ms・第2最短271ms なら差は107ms）。この差がスタビリティデルタより大きければ「不安定」＝心房細動として治療を保留し、デルタ以下なら「安定」＝VTとして治療する。サブディスクリミネータが2つあり、いずれもインターバルスタビリティがVTと判断したときに初めて働く。AVAは、インターバルスタビリティがVTと認識したあと、検出から設定ウィンドウ分（ノミナル12拍）をルックバックし、ウィンドウ内のAVインターバルを比べる。AVアソシエーション（AVA）は、各R波に先行するPR間隔について同じ方法で第2最長−第2最短を求め、AVアソシエーションデルタ未満ならPR安定＝AV同期＝上室性（心房粗動）、以上ならPR不安定＝AV解離＝心室性と判定する。サイナスインターバルヒストリー（SIH）は［心室のみ］設定のときだけ使え、スタビリティウィンドウ内に CI（カップリングインターバル）または IA がサイナスと判定された拍がいくつあるかを数え、SIHカウント以上あれば上室性と判定する（例：ウィンドウ12・SIH 2 で、第2最長−第2最短が75msのためVTと判断されたが、12拍中にサイナスの拍が2拍含まれていたためSVTと診断された）。",
   "params": "インターバルスタビリティ: Passive／On／On w/SIH（［心室のみ］のとき）／On w/AVA（ノミナル）／Off；スタビリティデルタ 30〜500ms（ノミナル40ms。Current™ 世代の資料のみ80msと記載）；AVアソシエーションデルタ 30〜150ms（ノミナル60ms）；インターバルスタビリティウィンドウ 8〜20インターバル（ノミナル12。画面例には16の設定もある）；SIHカウント 1〜8（ノミナル2）",
   "models": "Gallant／Entrant 世代のICD／Gallant HF／Quadra Assura MP 世代のCRT-D（モーフォロジー2方式・不整脈オンセット2方式の選択は Ellipse 以降）",
   "equiv": "Medtronic: Stability\nBIOTRONIK: Stability\nBoston Scientific: —\nMicroPort CRM: —",
   "caution": "ノミナルは［On w/AVA］、スタビリティデルタ40ms、AVアソシエーションデルタ60ms、インターバルスタビリティウィンドウ12ウィンドウ。（Current™ 世代の資料には「Nominal – Passive」という赤字の記載があるが、Merlin™ PCS の設定画面を示した本資料では On w/AVA がノミナルと明記されている。世代差と考えて後者を採用した。）\nスタビリティデルタは大きくすると感度が上がり（VTと判定しやすい）、小さくすると特異度が上がる。AVアソシエーションデルタは逆で、小さくすると感度、大きくすると特異度が上がる。SIHカウントは大きくすると感度、小さくすると特異度が上がる。AVA は、心房粗動の規則的な伝導でR-Rが安定しVTと誤判定される場面を救うために付いている。AVAは心房の情報を使うためデュアルチャンバ設定でのみ、SIHは［心室のみ］設定でのみ使え、両方を同時には選べない。\nインターバルスタビリティは「RRのばらつきを監視」する項目、AVアソシエーションは「AVの乖離を監視」する項目、と役割が分かれている。",
   "ecg": "診断レポートにスタビリティデルタの測定値が残り、その結果がSVTとVTのどちらを示したかが記録される。心房細動ではR-R間隔のばらつきが大きく、心房粗動ではR-Rが安定してPR間隔もほぼ一定になる。",
   "pitfall": "心房細動でもR-R間隔が安定していると心室頻拍と誤判定する。逆に多形性心室頻拍のようにR-Rが不安定な心室性不整脈では治療が保留される危険がある。心房粗動に伴う規則的な高心室レートはR-Rが安定するためインターバルスタビリティ単独ではVTと判定されやすく、AVAをOffにしているとこの誤判定を拾えない。"
  },
  {
   "id": "ABT-LVCAPTM-CONFIRM",
   "maker": "Abbott",
   "cat": "ペーシング管理",
   "name": "LVCap™ Confirm",
   "generic": "左室自動閾値測定",
   "device": "CRT",
   "scope": "左室の捕捉を確認して出力の安全域を保つ",
   "how": "左室の刺激閾値を定期的に測定し、安全域を加えた出力へ自動調整する。左室閾値の上昇による両室ペーシング欠落の早期発見にも役立つ。",
   "params": "LVCap Confirm: On／Monitor／Off",
   "models": "Gallant HF／Quadra Assura MP 世代のCRT-D",
   "equiv": "Medtronic: LV Capture Management™（LVCM）\nBIOTRONIK: LV Capture Control（LVCC）\nBoston Scientific: PaceSafe™ LV Automatic Threshold\nMicroPort CRM: LV Auto-threshold",
   "ecg": "閾値測定の最中だけ、出力が段階的に下がって捕捉が失われる拍が現れ、その直後に高出力のバックアップ刺激が入る。1拍のなかにスパイクが2本並んで見える。",
   "pitfall": "融合波や偽融合があると捕捉ありと誤判定して出力を下げすぎることがある。誘発反応が小さい症例では測定そのものが成立せず、安全側の固定出力に戻る。テスト中の非捕捉を不具合と取り違えないよう、記録の時刻とテスト周期を照合する。",
   "caution": "**植込み時のPSA測定は、ペースメーカ／ICD と CRT で順序が違う。**ペースメーカ／ICD は「センシング測定 → ペーシング閾値測定 → 横隔膜神経刺激の確認 → 呼吸・咳によるペーシング不全の確認」の順だが、**CRT（LVリード）では「センシング測定（実施しなくてもよい）→ 横隔膜神経刺激の確認（5Vでの有無）→ ペーシング閾値測定 → 呼吸・咳によるペーシング不全の確認」の順で、横隔膜神経刺激の確認を閾値測定より先に行う。**留置部位として使えないことが先に分かれば、閾値測定の手間を省いて次のブランチへ移れるためである。**自動閾値管理は、この植込み時の測定で得た値と留置部位を前提に動く。**横隔膜神経刺激が出る極性は、術後に自動測定の対象から外すことを検討する。"
  },
  {
   "id": "ABT-LEAD-MONITORING",
   "maker": "Abbott",
   "cat": "ICD",
   "name": "Lead Monitoring",
   "generic": "リード監視・アラート",
   "device": "PM / ICD / CRT",
   "scope": "リードの状態を継続的に監視して異常を知らせる",
   "how": "ペーシングインピーダンス、ショックインピーダンス、感知波高の推移を定期測定し、設定範囲を外れるとアラートを出す。",
   "params": "Lead Monitoring: On／Off；ペーシング リード インピーダンスの上限・下限；**HVリード インピーダンスの範囲（画面例は 20〜125Ω。範囲を外れると［HVリード インピーダンス範囲外通知］としてアラートする）**；アラートの通知先は［アラート トリガ］画面で［FastPath™ に表示］／［患者に通知］を項目ごとに選ぶ",
   "models": "Assurity MRI・Gallant・Gallant HF 世代。HVリード インピーダンスのアラート範囲と HVLIC は Unify™ CRT-D／Fortify™ ICD・Ellipse™ ICD 世代の資料で確認した",
   "equiv": "Medtronic: Lead Monitor\nBIOTRONIK: —\nBoston Scientific: —\nMicroPort CRM: —",
   "ecg": "非生理的に短い間隔の信号が連続して記録される。近接電極（tip-ring）にだけ現れて遠隔電極（coil-can）には現れないのが、リード由来の雑音の典型像。同時にインピーダンスの急な上昇や短周期センシングの増加を伴うことが多い。",
   "pitfall": "インピーダンスが基準内でも断線が進行していることがあるため、短周期センシングの記録を併せて確認する。",
   "caution": "**HVリード（除細動コイル）のインピーダンスには専用のアラート項目がある。**画面例では 20〜125Ω を正常範囲とし、範囲外になると通知する。**低下側はコイルの短絡（絶縁被覆損傷）、上昇側は断線やコネクタの接続不良を示唆する。**\n**HVLIC（High Voltage Lead Integrity Check）**という、除細動コイルの低抵抗値を検出する仕組みがある。**ただし HVLIC で低抵抗値を検出しても、DynamicTx™ による極性の自動変更は起こらない。**極性変更が働くのは実際の放電でOCD（60A以上）が検出されたときだけである。**「低抵抗を検知している＝次のショックで自動的に経路が変わる」ではない**点に注意する。\n同様に、**除細動コイル抵抗値に低下が見られても、放電時にOCDを検出するに至らなければ極性は変更されない。**アラートが上がった時点で、リードそのものの評価と対応（画像・再手術の要否）を検討する。\n測定値のトレンドは FastPath™ サマリーとリモートモニタリングの両方に上がる。どちらで気づくかは［アラート トリガ］の設定次第で、［FastPath™ に表示］だけにしていると次回セッションまで誰も気づかない。\n**最新のHVリード インピーダンスは【ログ＆サマリー】の［治療サマリー］欄と FastPath™ サマリーの両方に表示される**（画面例 37Ω、CRT植込み手順の資料の画面例 42Ω・当日値と前回セッション値の併記）。ペーシング／センシング側のリード インピーダンスも当日値と前回セッション値が並記されるため、**1点の値ではなく前回との差で判断する。**植込み時のデバイス チェックでも、開封前に前回値と当日値が揃っているかを確認しておくと、接続後の測定値と比較しやすい。"
  },
  {
   "id": "ABT-MAGNET-RESPONSE",
   "maker": "Abbott",
   "cat": "ペーシング管理",
   "name": "Magnet Response（マグネット レスポンス）",
   "generic": "マグネット装着時の動作と電池状態の推定",
   "device": "PM",
   "scope": "マグネットを当てたときの動作を定め、レートから電池の状態を読み取れるようにする",
   "how": "マグネットがデバイスの上に置かれたときに、デバイスがマグネットを認識するかどうかを定めるもの。\n【バッテリー テスト】に設定しておくと、マグネット装着中は一定レートの非同期ペーシングとなり、そのレート（マグネット レート）から電池電圧を推定できる。マグネット レスポンス中の AV ディレイは 120ms に固定される。\nAccent のマグネット レートは、3.2V で 100min⁻¹（BOL）、3.1V・3.0V でも 100min⁻¹、2.9V で 97.9、2.8V で 93.6、2.7V で 89.3、2.6V で 85.0（ERI）、2.5V で 80.7（EOS）。\nZephyr は 2.75V 以上で 98.6min⁻¹（BOL）から始まり、2.50V 以上で 86.3（ERI）、以降 84.4・82.6・80.9・79.2・77.6 と下がる。\n【Off】に設定するとマグネットに反応せず、装着しても動作は変わらない。\n**リードレス（AVEIR™ VR）のマグネットレスポンスは On／Off の2択。**On のときにマグネットを使用すると、**最初の5拍は VOO／100 bpm**、**その後は残りのバッテリー電圧に応じたレートで VOO** となる。**RRT（2.71V）に達した状態でマグネットを使用したときは VOO／65 bpm。**最初の5拍だけ 100bpm を出す設計になっているため、数拍で外すと電池状態を反映したレートを読み損なう。",
   "params": "マグネット レスポンス: Off／バッテリー テスト。［基本動作］画面にある\n**AVEIR™ VR**：マグネット レスポンス On（ノミナル）／Off。設定は［基本動作］画面にある。",
   "models": "Accent・Zephyr 世代（マグネット レートの対応表が世代で異なる）\n**リードレス**：AVEIR™ VR（LSP112V）。マグネット レートは 最初の5拍 100bpm → 電池電圧に応じたレート、RRT で 65bpm。",
   "equiv": "Medtronic: —\nBIOTRONIK: Magnet response（Auto／ASYNC／SYNC）。AUTO はまず10拍 DOO/VOO/AOO 90ppm・AV delay 100ms で作動し11拍目以降は設定値に戻る、ASYNC はつねに90ppm・AV delay 100ms、SYNC は何も変わらない。ERI 時はマグネットレートが 80ppm に下降する\nBoston Scientific: —\nMicroPort CRM: —",
   "caution": "ERI の判定レートは世代で異なる（Accent 85.0min⁻¹、Zephyr 86.3min⁻¹）。対応表を取り違えると電池状態を誤って判断する。\nOff に設定していると、体外からマグネットで電池状態を確認できない。\nマグネット装着中は非同期ペーシングになるため、自己脈との競合が起こりうる。\n**マグネット レスポンスはストアードEGMのトリガ項目のひとつで、保存時間はプレトリガ10秒／ポストトリガ6秒に固定（変更できない）。メモリが一杯になっても「最初の」マグネット エピソードは保護される。**作動回数は【ログ＆サマリー】の［デバイス リバージョン］欄に、前回記録の日時とともに集計される。\n**ICD ではマグネットが治療の中止理由になる。**［治療サマリー詳細］の［ショック中止の原因］には「マグネット／ノイズ」の行があり、初回治療・2回目以降の治療に分けてカウントされる。\n**AVEIR™ VR ではマグネットモードが「記録されるエピソードの種類」の3項目のひとつ**で、イベント数と直近エピソードの日時が残る（EGMは保存されない）。**最初の5拍が 100bpm で、そのあとに電池状態を反映したレートになる**ため、当てた直後のレートだけを見て電池状態を判断しない。",
   "ecg": "マグネットを当てているあいだ、自己脈と無関係な一定レートのペーシングになり、デュアルチャンバでは心房刺激に続いて短い AV 間隔で心室刺激が入る。マグネットを外すと元の動作に戻る。\n**AVEIR™ VR** のプログラマ画面では、マグネット検出のマーカが **Mag** と表示される。",
   "pitfall": "マグネット レスポンスが Off だと反応せず、故障と誤解されることがある。レートから電池状態を読む方法は機種ごとの対応表が前提で、他社や他世代の表を当てはめると判断を誤る。"
  },
  {
   "id": "ABT-MORPHOLOGY",
   "maker": "Abbott",
   "cat": "ICD",
   "name": "Morphology",
   "generic": "波形識別機能（モルフォロジー）",
   "device": "ICD / CRT-D",
   "scope": "洞調律時のテンプレートとの波形一致度から上室頻拍を鑑別する（オリジナルMD方式を含む）",
   "how": "洞調律時の心内心電図の波形をテンプレートとして記録しておき、頻拍時の波形と比較する。「洞調律波形＝SVT波形、VT波形は別物」という前提に立つ。評価はQRS波形を基線から3つの三角形に分け、それぞれの三角形の向き・波高値・面積を突き合わせて一致率（スコアリング）を％で出す方式で、しきい値は5％刻みで設定する。マッチ率が設定値以上の拍を1マッチと数え、ウィンドウ（インターバル数）の中で必要なマッチ数に達すれば上室性と判定して治療を保留する（マッチ＝治療保留、ノーマッチ＝治療）。Ellipse 以降はモーフォロジータイプをファーフィールドMD（ノミナル）とオリジナルMDから選べる。オリジナルMDは RVtip–RVring（Tip-Ring）の電極で局所の心内心電図を見る方式で、ファーフィールドMDは RVコイル-Can の遠隔電位を見る。AF/A Flutter のモーフォロジー（V＜Aブランチ）と Sinus Tachy のモーフォロジー（V＝Aブランチ）はそれぞれ独立に On／Passive／Off を設定でき、Passive では判定に使わずモニタだけを行う。テンプレートはモーフォロジーをOnにする際に必ず取得し、自動更新（ノミナル1日）または手動で更新する。自動更新では、そのときのQRS波形と現テンプレートを比べ、一致率が 6/8・80％以上なら「波形は変わっていない」として現テンプレートを使い続ける。80％未満なら現在の波形を仮採用して従来のテンプレートも保存しておき、設定した更新間隔とは無関係に8時間後にもう一度判定する。そこで仮採用テンプレートと一致すれば本採用、一致しなければ仮採用を破棄して元のテンプレートに戻す。更新時の判定は、設定したマッチ率にかかわらず 6/8・80％ で行われる。",
   "params": "AF/A Flutter のモーフォロジー（V＜Aレートブランチ）: On／Passive／Off；Sinus Tachy のモーフォロジー（V＝Aレートブランチ）: On／Passive／Off；モーフォロジータイプ: ファーフィールドMD（ノミナル）／オリジナルMD；【オリジナルMD】マッチ率 30〜95％・5％刻み（ノミナル60％）；テンプレートマッチ基準 マッチ数 3〜20（ノミナル7）／ウィンドウサイズ 6〜20（ノミナル12）；テンプレート自動更新: Off／8時間／1日／3日／7日／14日／30日（オリジナルMDの画面値は1日）；テンプレートペーシングヒステリシス: On／Off（ノミナルOff。CRTデバイスではノミナルOn）；テンプレート取得: 自動取得／マニュアル取得",
   "models": "モーフォロジーは Photon® DR、Atlas® DR 以降のデュアルチャンバICDで使用可能。シングルチャンバICD、およびデュアルチャンバICDのセンシングを［心室のみ］にプログラムした場合も使用できる。世代の対応は Atlas®／Epic™ → Current™／Promote™ → Unify™／Fortify™ → Ellipse™ Limited → New Ellipse™／Assura™ の順で、レートブランチとインターバルスタビリティは全世代に共通。モーフォロジーは Ellipse™ Limited 以降でファーフィールドMD（ノミナル）とオリジナルMDの選択制になり、それ以前の世代はオリジナルMDのみ。不整脈オンセットも同じ区切りで、Ellipse™ Limited 以降がチャンバオンセット（ノミナル）とサドンオンセットの選択制、それ以前はサドンオンセットのみ。現行は Gallant／Entrant 世代のICD／Gallant HF／Quadra Assura MP 世代のCRT-D",
   "equiv": "Medtronic: Wavelet／Feature Match\nBIOTRONIK: MorphMatch\nBoston Scientific: INSIGHT\nMicroPort CRM: —",
   "caution": "マッチ率を下げるほど特異度が上がり（SVTと判定しやすい）、上げるほど感度が上がる。ウィンドウは Y/X の Y を X に近づけるほど（例 4/8→6/8）感度側、遠ざけるほど特異度側になる。マッチ数（分子）はウィンドウサイズ（分母）より大きくできず、検出拍数（インターバル数）より大きくもできない。テンプレートを取得していなくてもモーフォロジーはOnにできてしまうが、その場合スコアリングはすべて0％となり、頻拍がすべてVTと診断されて不適切作動の確率が高まる。Onにするときは必ずテンプレートを取得する。レート上昇時に洞調律のQRSが脚ブロック波形を呈する症例には原則として使用しない。薬剤の変更はQRS波形を変えうるため、変更時または変更後ただちにテンプレートを取り直す。自動更新は、①直前8時間以内にVT/VF治療があった、②50拍以内に更新が終わらなかった（徐脈ペーシング中で洞調律のQRSが取れない等）、③レートが120min⁻¹以上またはTachゾーン内、④ノイズリバージョン、のいずれかに当たると中止され、8時間後にやり直される。モーフォロジータイプを変更するとエピソード・ストアードEGM・アクティブテンプレートが消去され、テンプレートの再取得が必要になる。テンプレートペーシングヒステリシスは、心室ペーシング率の高い症例でもMDテンプレートを取得できるようにするための機能で、テンプレート取得のためにAVディレイやペーシングレートが一時的に調整され、自己伝導が優先される。ノミナルはOff、CRTデバイスではノミナルOn。作動は、①1週間テンプレートが更新されなかった場合に、②夜間に（レストレートが設定されていればその時間に）行われ、③120サイクル以上は作動しない。テンプレートが得られなければ1週間ごとに取得を試みる。\n**テンプレートの更新状況は【ログ＆サマリー】の［モーフォロジー テンプレート］で確認できる。**項目は **自動更新の試行総数／テンプレート継続使用／新テンプレートへの更新／更新不成功**、および**前回成功した更新**と**前回マニュアル アクティベーション**の日時。更新不成功が積み上がっている場合は、テンプレートが古いまま鑑別に使われている可能性がある。\n**モーフォロジー テンプレート更新はストアードEGMのトリガ項目のひとつでもあり、その保存時間はプレトリガ20秒／ポストトリガ4秒に固定されている**（全トリガ中で最も長いプレトリガ）。",
   "ecg": "頻拍中の拍ごとにテンプレートとの一致率が数値で並び、マッチ率を満たした拍にはチェック、満たさない拍には×が付く。診断レポートには最小マッチスコア・最大ノンマッチスコア・テンプレートマッチ回数と、その結果がSVTとVTのどちらを示したかが残る。",
   "pitfall": "感度設定が不適切だと波形がクリップされて一致率が下がり、上室頻拍を心室頻拍と誤判定して不適切作動につながる。脚ブロックの合併、体位変化、リードの微小な移動でもテンプレートが合わなくなる。ペーシング調律ではテンプレートが取得できない。定期的にテンプレートを取り直す。"
  },
  {
   "id": "ABT-MULTIPOINTTM-PACING",
   "maker": "Abbott",
   "cat": "CRT",
   "name": "MultiPoint™ Pacing",
   "generic": "左室多点ペーシング（マルチポイント）",
   "device": "CRT",
   "scope": "1本の四極左室リードの2点から刺激して左室を広く興奮させる",
   "how": "左室の2つのベクトルから時間差をつけて刺激し、続いて右室を刺激する。2点間の間隔と左室-右室間の間隔を個別に設定できる。",
   "params": "MPP: On／Off；LV1-LV2ディレイ；LV2-RVディレイ",
   "models": "Gallant HF／Quadra Assura MP 世代のCRT-D",
   "equiv": "Medtronic: Multiple Point Pacing（MPP）\nBIOTRONIK: Multipole Pacing（MPP）\nBoston Scientific: LV Multisite Pacing\nMicroPort CRM: LV Multipoint Pacing",
   "caution": "刺激回数が増えるため電池消耗が大きくなる。",
   "ecg": "1拍のなかに心室のスパイクが3本（左室2点＋右室）並ぶ。QRSの形が両室ペーシング単独のときと変わる。",
   "pitfall": "刺激回数が増えるぶん電池消耗が大きい。左室の刺激部位が増えることで横隔神経刺激が出ることがある。"
  },
  {
   "id": "ABT-NEGATIVE-AV-HYSTERESIS-SEARCH",
   "maker": "Abbott",
   "cat": "ペーシング管理",
   "name": "Negative AV Hysteresis with Search（サーチ機能付ネガティブ AV ヒステリシス）",
   "generic": "AVディレイ短縮による心室ペーシングの確保",
   "device": "PM",
   "scope": "自己心室収縮が出たら AV ディレイを短縮し、心室ペーシングを確実に届ける",
   "how": "自己 R 波を感知すると、そのときの AV インターバルを実測し、［実測した AV インターバル − ヒステリシス デルタ］を新しい AV インターバルとして 31サイクル継続する。32サイクル目に元の AV インターバルへ戻り、自己 R 波が出なければそのまま設定値で動く。\n短縮した AV インターバルで動作している最中にさらに自己 R 波が出現した場合は、そこからさらに AV インターバルを短縮し、その値を 256サイクル維持する。\n短縮の下限は［最短 AV ディレイ］で、これ以上は短くならない。\n資料の例では、ペース後 AV ディレイ 175ms・ヒステリシス デルタ 40ms・最短 AV ディレイ 70ms の設定で、実測 AV インターバル 140ms に対して 140−40＝100ms で 31サイクル動作し、32サイクル目に 175ms へ戻る。",
   "params": "サーチ機能付ネガティブ AV ヒステリシス: On／Off；ヒステリシス デルタ（短縮量）；最短 AV ディレイ: 25〜120ms（Accent）／30〜120ms（Zephyr）。最短 AV ディレイはレート応答 AV ディレイと共通の下限値で、［ディレイ］画面にある",
   "models": "Accent・Zephyr 世代（設定範囲は世代で異なる）",
   "equiv": "Medtronic: —\nBIOTRONIK: Negative AV hysteresis。短縮幅 −50ms（−10〜−150ms、10ms刻み）、AV repetitive は On（180拍）固定、AV scan は OFF（変更不可）\nBoston Scientific: —\nMicroPort CRM: —",
   "caution": "VIP（心室自己心拍優先機能）とは方向が逆の機能で、本機能が有効なあいだは VIP のパラメータが無効になる。自己伝導を活かしたいのか、心室ペーシングを確実に届けたいのかを決めてから選ぶ。\n短縮の下限は最短 AV ディレイで決まる。短く設定しすぎると房室同期が損なわれる。",
   "ecg": "自己 R 波が出た次の拍から AV 間隔が短くなり、心室ペーシングが確実に入るようになる。一定のサイクル数が過ぎると AV 間隔が元に戻り、自己伝導が残っていれば再び短縮する、という周期的な変化を示す。",
   "pitfall": "AV 間隔が周期的に変わるため、心電図だけを見るとタイミング不良や設定変更と誤解されやすい。短縮しすぎると心房収縮の寄与が減り、心拍出量が落ちることがある。自己房室伝導を温存したい徐脈症例では、この機能はむしろ不利になる。"
  },
  {
   "id": "ABT-NOISE-REVERSION",
   "maker": "Abbott",
   "cat": "センシング",
   "name": "Noise Reversion（ノイズ リバージョン）",
   "generic": "ノイズ検出時の非同期ペーシングへの切替",
   "device": "PM",
   "scope": "雑音を感知したときに一時的に非同期ペーシングへ切り替え、過抑制を防ぐ",
   "how": "心室チャンネルでノイズを検出したときに、一時的にモードを切り替える機能。Accent では、1秒あたり 100 以上のイベントで十分な振幅をもつ信号をノイズとして検出し、設定に従って DOO・VOO・ペーシング Off のいずれかへ移行する。VOO または DOO に設定した場合は基本レートでペーシングする。出力は固定出力設定ならそのまま、オートキャプチャー使用中は高出力モードの出力（5V または 4.5V）になる。\nZephyr では、400Hz 以上の電磁干渉またはノイズ（通常、骨格筋電位では引き起こされない）を相対不応期内でセンシングするとノイズ レスポンスが始まる。DDD または DDI モードで動作中に心室チャンネルでノイズを検出すると、心室・心房の両方の不応期が延長する。ノイズから始まる 150ms の不応期延長（ノイズ サンプリング ピリオド）が置かれ、前半 75ms が絶対不応期、後半 75ms が相対不応期となる。相対不応期中にノイズが検出されなければ通常動作に戻り、ノイズが途切れずに続くとさらに 150ms が追加される。連続的にセンシングされるノイズが存在すると、基本レートのプログラム設定値での非同期動作、またはセンサ指示レートでの非同期動作にリバージョンし、ノイズがなくなるまで継続する。\n**リードレス（AVEIR™ VR）のノイズリバージョンモードは、不応期に連続ノイズがセンシングされた場合に発動する。**発動中は**基本レートまたはセンサ指示レート（SIR）で非同期ペーシング**を行い、**ノイズがなくなると終了する**。経静脈機のように移行先モード（VOO／DOO／ペーシングOff）を選ぶ設定ではなく、動作が決まっている。",
   "params": "心室ノイズ リバージョン モード: ペーシング Off／VOO／DOO（Accent。ノミナルは DOO）",
   "models": "Accent・Zephyr 世代（判定の方式が世代で異なる）\n**リードレス**：AVEIR™ VR（LSP112V）。移行先モードの選択肢はなく、基本レートまたは SIR での非同期ペーシングに固定。",
   "equiv": "Medtronic: —\nBIOTRONIK: EMI mode（ノイズリバージョン）。常時作動し、As／Vs マーカからそれぞれ始まる 50ms の EMI インターバル内に新たなセンシング電位を感知するとそこから 50ms 延長される\nBoston Scientific: —\nMicroPort CRM: —",
   "caution": "ペーシング Off を選ぶと、強い電磁干渉のあいだ刺激が出ない。ペースメーカ依存例では選ばない。\n非同期ペーシングへ移行するため、自己脈があると競合し、受攻期に刺激が落ちる可能性がある。電気メスなど強い干渉が予測される場面では、事前に設定と対処方針を決めておく。\n**作動回数は【ログ＆サマリー】の［デバイス リバージョン］欄に集計される。****心房ノイズ リバージョン／心室ノイズ リバージョン／マグネット レスポンス**の3行があり、それぞれ回数と「前回記録」の日時が並ぶ。**ノイズ リバージョンはストアードEGMのトリガ項目でもあり、保存時間はプレトリガ10秒／ポストトリガ6秒に固定（変更できない）、優先度の画面例ノミナルは Off。**リード不全やEMIを疑うときは、この回数とEGMを合わせて見る。トリガを Off にしたままだと波形が残らない。\n**ノイズ リバージョン中はエクササイズ＆アクティビティ診断のデータ収集も中断される。**\n**AVEIR™ VR ではノイズ リバージョンが「記録されるエピソードの種類」の3項目のひとつであり、イベント数と直近エピソードの日時だけが残る（EGMは保存されない）。**回数が増えているときに波形で裏を取ることができないため、体位変換や上肢運動での再現、インピーダンスのトレンドなど、別の材料で評価する。",
   "ecg": "干渉のあいだだけ、自己脈と無関係な一定レートのペーシングに変わり、干渉が消えると元の動作に戻る。リード由来の雑音でも作動しうるため、体位変換や上肢の運動で再現するかを確認する。",
   "pitfall": "リードの不完全断線や絶縁不良による雑音でも作動する。干渉源が見当たらないのに繰り返すときは、リード側の問題を疑ってインピーダンスの推移と記録を確認する。非同期動作への移行を不具合と取り違えないようにする。"
  },
  {
   "id": "ABT-PMT-RESPONSE",
   "maker": "Abbott",
   "cat": "ペーシング管理",
   "name": "PMT Response（Auto Detect／10 Beats > PMT）",
   "generic": "PMTの検出と停止（PMTレスポンス）",
   "device": "PM",
   "scope": "成立してしまったPMTを検出して停止する",
   "how": "PMT は、心房トラッキング心室ペーシングを行うモードで逆行性 P 波にトラッキングして心室をペーシングしてしまう頻拍。起因となるのは心室期外収縮、心房ペーシング不全、心房オーバーセンシング、間欠的心房アンダーセンシング、心房期外収縮など。\nPMT 検出レートを上回る心房レート（FARI）が PMT かどうかを判定し、成立していれば連鎖を断つ。\n【Auto Detect】は、PMT 検出レートより速いインターバルが出現すると、VP-AS インターバルを8拍測定して平均を求め、8拍がいずれも平均値 ±16ms 以内に収まっていれば PMT と認識する。続いて9拍目の VP-AS インターバルを測定し、10拍目の心室ペーシング前の AV ディレイを変化させて10拍目の VP-AS インターバルを測定する（設定のセンス後 AV ディレイが 100ms 未満なら 50ms 延長し、100ms 以上なら 50ms 短縮する。短縮すると最大トラッキングレートを超える場合は、100ms 以上でも逆に 50ms 延長する）。9拍目と10拍目の VP-AS インターバルの差が ±16ms 以内であれば PMT と確定し、次の心室ペーシングを抑制したうえで、逆行性 P 波から 330ms 後に心房ペーシングを入れる。PMT が続く場合は 256サイクル後に再度診断する。\n【10 Beats > PMT】は、PMT 検出レートを上回るレートを検出したあと AS-VP イベントを10連続でカウントし、10回目の AS-VP イベントの後に1サイクルだけ PVARP を 480ms に設定して 330ms の心房アラート ピリオドを置き、PMT を停止させる。その後 256サイクル一時停止してから繰り返す。安定性を評価しないため、洞頻拍でも作動しうる。\n**発生機序を押さえると回避できる（追補48・BIOTRONIK「Pacemaker fundamentals ペースメーカのタイミングサイクルについて」）。**PMT は **Endless loop tachycardia（ELT）**とも呼ばれ、資料は誘因として **PVC／PAC／Atrial Non-capture（心房非捕捉）／Atrial under sensing／Atrial over sensing／長い AV delay** の6つを挙げている。**PMT 作動を確認したら、まずどれが引き金だったかを特定する。**引き金が分かれば設定で回避できる可能性がある。\n**成立の前提は「SAV ディレイのあるモード」であること。**逆行性伝導が心房で感知されると、SAV ディレイをもつモードでは心室へ高頻度にペーシングを行うことがある。**DDI のように AsVp を持たないモードでは、この連鎖は成立しない。**",
   "params": "PMT レスポンス: Integrity・Identity・Verity／Zephyr・Victory は Off、10 Beats > PMT、Auto Detect；Accent は Off、心房ペーシング（Auto Detect と同じアルゴリズム）。10 Beats > PMT は Zephyr 以前の世代でのみ選択できる。画面上の項目名は Accent が［PMT レスポンス］、Zephyr が［PMT オプション］。あわせて PMT 検出レートを設定する（画面で確認できる値は 90／110／130min⁻¹）。いずれも［不応期 & ブランキング］の【PVC & PMT】にある。",
   "models": "Accent（心房ペーシング）／Zephyr・Victory／Identity・Integrity・Verity\n**リードレス**：AVEIR™ DR に **A Pace on PMT** が搭載されている（メーカー資料の「その他のデュアルチャンバアルゴリズム」）。名称は Accent 世代の【心房ペーシング】と同じ考え方だが、**設定範囲・ノミナルは追補42の資料に記載がない**。",
   "equiv": "Medtronic: —\nBIOTRONIK: PMT protection（On／Off）。**VA criterion＝350ms（250〜500ms、10ms刻み）。検出は「VpAs interval が8拍連続して VA criterion より短い」かつ「7拍の VpAs interval の偏差が24ms以内」、確認は8拍目に AV ディレイを延長または短縮しても VpAs interval が変化しないこと、停止は確認後の1拍だけ PVARP を 400ms（VA criterion＋50ms）に延長すること**\nBoston Scientific: —\nMicroPort CRM: —",
   "caution": "上限レートにかかって AV ディレイが見掛け上延長している場合でも、Auto Detect が10拍目に行う延長・短縮は、元の AV ディレイの設定値によって決まる。\n10 Beats > PMT は連続性だけを見て安定性を評価しないため、洞頻拍でも作動して房室同期が一過性に乱れることがある。\n洞頻拍と PMT の鑑別では、AV ディレイを短くしたときに洞頻拍では VP インターバルが延びるのに対し、PMT では VP インターバルが変わらず PP インターバルが短くなる。\n逆行性室房伝導は珍しくない。洞不全症候群の約70〜80%、房室ブロックの約35% に VA 伝導が認められるとされ、資料が引用する Hayes・Furman（1983）では、ペースメーカ植込み患者の47% に VA 1:1 伝導があり、伝導時間は平均 235±50ms（110〜380ms）と報告されている。\nVA 伝導の確認は、モードを VVI にし、搬送速度 50mm/秒、基本レートを自己心拍より 20min⁻¹ ほど速く設定して、低め・中間・高め（80／100／120min⁻¹ など）で心室ペーシングから生じる心房電位を探す。VA 伝導があれば PVARP を「VA 伝導時間＋50ms 程度」に設定するのが目安。\n**PMT の検出回数は［診断機能］⇒【房室伝導】タブの心室レート ヒストグラム欄に「PMT 検出」として表示される**（画面例は 0）。**PMT はストアードEGMのトリガ項目でもあり、保存時間はプレトリガ12秒／ポストトリガ4秒に固定（変更できない）。**優先度は Off／Low／High から選び、画面例のノミナルは Off。**メモリが一杯になっても「最初の」PMTエピソードは保護される。**PMT を疑うのに記録が残っていない場合は、エピソード トリガが Off のままになっていないかを確認する。\n**PVARP を延ばして逆行性P波を隠す対処には裏がある（追補48・BIOTRONIK「Pacemaker fundamentals ペースメーカのタイミングサイクルについて」）。****PVARP 内に逆行性P波を隠せば PMT は避けられるが、その逆行性P波は「見えていない」ため機能的なアンダーセンシングの状態になり、RNRVAS（反復性非リエントリー性室房伝導）を招くことがある。**また **PVARP を延ばせば TARP（＝PVARP＋SAV ディレイ）が延び、2:1 ブロックポイント（＝60,000÷TARP）が下がる。**PMT 対策と追従性の確保は相反するので、Auto PVARP のようなレート応答型の設定が用意されている。",
   "ecg": "上限レート付近の一定した頻拍が続いたあと、心室ペーシングが1拍抜けて心房ペーシングが入り、頻拍が止まる。マーカでは AS と VP が交互に並ぶ状態が続き、停止の直前に AV ディレイが変化する拍が入る。停止後しばらくは介入が行われず、再発すれば同じ経過を繰り返す。",
   "pitfall": "Off にしていると PMT が持続し、動悸や心不全の増悪につながる。逆に洞頻拍で作動すると、運動中に心房追従が途切れて息切れとして自覚されることがある。停止させても逆行性伝導そのものは残るため、再発を繰り返すときは PVARP と PVC レスポンスの設定を併せて見直す。"
  },
  {
   "id": "ABT-PVC-RESPONSE",
   "maker": "Abbott",
   "cat": "ペーシング管理",
   "name": "PVC Response（心房ペーシング／A Pace on PVC／+PVARP on PVC）",
   "generic": "心室期外収縮後の応答（PVARP延長・心房ペーシング）",
   "device": "PM",
   "scope": "心室期外収縮を検出し、PMT が成立する前に予防する",
   "how": "PMT に対処するロジックは2種類あり、本機能（PVC レスポンス）は **PMT にならないように予防する側**、PMT レスポンスは起こってしまった PMT を停止する側にあたる。\nDDD(R) で心室期外収縮（PVC）を検出し、逆行性伝導による PMT の成立を予防する。PVC の判定は2通りで、① R 波に先行する心房イベントがない、② PVARP の相対不応期部分で P 波を感知したあと、その心房イベントから 280ms 以内に R 波が生じない、のいずれかを満たす心室イベントを PVC とする。\n【心房ペーシング】（Zephyr の A Pace on PVC）では、PVC の検出後に PVARP を 475ms（Zephyr は 480ms）へ自動延長する。延長した PVARP 内に心房イベントがあれば PVARP を直ちに終了し、その心房イベントから 330ms 後に心房ペーシングを出す。この 330ms は 120ms の絶対不応期と 210ms のアラート ピリオドで構成され、アラート ピリオド中に P 波をセンシングすれば通常の DDD タイミングに戻る。延長した PVARP 内に心房イベントがなければ、PVC から VA インターバル後に心房ペーシングを出す。\nVDD モードでは心房ペーシングを出せないため、現在の PVARP 設定を 125ms 延長する（上限 550ms）。\n旧機種の【+PVARP on PVC】では、PVC の検出後に PVARP を 480ms へ延長し、続けて 330ms の心房アラート ピリオドを置く。このとき心房エスケープインターバルは、基本レートの設定によらず 810ms になる。",
   "params": "PVC レスポンス（選択肢と表示名が世代で異なる）: Identity・Integrity・Verity は Off、+PVARP on PVC；Zephyr・Victory は Off、A Pace on PVC（VDD では +PVARP on PVC として動作）；Accent は Off、心房ペーシング。資料には「心房ペーシング」と「A Pace on PVC」は同じ機能と明記されている。画面上の項目名も世代で異なり、Accent は［PVC レスポンス］、Zephyr は［PVC オプション］。いずれも［不応期 & ブランキング］の【PVC & PMT】にあり、PMT レスポンス・PMT 検出レートと同じ枠に並ぶ。あわせて PVARP（125〜500ms）と PVAB（Accent 60〜250ms／Zephyr 60〜350ms）を同じ画面で設定する。",
   "models": "Accent（心房ペーシング）／Zephyr・Victory（A Pace on PVC）／Identity・Integrity・Verity（+PVARP on PVC）",
   "equiv": "Medtronic: —\nBIOTRONIK: PVARP after PVC（**Auto、または「自動調整もしくは設定された PVARP＋150ms（固定）」**。PVARP 225ms なら 375ms になる）\nBoston Scientific: —\nMicroPort CRM: Atrial Pacing on PVC",
   "caution": "+PVARP on PVC が作動した拍では、心房エスケープインターバルが基本レートの設定によらず 810ms になる。基本レートを高く設定している症例では、この1拍だけ間隔が延びる。\nPVARP を延長しているあいだの心房イベントは心室追従に使えない。心房レートが速い症例では追従が途切れることがある。\nVDD モードでは心房ペーシングによる介入ができず、PVARP の延長だけが行われる。",
   "ecg": "心室期外収縮の直後に不応期が通常より長くなり、続いて心房ペーシングが入る。プログラマのマーカでは、PVC と判定された心室イベントに続いて心房ペーシングのマーカが並ぶ。VDD モードでは心房ペーシングは現れず、不応期の延長だけが見られる。",
   "pitfall": "心室期外収縮が頻発する症例では心房ペーシングが増え、ペーシング率と電池消耗が上がる。逆行性伝導のない症例では得られる利益が乏しい。Off にしていると、PVC を起点とした PMT が繰り返し起こることがある。PVC の判定条件を満たさない心室イベント（先行する心房イベントがある期外収縮など）では作動しない。"
  },
  {
   "id": "ABT-QUICKOPTTM-OPTIMIZATION",
   "maker": "Abbott",
   "cat": "CRT",
   "name": "QuickOpt™ Optimization",
   "generic": "CRT自動最適化（AV/VVディレイ）",
   "device": "CRT / PM",
   "scope": "心内電位の P 波幅から至適 AV ディレイ（CRT では VV ディレイも）を短時間で算出する",
   "how": "心房センステストで自己 P 波を8イベント分計測し、P 波 Duration（幅）を平均する。これに加算値 Δ を足した値を至適 AV ディレイとする。P 波幅から心房内・心房間の伝導時間を推定し、前負荷を最大化して僧帽弁閉鎖のタイミングを合わせる考え方による。\n至適センス後 AV ディレイ: SAVopt ＝ As ＋ Δ（Δ ＝ 30ms または 60ms）。P 波幅が 100ms 以上なら ＋30ms、100ms 以下なら ＋60ms。P 波が短いほど Δ を大きく取る。\n至適ペース後 AV ディレイ: PAVopt ＝ As ＋ Δ（Δ ＝ 80ms〈30＋50〉または 110ms〈60＋50〉）。P 波幅が 100ms 以上なら ＋80ms、100ms 以下なら ＋110ms。心房ペーシングから心房興奮までの分として一律 50ms を加える。\nテストに必要なテンポラリーパラメータは自動でセットされる（基本レート 40min⁻¹、ペース後／センス後 AV ディレイ 300ms）。デュアルチャンバ機の AV 至適化は約30秒、CRT-D の AV／VV 至適化は約90秒で終わる。\n結果画面にプログラム値と至適値が並び、［至適値のプログラム］で反映する。EGM 詳細で計測された P 波幅とその平均値を確認できる。\nメーカー資料では、エコーによる至適化との相関は AV ディレイ群 97.5%、PV ディレイ群 96.1%（各 n=56）と示されている。",
   "params": "自動テスト／マニュアルテストの選択；テストの実施；至適値のプログラム（ペース後 AV ディレイ／センス後 AV ディレイを個別にチェックして反映）；結果と EGM の参照・印刷",
   "models": "Gallant HF／Quadra Assura MP 世代の CRT-D。デュアルチャンバの PM／ICD でも AV ディレイの至適化のみ実行できる",
   "equiv": "Medtronic: AdaptivCRT™／CardioSync™ Optimization\nBIOTRONIK: —\nBoston Scientific: SmartDelay™ Optimization／SmartCRT™\nMicroPort CRM: SonR™ CRT Optimization",
   "caution": "算出は心内電位からの推定であり、心エコーによる至適化を完全に置き換えるものではない。\n至適ディレイは経時的に変化する。資料が引く大規模臨床試験では毎フォローアップ時の至適化を求めており、1回の至適化で固定しない。\nテスト中は基本レートと AV ディレイが一時的に変更される。",
   "ecg": "テスト中は一時的に基本レートが下がり AV ディレイが延長するため、自己 P 波と自己 QRS が現れる。EGM 上で連続する数拍の P 波幅が計測され、テストが終わると元の設定に戻る。",
   "pitfall": "算出には自己 P 波の計測が必要で、心房センステストが成立しない条件では実行できない。\n算出された至適値は自動では反映されない。結果画面で［至適値のプログラム］を押さないと設定は変わらないため、至適化したつもりでプログラム値が元のままになっていることがある。\nペース後とセンス後の AV ディレイは個別にチェックして反映するため、片方だけ反映した状態になりうる。"
  },
  {
   "id": "ABT-RVCAPTM-CONFIRM",
   "maker": "Abbott",
   "cat": "ペーシング管理",
   "name": "RVCap™ Confirm",
   "generic": "心室自動閾値測定",
   "device": "PM / ICD / CRT",
   "scope": "右室の捕捉を確認して出力の安全域を保つ",
   "how": "右室の刺激閾値を定期的に検索し、安全域を加えた出力へ自動調整する。捕捉が確認できない拍にはバックアップ刺激を出す。",
   "params": "RVCap Confirm: On／Monitor／Off；Search Interval",
   "models": "Assurity MRI・Gallant・Gallant HF 世代",
   "equiv": "Medtronic: RV Capture Management™（RVCM）／Ventricular Capture Management™（VCM）\nBIOTRONIK: Ventricular Capture Control（VCC）\nBoston Scientific: PaceSafe™ RV Automatic Capture／PaceSafe™ RV Automatic Threshold／Ventricular Automatic Capture\nMicroPort CRM: RV Auto-threshold／Ventricular Auto-threshold",
   "ecg": "閾値測定の最中だけ、出力が段階的に下がって捕捉が失われる拍が現れ、その直後に高出力のバックアップ刺激が入る。1拍のなかにスパイクが2本並んで見える。",
   "pitfall": "融合波や偽融合があると捕捉ありと誤判定して出力を下げすぎることがある。誘発反応が小さい症例では測定そのものが成立せず、安全側の固定出力に戻る。テスト中の非捕捉を不具合と取り違えないよう、記録の時刻とテスト周期を照合する。"
  },
  {
   "id": "ABT-RATE-BRANCH",
   "maker": "Abbott",
   "cat": "ICD",
   "name": "Rate Branch",
   "generic": "ICD 頻拍鑑別（SVT鑑別）",
   "device": "ICD / CRT-D",
   "scope": "心房レートと心室レートの大小で判定経路を3つに分け、上室頻拍と心室頻拍を鑑別する（レートオーバーラップのある症例向け）",
   "how": "SVT ディスクリミネーションを［デュアルチャンバ］に設定したときに働く、Abbott の頻拍鑑別の入口。頻拍を検出すると、検出前 8〜16 インターバル（ノミナル12）の心房レートと心室レートの中央値（12インターバルなら6番目と7番目の平均）を比べ、V＜A（AF/AFL）・V＝A（Sinus Tachy）・V＞A（VT/VF）のいずれかのレートブランチに必ず分類する。V＝A は心房と心室の差が 30ms 以内の場合を指す。V＞A は追加ディスクリミネータを使わずにそのまま治療へ進む。V＜A ではモーフォロジーとインターバルスタビリティ、V＝A ではモーフォロジーと不整脈オンセットを適用し、各ブランチで使える追加ディスクリミネータは固定されている。2つの追加ディスクリミネータの結論が割れた場合は、［診断］の If Any／If All で治療するかどうかを決める。［心室のみ］に設定した場合はレートブランチを使わず、心室の情報だけで判定する（この場合の追加ディスクリミネータはモーフォロジー・インターバルスタビリティ・サドンオンセットの3つで、診断は If Any／2/3の場合／If All から選ぶ）。各ディスクリミネータは Off／On／Passive の3択で、Passive はデータの収集だけを行い、On にしていたらどう診断していたかを記録する（実際の作動には影響しない）。鑑別が働くのは VTゾーン（VT-1／VT-2）だけで、VFゾーンでは使用できない。SVTと識別して治療を抑制したあとも 6心室イベントごとに検出を続け、①条件が変わってVT診断になる（波形の変化・レートの急上昇・レートの安定化）、②SVT ディスクリミネーション タイムアウト、③レートが上昇してVFゾーンでVF検出、④SVT アッパーリミットを超える、⑤レートブランチが V＞A へ移行、⑥V＝A を Off にしているときに V＝A へ移行、⑦サイナスの再検出（サイナス復帰）、のいずれかで終了する。",
   "params": "SVT ディスクリミネーション: Off／On／Passive；チャンバ: デュアルチャンバ／心室のみ；Sinus Tachy（V＝A）: On／Off；AVインターバルデルタ（30〜150ms、ノミナル60ms）；診断（デュアルチャンバ）: If Any／If All（ノミナル If All）；診断（心室のみ）: If Any／2/3の場合／If All；SVT アッパーリミット: VFと同じ（2ゾーン設定のノミナル）／VT-2と同じ（3ゾーン設定のノミナル）／個別レート／Off；ゾーンごとの設定は VT-1・VT-2 のみで、VFゾーンには置けない",
   "models": "Gallant／Entrant 世代のICD／Gallant HF／Quadra Assura MP 世代のCRT-D（モーフォロジー2方式・不整脈オンセット2方式の選択は Ellipse 以降）。本項の動作・設定値は Current™ VR RF／DR RF 世代の勉強会資料でも確認した",
   "equiv": "Medtronic: PR Logic™\nBIOTRONIK: SMART® Detection\nBoston Scientific: Rhythm ID™\nMicroPort CRM: PARAD™+",
   "caution": "鑑別を使うのは「レートオーバーラップ」のある症例、つまり上室頻拍のレート上昇がVTゾーンに食い込む症例である。鑑別が効くのは最初の検出のときだけで、治療が始まったあとは作動しない。V＝A の判定幅は 30ms 固定で、プログラムできない。診断を If Any にすると1つでもVTと判定すれば治療するため感度が上がり、If All にすると全員一致を求めるため特異度が上がる（心室のみの 2/3 はその中間）。ノミナルは If All。レートブランチはデュアルチャンバICDでのみ使える。シングルチャンバICD、および［心室のみ］設定では使えない。\n**鑑別の結果は【ログ＆サマリー】タブの［SVT 診断サマリー］で件数として確認できる。**サマリーは **AF/AFL（V＜A）／Sinus Tach（V≒A）／VT（V＞A）／SVTエピソード／エピソード内でのSVT診断** の5行に分かれ、レートブランチのどの枝に振り分けられたかがそのまま件数になる。右側の［SVT 診断のディスクリミネーション基準］には**インターバル スタビリティ／モーフォロジー／サドン オンセット** それぞれが何回VTと診断したかが並び、**どのディスクリミネータがVT判定を出したのかを後から確認できる。**\n**最初のトリガがSVTの場合でも、最終的に治療されればそのエピソードは治療としてカウントされる。**SVTエピソードの件数だけを見て「治療されなかった」と判断しない。",
   "ecg": "診断レポートに「レートブランチ分類」として、どのブランチに入ったかが残る。心房のアンダーセンスがあると実際は上室性でも V＞A に、遠隔電位のオーバーセンスがあると実際は心室性でも V＜A に分類され、記録上の分類と実際の調律が食い違う。",
   "pitfall": "上室頻拍で心房のアンダーセンスが起きると V＞A に分類され、追加ディスクリミネータが一切使われないままVTと診断されて不適切作動につながる。逆に心室頻拍で遠隔電位（FFRW）をオーバーセンスすると V＜A に分類され、不要な追加ディスクリミネータが適用されて治療の遅れや抑制を招く。レートブランチの精度は心房・心室双方のセンシングの適正さに依存する。V＝A の帯域は 1:1 房室伝導を伴う上室頻拍と心室頻拍の区別が付きにくい。"
  },
  {
   "id": "ABT-RATE-RESPONSIVE-AV-DELAY",
   "maker": "Abbott",
   "cat": "ペーシング管理",
   "name": "Rate Responsive AV Delay（レート応答 AV ディレイ）",
   "generic": "レートに応じたAVディレイの自動短縮",
   "device": "PM",
   "scope": "心房レートの上昇に合わせて AV ディレイを自動的に短縮する",
   "how": "心房レートが上がるにつれて PR 間隔が短くなる生理的な変化を模倣する機能。フィルタ処理後心房レート（FARI）が 90min⁻¹ を超えると、ペース後 AV ディレイとセンス後 AV ディレイの短縮が始まる。\n短縮の傾きは3段階で、Low はレート 1min⁻¹ の変化につき 1ms、Medium は 2ms、High は 3ms 変化する。Off では AV ディレイは変化しない。\nどこまで短縮するかは［最短 AV ディレイ］で頭打ちになり、傾きが急なほど早く下限へ到達する。",
   "params": "レート応答 AV ディレイ: Off／Low（1ms/min⁻¹）／Medium（2ms/min⁻¹）／High（3ms/min⁻¹）；最短 AV ディレイ: 25〜120ms（Accent）／30〜120ms（Zephyr）。最短 AV ディレイはレート応答 AV ディレイを選択したときのみ設定できる。ペース後 AV ディレイは 25〜350ms、センス後 AV ディレイは 25〜325ms の範囲で設定し、両者の差はノミナルで 50ms",
   "models": "Accent・Zephyr 世代（設定範囲は世代で異なる）",
   "equiv": "Medtronic: —\nBIOTRONIK: Dynamic AV delay。Low＝150ms(60ppm)〜120ms(130ppm)／Medium＝140〜100ms／High＝130〜80ms\nBoston Scientific: —\nMicroPort CRM: —",
   "caution": "AV ディレイの短縮は TARP を短くするため、上限追従レートの確保にも働く。一方で短縮しすぎると心房収縮による心室充満の寄与が減る。\n基本レートが高いと設定できる AV ディレイの最大値そのものが制限される（Accent では基本レート 30〜90min⁻¹ で 350ms、130〜160min⁻¹ で 170ms、170min⁻¹ で 160ms）。",
   "ecg": "運動などで心房レートが上がるにつれて、AV 間隔が段階的に短くなっていく。レートが下がると元の AV 間隔へ戻る。",
   "pitfall": "設定を High にすると短時間で最短 AV ディレイに達し、房室同期が浅くなって息切れの訴えにつながることがある。レートが上がったときだけ AV 間隔が短い所見を、機能を知らないと異常と取り違えやすい。"
  },
  {
   "id": "ABT-RATE-RESPONSIVE-PVARP",
   "maker": "Abbott",
   "cat": "ペーシング管理",
   "name": "Rate Responsive PVARP／V Ref（レート応答 PVARP／V Ref）",
   "generic": "レートに応じた不応期の自動短縮",
   "device": "PM",
   "scope": "レートの上昇に合わせて PVARP と心室ペーシング不応期を自動的に短縮する",
   "how": "自己レートやペーシングレートの変動に合わせて不応期を変える機能。AF サプレッション アルゴリズムのレート、センサ指示レート、または FARI の増減に反応して、心室ペーシング不応期（V Ref）と PVARP の設定値を自動的に変更する。\n短縮の傾きは3段階で、Low（ノミナル）は 1min⁻¹ につき 1ms、Medium は 2ms、High は 3ms ずつ短縮する。Off では不応期は変動しない。\n短縮の下限は［最短 PVARP／V Ref］で決まる。",
   "params": "レート応答 PVARP／V Ref: Off／Low（ノミナル）／Medium／High；最短 PVARP／V Ref: 125〜475ms（ノミナル 175ms）。基準となる PVARP は 125〜500ms（ノミナル 275ms）、心室ペーシング不応期は 125〜500ms（ノミナル 250ms）。いずれも［不応期 & ブランキング］画面にある",
   "models": "Accent 世代（Zephyr でも［レート応答 PVARP／VREF］として設定できる）",
   "equiv": "Medtronic: —\nBIOTRONIK: Auto PVARP。**PMT protection が7日間作動していない場合は PVARP−50ms（PVARP が一度も延長されていない場合のみ）、PMT protection が作動した場合は PVARP＋50ms。Amvia Sky で Auto 設定した場合 PVARP は 175ms から開始される。一度でも延長されると短縮されることはない。メーカーは Off を推奨**\nBoston Scientific: —\nMicroPort CRM: —",
   "caution": "PVARP を短縮しすぎると逆行性 P 波を心房不応期の外で拾いやすくなり、PMT のリスクが上がる。VA 伝導のある症例では最短 PVARP／V Ref を VA 伝導時間＋50ms 程度より短くしない。\n逆に PVARP が長いままだと TARP が延び、2:1 ブロックが低いレートで出る。",
   "ecg": "レートが上がったときに、不応期が短いままであれば見られるはずの追従の途切れが起こりにくくなる。プログラマのマーカでは、レートに応じて不応期の表示幅が変化する。",
   "pitfall": "短縮しすぎると、運動時など速いレートのときに逆行性 P 波を拾って PMT を誘発することがある。PMT の再発を繰り返す症例では、この設定と PVARP・PVC レスポンスを併せて見直す。"
  },
  {
   "id": "ABT-REST-RATE",
   "maker": "Abbott",
   "cat": "レート応答",
   "name": "Rest Rate（レスト レート）",
   "generic": "睡眠時・安静時のレート低下",
   "device": "PM",
   "scope": "睡眠中や長時間の安静時に、基本レートより低いレートでペーシングする",
   "how": "時計ではなく体動に基づいて安静を判定するため、就寝時刻が一定でない患者や時差のある場所でも設定を変えずに使える。加速度センサの指標をそのまま使うのでもなく、3つの基準で判定する。\n第一の基準は、1週間の活動性をモニターして体動レベルの移動平均のヒストグラムを作り、活動の少ない側から 29%（1日約7時間の睡眠＝24時間の29%）の位置を活動偏差閾値とするもので、閾値は7日ごとに更新される。\n第二の基準は、第一の基準を満たしたうえで、さらに 15〜20分間 加速度センサに信号がないこと。患者が 15〜20分以上活動していないと感知した時点でレスト レートへ切り替わる。\n第三の基準は寝たきりへの対策で、活動変動の分布が1つの大きな山になった場合は閾値を更新せず、前回までの閾値を継続する。\n作動すると安静時のレートを 5〜10ppm 下げる。",
   "params": "レスト レート: Off、30〜170min⁻¹（5ステップ刻み。130min⁻¹ 以上は10ステップ刻み・Accent）／Off、30〜130min⁻¹（5間隔）、140、150（Zephyr・Victory・Identity・Verity）。［レート］画面で基本レートの直下に並ぶ",
   "models": "Accent 世代／Zephyr・Victory・Identity・Verity 世代（設定範囲は世代で異なる）",
   "equiv": "Medtronic: —\nBIOTRONIK: Night rate（On／Off）。設定レート 30〜100ppm、開始・終了時刻を 00:00〜23:55 で設定する\nBoston Scientific: —\nMicroPort CRM: —",
   "caution": "植込み後少なくとも7日間はプログラムしない。信頼できる体動データが集まっていないと閾値が定まらない。\nキャプチャー & センシングおよび NIPS の実施中は無効になる。\nレスト レートが作動しているあいだは、ヒステリシス レートとヒステリシス サーチの各パラメータが無効になる。\nAMS 基本レートで動作しているあいだは、レスト レートのパラメータは基本レートの設定で動作する。",
   "ecg": "夜間や長時間の安静時に、日中より低いレートでのペーシングが続く。レートの移行は緩やかで、体動が戻ると基本レートへ戻る。",
   "pitfall": "設定レートを低くしすぎると、夜間の徐脈による症状が出ることがある。日中に長く安静にしている患者では日中でも作動しうるため、レートの低下をセンシング不全やペーシング休止と取り違えないようにする。植込み直後にプログラムすると体動データが不十分で、意図した時間帯に作動しないことがある。"
  },
  {
   "id": "ABT-SECURESENSETM-RV-LEAD-NOISE",
   "maker": "Abbott",
   "cat": "ICD",
   "name": "SecureSense™ RV Lead Noise",
   "generic": "リードノイズ識別（治療の保留）",
   "device": "ICD / CRT-D",
   "scope": "リード由来の雑音を識別して不適切作動を防ぐ",
   "how": "心室センシング極性（RV Tip-Ring＝ニアフィールド）に混入するノイズは不適切作動の原因になる。SecureSense™ は、**心室センシング極性で治療対象となる頻拍を検出した際に、「RVコイル−Can」もしくは「RV Ring−Can」（ファーフィールド）においても同様の頻拍が検出されるかを確認する機能**で、ファーフィールドで頻拍が検出されなかった場合は治療を抑制できる。近接電極（RV Tip-Ring＝プライマリ）と遠隔電極（RV Coil-Can＝セカンダリ）のセンシングイベントを比較し、両チャネルのレートに相関があるかどうかでリードノイズを判別する。頻拍を検出したときに両チャネルの間隔に相関がなければ、近接電極側だけに現れているリード由来の雑音と判断して治療を抑制し、相関していれば真のVT/VFとして治療を実行する。判定にはリードノイズ検出カウンター（LNDC）を使い、カウンタが10を超えるとノイズと判断して治療を抑制、10以下ならノイズではないと判断して治療を実行する。",
   "params": "SecureSense™: On（ノミナル）／Off／Passive；電極の組合せ（**RVコイル−Can もしくは RV Ring−Can**。ファーフィールドMDと共通の設定項目）；ノイズアラート",
   "models": "Gallant／Entrant 世代のICD／Gallant HF／Quadra Assura MP 世代のCRT-D",
   "equiv": "Medtronic: RV Lead Noise Discrimination\nBIOTRONIK: —\nBoston Scientific: —\nMicroPort CRM: —",
   "ecg": "非生理的に短い間隔の信号が連続して記録される。近接電極（tip-ring）にだけ現れて遠隔電極（coil-can）には現れないのが、リード由来の雑音の典型像。同時にインピーダンスの急な上昇や短周期センシングの増加を伴うことが多い。",
   "pitfall": "雑音と判定した信号では治療が保留されるため、真の心室細動を雑音と誤判定する危険が原理的に残る。アラートが出たら、リードの断線・被覆損傷を画像とインピーダンス推移で確認する。近接電極と遠隔電極の両方に同じように雑音が乗る場合は、レートが相関してしまうため識別できない。",
   "caution": "メーカーの検証（ストアード エレクトログラムのクリップを用いた試験。HRS 2012 で発表）では、**853のVFエピソードをすべてVFとして検出した（感度100％）。**特異度は2通り示されており、**持続性リードノイズは238エピソード中231エピソードをリードノイズとして検出（97.1％）、非持続性リードノイズは52エピソード中47エピソードをリードノイズとして検出（90.4％）**と報告されている。**非持続性のノイズのほうが取りこぼしやすい**ことがこの数字から読める。\n判別の手がかりは、近接電極（RV Tip-RV Ring＝near field）と遠隔電極（RV Coil-Can＝far field）のレートに相関があるかどうかである。リードノイズではチップまたはリングからノイズが混入するため両者に相関がなく治療を抑制、真のVT/VFでは相関があるため治療を実施する。**リードノイズと判定されるときに想定されるリード不全のタイプは「Tip または Ring 導線ケーブルに関わる電気的異常」**で、ファーフィールド側（RVコイル−Can）の波形にはノイズが乗らず、ニアフィールド側にだけ高頻度の VS が並ぶ像になる。\n電極の組合せはファーフィールドMDと共通の項目で設定するため、変更するとモーフォロジーの見え方にも影響する。ICDリードの不全は絶縁障害の比率が高く、植込みからの年数とともに増える。不適切作動によるショックは予後を悪化させるという報告があり（MADIT II サブ解析で不適切作動によるショックは死亡率2.29倍、SCD-HeFT サブ解析では適切作動のショックでも5.68倍、適切・不適切の両方を受けると8.23倍）、リードノイズによる不適切作動を避ける意義は大きい。"
  },
  {
   "id": "ABT-SENSEABILITYTM",
   "maker": "Abbott",
   "cat": "センシング",
   "name": "SenseAbility™",
   "generic": "感知の自動調整（可変センシング）",
   "device": "ICD / CRT-D",
   "scope": "感度を一拍ごとに自動調整してオーバー／アンダーセンシングを防ぐ",
   "how": "SenseAbility™（Auto Sensitivity Control＝ASC）は、感知した波高に応じて開始感度を決め、設定した遅れののちに感度を段階的に鋭くしていく可変センシング。\n前段の信号処理として、心内の生波形をフィルタ処理してT波・筋電位・ファーフィールド信号を極力排除し（Filtered Signal）、そのうえで波形をすべて陽性の単相性波形に置き換える（Digitally Rectified Signal）。感度のしきい値はこの整流後の波形に対して当てられる。\n1拍ごとの流れは次のとおり。心内電位を感知するとセンシング不応期（SRP）が始まり、そのウィンドウ内の最大波高値を検出して取り込む。**SRP内の信号はすべて同一の心内電位としてカウントされる**ため、より大きな電位が不応期内で検出されてもレート検出には影響しない。取り込んだ最大波高値に Threshold Start（％）を掛けた値が開始感度になり、Decay Delay のあいだ保持されたのち、最高感度（Max Sensitivity）に向かって減衰する。減衰は最高感度に到達するまで、または次のセンシングイベントが起きるまで続く。\nThreshold Start は実測波高の単純な割合ではなく、絶対的最大値に制限される。Threshold start＝50％ の場合、心室では R波が2mV以上6mV未満なら実測値の50％、6mV以上なら一律3.0mV、2mV未満なら一律1.0mV。心房では P波が0.6mV以上3mV未満なら実測値の50％、3mV以上なら一律1.5mV、0.6mV未満なら一律0.3mV。\n減衰の速さは固定で、Threshold start＝50％ のとき心室は 1mV／312ms、心房は 0.5mV／312ms の傾きで鋭くなる。\n**ペーシング後はセンシング時と異なる作動をする。**ペーシング後にはR波・P波が存在せず、ペーシングによって心筋の脱分極がこれから始まるため脱分極の進行に遅れがあるのに対し、センシングイベントでは感知した時点ですでに脱分極過程が進行している。このためペーシング後には、センシング後とは別の Threshold Start・Decay Delay・不応期を設定する。**ペーシング後の Threshold Start は％ではなく mV で直接指定する。**\n心室のペーシング後には［Auto］があり、レート上昇時のQT間隔短縮を模倣して、レートが上がるほど Threshold Start 値を下げ、Decay Delay を短縮する（例：2mV→1mV、220ms→0ms）。これにより高いレートであっても高いセンシング感度が確保される。\nセンシングモードは心房のみ自動と固定を選べ、固定にすると通常のペースメーカと同じ固定感度になる。心室は自動のみ。心室の最高感度は Defibrillator と Pacemaker で個別にプログラムできる。",
   "params": "【心房】センシングモード: 自動（ノミナル）／固定；最高感度 0.2〜1.0mV・0.1mV刻み（ノミナル0.2mV）；センシング不応期 93ms（ノミナル）／125／157ms；センシング後 Decay Delay 0ms（ノミナル）／30／60／95／125／160／190／220ms；センシング後 Threshold Start 50％（ノミナル）／62.5／75／100％；センシング後不応期 93ms；ペーシング後 Decay Delay 0ms（ノミナル）／30〜220ms；ペーシング後 Threshold Start 0.2〜3.0mV・0.1mV刻み（ノミナル0.8mV）；ペーシング後不応期 190ms（ノミナル）／220〜400／440／470ms。\n【心室】センシングモード: 自動のみ（固定は選べない）；最高感度［Defibrillator］0.2〜1.0mV・0.1mV刻み（ノミナル0.3mV）、［Pacemaker］ノミナルは［Defibと同じ］、個別に指定するときは0.2〜2.0mV・0.1mV刻み；センシング不応期 125ms（ノミナル）／157ms；センシング後 Decay Delay 60ms（ノミナル）／0／30／95／125／160／190／220ms；センシング後 Threshold Start 62.5％（ノミナル）／50／75／100％；センシング後不応期 125ms；ペーシング後 Decay Delay Auto（ノミナル）／0／30／60／95／125／160／190／220ms；ペーシング後 Threshold Start Auto（ノミナル）／0.2〜3.0mV・0.1mV刻み；ペーシング後不応期（Pace Refractory）250ms（ノミナル）／125ms／160〜400ms・30ms刻み／440／470ms。\n【設定場所】最高感度・Decay Delay・Threshold Start は［キャプチャー & センシング］＞［SenseAbility™ 設定］。**センシング不応期は Atlas+Ⅱ までは SenseAbility の画面にあったが、Current™ 以降は徐脈タブの［不応期 & ブランキング］から設定する。**低周波減衰を変更すると SenseAbility の設定も変更される",
   "models": "SenseAbility™〔Auto Sensitivity Control（ASC）〕は **Photon® DR 以降の St. Jude Medical・ICD 全機種に搭載**。本項の設定値と設定場所は Current™ 世代の資料（2009年版）で確認した。現行は Gallant／Entrant 世代のICD／Gallant HF／Quadra Assura MP 世代のCRT-D\n**リードレスには可変センシングが載っていない。AVEIR™ VR は「オートセンシング：Off」で調整不可**であり、感度は**手動設定（ノミナル 2.0mV、範囲 0.5〜18mV）**、電極極性も **Bipolar 固定**（いずれも調整不可能なパラメータとして資料に明記）。経静脈ICDの ASC の感覚をリードレスに持ち込まない。",
   "equiv": "Medtronic: Sensing Assurance\nBIOTRONIK: Automatic Sensitivity Control\nBoston Scientific: Automatic Gain Control（AGC）\nMicroPort CRM: AutoSensitivityControl",
   "caution": "**ノミナル値からのいかなる設定変更も、VT・VF検出の正確性に影響を与える可能性がある**（資料の明記）。プログラマ画面にも「これらのパラメータを変更すると、波高が低い時のセンシング性能に影響を与える場合があります」という警告が出る。\nT波やファーフィールド電位のオーバーセンシングに対して、従来は最高感度（Max sensitivity）を鈍く設定するのが唯一の解決法だったが、それでは「VFを感知しない」リスクを負う。**最高到達感度を変更せずにオーバーセンシングを回避する手段が Threshold Start と Decay Delay の2つ**であり、まずこちらで調整するのが設計上の意図。\n最高感度は「センシング可能な最小の心内活動電位」を決める値である。**最高感度のノミナルは資料間で食い違う。**Current™ 世代の資料は 心房0.2mV／心室Defib 0.3mV、別の資料（追補32）は 心房0.3mV／心室0.5mV と記載している。世代差の可能性があり未確定。\n「1mV／312ms」「0.5mV／312ms」は自動感度が鋭くなっていく速さ（減衰の傾き）を表す。Threshold start を高くしてもこの傾きは変わらないため、開始感度を上げるほど最高感度に到達するまでの時間が延びる。実質的な感度の推移は「開始感度」「ディケイディレイ」「傾き」「最高感度」の4つで決まる。\n低周波減衰（Low Frequency Attenuation）と連動しており、どちらか一方を変えるともう一方の設定も動く。\n心室オーバーセンシングの原因はT波だけではない。植込み患者518例の検討では38例（7.3％）にオーバーセンシングがみられ、内訳はT波オーバーセンシング10例、筋電位8例、リード不全5例、V波ダブルカウント4例、ペースメーカ干渉2例、その他2例と報告されている。原因の切り分けをしてから設定を触る。",
   "ecg": "T波を二重に感知すると、マーカー上は自己心拍の2倍のレートが記録される。体表心電図のレートと本体が記録したレートが合わないのが手がかり。ストアードEGMに残る心内波形はフィルタ処理と整流を経る前のもので、デバイスが実際に判定に使っているのは全て陽性に置き換えられた単相性波形である点を踏まえて読む。センシング不応期の中に入った信号はマーカーに現れないため、マーカーの間隔が心内波形の見た目より広く見えることがある。",
   "pitfall": "感度を鋭くしすぎるとT波オーバーセンシングや筋電位の誤感知が起こり、ペーシング抑制や不適切作動につながる。逆に鈍くしすぎると細動波のアンダーセンシングを招く。どちらに振っても危険側があるため、設定変更後は必ず感知の確認を行う。\nセンシング不応期の中で検出された電位は、どれだけ大きくてもレート検出には影響しない。T波が不応期の中に入っていれば問題にならず、不応期を出た位置に現れると拾われる。T波オーバーセンシングを疑うときは、波高だけでなくR波からT波までの時間と不応期の設定を合わせて見る。\nペーシング後とセンシング後は別々の設定であり、片方だけを調整しても症状が変わらないことがある。ペーシング率の高い症例では、まずペーシング後のパラメータを確認する。"
  },
  {
   "id": "ABT-LOW-FREQUENCY-ATTENUATION",
   "maker": "Abbott",
   "cat": "センシング",
   "name": "低周波減衰（Low Frequency Attenuation）",
   "generic": "T波識別機能",
   "device": "ICD / CRT-D",
   "scope": "心室センシングのフィルタ特性を変え、T波オーバーセンシングを減らす",
   "how": "T波などの低周波成分を減衰させるフィルタのオプション。周波数の低いT波が減衰することで、R波とT波の振幅比を従来のフィルタの約2〜3倍に増幅した特性に変えられる。感度そのものを鈍くするのではなく、拾う周波数帯を変えることでR波だけを拾いやすくする考え方なので、R波のアンダーセンシングを増やさずにT波オーバーセンシングを減らせる。［高度な設定］画面で On／Off を選ぶ。ノミナルは On。このパラメータを変更すると SenseAbility™ の設定も変更されるため、プログラマが注意を表示する。",
   "params": "低周波減衰: On（ノミナル）／Off。［高度な設定］画面で設定する。変更すると SenseAbility™ の設定も変わる",
   "models": "Ellipse™ 世代のICD／CRT-D で確認。現行の Gallant／Entrant 世代にも搭載されている（一覧表の「T波識別機能」行で Abbott は低周波減衰フィルター）",
   "equiv": "Medtronic: T-wave Discrimination\nBIOTRONIK: High Pass Filter\nBoston Scientific: SMART Pass\nMicroPort CRM: —",
   "caution": "メーカーがT波オーバーセンシングのあった20例のEGMクリップで検証したところ、T波オーバーセンス数は555→48（91％減）、R波のアンダーセンス数は14→6（57％減）、検出時間は従来フィルタ 3.78±1.09秒に対し新フィルタ 3.47±1.19秒で 0.31秒速く、モーフォロジーと QuickOpt™ の波形認識機能には影響がなかったと報告されている。T波オーバーセンシング対策と細動波の検出は本来トレードオフの関係にあるため、変更後は感知の確認を行う。心室オーバーセンシングの原因はT波だけではないので、筋電位・リード不全・V波ダブルカウント・ペースメーカ干渉との切り分けを先に行う。",
   "ecg": "T波を二重に数えている記録では、自己心拍の2倍のレートがマーカー上に並ぶ。フィルタを入れた記録では、同じ症例でもT波の位置にマーカーが立たなくなる。体表心電図のレートと本体が記録したレートが合っているかが手がかりになる。",
   "pitfall": "低周波成分を落とすため、振幅の小さい細動波の検出に影響しうる。SenseAbility™ の設定と連動しているので、片方だけを変えたつもりでも両方が動く。フィルタで解決しないオーバーセンシングは原因が別にあるため、リードの評価を飛ばしてフィルタだけを触ると本当の原因を見落とす。"
  },
  {
   "id": "ABT-ST-MONITORING",
   "maker": "Abbott",
   "cat": "モニタ",
   "name": "ST モニタリング（ST Monitoring）",
   "generic": "虚血モニタ（ST偏差）",
   "device": "ICD / CRT-D",
   "scope": "心内心電図のST偏差を常時監視し、無症候性の心筋虚血と、頻拍の引き金になった虚血を捉える",
   "how": "**診断機能のひとつ**で、狙いは2つある。**心血管イベント（狭心症、スパスムなど）の早期発見**と、**VT/VFの発生原因の特定**である。心筋虚血イベントの80％以上は胸痛を伴わない無症候性心筋虚血だとされ、症状のないまま起きた虚血がVT/VFの引き金になっていないかを、あとから確かめられる。\n**測定はICD本体とリード間の心内心電図を使い、極性は Can(−) to RV Tip(+)。90秒ごとに15心拍の心室センシング（Vs）イベントを解析する**（すべてのVs心拍を見ているわけではない）。**ST変化が認められると解析間隔が30秒ごとに短縮される。****評価するのはセンシング時のSTインターバルだけで、ペーシング波形は対象にしない。**\n**判定に使う2つの区間**：**等電位インターバル**は ST偏差・STヒストグラムを作るときの基準となる電位で、**Vsイベントの手前部分**にとり、0mVとして表示される（設定変更可能）。**STインターバル**はST変化を評価するポイントで、**Vsイベントの後ろ部分**にとる（設定変更可能）。等電位インターバルに対してどのくらい差があるかを示し、上にあれば＋○○mV、下にあれば−○○mVと表示される。\n**ベースライン（基準波形）は6時間ごとに取得し、その4つの平均のSTの高さを0mVとする。**90秒ごとの確認の際に、0mVから上昇・下降の閾値（％）を超えて変化していればログを残す。\n**エピソードの取得と終了**：90秒ごとに取得したデータをベースラインと比較し、STが閾値を超えているかを解析する。**判断基準は「15Vs心拍を評価し、15心拍のうち 6/8 が閾値を超えていたらSTシフトと判断」**（資料の記載どおり。→ `caution`）。超えていたら解析間隔を30秒ごとに短縮し、**3連続でSTが閾値を超えていると判断されたらエピソードを取得する。2連続でSTが閾値を下回っていたら取得を終了する。つまり1つのSTエピソードは「3回のシフト後 〜 2回のノンシフトまで」である。**\n**Ellipse™ 以降の Enhanced ST Monitoring では、STエピソードが2つのタイプに分けられる。****タイプ1**は、オンセット時のHRゾーンが安静時なら「直近10分間でHR数が10min⁻¹以上減少していない」もの、上昇時（レート範囲1・2・3）なら「10分以上継続」したもの。**タイプ2**は、安静時なら「直近10分間でHR数が10min⁻¹以上減少している」もの、上昇時なら「持続時間が10分以内」のもの。\n**植込みからの流れは4段階。**①**植込みから4時間経過してからデータ収集を開始する**（傷害電流やポケット内状態が不安定なためデータを取得しない）。②90秒ごと15拍のデータ収集を開始し、**この時点からST偏差・STヒストグラムのデータが取れる。**③**安静時ゾーン内のVsイベント4060拍および96時間（4日間）をかけてベースライン（基準波形）が完成し、上昇／下降の閾値をデバイスが算出する**（算出には標準偏差3σ＝99.7％を用いる。**7日間以上データ収集期間が経過した場合は、直近7日間に収集された安静時ゾーン内のVsイベント全てを用いて算出する**）。④**1週間後のチェック時に上昇／下降の閾値を設定したあと、STエピソードログのデータ収集が始まる。****したがって、閾値をプログラムするまでSTエピソードログは残らない。**",
   "params": "解析間隔: 90秒ごと（シフト検出後は30秒ごと）。1回あたり15心拍のVsを解析；**心拍数ゾーン: 4つ（安静時／レート範囲1／レート範囲2／レート範囲3）。最下限レートは基本レートまたは40min⁻¹、最上限レートはVT検出レートまたは140min⁻¹で決められている。設定変更できるのは安静時ゾーンの上限のみ（ノミナル 86min⁻¹）で、レート範囲1〜3はその上を均等に分割する**（画面例は 安静時 65〜86／範囲1 87〜104／範囲2 105〜122／範囲3 123〜140min⁻¹）；**上昇の閾値・下降の閾値: ％で設定する。ベースラインのR波高値（base to peak）を100％とする。各閾値はデバイスが自動で算出するが、算出された推奨値は手動でプログラミングする必要がある**（画面例は プログラム値100％ に対して推奨値 上昇80％・下降34％、別の画面例は プログラム値10％ に対して推奨値とも12％）；等電位インターバル・STインターバル: それぞれ開始位置と持続時間を、安静時とレート範囲1〜3のそれぞれについて設定；記録: **STエピソードログ 最大30件（First-in First-out。一杯になると古いものから上書き）／STエピソードEGM 最大5件（1EGMは12秒分）**。設定は［パラメータ］＞［診断機能］タブの［STモニタリング］、調整は同画面の［セットアップに進む］から行う",
   "models": "Ellipse™ 世代のICD／CRT-D で確認。**STエピソードのタイプ分け（Enhanced ST Monitoring）とログの［エピソードのタイプ］列は Ellipse Limited 以降。**以降の世代での搭載は本資料では確認できていない",
   "equiv": "Medtronic: —\nBIOTRONIK: —\nBoston Scientific: —\nMicroPort CRM: —",
   "caution": "**アラートの通知先はエピソードのタイプで変わる。ノミナルは次のとおり。****タイプ1＝ペイシェント ノーティファイア（OFF）／FastPath™ サマリー アラート（ON）／Merlin.net™ PCN（URGENT）。タイプ2＝FastPath™ サマリー アラート（ON）のみ。****つまり患者本人への通知はノミナルでは切れている。**鳴らす運用にするなら明示的にONにする。\n**タイプ1とタイプ2の臨床的な重みは違う。**資料は「タイプ1・タイプ2とも『安静時』のST上昇と定義されているが、タイプ2は直前にさらに低いレート（真の安静時レート）であったため、実際には『レート上昇中』のST上昇の『回復』である可能性がある」と説明し、**タイプ2は真の安静時ではなく継続時間も10分以内なので臨床的な意味が低い可能性のあるSTエピソード、タイプ1は臨床的な意味が高いSTエピソードと理解すればよい**としている。**なお、タイプ2は労作によって胸痛発作が起きると定義される「労作性狭心症」に単純には当てはまらない。**\n**ST Monitoring を使用すると、VT/VFエピソードEGMの取得可能チャンネル数が2chになる**（STモニタリング用に1チャンネルを使うため）。頻拍側の記録を減らしてでも使う価値があるかを考える。\n**次の場合はうまく記録できない。**①心室ペーシング率が高い（心室センシングしか解析しないため）、②AFバーデンが高い（**心房レートがATDR以上では解析を行わない**）、③日常のHRが高い（安静時ゾーン以上。安静時ゾーンでしかベースラインが取得できず、推奨閾値が算出されない）、④DDDで心房ペーシング率が高い（**VsイベントであってもA-Aカウンターのため、HRが基本レート以下になってしまう**）。\n**判定基準の記載に内部矛盾がある。**資料は「15Vs心拍を評価する」としながら「15心拍のうち、6/8が閾値を超えていたらSTシフトと判断」と書いており、分母が15なのか8なのかが読み取れない。**資料どおりの表現で据え置き、医師用マニュアルで確定する。**\n**EGMの保存規則にも2通りの記載がある。**「最大5EGM・First in First out」という記載と、「5件を保存＝最も古いエピソード1件＋最新のエピソード4件」という記載の両方が同じ資料にある。**後者であれば、最も古い1件は上書きされずに残る。**\n電池寿命への影響は約1.2％（約3週間）とされる。\n無症候性心筋虚血は症候性に比べて心事故の発生が2〜7倍多いとされ、痛みを伴わない理由として加齢による疼痛閾値の上昇、糖尿病性神経障害、高次脳機能障害が挙げられている。この機能はそこを埋めることを狙っている。\n**STエピソードEGMの保存規則（§6 の未確定事項）について、本機の一般ルールが参考になる。**ストアードEGMでは「メモリが一杯になっても各トリガの最初の1件（心房エピソードは最新・最初・最速レート）は保護され、残りは First In / First Out で古いものから消える」という設計になっている。STエピソードの「最大5EGM・First in First out」と「5件を保存＝最も古いエピソード1件＋最新のエピソード4件」という2つの記載は、**この一般ルール（最古の1件が保護され、残り4件がFIFO）で矛盾なく説明できる。**ただしST エピソードは保護対象の一覧（VT／VF／PMT／マグネット／心房／モーフォロジー／PCショック）に明示されていないため、**断定はせず両論併記のままとする。**",
   "ecg": "**残るデータは4種類ある。**\n**①ST偏差**＝等電位インターバルとSTインターバルの差をプロットしたもの。**過去6か月間**を表示し、画面上で1か月表示にも切り替えられる。**6か月表示では1プロットが1週間分、1か月表示では1プロットが1日分。**心拍数ゾーンごとにプロットされ、**四角が最多値、上下の線が範囲**を示す。\n**②STヒストグラム**＝同じく差をプロットしたもので、**過去7日間**を表示し、各1日ごとのヒストグラムも閲覧できる。心拍数ゾーンごとに色分けされ、**縦軸は対数で拍数、横軸はST偏差（mV）**。\n**③STエピソードログ**＝閾値を超えた際に、日付＆時刻／エピソードのタイプ／継続時間（分:秒）／オンセット時心拍数／最大STシフト（％）を残す。**同じ画面に「STエピソードから15分以内の新しいVT/VFエピソード数」（VT-1／VT-2／VF の別）とSVTエピソード数が明記される**ため、**ST変化と頻拍の前後関係をその場で読める。カウンターの最大値はVT・VFそれぞれ255。**\n**④STエピソードEGM**＝1つが12秒分で、**24時間以上前のベースライン／STオンセット（エピソード取得開始時のEGM）／ST最大シフト（エピソード継続中で最もST変化が大きかった時のEGM）**の3枚が並ぶ。\n波形上の見分け方は、普段の波形と現在の波形を重ねてST部分の高さを比べる。心内心電図なので体表面心電図とは形が違い、**「普段の自分の波形との比較」**で読むのが基本になる。VT/VFエピソードでも直近と最古の2件についてST情報が自動で取得され、発症前の心電図をたどれる（追補31）。",
   "pitfall": "**植込み時のセットアップの出来が擬陽性を左右する。**資料は「植込み時のセットアップ確認・調整により安静時のSTレベルの安定性・バラツキを確認し、そのバラツキを考慮して推奨の閾値を導く。**この時点で調整が上手くいかないと擬陽性イベント取得の原因につながる**」と明記している。\n**STフリーズ波形は、HRが安静時心拍数範囲にないと取得できない。**取得できないときは、①安静時心拍数ゾーンを広げて対応する、②安静時ではないだけなので設定変更せず安静状態で再度確認する（この場合は推奨値の提示までに時間がかかる）、のどちらかを検討する。**ポケット内が不安定できれいな波形が取れないこともあり、その場合はノミナルのまま次回チェックまで様子を見る。**\n**STインターバルがQRSの最後に掛かっていると正しく評価できない。**セットアップでは等電位インターバル・STインターバルの各タブを開き、どちらも波形の平坦な場所にあることを確認する。掛かっていれば少し右側の平坦な部分へずらす。\n**セットアップの段階で「上昇の閾値」「下降の閾値」を触らない。**推奨の閾値が提案されてきた段階で設定する。\nペーシング依存の症例や、徐脈・頻拍の時間帯は判定の対象外となるため、ST情報が残らない区間ができる。デバイスが捉えたST変動が、来院時の12誘導心電図では確認できないことがある（追補31の資料の症例では緊急警報の約1時間後に来院した時点で12誘導ではST変動が検出されなかった）。記録できるエピソード数とEGM数には上限があり、頻繁に警報が出る症例では受診までに記録が流れてしまう。"
  },
  {
   "id": "ABT-SUDDEN-ONSET",
   "maker": "Abbott",
   "cat": "ICD",
   "name": "Sudden Onset",
   "generic": "発症の急峻さ（Onset）",
   "device": "ICD / CRT-D",
   "scope": "レートの立ち上がりの急峻さから洞頻拍を鑑別する（不整脈オンセットの一方式）",
   "how": "V＝A（Sinus Tachy）ブランチの追加ディスクリミネータ「不整脈オンセット」の2方式のうちの一つで、シングルチャンバ・デュアルチャンバの両方で使用できる。レートがVTゾーンに入った時点のインターバル（IA）を基準に、その直前8拍のうち2拍前・4拍前・6拍前・8拍前の IA と比べ、差の最大値をオンセットデルタと比べる。差がオンセットデルタより大きければ突然の立ち上がり＝心室頻拍、小さければ緩やかな立ち上がり＝洞頻拍として治療を保留する。デルタは ms を直接決める［固定］と、レートに応じて ms が変わる変化率で評価する［アダプティブ］のどちらかを選ぶ。シングルチャンバICD、またはSVTディスクリミネーションが［心室のみ］のときは、不整脈オンセットとしてサドンオンセットだけが設定できる。",
   "params": "サドンオンセット: On／Passive／Off；サドンオンセットデルタ 固定 30〜500ms（ノミナル100ms）／アダプティブ 4〜86％（ノミナル18％）；チャンバオンセットとはどちらか一方のみ選択",
   "models": "Atlas®／Epic™ 以降の全世代で使用できる。Ellipse™ Limited 以降はチャンバオンセット（ノミナル）との選択制になり、それ以前の世代では不整脈オンセットはサドンオンセットのみだった。世代の対応は Atlas®／Epic™ → Current™／Promote™ → Unify™／Fortify™ → Ellipse™ Limited → New Ellipse™／Assura™ の順で、レートブランチとインターバルスタビリティは全世代に共通。現行は Gallant／Entrant 世代のICD／Gallant HF／Quadra Assura MP 世代のCRT-D",
   "equiv": "Medtronic: Onset\nBIOTRONIK: Onset\nBoston Scientific: Onset/Stability\nMicroPort CRM: —",
   "caution": "デルタを小さくすると小さなレート変動でもVTと診断するため感度が上がり、大きくするとSVTと判定しやすくなり特異度が上がる（固定 100→50ms／アダプティブ 18→10％ で感度側、固定 100→200ms／アダプティブ 18→25％ で特異度側）。アダプティブは変化率で評価するため、同じ設定でも基礎レートによって実際の許容 ms が変わる。厳しくしすぎると、洞頻拍から移行した運動誘発性VTの治療を抑制してしまう。",
   "ecg": "診断レポートに最大デルタ測定値が残り、その結果がSVTとVTのどちらを示したかが記録される。突然の立ち上がりでは直前まで一定だったインターバルが1拍で短くなり、洞頻拍では1拍ごとに少しずつ短くなっていく。",
   "pitfall": "厳しく設定しすぎると、洞頻拍から連続して移行した運動誘発性の心室頻拍で治療が抑制される。運動中に発症するVTを持つ症例では慎重に設定する。2・4・6・8拍前との比較なので、ウォームアップの緩やかなVTでは立ち上がりを捉えにくい。"
  },
  {
   "id": "ABT-SVT-DISCRIMINATION-TIMEOUT",
   "maker": "Abbott",
   "cat": "ICD",
   "name": "SVT ディスクリミネーション タイムアウト",
   "generic": "鑑別による治療保留の上限（安全機構）",
   "device": "ICD / CRT-D",
   "scope": "SVT鑑別が治療を抑制し続けるのを防ぐ、時間による安全機構",
   "how": "VTゾーン（VT-1／VT-2）で、SVTディスクリミネータが上室性と識別して治療を抑制した場合に働く安全タイマー。VTゾーンにおいてSVTディスクリミネータが治療を抑制してよい時間の上限を決めるもので、設定した時間が経過してもなお頻拍が続いていれば、鑑別の結論にかかわらず［タイムアウト後治療］で決めた治療に進む。タイマーは、最初のVTインターバルが検出された時点からスタートする。この機能は「治療が抑制される時間」と「タイマー終了時に開始される治療」の2つのパラメータで構成され、後者は VT治療 と VF治療 から選ぶ（ノミナルは VF治療）。レートがVTゾーンにあってもVF治療を開始する選択ができる。SVTディスクリミネータが最低1項目Onのときにだけプログラムでき、VFゾーンには適用されない。鑑別が誤って上室性と判定し続けたときに治療が永久に出ないことを防ぐ位置づけ。メーカー資料はこの項目を「SVT中でも治療を開始する時間」、［タイムアウト後治療］を「そのゾーンのVT治療かVF治療を選択」するものと定義している。関連して［SVT アッパーリミット］があり、これは「SVT識別をする上限」レートを決める別項目である。",
   "params": "SVT ディスクリミネーション タイムアウト: Off（ノミナル）／On 20秒〜60分（Atlas® までの世代はノミナル30秒）；タイムアウト後治療: VT治療／VF治療（ノミナルVF治療。タイムアウトがOffのときは n/a）；VT（VT-2を含む）ゾーンのみで設定でき、SVTディスクリミネータが最低1項目Onのときにプログラム可能",
   "models": "Gallant／Entrant 世代のICD／Gallant HF／Quadra Assura MP 世代のCRT-D（モーフォロジー2方式・不整脈オンセット2方式の選択は Ellipse 以降）",
   "equiv": "Medtronic: —\nBIOTRONIK: Sustained VT\nBoston Scientific: SRD（Sustained Rate Duration）\nMicroPort CRM: Brady-Tachy Overlap（BTO™）",
   "caution": "ノミナルは Off。Off のままだと、SVTと診断されているかぎり治療はいつまでも開始されない（Atlas® までの世代はノミナル30秒だったので、世代をまたいで機種変更した症例では初期値が変わっている）。名前の似た［VT治療タイムアウト］は別物で、設定画面も違う（本項は［SVT ディスクリミネーション詳細］、VT治療タイムアウトは［ゾーン治療］）。混同しないこと。鑑別を厚くかけた設定（If All、モーフォロジーとオンセットを両方On など）ほど上室性と判定され続ける可能性が上がるため、タイムアウトの要否は鑑別の設定と合わせて考える。短く設定すれば安全側だが、持続する上室頻拍に対する不適切作動は増える。",
   "ecg": "記録上は、鑑別が上室性を示し続けているにもかかわらず、設定時間の経過を境に治療が開始された形で残る。",
   "pitfall": "Off のまま運用していると、鑑別の誤りで治療が出ないままになる余地が残る。逆に短く設定すると、持続する洞頻拍や心房細動でタイムアウト後に治療が入る。VTゾーンだけの機構なので、VFゾーンの治療抑制には関与しない。"
  },
  {
   "id": "ABT-SVT-UPPER-LIMIT",
   "maker": "Abbott",
   "cat": "ICD",
   "name": "SVT アッパーリミット",
   "generic": "鑑別を適用するレートの上限",
   "device": "ICD / CRT-D",
   "scope": "SVTディスクリミネータを効かせるレートの範囲に上限を設け、それより速い頻拍は鑑別せずに治療する",
   "how": "SVTディスクリミネータが働くのはVTゾーン（VT-1／VT-2）だけだが、そのVTゾーンの中でさらに「ここまでのレートなら鑑別してよい」という上限を決めるのがSVTアッパーリミット。心室レートがこの上限を超えたものは、鑑別の結論にかかわらずすべて治療に進む。上限は、その症例で想定される洞頻拍（サイナスタキ）や心房頻拍（AFタキ）の最大レートに合わせて決めればよい。ノミナルは、2ゾーン設定では「VFと同じ」、3ゾーン設定では「VT-2と同じ」。個別のレート値も選べ、画面では 226〜240min⁻¹（250〜265ms）付近の値が並ぶ。SVTと識別して治療を抑制している最中にレートが上がってこの上限を超えた場合は、そこで鑑別による抑制が終了し治療に進む。\nメーカー資料はこの項目を「SVT識別をする上限」と定義しており、SVTと識別して治療を抑制している状態は、レートがこのSVTアッパーリミットを超えた時点でも終了する（検出の継続が終わる7つの条件のひとつ）。",
   "params": "SVT アッパーリミット: VFと同じ（2ゾーン設定のノミナル）／VT-2と同じ（3ゾーン設定のノミナル）／個別のレート（画面例 226〜240min⁻¹＝250〜265ms 付近）／Off。設定値は他のゾーン設定と連動するため、VT-2やVFの検出レートを変えると選べる値も変わる",
   "models": "Current™ VR RF／DR RF 世代のICDから Gallant／Entrant 世代のICD、Gallant HF／Quadra Assura MP 世代のCRT-D まで、［SVT ディスクリミネーション詳細］画面に共通して現れる",
   "equiv": "Medtronic: SVTリミット\nBIOTRONIK: SVT上限レート\nBoston Scientific: —\nMicroPort CRM: —",
   "caution": "SVTディスクリミネータはVFゾーンでは使用できないため、この上限はVTゾーンの中での上限である。サイナスタキやAFタキの上限を目安に決めるという考え方は、鑑別を効かせる範囲＝レートオーバーラップの帯を決めることと同じ意味になる。ゾーン数（2ゾーン／3ゾーン）でノミナルの参照先が変わるので、ゾーン構成を変えたときは値を確認する。",
   "ecg": "エピソード記録では、上限を超えたレートでは鑑別の判定結果が残らないまま治療に進んだ形になる。上限の手前で抑制されていた頻拍がレート上昇で治療に切り替わった場合は、同一エピソードの途中で抑制から治療へ移った記録として残る。",
   "pitfall": "上限を低く設定しすぎると、その手前のレートで持続する上室頻拍に治療が入る。逆に「VFと同じ」のまま高くしておくと鑑別は広く効くが、速い心室頻拍でも鑑別が働く時間が生じる。資料には「プログラムをOFFにするとSVTディスクリミネータは作動しない」と書かれている一方、「上限を設けない」という読み方もでき、Offの意味は資料からは確定できない。Offを使う前に実機とマニュアルで確認する。 別のメーカー資料はこの項目を「SVT識別をする上限」と定義している。**いずれの資料にも Off の動作そのものを明記した記載はない。**"
  },
  {
   "id": "ABT-BIGEMINAL-AVOIDANCE",
   "maker": "Abbott",
   "cat": "ICD",
   "name": "二段脈アボイダンス（Bigeminal Avoidance）",
   "generic": "二段脈による誤検出の回避",
   "device": "ICD / CRT-D",
   "scope": "心室二段脈を頻拍と数えてしまうのを防ぎ、二段脈に対する治療を回避する",
   "how": "二段脈では短いインターバルと長いインターバルが交互に並ぶため、短い側だけがVT検出インターバルとして数えられ、検出インターバル数を満たしてしまう。二段脈アボイダンスは、検出が成立した時点で Tach/Sinus カウンタを使って本当の頻拍か二段脈かを見分ける。サイナス拍1つにつき −1、経過時間 2.5秒 ごとに −1、ノンサイナス拍1つにつき +1 として数え、カウンタが 3以上 なら頻拍（Tach）、3未満 なら二段脈（Bigeminy）と判定して治療を回避する。常に働いており、Off にはできない。作動するゾーンは、2ゾーン設定ではVTゾーン、3ゾーン設定ではVT-1ゾーン。",
   "params": "設定項目なし（Off にはできない）。作動ゾーン: VTゾーン（2ゾーン設定）／VT-1ゾーン（3ゾーン設定）。判定に使う定数（サイナス −1、2.5秒ごと −1、ノンサイナス +1、しきい値3）は固定",
   "models": "Current™ VR RF／DR RF 世代のICDの勉強会資料で確認。設定項目がないためプログラマ画面には現れない。以降の世代での扱いは本資料では確認できていない",
   "equiv": "Medtronic: —\nBIOTRONIK: —\nBoston Scientific: —\nMicroPort CRM: —",
   "caution": "Off にできない常時作動の機能である点を、検出はあるのに治療が出ないエピソードを読むときの前提として押さえておく。経過時間による減算（2.5秒ごとに −1）が入るため、二段脈が長く続くほど二段脈側の判定に振れやすい。",
   "ecg": "二段脈では短いインターバルと長いインターバルが交互に並び、短い側だけが検出インターバルとして数えられていく。検出インターバル数に達しても治療に進まなかった記録は、この機能が二段脈と判定した結果であることが多い。",
   "pitfall": "設定項目がないため、二段脈が多い症例で「検出はされているのに治療が出ない」記録が残っても設定で調整できない。作動するのは下位のゾーンだけなので、より速いゾーンで検出された二段脈様の調律には働かない。頻発する心室期外収縮とVTが混在する症例では、判定がどちら側に振れたのかをエピソードごとに確認する。"
  },
  {
   "id": "ABT-VT-THERAPY-TIMEOUT",
   "maker": "Abbott",
   "cat": "ICD",
   "name": "VT治療タイムアウト",
   "generic": "VTゾーン治療の時間制限",
   "device": "ICD / CRT-D",
   "scope": "VTゾーンの治療を続けてよい時間に上限を設け、時間内に停止しなければ次の治療へ進む",
   "how": "［ゾーン治療］画面の右側、［DeFT Response™ の設定］と同じ枠内で設定する。**［Off］にすると時間制限は働かず、［タイムアウト トリガ］も n/a となる。**VTゾーンの治療が開始された時点からタイマーが動きだし、設定した時間（画面例 60秒）が経過してもなお頻拍が続いていれば、［タイムアウト トリガ］で指定した治療（VT治療／VF治療）へ進む。画面例では、ATP（STIMマーカ）の開始でタイマーが始まり、60秒経過した時点でチャージが開始される。SVT ディスクリミネーション タイムアウトが「鑑別による治療の抑制」に上限を設けるのに対し、VT治療タイムアウトは「治療を始めたあと、その治療を続ける時間」に上限を設けるもので、設定画面も別（前者は［SVT ディスクリミネーション詳細］、本項は［ゾーン治療］）。",
   "params": "VT治療タイムアウト: **Off または時間**（**［Off］が選べることを追補35の資料の［ゾーン治療］画面で確認した。このとき［タイムアウト トリガ］は n/a と表示され設定できない。**画面例は資料によって Off・60秒・20分がある。**資料に設定範囲・刻み・単位の記載はない）；タイムアウト トリガ／タイムアウト ゾーン: 移行先のゾーンを選ぶ（画面例 VT-2）。設定可能な範囲とノミナルは未確認",
   "models": "Current™ VR RF／DR RF 世代のICD／CRT-D の［ゾーン治療］画面で確認。以降の世代での設定範囲は本資料では確認できていない",
   "equiv": "Medtronic: —\nBIOTRONIK: —\nBoston Scientific: —\nMicroPort CRM: —",
   "caution": "SVT ディスクリミネーション タイムアウトとは別の設定であり、画面も目的も違う。確認できているのは、**［Off］が選べること（追補35）**、画面例（追補30の資料が60秒、追補34の資料が20分、追補35の資料が Off）、および［タイムアウト ゾーン／タイムアウト トリガ］で移行先を選ぶこと（**Off のときは n/a**）だけで、**設定範囲とノミナルは依然として未確認。**医師用マニュアルで確認する必要がある。画面上は［ゾーン治療］の右側、DeFT Response™ の設定と同じ枠内にある。",
   "ecg": "治療開始のマーカからタイマーが動き、タイムアウトの時点でチャージ開始のマーカが記録される。ATPを繰り返しているうちにタイムアウトへ達したエピソードでは、ATPの途中からショックへ切り替わった形で残る。",
   "pitfall": "長く設定すると抗頻拍ペーシングを試みる時間が延び、血行動態の悪い心室頻拍でショックまでの時間が延びる。短くすると、停止しうる頻拍でもショックに進みやすくなる。名前が似ているSVT ディスクリミネーション タイムアウトと取り違えると、鑑別の設定を変えたつもりで治療の時間制限を変えてしまう。"
  },
  {
   "id": "ABT-SYNCAVTM-CRT",
   "maker": "Abbott",
   "cat": "CRT",
   "name": "SyncAV™ CRT",
   "generic": "CRT自動最適化（AV/VVディレイ）",
   "device": "CRT",
   "scope": "自己房室伝導に合わせてAVディレイを動的に調整する",
   "how": "設定周期ごとに自己PR間隔を測定し、そこから設定したオフセット（デルタ）分だけ短いAVディレイを自動的に用いる。自己の右室興奮と左室刺激を融合させて再同期を得る。",
   "params": "SyncAV: On／Off；SyncAVデルタ（ms）；測定間隔",
   "models": "Gallant HF／Quadra Assura MP 世代のCRT-D",
   "equiv": "Medtronic: AdaptivCRT™／CardioSync™ Optimization\nBIOTRONIK: —\nBoston Scientific: SmartDelay™ Optimization／SmartCRT™\nMicroPort CRM: SonR™ CRT Optimization",
   "ecg": "自己PR間隔の測定のため、周期的に心室ペーシングが1拍だけ脱落する。通常はAV間隔が拍ごとにわずかに変動しながら融合QRSが得られる。",
   "pitfall": "測定のたびにペーシングが脱落するため、両室ペーシング率がわずかに下がる。自己房室伝導が延長・変動する症例では融合が不安定になる。"
  },
  {
   "id": "ABT-SYNCAVTM-PLUS-CRT",
   "maker": "Abbott",
   "cat": "CRT",
   "name": "SyncAV™ Plus CRT",
   "generic": "CRT自動最適化（AV/VVディレイ）",
   "device": "CRT",
   "scope": "SyncAVの調整量をより細かく指定できる発展版",
   "how": "SyncAVの動作に加え、自己PR間隔に対する調整量を％またはmsで指定できる。個々の伝導時間に合わせた融合ペーシングを狙う。",
   "params": "調整量: Δ%／Δms；測定間隔",
   "models": "Gallant HF／Quadra Assura MP 世代のCRT-D",
   "equiv": "Medtronic: AdaptivCRT™／CardioSync™ Optimization\nBIOTRONIK: —\nBoston Scientific: SmartDelay™ Optimization／SmartCRT™\nMicroPort CRM: SonR™ CRT Optimization",
   "ecg": "自己PR間隔に対して設定した割合または時間だけ短いAV間隔で刺激され、融合QRSになる。",
   "pitfall": "自己房室伝導が変動すると融合の程度が変わる。定期的にQRS幅で効果を確認する。"
  },
  {
   "id": "ABT-TRIGGERING",
   "maker": "Abbott",
   "cat": "CRT",
   "name": "Triggering（Ventricular Sense Response）",
   "generic": "RVセンシング時の左室トリガ",
   "device": "CRT",
   "scope": "自己心室興奮を感知した拍でも左室を刺激する",
   "how": "右室センシングを引き金に左室を刺激し、期外収縮や自己伝導の拍でも再同期を試みる。",
   "params": "Triggering: On／Off",
   "models": "Gallant HF・Quadra Assura MP 世代",
   "equiv": "Medtronic: Ventricular Sense Response\nBIOTRONIK: LV Triggering\nBoston Scientific: Biventricular Trigger\nMicroPort CRM: —",
   "ecg": "自己のQRSを感知した直後に心室スパイクが入り、QRSの立ち上がり付近にスパイクが重なって見える。心室期外収縮の直後にも同じ所見が出る。",
   "pitfall": "見かけの両室ペーシング率は上がるが、自己興奮の直後の刺激では実効的な再同期が得られていないことがある。刺激回数が増えるため電池消耗も大きくなる。EffectivCRTのような実効率の指標と併せて評価する。"
  },
  {
   "id": "ABT-VF-THERAPY-ASSURANCE",
   "maker": "Abbott",
   "cat": "ICD",
   "name": "VF Therapy Assurance",
   "generic": "放電前の再確認（治療の確実性）",
   "device": "ICD / CRT-D",
   "scope": "VFに対する治療が確実に行われるようにする",
   "how": "鑑別によって治療が保留された状態でも、VFゾーンの頻拍が続いている場合には識別を打ち切って治療へ進む安全機構。",
   "params": "VF Therapy Assurance: On／Off；作動までの時間",
   "models": "Gallant／Entrant 世代のICD／Gallant HF／Quadra Assura MP 世代のCRT-D",
   "equiv": "Medtronic: Confirmation+\nBIOTRONIK: —\nBoston Scientific: —\nMicroPort CRM: —",
   "pitfall": "鑑別による保留を打ち切る安全機構であり、無効にすると保留が長引く危険がある。"
  },
  {
   "id": "ABT-VENTRICULAR-AUTOCAPTURETM",
   "maker": "Abbott",
   "cat": "ペーシング管理",
   "name": "Ventricular AutoCapture™",
   "generic": "心室自動閾値測定",
   "device": "PM / ICD / CRT",
   "scope": "拍ごとに捕捉を確認して出力を最小限に保つ",
   "how": "心室ペーシング1拍ごとに誘発反応（ER）の有無を確認し、ER があれば CAP（捕捉）、なければ LOC（捕捉喪失）と判定する。LOC と判定した拍には直ちに 5.0V のバックアップペーシングを出す（パルス幅は 0.5ms か設定パルス幅の長いほう）。\nER 検出ウィンドウは、ペーシング直後 14ms がクローズ（ペーシング後の分極を誤感知しないため）、続く 46ms がオープン（ER を検出する期間）、その後 30±10ms の処理時間（バックアップパルスを出す準備）を経て絶対不応期に入る。\nER の検出方式はペーシング極性とセンシング極性の組合せで決まり、ユニポーラペーシング＋バイポーラセンシングのときだけ ER の傾きを見る DMAX、それ以外の組合せでは ER の面積を見る PDI を用いる。\n自動閾値測定は、① 2連続の LOC が起きたとき、② 設定間隔（8h または 24h）ごと、③ マグネットまたはテレメトリーワンドが置かれて外されたとき、に実施される。\n① では出力を 0.25V 上げ、1拍でも LOC すればさらに 0.125V ずつ上げる。2連続で CAP を確認してから測定を開始し、0.25V ずつ下げ、2連続 LOC となったら 0.125V ずつ上げ、2連続 CAP となった時点で閾値を確定する。②③ では前回閾値＋0.5V から 0.25V ずつ下げて同様に確定する。\n確定した閾値に 0.25V を足した値を自動出力とする。閾値が 3.875V 以上のときは測定を一旦中止し、128サイクル後に測定しなおす。",
   "params": "心室オートキャプチャー: On／Off（モニタ設定はない）；自動閾値測定の間隔: 8h／24h；閾値測定時のペース後／センス後 AV ディレイ: 50/25、100/70、120/100 ms から選択；バックアップパルス: 5.0V、パルス幅は 0.5ms または設定パルス幅の長いほう。リード極性はユニポーラ・バイポーラどちらでも使用でき、選択できる",
   "models": "Solusμ／SolusμⅡ／Solus Mini（SR+・SC+）、Affinity DR／SR／VDR・Integrity μ DR／SR・Identity ADx DR／ADx XL DR／SR・Verity ADx XL SR／DR／VDR、Victory DR／XL DR／SR・Zephyr DR／XL DR／SR／XL SR・Accent DR シリーズ、Assurity MRI・Gallant・Gallant HF 世代",
   "equiv": "Medtronic: RV Capture Management™（RVCM）／Ventricular Capture Management™（VCM）\nBIOTRONIK: Ventricular Capture Control（VCC）\nBoston Scientific: PaceSafe™ RV Automatic Capture／PaceSafe™ RV Automatic Threshold／Ventricular Automatic Capture\nMicroPort CRM: RV Auto-threshold／Ventricular Auto-threshold",
   "caution": "誘発反応が小さい症例では動作せず、その場合は固定出力で安全域を確保する。\nVVI では心室ペーシングが出ている拍でしか測定できない。測定のためにレートを上げることはしない。\n世代によって出力の決め方が異なる。Solusμ／SolusμⅡ／Solus Mini は閾値＋0.3V・バックアップ 4.5V。Affinity〜Verity 世代は閾値＋0.25V・バックアップ 4.5V。Victory／Zephyr／Accent DR シリーズは閾値＋0.25V・バックアップ 5.0V で、ER 感度の設定が自動になる。",
   "ecg": "捕捉が続いている間は閾値直上の低出力で単発のスパイクになる。非捕捉と判定された拍では刺激の直後に高出力のバックアップ刺激が入り、スパイクが2本続けて見える。プログラマのマーカでは、バックアップパルスが入った拍が VPP として表示される。自動閾値測定の最中は出力が段階的に上下し、そのたびに CAP と LOC が入れ替わる。",
   "pitfall": "フュージョンビートがあると閾値測定が成立しない。\nVVI では、LOC 直前のイベントがペーシングかセンシングかでカウンタの起点を変えてタイミングをずらす（直前が Vp ならバックアップペーシングから、Vs ならテストパルスから起算する）。ヒステリシスを設定して基本レートを遅くする方法もあり、VVI でオートキャプチャーを On にするとヒステリシスも自動的に On に変更される（On のままヒステリシスを Off に戻すことも可能）。\nDDD では、LOC の次のテストパルスの AV ディレイを 100ms 延長する。そこでセンシングになれば直前の LOC はフュージョンだったと判断して AVD 延長を続け、ペーシングになれば真の LOC と判断して測定を続ける。次も LOC なら2連続 LOC として自動閾値測定が始まる。\nキャプチャーロス後に PAV／SAV ディレイが 100ms 延長されるのはフュージョン回避アルゴリズムによるもので、設定画面には現れない。予期しない AV ディレイの延長を不具合と取り違えないこと。\n誘発反応が小さい症例では動作せず、固定出力に戻る。"
  },
  {
   "id": "ABT-VENTRICULAR-INTRINSIC-PREFERENCE",
   "maker": "Abbott",
   "cat": "ペーシング管理",
   "name": "Ventricular Intrinsic Preference（VIP™）",
   "generic": "心室ペーシング抑制（AVD延長タイプ）",
   "device": "PM / ICD / CRT",
   "scope": "AVディレイを一時的に延長して自己房室伝導を優先し、不要な右室ペーシングを避ける",
   "how": "設定 AV ディレイに VIP 延長（デルタ）を加えた AV ディレイで自己収縮をサーチし、自己心室収縮（Vs）が現れたら VIP を作動させて延長した AV ディレイを維持する。自己伝導がなければ設定どおりの至適 AV ディレイでペーシングする。モード変換を伴わないため、心室収縮が1拍も脱落しない。\nサーチ中の開始基準は、設定サーチサイクル数ぶんの延長 AV ディレイのうち1拍でも Vs があれば作動する（サーチサイクル数3なら3拍中1拍、1なら1拍中1拍で作動）。\nサーチ外でも、3拍連続で自己心室収縮を確認すると VIP が作動する。この経路はサーチサイクル数の設定とは無関係に動く。\n解除の基準は、設定サーチサイクル数と同じ回数だけ連続して心室ペーシング（Vp）が行われたとき。設定 AV ディレイに戻る（サーチサイクル数2なら2連続で短縮）。\nサーチは設定したサーチ間隔ごとに繰り返す。\n**AVEIR™ DR でも同名の機能が動く。**リードレス2デバイス構成では心室ペーシングも i2i™ 通信を伴うため、自己房室伝導を優先することは心室LPの電池消耗を抑える意味も持つ。ただし**設定範囲やノミナルは追補42・47の資料にも記載がない**（追補47の徐脈パラメータ画面では［VIP™（心室自己心拍優先機能）］が Off の状態で並ぶだけ）。",
   "params": "VIP: On／Off；VIP 延長（設定 AV ディレイに加算するデルタ）；サーチ間隔: 30秒〜30分；サーチ サイクル数: 1〜3。資料の設定例は、ペース後 AV ディレイ 200ms（ノミナル）／センス後 AV ディレイ 150ms（ノミナル）に対して VIP デルタ 150ms・サーチ サイクル数 3\n**AVEIR™ DR**：徐脈パラメータ画面に［VIP™（心室自己心拍優先機能）］が並び、画面例は Off。同画面の**最大センサレートは 170 min⁻¹、最大トラッキングレートは 180 min⁻¹ が上限**（追補47）。**VIP 自体の設定範囲とノミナルは未記載。**",
   "models": "Victory DR 世代以降のデュアルチャンバ機（VIP スタディーは Victory DR で実施）。Assurity MRI・Gallant・Gallant HF 世代。Identity 以前の世代は VIP ではなく AICS（Auto Intrinsic Conduction Search）を搭載する\n**リードレス**：AVEIR™ DR（デュアルチャンバ リードレス）にも搭載されている（メーカー資料の「その他のデュアルチャンバアルゴリズム」に VIP・ヒステリシス・A Pace on PMT が挙げられている）。",
   "equiv": "Medtronic: Search AV+（SAV+）\nBIOTRONIK: Intrinsic Rhythm Support（IRSplus）／Positive AV Hysteresis with Scan/Repetitive\nBoston Scientific: AV Search +\nMicroPort CRM: Dplus™",
   "caution": "次の場合は VIP パラメータが無効になる。① ベースレートが 110min⁻¹ 以上の DDD(R)／VDD(R) モードのとき ② 心房レートまたは心房ペーシングレートが 110min⁻¹ 以上のとき ③ サーチ機能付ネガティブ AV ヒステリシスが有効なとき（AV ディレイを延ばす機能と縮める機能なので併用できない） ④ アドバンストヒステリシス機能が開始されているとき ⑤ マグネットがあてられているとき。\n探索中はAV間隔が長くなり、房室同期が一時的に崩れる。\n長い AV ディレイが続くと、逆行性 P 波が PVARP 内に落ちて反復性非リエントリー性室房同期（RNRVAS）を生じることがある。AV ディレイの短縮とレートの引き下げで対処する。",
   "ecg": "サーチのたびに AV 間隔が設定値から延長し、そこで自己 QRS が現れると延長した AV 間隔のまま推移する。マーカでは、延長された AV ディレイの中に Vs が記録される。房室伝導が失われると連続して心室ペーシングとなり、設定どおりの AV 間隔に戻る。",
   "pitfall": "探索中は一時的にAV間隔が大きく延長するため、房室同期が崩れて動悸や血圧低下を自覚することがある。CRT症例では両室ペーシングの脱落につながるため、原則として使用しない。\n間欠的な房室ブロックでは探索ごとに伝導の有無が変わり、AV 間隔が長短を行き来する。\nモード変換型（MVP・SafeR・RYTHMIQ・Vp Suppression）と違って心室収縮が脱落しないかわりに、AV ディレイが長いまま維持される時間が生じる。"
  },
  {
   "id": "ABT-VENTRICULAR-SAFETY-STANDBY",
   "maker": "Abbott",
   "cat": "ペーシング管理",
   "name": "Ventricular Safety Standby（心室セーフティ スタンバイ）",
   "generic": "心室セーフティペーシング（クロストーク対策）",
   "device": "PM",
   "scope": "クロストークを心室が拾って刺激が抑制されるのを防ぐ",
   "how": "心房ペーシングの出力が心室チャンネルに漏れ込む（クロストーク）と、心室は自己波と誤認して刺激を抑制してしまう。これを防ぐため、心房ペーシング直後の一定時間に［クロストーク検出ウインドウ］を置き、この窓の中で心室が何かをセンシングした場合は、刺激を抑制せず**心房ペーシング パルスの 120ms 後に心室ペーシング パルスを出力する。**\nクロストーク検出ウインドウは、心室ブランキングの終了から心房ペーシング後 64ms までの区間で、それ以降 AV ディレイの終わりまでは通常のセンシングに戻る。",
   "params": "心室セーフティー スタンバイ: On／Off（ノミナル On）。［不応期 & ブランキング］＞【その他の設定、PVC & PMT】にある",
   "models": "Accent・Zephyr 世代",
   "equiv": "Medtronic: —\nBIOTRONIK: Safety window（常に On）。心房ペーシング後 100ms、または設定された AV ディレイの短い方\nBoston Scientific: —\nMicroPort CRM: —",
   "caution": "作動した拍の AV 間隔は設定値ではなく 120ms 固定になる。設定した AV ディレイより明らかに短い。\nOff にするとクロストークで心室ペーシングが抑制され、ペースメーカ依存例では心停止につながりうる。",
   "ecg": "心房スパイクの直後に、設定した AV ディレイより明らかに短い間隔で心室スパイクが入る。毎拍ではなく、クロストークを検出した拍にだけ現れる。",
   "pitfall": "短い AV 間隔の拍を AV ディレイの設定ミスやセンシング不全と取り違えやすい。頻発する場合は、心房出力が高すぎないか、心室感度が鋭すぎないか、ユニポーラ設定になっていないかを確認する。"
  },
  {
   "id": "BIO-ATP-OPTIMIZATION",
   "maker": "BIOTRONIK",
   "cat": "ICD",
   "name": "ATP Optimization",
   "generic": "ATP最適化",
   "device": "ICD / CRT-D",
   "scope": "ATPの設定を過去の成績から自動調整する",
   "how": "過去のエピソードでATPが有効だったか無効だったかを記録し、次回のシーケンスの刺激数や連結期を自動的に調整する。",
   "params": "ATP Optimization: On／Off",
   "models": "Acticor 7／Ilivia Neo 7 世代のICD／Rivacor 7 HF-T／Ilivia Neo 7 HF-T 世代のCRT-D",
   "equiv": "Medtronic: ChargeSaver™／Switchback™／Smart Mode／Intrinsic ATP™（iATP）\nAbbott: —\nBoston Scientific: —\nMicroPort CRM: Autoswitch ATP",
   "pitfall": "過去の成績に基づく調整のため、頻拍の性質が変わると最適でなくなることがある。"
  },
  {
   "id": "BIO-ATP-ONE-SHOT",
   "maker": "BIOTRONIK",
   "cat": "ICD",
   "name": "ATP one shot",
   "generic": "VFゾーン 充電前のATP",
   "device": "ICD / CRT-D",
   "scope": "充電前にATPを1回だけ行う",
   "how": "VFゾーンでも、R-R間隔が安定していると判定された場合に限りATPを1シーケンス行ってから充電に入る。",
   "params": "ATP one shot: On／Off",
   "models": "Acticor 7・Rivacor 7 世代",
   "equiv": "Medtronic: ATP Before Charging（EV-ICDはFVT設定で可）\nAbbott: ATP prior to charging（ATP prior/during charging）\nBoston Scientific: Quick Convert ATP™\nMicroPort CRM: ATP in fast VT/VF zone",
   "ecg": "頻拍中に、頻拍周期より短い間隔のペーシングスパイクが連続して入る。停止すれば直後から自己調律またはペーシング調律に戻る。",
   "pitfall": "ATPにより心室頻拍が加速し、より速い頻拍や心室細動へ移行することがある。低左心機能例や非常に速い頻拍では、シーケンス数を増やしすぎない。"
  },
  {
   "id": "BIO-ACTIVE-THRESHOLD-MONITORING",
   "maker": "BIOTRONIK",
   "cat": "ペーシング管理",
   "name": "Active Threshold Monitoring（ATM）",
   "generic": "閾値トレンドの監視",
   "device": "PM / ICD / CRT",
   "scope": "刺激閾値の推移を自動で記録する",
   "how": "閾値を定期的に測定して記録するが、出力の自動変更は行わない。トレンドとして推移を確認できる。\n**ATM は独立した機能ではなく、Capture control の選択肢（On／Off／ATM）のひとつとして心房・心室それぞれに用意されている（追補49・BIOTRONIK「Amvia Sky & Edora DR-T/SR-T/HF-T QP/HF-T BP  BIOTRONIK Product Brady Parameter」）。**ACC・VCC の status 欄には「ACC および ATM 機能が作動し適切に機能している場合」に OK が表示される、という書き方がされており、**測定の仕組みそのものは On と共通で、結果を出力に反映するかどうかだけが違う。**",
   "params": "**Capture control：On／Off／ATM（Active Threshold Monitor）。ATM でも Threshold test start・Safety margin・Search type は設定できる**（追補49・BIOTRONIK「Amvia Sky & Edora DR-T/SR-T/HF-T QP/HF-T BP  BIOTRONIK Product Brady Parameter」）。\n**E シリーズでは Search type＝Time of day（Interval／Time of day）を選べる。**",
   "models": "Amvia Sky・Acticor 7・Rivacor 7 世代",
   "equiv": "Medtronic: —\nAbbott: —\nBoston Scientific: —\nMicroPort CRM: —",
   "caution": "**VCC を On または ATM に設定する場合、パルス幅は 0.5ms 以上には設定できない（追補49・BIOTRONIK「Amvia Sky & Edora DR-T/SR-T/HF-T QP/HF-T BP  BIOTRONIK Product Brady Parameter」）。**ATM を選んでもこの制約はかかる。\n**On/ATM に設定後 256日間連続して SQC が失敗すると VCC status は Disabled になる。**"
  },
  {
   "id": "BIO-ATRIAL-ATP",
   "maker": "BIOTRONIK",
   "cat": "心房治療",
   "name": "Atrial ATP（aATP）",
   "generic": "心房ATP（心房抗頻拍ペーシング）",
   "device": "PM / ICD / CRT",
   "scope": "心房頻拍を無痛のペーシングで停止させる（ダウンストリーム治療）",
   "how": "心房頻拍・心房粗動を検出すると、心房に対し Burst・Ramp のペーシングを行って停止を図る。\n**Amvia Sky の一連の流れが全面的に判明した（追補51・BIOTRONIK「Amvia Sky シリーズ DR-T/HF-T QP/HF-T BP “More Options for Device Management” Atrial ATP」）。**資料は4段階のフローチャートで示している。\n**①心房性頻脈の検出**＝AT/AF detection［**36 out of 48**］／Therapy delay（治療待機時間）。\n**②Atrial ATP 治療前**＝リズム安定性チェック／リード位置チェック。**治療前には【リード位置チェック】と【心房調律安定性チェック】が必ず行われる。**\n**③Atrial ATP 治療**＝Burst/Ramp 治療／繰返しインターバル治療／リズム変化時繰返し治療。\n**④エピソード終了**＝AT/AF termination［**20 out of 24**］。\n停止しなければ「治療待機時間」を挟んで①へ戻る循環になる（追補50で判明した循環図と同じ）。\n\n**チェックは「毎日行うもの（Daily checks）」と「治療直前に行うもの（Last minute checks）」の二重構造である（追補51・BIOTRONIK「Amvia Sky シリーズ DR-T/HF-T QP/HF-T BP “More Options for Device Management” Atrial ATP」）。**\n**Daily checks**：①心房リード抵抗値チェック、②ACC テスト＋Ap-Vs コンダクション確認。\n**Last minute checks**：①リズム安定性チェック、②心房リード抵抗値チェック＋心室レート（HVR）チェック。\n\n**Daily チェック.1（心房リード抵抗値）**：**抵抗値は32秒毎に測定され、1日の平均値が使用される。****13日間の平均抵抗値を基準に、上限＝平均×1.5、下限＝平均×0.75 を算出する**（資料の例：13日間の平均 694Ω → 上限 1,041Ω／下限 520Ω）。**Daily の抵抗値異常は、治療が “Blocked（停止）” に変更される。**\n**Daily チェック.2（ACC＋Ap-Vs 伝導）**：**①ACC による測定の成功、②ACC テスト完了後に ApVs 伝導時間を確認、という2段階。****ACC テストが “成功” なら、5拍中3拍の ApVs 伝導時間が 81ms 以上であれば Atrial ATP 機能は “enabled”、80ms 以下であれば “Blocked”。****ACC テストが “不成功” の場合は、次回の ACC 成功まで Atrial ATP 機能は “Inhibit” となる。**なお**ApVp 作動は「80ms 以下」には含まれないため、ペーシング治療は施行される。**\n\n**Stability check（リズム安定性チェック）**：**隣り合う P-P 間隔の差が、8 P-P 間隔中5 P-P 間隔で 40ms 以内であれば「安定」。****8 P-P 間隔中4 P-P 間隔で 40ms を超えていれば「不安定」。****8 P-P 間隔中3 P-P 間隔が 200ms より短い場合は治療が保留される。**\n**（機能的な）アンダーセンシングへの対応**：心房波を1拍おきに取りこぼすと P-P 間隔が2倍に見えるため、**「最新の P-P 間隔と、その直近 P-P 間隔の2倍との差が 80ms 以内」**または**「最新の P-P 間隔の2倍と、直近 P-P 間隔との差が 80ms 以内」**であれば **Stable** と判定する。これにより見かけ上の不安定を安定と読み替えて治療が行える。\n\n**Position check（リード位置チェック）**：**直近の心房リード抵抗値測定で “100〜2500Ω” 以内であれば治療可能。****直前の抵抗値異常は治療が “Inhibit（抑制）” される。**ただし**『Repetition through rhythm change』が設定されており、調律の変化が確認され、抵抗値が正常範囲内であれば治療が再開する。**\n\n**HVR（High Ventricular Rate）チェック**：**HVR の設定を超える心室イベントが確認されると治療は行わない。****治療直前の高心室レート検出は “Inhibit（抑制）”、治療後の高心室レート検出は “Blocked（停止）” になる。**抑制の場合は、『Repetition through rhythm change』が設定されており、調律の変化が確認され、心室レートが HVR 未満であれば治療が再開する。\n\n**治療（Burst/Ramp therapy）**：**［1st ATP］と［2nd ATP］の2つのモジュールがあり、それぞれ Attempts を最大10回まで設定できる。****心房ATP治療の種類は Burst／Ramp の2択、S1 は1〜15発まで設定可能。****心房ATP出力は 6.0V／1.5ms 固定（設定変更不可）。**資料の Atrial Therapy Sequence 図では、**1st Atrial ATP モジュールの後に「確認時間：30s」、2nd Atrial ATP モジュールの後に「確認時間：90s」**が置かれている。\n\n**Repetition interval（繰返しインターバル）**：**プログラムされた一定時間が経過すると、あらためて心房ATPを送出する。**起点は**「最後の Atrial ATP therapy、もしくは最後に抑制された治療」**で、次の AT/AF Detection のあとにリズム安定性チェックとリード位置チェックを経て 1st ATP が出る。\n**Repetition through rhythm change（リズム変化時の繰返し）**：**リズムチェンジの定義には治療前の8つのインターバルの中央値を使用する。****エピソードが持続している場合には10分毎に治療直前の中央値を再計算する。****治療抑制されたイベントが継続している場合に、再計算された中央値と保存された中央値に 50ms 以上の解離があり、かつエピソードが安定化していた場合に “rhythm change” と判断される**（資料の例：中央値 280ms → 340ms）。**比較の相手は、エピソードの最初の検出時（治療・抑制に関わらず）に保存されたインターバルである。**\n**上記のうち Stability check・リード位置チェック・HVR チェックは、追補51-2で独立エントリに切り出した**（`BIO-STABILITY-CHECK`／`BIO-LEAD-POSITION-CHECK`／`BIO-HVR-DETECTION`）。本エントリには全体の流れとしての要約を残してある。",
   "params": "**検出側（Tachycardia タブ／追補51・BIOTRONIK「Amvia Sky シリーズ DR-T/HF-T QP/HF-T BP “More Options for Device Management” Atrial ATP」）**：\n**AT/AF detection の Rate**（画面例は 170bpm と 200bpm の2例。**Interval [ms] 表示では 300ms**）。**AT/AF の検出基準は［36 out of 48］、終了基準（AT/AF termination）は［20 out of 24］。**設定画面の「HAR limit」の選択肢は **240／250／261／273／286／300／316／333／353／375／400／429／462／500／545／600** が並び、bpm と ms を切り替えて表示できる（**資料はこの選択肢の並びを示すのみで、bpm と ms のどちらの単位での値かも、設定範囲としての上下限も明記していない**）。\n**Therapy delay（治療待機時間）＝OFF（ノミナル）。選択肢は OFF／1〜10min（1分刻み）／15・20・25・30・35・40・45・50・55min（5分刻み）／1〜24h（1時間刻み）。****追補51で設定範囲が判明した**（追補50では画面例の OFF しか分かっていなかった）。\n**HVR detection：Rate（画面例 200bpm）／Detection counter（画面例 8）。**\n\n**［1st and 2nd ATP］の設定範囲（追補51・BIOTRONIK「Amvia Sky シリーズ DR-T/HF-T QP/HF-T BP “More Options for Device Management” Atrial ATP」 で全面的に判明）**：\n**Attempts＝OFF, 1, 2, 3, 4, 5, 6, 7, 8, 9, 10**\n**ATP type＝Burst／Ramp**（この2択のみ。**MINERVA 参考表に出てくる Burst+ は Amvia Sky の選択肢には無い**）\n**Number S1＝1〜15**\n**Add S1＝OFF／ON**\n**P-S1 interval [%]＝70, 75, 80, 85, 88, 90, 95**\n**S1 decrement [ms]＝5, 10, 15, 20, 25, 30, 35, 40**\n**Scan decrement [ms]＝OFF, 5, 10, 15, 20, 25, 30, 35, 40**\n**Backup stimulation [bpm]＝70, 90／Mode＝OFF／VVI**\n**心房ATP出力＝6.0V／1.5ms 固定（設定変更不可）**\n**Repetition interval [h]＝OFF, 2, 4, 7, 12, 24, 36**\n**Repetition through rhythm change＝OFF／ON**\n**ノミナルは資料に明記がない**（下記はいずれも画面例）。\n\n**画面例（1st／2nd）**：Attempts 10／10、ATP type Ramp／Ramp、Number S1 13／13、Add S1 ON／ON、**P-S1 interval 90／80**、S1 decrement 10／10、Scan decrement OFF／OFF、Backup stimulation 70bpm、Mode VVI。Therapy delay OFF、Repetition interval [h] 2、Repetition through rhythm change ON。\n\n**参考として資料は MINERVA 試験で使用された設定も併記している**：Rx1＝Ramp／Rx2＝Burst+／Rx3＝Ramp、Initial #1 Pulses＝13（3つとも）、A-S1 Interval＝91%／84%／81%、S1-S2 interval＝Rx2 のみ 81%、S2-S3 interval＝Rx2 のみ 20ms、Interval Decrement＝Rx2 のみ 10ms、# Sequences＝10（3つとも）、Rhythm Change＝On、Time Interval＝Every 7hr。**ただしこの表は項目名（A-S1 Interval／# Sequences／Therapy Type）が Amvia Sky のプログラマ画面の項目名（P-S1 interval／Attempts／ATP type）と違い、Rx が3本ある点も画面（1st／2nd の2本）と合わない。追補51で Amvia Sky の ATP type が Burst／Ramp の2択と確定したことにより、Burst+ を含む MINERVA 表は Amvia Sky の設定そのものではないとほぼ確定した（notes 追補51）。**",
   "models": "**Amvia Sky シリーズ DR-T／HF-T QP／HF-T BP**（追補51・BIOTRONIK「Amvia Sky シリーズ DR-T/HF-T QP/HF-T BP “More Options for Device Management” Atrial ATP」 の表題が対象機種を明示している）。**追補49のデバイス別機能一覧では Atrial ATP Therapy の印があるのは Amvia Sky のみで、E1〜E3 の各シリーズには印がない。**／Acticor 7・Ilivia Neo 7 世代の ICD／Rivacor 7 HF-T・Ilivia Neo 7 HF-T 世代の CRT-D",
   "equiv": "Medtronic: Reactive ATP™（rATP）\nAbbott: —（非搭載）\nBoston Scientific: —（非搭載）\nMicroPort CRM: —",
   "ecg": "心房頻拍の間に、心房へ連続したペーシングスパイクが入る。停止すれば洞調律または心房ペーシングに戻る。**Ramp では刺激間隔が1拍ごとに短縮していく**（S1 decrement 10ms なら10msずつ）。**Number S1＝13 なら1シーケンスあたり13発**で、Add S1 が ON だと追加の S1 が入る。**ATP 中に心室が止まらないよう、VVI・70bpm のバックアップペーシングが並走する。**\n**マーカの読み方に注意が要る（追補51・BIOTRONIK「Amvia Sky シリーズ DR-T/HF-T QP/HF-T BP “More Options for Device Management” Atrial ATP」）。****AT/AF 検出は Ars マーカでは検出されない。**心房不応期内に入って **AT マーカが Ars マーカに変化すると、そこでは検出が積み上がらない。**治療後の画面では**「すでに検出されているエピソードのため HVR 検出は不可」**となり、Detection の Remark 欄に **“No therapy delivered due to ven. acceleration”** と表示される。\n**保存された IEGM と［Details］で治療の内訳が読める（追補51・BIOTRONIK「Amvia Sky シリーズ DR-T/HF-T QP/HF-T BP “More Options for Device Management” Atrial ATP」）。**Details の項目は次のとおり。\n**Delivered attempts**＝実際に送出されたアテンプト数（**「*」印が Last delivered ATP**）。\n**Reactivated due to repetition interv.**＝エピソードの中で時間をおいて治療が繰り返された回数。\n**Reactivated due to rhythm change**＝エピソードの中でリズムが変化したために治療が繰り返された回数。\n**Not delivered (unstable rhythm)**＝安定性リズムチェックにおいて不安定となり心房ATPが保留された回数。\n**Not delivered (non-tachy. rhythm)**＝心房ATPの送出時前に検出レート未満となり心房ATPが保留された回数。\n**Not delivered (lead position check)**＝リードチェック時に心房抵抗値異常が認められた回数。\n**Remark 欄に “Atr. therapy successful” と出るのは、心房ATP送出後30秒以内に AT/AF エピソードが終了した場合だけである。**\n**［Episodes／Counters］一覧**では Type（ATR）・PP[ms]・RR[ms]・Description（例：AT (initially stable)／AF (initially unstable)）と Duration が並ぶ。**心房粗動が停止する際の IEGM の読み方**として資料は「3番目から6番目のペーシングが右心房を捕捉し、心房活性化シーケンスを変化させた。この現象は、ペーシングが最初に頻拍回路をエントレインし、その後、リズムが洞調律に戻る前に一時的に心房細動に移行したことを示している。誘発された心房細動は最初は不安定で、頻脈は心房細動を維持することができない」という症例を挙げている。",
   "pitfall": "**最大のリスクは「心室で心房ATPを送出すること」である（追補51・BIOTRONIK「Amvia Sky シリーズ DR-T/HF-T QP/HF-T BP “More Options for Device Management” Atrial ATP」）。**資料は**「Atrial ATP 機能が一番作動してはいけない状況は “心室で心房ATPを送出すること”」**と明記し、**そのためペースメーカ植込み後1か月程度経過して（心房リード固定が安定して）から Atrial ATP 機能を有効にすることを推奨している。**Daily チェックの ApVs 伝導時間（5拍中3拍が81ms以上）も、心房リードが心室側へ落ち込んでいないかを見るための判定である（**短すぎる ApVs は心房リードが心室に近い＝心室を捕捉している可能性を示唆する**）。\n心房ATPにより心房頻拍が心房細動へ移行することがある。心房粗動では停止率が高いが、**ランダムリエントリーである真の心房細動（true AF）への治療効果は期待できない。****資料の整理は「Atrial ATP の治療効果 ⇒ リエントリー性頻拍への治療は有効」「心房細動への治療効果 ⇒ true AF には期待できない」「MINERVA の結果 ⇒ 治療対象は true AF ではなく organized AF」「それ以外 ⇒ カテーテルアブレーション治療後の再発には有効である可能性がある」。****要は「周期が安定している AF が対象になる」。**\n**HVR detection は心室レートでのみ評価を行っているため、1:1AT などの上室性頻脈であっても、設定レートを超える心室レートが検出されると治療は行われない（追補50）。**心房側のレートが治療域に入っていても心室が速ければ ATP は出ない、という向きの取りこぼしになる。\n**AT/AF の治療可能な頻拍のレートは 300bpm 未満**なので、それより速い心房細動には治療が及ばない。\n**頻拍停止の直後は再発しやすい（ERAF）。**資料が引く報告では、**5分以内の心房細動の開始が全エピソードの50%（305/612例）、全患者の69%（68/98例）で観察され、反復性心房細動は305回中225回で早期に開始し、225回中134回で日中に発生した。****早期の心房細動再発は、心房細動終了直後の心房の脆弱な状態で発生しやすい傾向にある。**Amvia Sky ではこれに対して **Post ModeSw rate／Post ModeSw duration** によるオーバードライブで備える。",
   "caution": "**Atrial ATP therapy の作動制限（“心房ATP中止” と “心房ATP延期” の一覧）が判明した（追補51・BIOTRONIK「Amvia Sky シリーズ DR-T/HF-T QP/HF-T BP “More Options for Device Management” Atrial ATP」）。**\n**■ Blocked（停止）の条件 → 再始動には「再プログラム」が必要**\n・**AT/AF エピソードが48時間以上持続したとき**\n・**デイリーのリード留置位置チェックにより条件外と判断されたとき**（備考：リード抵抗値、Ap-Vs コンダクションテスト）\n・**Atrial ATP 治療後30秒以内に HVR で検出されたとき**（備考：Atrial ATP 設定時は HVR が “ON”）\n**■ Inhibit（抑制）の条件 → 条件が解消すれば自動で再開**\n・**Atrial ATP 治療が 1,000アテンプト／30日に達したとき** → 再始動条件は ≦1,000／30日\n・**リズム安定性チェックで不安定と判断されたとき** → 最短で10分後（10分ごとのリズム再チェック）\n・**治療直前のリード留置位置チェックで不安定と判断されたとき** → 最短で10分後（10分ごとのリズム再チェック）\n・**ACC テストが不成功だったとき** → 翌日（ACC テストが成功したとき）\n・**≦200ms の心房インターバルが、8 P-P 間隔中3 P-P 間隔以上で認められたとき** → 最短で10分後（10分ごとのリズム再チェック）\n・**治療前に HVR で検出されたとき** → 最短で10分後（10分ごとのリズム再チェック）\n**Blocked は自然復帰せずプログラマによる再プログラムが要るのに対し、Inhibit は条件が解消すれば自動的に再開する**というのが読み分けの要点。**※ペーシング送出可能な最小のペーシングインターバルは 160ms。**\n\n**設定時の実務上の注意（追補51・BIOTRONIK「Amvia Sky シリーズ DR-T/HF-T QP/HF-T BP “More Options for Device Management” Atrial ATP」）**：\n**心房出力を 6.0V／1.5ms に設定してクロストークが起きないか事前に確認すること。必要に応じて “Ven. blanking after Ap” の設定変更を行う。**心房ATP出力は固定なので、通常の心房出力設定より高い電圧が必ず出る点に注意する。\n**Backup ペーシングの設定は、治療中だけでなく治療前後でのペーシングの有無も十分に検討すること。**\n**ACC が成功していることが前提になる。**Daily チェック.2 が ACC テストの成功を条件にしているため、**ACC を On にして成功している状態でないと Atrial ATP は有効にならない。**\n**電池への影響は小さい。****ATP 出力 6.0V／1.5ms（設定変更不可）で 600 attempts（1 attempt＝15 stim.）／月＝9,000 stim./月 で作動した場合、10年後の予測寿命に対する影響は −1.1%（10年 ⇒ 9年10か月）。**\n**治療成功の定義は厳格である。****心房ATP送出後30秒以内に AT/AF エピソードが終了した場合のみ “Atr. therapy successful” となり、治療後30秒を超えて自然停止した場合は “Not delivered” と識別され、Counters の詳細では “Unsuccessful” に振り分けられる。**外来で成功率を読むときは、この定義のせいで実効より低く出ている可能性を織り込む。\n\n**デバイスごとの機能一覧では、Atrial ATP Therapy が搭載されているのは Amvia Sky のみで、E1〜E3 の各シリーズには印がない（追補49）。**\n**この機能の有無が保険上の機能区分に直結している。**同資料の「ペースメーカ 機能区分定義・保険償還価格」は、**デュアルチャンバ（Ⅴ型）の定義を「エ：頻脈変動感知型抗上室性頻脈ペーシング治療機能を有するものであること」**とし、該当デバイスとして **Amvia Sky DR-T と Azure™ XT MRI（Medtronic）**を挙げている（償還価格 751,000円）。\n**心房細動波を確実にセンシングするため、Auto sensitivity control を『Auto』に設定することが推奨されている。**\n**Therapy delay は「OFF」がノミナル（追補50）。**資料は理由を**「Atrial ATP Therapy は安定しているイベントのみ治療を行うため」**と説明している。検出してすぐ治療するのではなく、治療の前段に「リード位置チェック」と「心調律安定性チェック」が入る設計になっているため、待機時間を別に設ける必要がない、という理屈である。"
  },
  {
   "id": "BIO-ATRIAL-CAPTURE-CONTROL",
   "maker": "BIOTRONIK",
   "cat": "ペーシング管理",
   "name": "Atrial Capture Control（ACC）",
   "generic": "心房自動閾値測定",
   "device": "PM / ICD / CRT",
   "scope": "心房の刺激閾値を自動測定し出力を調整する",
   "how": "**心房閾値を測定してマージンを加えた出力を自動で調整する（追補49・BIOTRONIK「Amvia Sky & Edora DR-T/SR-T/HF-T QP/HF-T BP  BIOTRONIK Product Brady Parameter」）。5段階の手順を踏む。**\n**Step1（閾値測定時の出力調整）**：閾値測定中に心房ペーシング不全が発生した際、逆行性伝導により PMT 作動とならないよう**モードは DDI** となり、また心房ペーシング不全により発生する自己心房収縮が FFP に隠れないよう **PAV ディレイは 50ms** となる。Threshold test start＝3.0V、Sync pace＝Test pace と同一もしくは +0.6V、Decrement step＝−0.6V。\n**Step2（閾値の測定）**：5拍の心房ペーシング中に、**2拍の自己心房収縮（As マーカ）を感知するまで出力を 0.6V 刻みで下げていき**、ペーシング不全が確認されると Step3 へ進む。\n**Step3（閾値の測定）**：同様に5拍の心房ペーシング中に、2拍の自己心房収縮を感知するまで **0.1V 刻み**で出力を下げて確認する。\n**Step4（閾値の最終確認）**：測定された閾値に **+0.3V および −0.3V** の値で調整し Ap を行うことで、確実な捕捉／非捕捉を再確認する。\n**Step5（心房出力の調整）**：ACC が On のとき、**最小振幅 ≦ 閾値+セーフティマージン ≦ テストスタート振幅 → 閾値+セーフティマージン**、**閾値+セーフティマージン > テストスタート振幅 → テストスタート振幅**、**最小振幅 > 閾値+セーフティマージン → 最小振幅**で出力が決まる。\n**測定中のレートは直近の4P-P間隔平均の +20% に設定される。ACC は最大 108bpm の心房レートまで対応可能。**",
   "params": "**Amvia Sky：Capture control＝On／Off／ATM（Active Threshold Monitor）、Threshold test start＝3.0V（2.5, 3.0, 3.5, 4.0, 4.5, 5.0V）、Safety margin＝1.0V（0.5, 1.0, 1.2V）**（追補49・BIOTRONIK「Amvia Sky & Edora DR-T/SR-T/HF-T QP/HF-T BP  BIOTRONIK Product Brady Parameter」）。\n**E シリーズ：Capture control＝On／Off／ATM、Min. amplitude＝1.0V（0.5〜4.8V）0.1V刻み、Threshold test start＝3.0V（2.4〜4.8V）0.6V刻み、Safety margin＝1.0V（0.5〜1.2V）0.1V刻み、Search type＝Time of day（Interval／Time of day）。**\n**ACC status：OK（ACC および ATM 機能が作動し適切に機能している）／Disabled（Unipolar でリード不全＝正常値 100〜2500Ω の場合、または ERI の場合）／Pending（ペーシング閾値が決定できなかった場合）。**",
   "models": "Amvia Sky・Acticor 7・Rivacor 7 世代",
   "equiv": "Medtronic: Atrial Capture Management™（ACM）\nAbbott: ACap™ Confirm\nBoston Scientific: PaceSafe™ RA Automatic Threshold\nMicroPort CRM: Atrial Auto-threshold",
   "ecg": "閾値測定の最中だけ、出力が段階的に下がって捕捉が失われる拍が現れ、その直後に高出力のバックアップ刺激が入る。1拍のなかにスパイクが2本並んで見える。\n**BIOTRONIK の ACC では、テスト中はモードが DDI・PAV ディレイ 50ms になるため、AV 間隔が極端に短い拍が5拍ずつまとまって並ぶ（追補49・BIOTRONIK「Amvia Sky & Edora DR-T/SR-T/HF-T QP/HF-T BP  BIOTRONIK Product Brady Parameter」）。**また各ステップの区切りに **Sync pace**（テスト出力と同一もしくは +0.6V のペーシング）が挟まる。",
   "pitfall": "**ACC の捕捉／非捕捉の評価は、自己心房収縮（もしくは逆行性伝導）による As および As(PVARP) マーカーをモニタして行っている（追補49・BIOTRONIK「Amvia Sky & Edora DR-T/SR-T/HF-T QP/HF-T BP  BIOTRONIK Product Brady Parameter」）。**そのため**逆行性伝導を含め自己心房収縮が確認できない症例では適切に作動しないことがある。**心房センスがまったく出ない患者では ACC の測定そのものが成立しない。\n**リードの種類は問わない（Unipolar も可）。**\n**ACC 機能は毎拍（beat to beat）の閾値管理は行っていない。**VCC との最大の違いで、心房側は1日1回の測定に留まる。\n**ApVs 伝導時間が短いことは、心房リードが心室側に落ち込んでいる可能性を示す（追補51・BIOTRONIK「Amvia Sky シリーズ DR-T/HF-T QP/HF-T BP “More Options for Device Management” Atrial ATP」）。**Atrial ATP の Daily チェックが ApVs 80ms 以下で治療を止めるのは、この状態のまま心房ATPを出すと **心室で心房ATPを送出してしまう**ためである。",
   "caution": "**測定は Home Monitoring 伝送時間の90分前に行われる。測定ができなかった場合には24分後にリトライする（追補49・BIOTRONIK「Amvia Sky & Edora DR-T/SR-T/HF-T QP/HF-T BP  BIOTRONIK Product Brady Parameter」）。**\n**ACC の測定開始時から心房ペーシング不全が発生していた場合、出力は 4.0V（Threshold test start + Safety margin）に設定され、note には「No stable threshold found.」と表示記載される。**\n**ACC 機能が停止した場合、心房出力は①または②で調整される。①最後に測定されたペーシング閾値×2 の値が Threshold test start の値より小さい場合は Threshold test start の値に調整される。②それ以外の場合には Threshold test start + セーフティマージンの値に調整される。**\n**ACC は Atrial ATP の前提条件でもある（追補51・BIOTRONIK「Amvia Sky シリーズ DR-T/HF-T QP/HF-T BP “More Options for Device Management” Atrial ATP」）。**Amvia Sky の Atrial ATP は毎日2種類のチェック（Daily checks）を行っており、その2つ目が **「①ACC による測定の成功、②ACC テスト完了後の ApVs 伝導時間の確認」**である。**ACC テストが “成功” なら、さらに5拍中3拍の ApVs 伝導時間を見て、81ms 以上なら Atrial ATP 機能は “enabled”、80ms 以下なら “Blocked”。****ACC テストが “不成功” だった場合は、次回の ACC 成功まで Atrial ATP 機能は “Inhibit” となる（再始動は翌日）。****ApVp 作動は「80ms 以下」には含まれないため、ペーシング治療は施行される。**つまり **Atrial ATP を使う症例では、ACC を On にして毎日成功している状態を維持する必要がある。****“Blocked” からの復帰にはプログラマによる再プログラムが必要**なので、外来では ACC の status とあわせて Atrial ATP の状態を確認する。"
  },
  {
   "id": "BIO-AUTO-LV-VECTOROPT",
   "maker": "BIOTRONIK",
   "cat": "CRT",
   "name": "Auto LV VectorOpt",
   "generic": "左室ペーシングベクトルの自動評価",
   "device": "CRT",
   "scope": "左室ペーシングベクトルを自動評価して選ぶ",
   "how": "四極左室リードで選択できる複数のベクトル（Acticor／Rivacor世代では最大20通り）について閾値やインピーダンスを自動測定し、条件の良い組合せを提示する。",
   "params": "測定の実行；対象ベクトルの選択",
   "models": "Rivacor 7 HF-T／Ilivia Neo 7 HF-T 世代のCRT-D",
   "equiv": "Medtronic: VectorExpress™\nAbbott: Auto VectSelect Quartet™ Test\nBoston Scientific: LV VectorGuide™\nMicroPort CRM: —"
  },
  {
   "id": "BIO-AUTOMATIC-SENSITIVITY-CONTROL",
   "maker": "BIOTRONIK",
   "cat": "センシング",
   "name": "Automatic Sensitivity Control",
   "generic": "感知の自動調整（可変センシング）",
   "device": "PM / ICD / CRT",
   "scope": "感度を自動で調整して確実な感知を保つ",
   "how": "感知した波高に応じて感度を自動的に調整する。\n**ブラディ側（Amvia Sky／E シリーズ）の実装が判明した（追補49・BIOTRONIK「Amvia Sky & Edora DR-T/SR-T/HF-T QP/HF-T BP  BIOTRONIK Product Brady Parameter」）。自己収縮イベントが感知されると波高値を計測し感度調整を行う。**\n**センシング後のルール**：自己収縮イベントが感知されると測定された波高値の 50% の値から感度調整がスタートする。心房＝①イベント感知後 100ms 経過すると 50% に調整、②80ms（E-series 82ms／Amvia 80ms）その値を維持、③経過後に波高値の 25% に調整、④その後1秒間イベントが発生しなければ最高感度に調整。心室＝①イベント感知後 120ms 経過すると 50% に調整、②125ms その値を維持、③125ms 経過後に波高値の 25% に調整、④その後1秒間イベントが発生しなければ最高感度に調整。\n**ペーシング後のルール**：ペーシングイベントが行われるとペーシング後スタート感度の 50% の値から感度調整がスタートする。心房＝①ペーシング後 120ms 経過すると 1.0mV に設定、②160ms（E-series 164ms／Amvia 160ms）1.0mV を維持、③経過後 0.5mV に調整され 82ms 維持、④80ms 経過後 0.25mV に設定され 82ms 維持、⑤80ms 経過後は最高感度に調整。心室＝①ペーシング後 200ms 経過すると 2.5mV に設定、②250ms のあいだ 2.5mV を維持、③250ms 経過後 2.0mV に調整。",
   "params": "**ブラディ側の波高値設定（追補49・BIOTRONIK「Amvia Sky & Edora DR-T/SR-T/HF-T QP/HF-T BP  BIOTRONIK Product Brady Parameter」））**：DR＝心房 Auto／OFF／0.1〜7.5mV、心室 Auto／OFF／0.5（Auto の場合は 2.0）〜7.5mV。SR＝共通 Auto／OFF／0.5〜7.5mV。\n**自動感度調整時の最高感度**：心房 0.2mV（DR）／0.5mV（SR）、心室 2.0mV。**心房心室ペーシング時のスタート感度**：心房 2.0mV、心室 5.0mV。**センシングウィンドウ**：心房 センシング時 100ms／ペーシング時 120ms、心室 センシング時 120ms／ペーシング時 200ms。**ステップ持続時間**：心房 80ms、心室 125ms。\nICD／CRT-D 側は Sensitivity threshold；Upper & Lower threshold；Hold off periods；Blanking periods after pacing。",
   "models": "Acticor 7／Ilivia Neo 7 世代のICD／Rivacor 7 HF-T／Ilivia Neo 7 HF-T 世代のCRT-D",
   "equiv": "Medtronic: Sensing Assurance\nAbbott: SenseAbility™\nBoston Scientific: Automatic Gain Control（AGC）\nMicroPort CRM: AutoSensitivityControl",
   "ecg": "T波を二重に感知すると、マーカー上は自己心拍の2倍のレートが記録される。体表心電図のレートと本体が記録したレートが合わないのが手がかり。",
   "pitfall": "感度を鋭くしすぎるとT波オーバーセンシングや筋電位の誤感知が起こり、ペーシング抑制や不適切作動につながる。逆に鈍くしすぎると細動波のアンダーセンシングを招く。どちらに振っても危険側があるため、設定変更後は必ず感知の確認を行う。\n**測定された心室波高値が高い場合、次に発現するイベント（PVC など）の波高値が低いとアンダーセンシングする可能性がある（追補49・BIOTRONIK「Amvia Sky & Edora DR-T/SR-T/HF-T QP/HF-T BP  BIOTRONIK Product Brady Parameter」）。**自己波高が大きい症例ほど PVC を取りこぼしやすい、という向きの誤差になる。",
   "caution": "**Unipolar 設定時には、心房の自動感度調整後の最高感度は 0.5mV に制限される（追補49・BIOTRONIK「Amvia Sky & Edora DR-T/SR-T/HF-T QP/HF-T BP  BIOTRONIK Product Brady Parameter」）。**\n**Amvia Sky では Atrial ATP 治療機能が新たに搭載され、心房細動波を確実にセンシングするため『Auto』に設定することが推奨されている。**\n**ブラディデバイスとタキデバイスでは感度調整のアルゴリズムが違う。**ICD の感覚をそのままペースメーカに持ち込まない。"
  },
  {
   "id": "BIO-CLOSED-LOOP-STIMULATION",
   "maker": "BIOTRONIK",
   "cat": "レート応答",
   "name": "Closed Loop Stimulation（CLS）",
   "generic": "レートレスポンス（生理的センサ）",
   "device": "PM / ICD / CRT",
   "scope": "心筋収縮力の変化を捉えて生理的にレートを上げる（循環制御の閉鎖ループの再構築）",
   "how": "**BIOTRONIK 社独自の機能で、心筋の収縮成分をモニターしてレートに反映させる。特別な手技やデバイスを必要とせず使用可能** （追補52・BIOTRONIK「Biotronik Product Brady  Closed Loop Stimulation」）。\n\n### 成り立ち（循環制御の閉鎖ループ）\n**循環中枢では自律神経（交感神経および副交感神経）の緊張度を調節することで心臓、血管の収縮や拡張をコントロールして血圧を制御している。****平均動脈圧の変化は頸動脈や大動脈弓部などに分布する圧受容器（baroreceptor）により検出される。****この圧受容器では血圧の急激な変化により、心臓を支配する自律神経の興奮や興奮の抑制を行い心拍数や収縮力をコントロールしている。**資料はこれを**「循環制御の閉鎖ループ（closed loop）」**と呼び、**循環中枢 →〔クロノトロピー（変時性）→ 洞結節 → 心拍数〕と〔イノトロピー（変力性）→ 心筋 → 収縮力（一回拍出量）〕→ 心拍出量 → 平均動脈圧 →（末梢血管抵抗とともに）圧受容器 → 循環中枢**というブロック図で示している。\n**洞不全症候群では、このループのうちクロノトロピー側（洞結節 → 心拍数）が欠落する。**資料はこれを**「循環制御の不完全閉鎖ループ」**と呼ぶ。**「洞不全症候群などによる心拍数調整機能に不全がある場合、心拍出量のコントロールは心筋の収縮力に頼らざるを得ない。心筋の収縮力の変化による1回拍出量の増加はそれほど期待できるものではなく、心筋の収縮力の制御のみでは拍出量の調整に限界がある」**→ **ペースメーカによるレートコントロールが必要**＝Closed Loop Stimulation。**ペースメーカがクロノトロピーの位置に入ってループを再構築する**、というのが CLS の位置づけである。\n\n### 測定のしかた\n**循環中枢の情報を得るために心内のインピーダンスを毎拍評価する。測定は RV tip to Can（unipolar）。****電極周辺（約1cm²）の心筋の状態に強く依存する抵抗値測定の方法を用いて測定を行うと、心臓収縮にともなう心筋の経時的な状態の変化が抵抗値の変化としてモニタすることが可能となる。**単極（unipolar）を使うのは、局所の心筋の状態を見るためである。\n**根拠となる相関**：資料の仮説は**「変時性不全患者において変化する変力性を観察できる心腔内インピーダンスは理想的なセンサ原理」「単極インピーダンスは心臓収縮時の dp/dt に相関」**。**ドブタミンを投与して心収縮力を増強させ、dp/dt max と心腔内インピーダンスの相関性を評価した結果、Intrinsic events で y＝0.9386x＋0.0036（R²＝0.9252）、VVI paced events で y＝0.9672x＋0.0166（R²＝0.9247）**という強い相関が示されている（Closed-Loop Stimulation Using Intracardiac Impedance as a Sensor Principle. PACE 2000; 23(Pt II):1502-1508）。\n**レートへの反映は面積の差で決まる。****Beat to beat で収縮力の変化を評価し次のペーシングレートへ反映させる。面積の差が大きいほどペーシングレートを上昇させる。**ここでいう面積とは、**安静時の抵抗値（リファレンス）の波形と、心収縮力増強時の抵抗値の波形との差の面積**である。資料は「安静・ノンストレス時」「軽度運動・ストレス時」「強度運動・ストレス時」の3段階で、面積が広がるほどペーシング間隔が詰まる様子を示している。\n\n### リファレンス波形の作成と取得ルール\n**心室イベント（Vs／Vp）後に微弱な電流により測定する。測定期間は 50〜300ms、測定パルス数は 16発。**つまり **QRS の後 50ms から 300ms のあいだに、微弱なパルスを16発送出して抵抗値の時間変化を描く。**波形は**心室充満と等容性収縮の相で下がり、駆出の相で上がる**形をとる。\n**加速度センサを併用して安静時と判断するとリファレンスを作成し更新する。リファレンスは安静時にのみ取得され、活動時と比較される。**CLS が加速度センサを内部で使っているのはこのためで、体動センサは「安静かどうか」の判定に使われている。\n**リファレンスは Vs イベントだけでなく Vp イベントでも作成するため、AV ディレイの短縮および延長を自動で行う。****取得ルールは3通りに分かれる。**\n**① AV ヒステリシスによって房室伝導が優先され、自己心室イベントが発現している場合の Vs 時のリファレンスの取得は、安静時に自動で取得、更新されている。**\n**② 同じ状況での Vp 時のリファレンスの取得は、安静時に AV ディレイを2拍短縮（設定された AV ディレイ）して取得、更新されている。**つまり延長中の AV ディレイを一時的に設定値へ戻し、その2拍で Vp のリファレンスを取る。\n**③ Vp required が「Yes」に設定されており、Vp が常に行われている場合の Vp 時のリファレンスの取得は、安静時に自動で取得、更新されている。**\n**※Vp required が「Yes」に設定されていると、「Vs イベント」が発現しても Vs 時のリファレンスは更新されない**（資料の赤字注記）。\n\n### 設定パラメータ（DDD-CLS モードの4項目）\n**① Max. CLS rate**＝**目標とする最大センサーレート。センサ指示レートの上限を決めるのはこの項目である。**画面例は 120bpm。\n**② CLS response**＝**心拍数のレート分布自動調節機能。ターゲットレートを決定し、ベーシックレートからターゲットレートまでのレート分布を全体の80%になるように自動調整する。****ターゲットレート＝BR＋[（MCLR−BR）×係数]**（BR＝Basic rate、MCLR＝Max. CLS rate）で、**係数は Very low 0.21／Low 0.26／Medium 0.33／High 0.41／Very high 0.51。****設定を上げるほどレート分布のヤマが高レート側へ動く**（資料は 60〜120ppm の区間のヒストグラムを Very low／Medium／Very high の3枚で示している）。**※レート分布を調整する機能であり、センサ指示レートの上限を変更する機能ではない。上限を変更するには Max. CLS rate になる。**\n**③ CLS resting rate control**＝**安静が保たれている際のレート上昇をコントロールする機能。**CLS は体動を伴わない負荷でもレートが上がるため、**体動センサで安静と判断されている間だけ上限を掛ける**という作りになっている。資料の図では**安静時は 80ppm 付近に抑えられ、活動時には 120ppm 付近まで上がり、再び安静になると下がる**という推移が示されている。\n**④ Vp required**＝**AV ディレイ延長の可否を決定するための機能。****「No」に設定すると AV ディレイを延長して自己伝導を優先する。「Yes」に設定すると AV ディレイの延長は行わずに心室ペーシングを優先する。**\n**No のときの作動が独特である。****プログラムされた AV ディレイで59サイクル連続して心室ペーシングが行われると、60拍目と61拍目にあらかじめ設定された AV ヒステリシス分 AV ディレイを延長する。この作動を4セット（8拍）繰り返し、6拍自己心室イベントが確認されると AV ディレイを延長し房室伝導を優先させる。**つまり**「59拍ペーシング → 2拍だけ延長して自己伝導を探す」を4回繰り返し、その8拍中6拍で自己心室イベントが出れば延長へ移行する。**\n**延長された AV ディレイで心室ペーシングが確認されると元に戻る。****心室イベントは常に監視されており、最新8拍の心室イベント中に7拍連続心室ペーシングが確認されると、AV ヒステリシスによる AV ディレイの延長はキャンセルされ、プログラムされた AV ディレイで作動する。****その後も再評価は続く。設定された AV ディレイで作動し180拍連続心室ペーシングが行われたことが確認されると、再び房室伝導の評価を行うため、AV ディレイの延長が行われる。**\n\n### 融合収縮を避けるためのアルゴリズム（CLS fusion avoidance zone）\n**フュージョンによるリファレンス波形への影響を避けるための機能で、常に On で働く。**CLS のリファレンスは心室イベント後の心内インピーダンス波形から作られるため、**融合収縮（自己の心室興奮とペーシングが重なった拍）が混じると波形が歪み、基準そのものが狂う。**\n**AV ヒステリシス機能が働いた際に、心房イベントに続く自己心室イベントがプログラムされた AV ディレイから 40ms の間に確認されると心室融合収縮を疑う。**この 40ms の窓が **Fusion avoidance zone** である。\n**Fusion avoidance zone（40ms）に Vs があると “+1”、Vs がなければ “−1” と増減される。**\n**Fusion avoidance zone 内に最新の16拍中10拍以上の Vs が確認されると、リファレンスの取得は中止され、CLS は休止となる。**\n資料の図では、AV Delay hysteresis が 250ms から 150ms へ向かって下る線があり、その下端に **fusion avoidance zone 40ms** の帯、さらに下に **AV Delay 120ms** の線が引かれている（レート軸は 60ppm から 130ppm）。**延長中の AV ディレイの直下 40ms が危険域**、という図である。\n\n**AF 管理のうえでは CLS は「アップストリーム治療」に位置づけられる**（追補51）。資料は **CLS を「アップストリーム治療（AF を予防する）」、Atrial ATP を「ダウンストリーム治療（AF を治療する）」**として並べている。",
   "params": "**レートレスポンスの種類：CLS／加速度センサ／CLS＋加速度。****モードは DDD-CLS／DDI-CLS／VVI-CLS などが選べる**（Amvia Sky では『DDI-CLS』が追加され『AOO』が廃止。追補49）。\n\n**DDD-CLS モードの設定は4項目** （追補52・BIOTRONIK「Biotronik Product Brady  Closed Loop Stimulation」）：\n**Max. CLS rate**＝目標とする最大センサーレート（画面例 120bpm。**設定範囲とノミナルは資料に明記がない**）。\n**CLS response**＝**Medium（Very low／Low／Medium／High／Very high）。**ターゲットレート＝BR＋[（MCLR−BR）×係数]、**係数は 0.21／0.26／0.33／0.41／0.51。**\n**CLS resting rate control**＝**+20ppm（Off、+10〜+50ppm）10ppm刻み。**\n**Vp required**＝**No／Yes**（**ノミナルは資料に明記がない**）。\n\n**Vp required を No にしたときの作動値**：**59サイクル連続 Vp → 60拍目・61拍目に AV ヒステリシス分だけ延長。これを4セット（計8拍）繰り返し、8拍中6拍で自己心室イベントが確認されれば延長へ移行。****キャンセルは最新8拍中7拍連続 Vp。再評価は180拍連続 Vp。**延長量は AV ヒステリシスの設定値による。\n\n**リファレンス測定の値**：**測定期間 50〜300ms／測定パルス数 16発**（心室イベント Vs／Vp の後に微弱な電流で測定）。**Vp 用リファレンス取得時の AV ディレイ短縮は2拍。**\n**Fusion avoidance zone：40ms（プログラムされた AV ディレイの直後 40ms）。常に On で設定項目としては現れない。****カウンタは zone 内に Vs があれば +1、なければ −1。休止の閾値は最新16拍中10拍以上。**\n\n**加速度センサ側の設定は別系統**（→ `BIO-ACCELEROMETER`）：Max. sensor rate 120ppm（80〜180ppm、10ppm刻み）／Sensor gain（Auto, Very low〜Very high、ノミナル Medium）／Sensor threshold（Very low〜Very high、ノミナル Medium）／Rate increase 2ppm/cycle（1, 2, 4, 8）／Rate decrease 0.5ppm/cycle（0.1, 0.2, 0.5, 1.0）（追補49）。",
   "models": "**Amvia Sky シリーズにも CLS は搭載されている**（Amvia Sky DR-T／HF-T QP／HF-T BP。Amvia Sky ではモードとして『DDI-CLS』が追加され『AOO』モードが廃止された。追補49）。／Acticor 7・Rivacor 7 世代の ICD／CRT-D／E シリーズ（Evity 8／Edora 8・Enitra 8・Enticos 8／Eluna 8／Etrinsa 8・Epyra 8／Evia）。（追補52・BIOTRONIK「Biotronik Product Brady  Closed Loop Stimulation」） の「設定パラメータ」のスライドは対象機種として E シリーズを挙げているが、**これは資料がその世代を例に説明しているためで、Amvia Sky に CLS がないという意味ではない。**",
   "equiv": "Medtronic: 加速度センサ（ADLレート／運動レートの2ゾーン）\nAbbott: 加速度センサ（Accelerometer）\nBoston Scientific: Blended Sensor（加速度＋分時換気量）\nMicroPort CRM: Dual Sensor（加速度＋分時換気量）／SonR™ センサ（レート応答）\n資料は**「CLS は循環中枢制御の閉鎖ループを活用しているため体動センサ・MV センサの欠点を補うことが可能」**としている （追補52・BIOTRONIK「Biotronik Product Brady  Closed Loop Stimulation」）。",
   "caution": "頻回の心室期外収縮や不安定な右室リード位置があると挙動が乱れることがある。\n\n**心室ペーシングを抑制したい場合の組み合わせ** （追補52・BIOTRONIK「Biotronik Product Brady  Closed Loop Stimulation」）。**CLS と Vp suppression は併用できない。**そのため資料は、**CLS を使う症例で心室ペーシングを抑制したいときに用いる「Vp suppression の代わりの機能」**として、**「心室ペーシングの抑制機能は “IRS plus” もしくは “Positive” を推奨しています」**と注記している（追補49の資料は IRSplus のみを挙げていた）。**これは Vp suppression（心室ペーシング抑制機能）の代替の話であって、CLS そのものの代替という意味ではない。**\n\n**神経調節性失神では CLS resting rate control の設定に注意する** （追補52・BIOTRONIK「Biotronik Product Brady  Closed Loop Stimulation」）。資料は**「神経調節性失神には迅速なレートアップサポートが必要になることから『OFF』もしくは『100ppm 程度まで上昇可能になる』ように設定することを推奨します。もし『OFF』に設定する場合にはレートアップに必要な Max.CLS レートをあらかじめ事前に検討してください」**と明記している。**ノミナルは +20ppm。**\n\n**自己伝導が確認されている場合には AV ディレイの設定値に注意する** （追補52・BIOTRONIK「Biotronik Product Brady  Closed Loop Stimulation」）。**自己 PQ 間隔より設定された AV ディレイの方が長い場合には、Vp のリファレンス波形が作成できない**（AV ディレイを2拍短縮しても自己伝導が先に出てしまうため）。**そのため資料は、この場合にはダイナミック AV ディレイの設定を推奨していない。**一方で**自己伝導は変動する可能性もあるため、通常はダイナミック AV ディレイも併せて設定することを推奨**しており、**症例によって推奨が逆を向く**点に注意する（→ `BIO-DYNAMIC-AV-DELAY`）。\n\n**テレメトリ中は、レートの調節も AV ディレイを変化させるリファレンスの取得も行われない** （追補52・BIOTRONIK「Biotronik Product Brady  Closed Loop Stimulation」）。設定変更後の効果は外来のその場では確認できない。\n\n**透析困難症例への有効性が報告されている** （追補52・BIOTRONIK「Biotronik Product Brady  Closed Loop Stimulation」）。**「透析中に低血圧（透析低血圧）になり、透析が維持できない透析困難症例に有効であったことが報告されている」。**機序は**透析後半に体内の水分が必要以上に透析で除去される → 脱水状態 → 血管内の血液量が少なくなり血圧が低下 → 循環中枢が血圧を上げようと試みる → 循環中枢の指令を受け心収縮力が増強 → CLS は心収縮力の変化をとらえ、即座に Pacing rate を上昇させる → 早期に血圧を回復させることが可能**、という流れ。**資料の実測例（横浜労災病院からのデータ提供）では、CLS OFF で血圧（上）183 → 154 と下がるあいだレートは 70 → 69 とほぼ動かないのに対し、CLS ON では血圧（上）183 → 179 が保たれ、レートが 74 → 84 に上昇している。**\n\n**AF 抑制のエビデンスが2本ある** （追補52・BIOTRONIK「Biotronik Product Brady  Closed Loop Stimulation」）。\n**① BURDEN II Study**（多施設共同、単盲目、無作為化試験。BTS かつ植込み3か月前に AT episode が記録された451例。**Atrial overdrive 機能〈DDDR+〉、加速度センサ〈DDDR〉、CLS の各設定における AT burden の比較検討**）。**AT episode を認めた患者の割合は、>1分〜<5分で Overdrive 116(38.1%)／DDDR 103(33.9%)／CLS 82(27.0%)、P 0.02。>5分〜<1時間で 73(24.0%)／58(19.1%)／43(14.1%)、P 0.04。>1時間〜<24時間で 76(25.0%)／52(17.1%)／49(16.1%)、P 0.06。>24時間で 18(5.9%)／15(4.9%)／18(5.9%)、P 0.78。****短時間〜中時間のエピソードでは CLS が最も少なく、24時間を超える持続例では差がない**という読み方になる。\n**② Ikeda ら**（Closed-loop stimulation as a physiological rate-modulated pacing approach based on intracardiac impedance to lower the atrial tachyarrhythmia burden in patients with sinus node dysfunction and atrial fibrillation）。**%AP は FP〈固定レートペーシング〉70.6（24.2, 93.2）に対し rate modulation pacing 94.3（82.9, 97.3）で P<.01。****AF/AT burden(%) は FP 1.6（0.1, 11.0）／CLS 0.0（0.0, 2.5）／Non-CLS RM 1.0（0.1, 9.3）**（資料のグラフには p=0.01 と p=0.04 が示されている）。**群のサイズは All patients n=146、FP n=32、All rate modulation pacing n=64（うち CLS n=31、Non-CLS RM n=33）。**\n**MINERVA 試験の示唆（心房ペーシング率が1%増加するごとに AF のリスクが2%減少）とも方向が一致している**（追補51）。",
   "ecg": "体動がほとんどない状況でもレートが上がる。**起立や精神的負荷でレートが追随するのが加速度センサとの違い。**\n**資料は運動様式ごとのレートトレンドを示している** （追補52・BIOTRONIK「Biotronik Product Brady  Closed Loop Stimulation」）。**階段昇降での体の上下の動きに対しても生理的なレート調節が可能**（Witte, et al.; ANS controlled rate-adaptive pacing; EJCPE 1996; 6: 53-59）で、**降りより昇りのほうがレートが高く出る**（資料のグラフでは降りが約90ppm、昇りが約95ppm まで上昇）。加速度センサでは上下動そのものを拾うため降りでもレートが上がりやすく、ここが見分けになる。\n**年齢別のトレンド**（Kamaryt, St. Ann Hospital Brno, Czech Republic, 1998）：歩行テストでは**若年者が約70→130ppm、高齢者が約60→95ppm**まで上昇する。エルゴメータ運動負荷では**若年者が load 85W／170W で約80→130ppm、高齢者が 25W／50W で約65→95ppm**まで上昇し、MABP も並行して上がる。\n**精神的負荷への応答**（Hubmann M., Erlangen, Germany, 1998）：**Color-word test（CWT）**を用いた評価で、**MABP（平均動脈圧）と stimulation rate（ペーシングレート）が並行して動く。**体動がないのにレートが上がるのが CLS の特徴で、加速度センサではこの反応は出ない。\n**Vp required を No にしていると、心室ペーシングが続く中に「2拍だけ AV 間隔が延びる」まとまりが周期的に現れる。**資料の図では **57・58・59 とペーシングが続いたあと 1・2・3 と数え直され、そこに Vs が混じる**様子が示されている。**59拍ごとという長い周期なので、短い記録では捉えられないことがある。**\n**Vp 用リファレンスの取得でも AV ディレイが2拍だけ短縮される。****AV ヒステリシスで延びていた AV 間隔が、ときどき2拍だけ設定値に戻る**という見え方をするので、**この2拍を「ヒステリシスの失敗」や「モードの切り替わり」と読み違えないこと。**\n**CLS response の効果はレートヒストグラムで評価する。**単発の心電図では違いが読めない。",
   "pitfall": "心室期外収縮が頻発する症例や右室リードが不安定な症例では、心内インピーダンスの変化を拾って不適切なレート上昇が起こることがある。頻脈の訴えがあるときは体動の有無と合わせて評価する。\n**測定が RV tip to Can（unipolar）であることが弱点にもなる。**単極測定なので、リードの状態や電極周辺（約1cm²）の心筋の状態の変化がそのままセンサ出力に効く （追補52・BIOTRONIK「Biotronik Product Brady  Closed Loop Stimulation」）。\n\n**融合収縮があるとリファレンス波形が崩れる。****Fusion avoidance zone 内に最新の16拍中10拍以上の Vs が確認されるとリファレンスの取得は中止され、CLS は休止となる。**\n**リファレンスは安静時にしか取得されない。**安静判定は加速度センサが担っている。\n**CLS response はレート分布を調整する機能であり、センサ指示レートの上限を変更する機能ではない。****上限を変更するには Max. CLS rate になる**（資料の注記）。\n**CLS resting rate control は、安静が保たれている際のレート上昇をコントロールする機能である。**\n**ターゲットレートの計算式には Max. CLS rate（MCLR）が入る**（ターゲットレート＝BR＋[（MCLR−BR）×係数]）。\n**Vp required が Yes だと Vs 用のリファレンスが維持されない。****「Vs イベント」が発現しても Vs 時のリファレンスは更新されない**ため、その後 No に戻したり自己伝導が回復したりしたときに、Vs 用のリファレンスが古いままになりうる。**Vp required は心室ペーシング率を上げる設定であると同時に、CLS のリファレンス取得のしかたを切り替える設定でもある。**\n**自己心室イベントの発現が期待できない症例では Vp required を No のままにしない。**資料は**「4セット（8拍）中6拍の自己心室イベントが確認されるまで60拍目と61拍目に AV ディレイの延長が行われるため、自己心室イベントの発現が期待できない場合には、Vp required を『Yes』に設定してください」**と明記している。**完全房室ブロックの症例では、59拍ごとに2拍の無駄な延長が延々と繰り返される。**\n**テレメトリ中は、レートの調節も AV ディレイを変化させるリファレンスの取得も行われない** （追補52・BIOTRONIK「Biotronik Product Brady  Closed Loop Stimulation」）。プログラマを当てたままでは CLS の挙動を評価できない。"
  },
  {
   "id": "BIO-EARLY-ATP-ONE-SHOT",
   "maker": "BIOTRONIK",
   "cat": "ICD",
   "name": "Early ATP one shot",
   "generic": "VFゾーン 充電前のATP",
   "device": "ICD / CRT-D",
   "scope": "検出の早い段階でATPを1回行う",
   "how": "頻拍検出の早期にATPを1シーケンス実施し、早い段階での無痛停止を狙う。",
   "params": "Early ATP one shot: On／Off",
   "models": "Acticor 7・Rivacor 7 世代",
   "equiv": "Medtronic: ATP Before Charging（EV-ICDはFVT設定で可）\nAbbott: ATP prior to charging（ATP prior/during charging）\nBoston Scientific: Quick Convert ATP™\nMicroPort CRM: ATP in fast VT/VF zone",
   "ecg": "頻拍中に、頻拍周期より短い間隔のペーシングスパイクが連続して入る。停止すれば直後から自己調律またはペーシング調律に戻る。",
   "pitfall": "ATPにより心室頻拍が加速し、より速い頻拍や心室細動へ移行することがある。低左心機能例や非常に速い頻拍では、シーケンス数を増やしすぎない。"
  },
  {
   "id": "BIO-INTRINSIC-RHYTHM-SUPPORT",
   "maker": "BIOTRONIK",
   "cat": "ペーシング管理",
   "name": "Intrinsic Rhythm Support（IRSplus）",
   "generic": "心室ペーシング抑制（AVD延長タイプ）",
   "device": "PM / ICD / CRT",
   "scope": "AVヒステリシスで自己房室伝導を優先する",
   "how": "**AV ディレイを延長することで自己房室伝導を優先させ、不必要な心室ペーシングを避ける（追補49・BIOTRONIK「Amvia Sky & Edora DR-T/SR-T/HF-T QP/HF-T BP  BIOTRONIK Product Brady Parameter」）。**設定されたAVディレイ内に自己心室波を感知すると **AV ディレイは最大 400ms まで延長する。**\n**IRSplus は「AV hysteresis」の選択肢のひとつで、Off／IRSplus／Positive／Negative から選ぶ。**IRSplus の延長パターンは**最大 400ms まで**、Positive は**最大 450ms まで**。",
   "params": "**AV hysteresis：Off／IRSplus／Positive／Negative。IRSplus の延長は最大 400ms。AV repetitive／AV scan：On（5拍）**（追補49・BIOTRONIK「Amvia Sky & Edora DR-T/SR-T/HF-T QP/HF-T BP  BIOTRONIK Product Brady Parameter」）。\n**IRSplus に設定すると、「AV hysteresis は Auto（変更不可）」「AV scan／repetitive は ON（変更不可）」に自動で変更される。**",
   "models": "Amvia Sky・Acticor 7・Rivacor 7 世代",
   "equiv": "Medtronic: Search AV+（SAV+）\nAbbott: Ventricular Intrinsic Preference（VIP™）\nBoston Scientific: AV Search +\nMicroPort CRM: Dplus™",
   "ecg": "AVヒステリシスによりAV間隔が延長し、自己QRSが確認できる間はその状態を保つ。",
   "pitfall": "探索中は一時的にAV間隔が大きく延長するため、房室同期が崩れて動悸や血圧低下を自覚することがある。CRT症例では両室ペーシングの脱落につながるため、原則として使用しない。",
   "caution": "**自己心室収縮が発現しなければ、設定された AV ディレイで心室ペーシングを行う（追補49・BIOTRONIK「Amvia Sky & Edora DR-T/SR-T/HF-T QP/HF-T BP  BIOTRONIK Product Brady Parameter」）。**そのため不適切に長い AV ディレイは避けること。\n**Vp suppression が CLS と併用できないのに対し、IRSplus は CLS モードでも使える。**資料は CLS を使う場合には IRSplus を検討するよう勧めている。\n**IRSplus 設定時は AV hysteresis と AV scan／repetitive が固定され、個別には変えられない。**\n**心室ペーシングを減らすこと自体が AF 対策になる（追補51・BIOTRONIK「Amvia Sky シリーズ DR-T/HF-T QP/HF-T BP “More Options for Device Management” Atrial ATP」）。****MINERVA 試験の結果を参考にすると「心室ペーシング率が1%増加するごとに AF のリスクが3%増加」**（対になる所見は「心房ペーシング率が1%増加するごとに AF のリスクが2%減少」）。資料は **CLS で心房ペーシング率を上げ、IRSplus で心室ペーシング率を下げる**という組み合わせを示している。\n**ただし IRSplus による AV 延長が裏目に出る症例がある（追補51・BIOTRONIK「Amvia Sky シリーズ DR-T/HF-T QP/HF-T BP “More Options for Device Management” Atrial ATP」）。****拡張期僧帽弁閉鎖不全症に伴う極端な房室延長が、心房の過負荷となることがある。**資料が引く症例報告では、**CLS＋IRSplus から CLS＋Dynamic AV delay に変更することで PAF の発生率が低下し、Dynamic AV ディレイを設定しても心室ペーシング率に大きな変化はなかった**とされる。**安静時の心エコー図検査では、AV 間隔が 230ms 以上になると拡張期僧帽弁閉鎖不全症が発生するという報告もある。**レート上昇時に AV ディレイが延長する症例では、IRSplus 一択にせず Dynamic AV delay も選択肢に入れる。\n**CLS を使う症例では、IRSplus が Vp suppression の代役になる** （追補52・BIOTRONIK「Biotronik Product Brady  Closed Loop Stimulation」）。**CLS と Vp suppression は併用できないため、資料は「心室ペーシングの抑制機能は “IRS plus” もしくは “Positive” を推奨しています」と明記している**（追補49の資料は IRSplus のみを挙げていた）。**これは Vp suppression の代わりに何を使うかという話であって、CLS の代替ではない。**\n**ただし CLS 作動下で AV ディレイを延長すると、融合収縮が Fusion avoidance zone（プログラムされた AV ディレイの直後 40ms）に入ってCLS が休止する可能性がある**（→ `BIO-CLOSED-LOOP-STIMULATION`）。**心室ペーシングを減らす設定と CLS の安定作動は、部分的に相反する。**"
  },
  {
   "id": "BIO-LV-T-WAVE-PROTECTION",
   "maker": "BIOTRONIK",
   "cat": "CRT",
   "name": "LV T-Wave Protection",
   "generic": "左室保護期間",
   "device": "CRT",
   "scope": "左室の受攻期への刺激を避ける",
   "how": "左室イベントの後にT波にあたる時期を保護期間として設け、その間の左室刺激を抑制して心室性不整脈の誘発を防ぐ。",
   "params": "LV T-wave Protection: On／Off",
   "models": "Rivacor 7 HF-T／Ilivia Neo 7 HF-T 世代のCRT-D",
   "equiv": "Medtronic: —\nAbbott: —\nBoston Scientific: Left ventricular protection period（LVPP）\nMicroPort CRM: —",
   "pitfall": "保護期間のあいだ左室刺激が抑制されるため、その拍では両室ペーシングが得られない。"
  },
  {
   "id": "BIO-LV-TRIGGERING",
   "maker": "BIOTRONIK",
   "cat": "CRT",
   "name": "LV Triggering",
   "generic": "RVセンシング時の左室トリガ",
   "device": "CRT",
   "scope": "自己心室興奮を感知した拍でも左室を刺激する",
   "how": "右室で自己興奮を感知した瞬間に左室を刺激し、その拍でも再同期を得ようとする。期外収縮や自己伝導による両室ペーシングの脱落を補う。",
   "params": "LV Triggering: On／Off",
   "models": "Rivacor 7 HF-T／Ilivia Neo 7 HF-T 世代のCRT-D",
   "equiv": "Medtronic: Ventricular Sense Response\nAbbott: Triggering（Ventricular Sense Response）\nBoston Scientific: Biventricular Trigger\nMicroPort CRM: —",
   "ecg": "自己のQRSを感知した直後に心室スパイクが入り、QRSの立ち上がり付近にスパイクが重なって見える。心室期外収縮の直後にも同じ所見が出る。",
   "pitfall": "見かけの両室ペーシング率は上がるが、自己興奮の直後の刺激では実効的な再同期が得られていないことがある。刺激回数が増えるため電池消耗も大きくなる。EffectivCRTのような実効率の指標と併せて評価する。"
  },
  {
   "id": "BIO-MODE-SWITCHING",
   "maker": "BIOTRONIK",
   "cat": "ペーシング管理",
   "name": "Mode Switching",
   "generic": "モードスイッチ（心房頻拍時の追従回避）",
   "device": "PM / ICD / CRT",
   "scope": "心房頻拍を検出して非追従モードへ切り替える",
   "how": "設定した介入レートを超える心房イベントをX out of Zの形で計数し、基準に達するとDDI(R)などへ切り替える。復帰条件も設定できる。\n**カウンタの土台が切り替わる点を押さえる（追補48・BIOTRONIK「Pacemaker fundamentals ペースメーカのタイミングサイクルについて」）。****BIOTRONIK の DDD は A-A カウンタ**（心房イベントでカウンタをスタート／リセット）で動くが、**モードスイッチ先の DDI は V-V カウンタ**（心室イベント基準）で動く。**DDI では第3文字が I（抑制）だけなので SAV ディレイが存在せず、心室ペーシングは V-V カウンタが計算したタイミングで行われる。**デュアルチャンバの V-V カウンタでは**心室イベント後に必ず VA インターバルがスタートし、VA インターバル＝ベーシックインターバル − AV ディレイ**で求められる（資料の例：1,000ms − 240ms ＝ 760ms）。したがってモードスイッチの前後では、同じ基本レート設定でも心房・心室の出るタイミングの決まり方そのものが変わる。\n**A-A カウンタを使うモードは AOO・AAI・DOO・VDD・DDD、V-V カウンタを使うモードは VOO・VVI・DDI。**ここでいう心房イベントは**心房へのペーシングと心房でのセンシングのどちらも含む**（心室イベントも同様）。\n**設定値が判明した（追補49・BIOTRONIK「Amvia Sky & Edora DR-T/SR-T/HF-T QP/HF-T BP  BIOTRONIK Product Brady Parameter」）。****Intervention rate 160ppm（100〜250ppm）／Mode は DDD 時＝DDIR・DDI、VDD 時＝VDIR・VDI ／Onset criterion 5/8拍（3/8〜8/8拍）／Resolution criterion 5/8拍（3/8〜8/8拍）／モードスイッチ中の AV delay 75ms（設定変更不可。E-series では100ms に調整される）。**\n**モードスイッチ中と終了後のレートを底上げする2つの付随機能がある。****Change of basic rate**＝MS 中のベーシックレートを一時的に上昇させる機能（+10ppm、Off／+5〜+30ppm、5拍刻み）。**Post ModeSw rate／Post ModeSw duration**＝MS 終了後のベーシックレートを設定された時間だけ一時的に上昇させる機能（**rate＝+10bpm、+5〜+50bpm、5bpm刻み／duration＝+1min、1〜30min、1分刻み**。刻みの単位は 追補51・BIOTRONIK「Amvia Sky シリーズ DR-T/HF-T QP/HF-T BP “More Options for Device Management” Atrial ATP」 で確認した）。**Post ModeSw rate／duration は Amvia Sky から搭載された。****狙いは ERAF（Early recurrences of atrial fibrillation＝早期の心房細動再発）の予防で、モードスイッチ終了直後の脆弱な心房をオーバードライブして再発を抑える（追補51・BIOTRONIK「Amvia Sky シリーズ DR-T/HF-T QP/HF-T BP “More Options for Device Management” Atrial ATP」）。****ModeSw 終了後には設定されたモード・AV ディレイで作動するため、Post ModeSw 中に変化するのは設定されたレートのみである。**\n**2:1 Lock-in protection（On/Off）はモードスイッチの取りこぼしを拾う補助機能（追補49・BIOTRONIK「Amvia Sky & Edora DR-T/SR-T/HF-T QP/HF-T BP  BIOTRONIK Product Brady Parameter」）。**心室ペーシングレートが速く VpAs インターバルの変動が少ない場合に心房性不整脈の確認を行い、確認できるとモードスイッチを働かせる。**検出**＝Vp が100ppm 以上で送出されている／7拍の VpAs interval の偏差が24ms 以内。**確認**＝8拍目に AV ディレイを FFP（150ms）分延長することで Ars マーカが発現するか確認する。**停止**＝「As-Ars」後、AV ディレイを段階的に短縮しながら MS 検出条件を満たすと次の心室イベントに合わせて MS が作動し、満たさなければ MS は作動しない。**AV 延長後に「As-As」が確認された場合は、次の心室イベントに合わせてすぐに MS が作動する。****2分経過するとふたたび作動する。E-series では停止条件が異なる。**\n**Post ModeSw rate／Post ModeSw duration は追補51-2で独立エントリ（`BIO-POST-MODESW-RATE`）に切り出した。**ERAF（早期の心房細動再発）の予防という独立した目的を持つため。本エントリには設定値としての記載を残してある。",
   "params": "Mode Switching: On／Off；介入レート；X out of Z。**不応期・ブランキングの設定項目（Etrinsa 8 DR-T のプログラマ画面例）**：Atrial refractory period＝AUTO、Auto PVARP＝ON、PVARP＝225ms、PVARP after PVC＝375ms、Wenckebach response＝130〜167bpm、Ventricular refractory period＝250ms、**Far-field protection after Vs＝100ms／Far-field protection after Vp＝150ms**（他社でいう PVAB）、**Ven. blanking after Ap＝30ms**、PMT protection＝ON、VA criterion＝350ms。**画面例でありノミナルとは限らない。**\n**Amvia Sky／E シリーズのモードスイッチ設定（追補49・BIOTRONIK「Amvia Sky & Edora DR-T/SR-T/HF-T QP/HF-T BP  BIOTRONIK Product Brady Parameter」））**：Intervention rate 160ppm（100〜250ppm）／Mode（DDD 時 DDIR・DDI／VDD 時 VDIR・VDI）／Onset criterion 5/8拍（3/8〜8/8拍）／Resolution criterion 5/8拍（3/8〜8/8拍）／AV delay 75ms（設定変更不可、E-series 100ms）／Change of basic rate +10ppm（Off, +5〜+30ppm、5拍刻み）／Post ModeSw rate +10bpm（Off, +5〜+50bpm、**5bpm刻み**）／Post ModeSw duration +1min（1〜30min、1分刻み）／Rate stabilization during mode switching On／OFF ／2:1 Lock-in protection On／Off。\n**急激なレート変化の抑制は「Sensor / Rate fading」内の Rate increase／Rate decrease によって決定される。**",
   "models": "Amvia Sky・Acticor 7・Rivacor 7 世代",
   "equiv": "Medtronic: Mode Switch（AT/AFエビデンスカウント）\nAbbott: Auto Mode Switch（AMS／FARI）\nBoston Scientific: ATR Mode Switch\nMicroPort CRM: Mode Switching",
   "ecg": "心房頻拍の間は心室の追従が止まり、心室レートが下限レートやセンサ指示レートまで落ちる。心房の速い波形と、それに追従しない規則的な心室ペーシングが同時に見える。復帰時は追従が戻る。\n**パターンで覚えると読み違えにくい（追補48・BIOTRONIK「Pacemaker fundamentals ペースメーカのタイミングサイクルについて」）。DDD は AsVs／AsVp／ApVs／ApVp の4パターン、DDI は AsVs／ApVs／ApVp の3パターン、VDD は AsVs／AsVp の2パターン。**モードスイッチで DDD → DDI に移ると、**AsVp が消えること**が心電図上の最大の変化になる。",
   "pitfall": "ファーフィールドR波を心房で拾うと、洞調律でも不適切にモードスイッチが起こり心室レートが落ちる。逆に心房波高が低くアンダーセンシングになると、心房頻拍でもモードスイッチせず速い心室追従が続く。心房不応期（PVAB）と心房感度の設定を確認する。\n**DDI を積極的に選ぶ場面もある（追補48・BIOTRONIK「Pacemaker fundamentals ペースメーカのタイミングサイクルについて」）。**資料は DDI の適応を**「心房細動発生時の早い自己心房イベントにトリガーして心室ペーシングを行いたくない患者」**としている。**DDI には AsVs／ApVs／ApVp の3パターンしかなく、AsVp（心房トリガーによる心室ペーシング）が存在しない**ためである。",
   "caution": "**モードスイッチの誤作動はまず心房側の不応期設定を疑う（追補48・BIOTRONIK「Pacemaker fundamentals ペースメーカのタイミングサイクルについて」）。**BIOTRONIK では心房の絶対不応期を **Far-field protection after Vs／after Vp** と呼び、これがファーフィールドR波（FFRW）の誤感知を防いでいる。**FFRW には、心室イベントの後に出る Type I と、心室イベントの前（心房イベントの直後）に出る Type II がある。**Type I は Vp／Vs の後の心房不応期で隠せるが、**Type II は As の直後に出るため、心房側の絶対不応期を延ばすだけでは対処できない。**\n**心房不応期は「感知してもタイミングカウンタをリセットしない」期間であって、感知そのものを止める期間ではない。**絶対不応期（ブランキング）だけが電位を感知しない期間である。この違いを取り違えると、診断データ上の心房イベント数の解釈を誤る。\n**2:1 Lock-in protection は CAVB への新規植込み時に不適切に働くことがある（追補49・BIOTRONIK「Amvia Sky & Edora DR-T/SR-T/HF-T QP/HF-T BP  BIOTRONIK Product Brady Parameter」）。**資料は「検出条件に2:1イベントであることは含まれていないことから CAVB に対する新規植込み時に不適切に働くことがある」と明記している。心房レート100・心室レート30の完全房室ブロックに DDD で植え込むと、As-Vp が続いて Vp が100ppm で出るため検出条件を満たしてしまう。\n**Post ModeSw 中は設定されたモードと AV ディレイで作動し、変化するのは設定されたレートだけである。**\n**Post ModeSw rate は「+10bpm」で足りるとは限らない（追補51・BIOTRONIK「Amvia Sky シリーズ DR-T/HF-T QP/HF-T BP “More Options for Device Management” Atrial ATP」）。**資料は**「心房細動の予防を考えると過去の報告で 70ppm では十分ではないという報告もあるため、予防効果を高めるためには 80ppm に設定することも検討する」**と注記している。基本レート 70ppm＋10bpm では 80ppm に届くが、基本レートがそれより低い症例では上げ幅の見直しが要る、という趣旨で読むとよい。**Amvia Sky には Atrial overdrive（Overdrive Prevention Pacing）が非搭載のため、ERAF 対策はこの Post ModeSw rate／duration が担う。**"
  },
  {
   "id": "BIO-MORPHMATCH",
   "maker": "BIOTRONIK",
   "cat": "ICD",
   "name": "MorphMatch",
   "generic": "波形識別機能（モルフォロジー）",
   "device": "ICD / CRT-D",
   "scope": "QRS波形の一致度から上室頻拍を鑑別する",
   "how": "洞調律時に取得したテンプレートと頻拍時の波形を比較し、一致率が閾値以上なら上室性と判定して治療を保留する。",
   "params": "MorphMatch: On／Off；マッチ率閾値（％）；テンプレート取得",
   "models": "Acticor 7／Ilivia Neo 7 世代のICD／Rivacor 7 HF-T／Ilivia Neo 7 HF-T 世代のCRT-D",
   "equiv": "Medtronic: Wavelet／Feature Match\nAbbott: Far Field MD™ Morphology／Morphology\nBoston Scientific: INSIGHT\nMicroPort CRM: —",
   "ecg": "洞調律時に取得したテンプレートと、頻拍時の波形の一致率が記録に残る。一致率が高ければ上室性、低ければ心室性として扱われる。",
   "pitfall": "感度設定が不適切だと波形がクリップされて一致率が下がり、上室頻拍を心室頻拍と誤判定して不適切作動につながる。脚ブロックの合併、体位変化、リードの微小な移動でもテンプレートが合わなくなる。ペーシング調律ではテンプレートが使えない。定期的にテンプレートを取り直す。"
  },
  {
   "id": "BIO-MULTIPOLE-PACING",
   "maker": "BIOTRONIK",
   "cat": "CRT",
   "name": "Multipole Pacing（MPP）",
   "generic": "左室多点ペーシング（マルチポイント）",
   "device": "CRT",
   "scope": "1本の四極左室リードの2点から刺激して左室を広く興奮させる",
   "how": "左室の2ベクトルから順に刺激する。Acticor／Rivacor世代では左室ペーシングベクトルを20通りから選べる。",
   "params": "MultiPole Pacing: On／Off；ベクトルの選択",
   "models": "Rivacor 7 HF-T／Ilivia Neo 7 HF-T 世代のCRT-D",
   "equiv": "Medtronic: Multiple Point Pacing（MPP）\nAbbott: MultiPoint™ Pacing\nBoston Scientific: LV Multisite Pacing\nMicroPort CRM: LV Multipoint Pacing",
   "caution": "刺激回数が増えるため電池消耗が大きくなる。",
   "ecg": "1拍のなかに心室のスパイクが3本（左室2点＋右室）並ぶ。QRSの形が両室ペーシング単独のときと変わる。",
   "pitfall": "刺激回数が増えるぶん電池消耗が大きい。左室の刺激部位が増えることで横隔神経刺激が出ることがある。"
  },
  {
   "id": "BIO-NEGATIVE-AV-HYSTERESIS",
   "maker": "BIOTRONIK",
   "cat": "CRT",
   "name": "Negative AV Hysteresis",
   "generic": "CRT確保：PQ間隔短縮への対応",
   "device": "CRT",
   "scope": "自己PQ間隔が短縮しても両室ペーシングを維持する",
   "how": "**心室ペーシングを積極的に行う目的で AV ディレイを短縮する（追補49・BIOTRONIK「Amvia Sky & Edora DR-T/SR-T/HF-T QP/HF-T BP  BIOTRONIK Product Brady Parameter」）。****設定された AV ディレイ内に自己心室イベントを確認すると、次のイベントから6拍は AV ディレイを設定値分短縮して作動する。**",
   "params": "**AV hysteresis：Negative。短縮パターン −50ms（−10ms〜−150ms）、10ms刻み。AV repetitive：On（180拍）。AV scan：OFF（変更不可）**（追補49・BIOTRONIK「Amvia Sky & Edora DR-T/SR-T/HF-T QP/HF-T BP  BIOTRONIK Product Brady Parameter」）。",
   "models": "Rivacor 7 HF-T／Ilivia Neo 7 HF-T 世代のCRT-D",
   "equiv": "Medtronic: —\nAbbott: —\nBoston Scientific: —\nMicroPort CRM: —",
   "ecg": "自己房室伝導が現れた次の拍から、AV間隔が設定量だけ短くなって心室スパイクが自己QRSより先行する。",
   "pitfall": "AV間隔を短くしすぎると心房収縮の寄与が失われ、血行動態が悪化することがある。",
   "caution": "**短縮した AV ディレイ内でさらに心室自己イベントが発現すると、180拍のカウントがリセットされる（追補49・BIOTRONIK「Amvia Sky & Edora DR-T/SR-T/HF-T QP/HF-T BP  BIOTRONIK Product Brady Parameter」）。**自己伝導が残っている症例では短縮状態が続くことになる。\n**Negative では AV scan が OFF 固定（変更不可）になる。**AV ディレイを延ばして自己伝導を探す動作とは目的が正反対のためである。"
  },
  {
   "id": "BIO-ONSET",
   "maker": "BIOTRONIK",
   "cat": "ICD",
   "name": "Onset",
   "generic": "発症の急峻さ（Onset）",
   "device": "ICD / CRT-D",
   "scope": "レートの立ち上がりの急峻さから洞頻拍を鑑別する",
   "how": "頻拍開始時のレート上昇が急峻かどうかを評価し、緩やかな立ち上がりは洞頻拍として治療を保留する。SMART Detectionの判定要素の一つとしても働く。",
   "params": "Onset: On／Off；判定値（％）",
   "models": "Acticor 7／Ilivia Neo 7 世代のICD／Rivacor 7 HF-T／Ilivia Neo 7 HF-T 世代のCRT-D",
   "equiv": "Medtronic: Onset\nAbbott: Sudden Onset\nBoston Scientific: Onset/Stability\nMicroPort CRM: —",
   "ecg": "頻拍開始時のR-R間隔が直前の平均からどれだけ急に短縮したかで判定される。",
   "pitfall": "厳しく設定しすぎると、洞頻拍から連続して移行した運動誘発性の心室頻拍で治療が抑制される。運動中に発症するVTを持つ症例では慎重に設定する。"
  },
  {
   "id": "BIO-OVERDRIVE-PREVENTION-PACING",
   "maker": "BIOTRONIK",
   "cat": "心房治療",
   "name": "Overdrive Prevention Pacing",
   "generic": "心房オーバードライブ（AF抑制）",
   "device": "PM / ICD / CRT",
   "scope": "自己P波よりわずかに速く心房を刺激して心房性不整脈を抑える",
   "how": "自己の心房レートに追随して、それよりわずかに速いレートで心房を刺激し続ける。心房期外収縮の出現を減らして心房細動の契機を減らす。\n**BIOTRONIK の実装は「Atrial overdrive」で、上げ下げの刻みが固定されている（追補49・BIOTRONIK「Amvia Sky & Edora DR-T/SR-T/HF-T QP/HF-T BP  BIOTRONIK Product Brady Parameter」）。****As イベントがあると 8ppm レートを上昇させる。ただし PAC（先行間隔から25%以上短縮したもの）は除外する。****20拍 As イベントがなければ 1ppm レートを下降させ、下降中に As イベントを確認すると再び上昇する。****Maximum activity rate（MAR）を超えてペーシングすることはない。**\n**高心房レートに対する安全機能を内蔵する。****Pending（一時停止）**は、①心房頻拍等により MAR を超える心房イベントを確認すると一時停止し「Rate decrease」によってベーシックレートまで下降する、②最新64,000拍の平均心房レートが**安全値（＝MAR −10〜20ppm、可変）**を超えると①と同様にベーシックレートまで下降し、レートが安全値を下回ると再起動する（この作動は12時間ごとに評価される）。**Disabled（無効）**は、②の12時間ごとの評価による Deactivate が**4回繰り返される**と機能停止となる状態。**再度 Activate するには、次回インテロゲーションの際にプログラムボタンを押す必要がある（設定変更そのものは不要）。**",
   "params": "**Rate increase：8ppm（固定）／Rate decrease：1ppm／20cycle（固定）／Maximum activity rate：120ppm（80〜180ppm）**（追補49・BIOTRONIK「Amvia Sky & Edora DR-T/SR-T/HF-T QP/HF-T BP  BIOTRONIK Product Brady Parameter」）。\n安全機能の安全値＝**MAR −（10〜20ppm で可変）**。評価周期は12時間。Deactivate が4回で Disabled。",
   "models": "Evia／Estella（E1）・Etrinsa 8／Etrinsa 6／Eluna 8／Epyra 8（E2）・Edora 8／Enitra 8／Enitra 6／Enticos 8／Evity 8（E3）。**Amvia Sky には搭載されていない（追補49・BIOTRONIK「Amvia Sky & Edora DR-T/SR-T/HF-T QP/HF-T BP  BIOTRONIK Product Brady Parameter」）。**",
   "equiv": "Medtronic: Atrial Preference Pacing（APP）／Post Mode Switch Overdrive Pacing（PMOP）／Sinus Preference\nAbbott: AF Suppression™\nBoston Scientific: AP Scan™／Atrial Preference Pacing（APP）／ProACt\nMicroPort CRM: Atrial Overdrive",
   "ecg": "心房ペーシング率がほぼ100％になり、自己P波がほとんど見えなくなる。心拍数は自己の洞レートよりわずかに速い状態で推移する。",
   "pitfall": "心房ペーシングが増えるため電池消耗が大きくなる。心房細動の発症を減らす効果は臨床試験で一貫していないため、効果を過大に見積もらない。\n**PAC を起点とする心房頻拍では、レートが上がりやすく下がりにくいという特性が出やすい（追補49・BIOTRONIK「Amvia Sky & Edora DR-T/SR-T/HF-T QP/HF-T BP  BIOTRONIK Product Brady Parameter」）。**上昇は 8ppm 刻みなのに対し、下降は 20拍かけて 1ppm しか下がらないためである。",
   "caution": "**Amvia Sky（Via シリーズ）には Atrial overdrive が搭載されていない（追補49・BIOTRONIK「Amvia Sky & Edora DR-T/SR-T/HF-T QP/HF-T BP  BIOTRONIK Product Brady Parameter」）。**世代をまたぐ設定引き継ぎの際に見落としやすい。\n**テレメトリ中は作動しない。**外来でのチェック中に「動いていない」と誤って判断しないこと。\n**E1 シリーズでは Disabled になるとポップアップが発現する。**\n**Amvia Sky で ERAF（早期の心房細動再発）対策を担うのは Post ModeSw rate／Post ModeSw duration である（追補51・BIOTRONIK「Amvia Sky シリーズ DR-T/HF-T QP/HF-T BP “More Options for Device Management” Atrial ATP」）。**Atrial overdrive が非搭載になった代わりに、**モードスイッチ終了後のベーシックレートを一定時間だけ上げる**形でオーバードライブを行う。資料は**「心房細動の予防を考えると過去の報告で 70ppm では十分ではないという報告もあるため、予防効果を高めるためには 80ppm に設定することも検討する」**と注記している。E シリーズからの設定引き継ぎでは、Atrial overdrive の代替として Post ModeSw rate を検討する。"
  },
  {
   "id": "BIO-PVC-DISCRIMINATION-AFTER-AS",
   "maker": "BIOTRONIK",
   "cat": "CRT",
   "name": "PVC discrimination after As",
   "generic": "CRT確保：心房追従の回復（UTR・PVC後）",
   "device": "PM / ICD / CRT",
   "scope": "PVARP内の心房収縮に続く自己心室収縮をPVCと誤認識させない",
   "how": "**正式名称は PVC discrimination after As（＝AVC；AV Control window）で、「PVARP 内に発生した心房収縮が機能的なアンダーセンシングとなることで、そのあとに続く自己心室収縮が不適切に PVC と認識させないための機能（期間）」（追補49・BIOTRONIK「Amvia Sky & Edora DR-T/SR-T/HF-T QP/HF-T BP  BIOTRONIK Product Brady Parameter」）。**\n**設定値は 350ms、もしくはそれよりも長く設定された AV ディレイ値。****すべての As／Ap／As(PVARP) マーカよりスタートする期間で、Ars マーカからはスタートしない。**\n**この期間は、IRS plus を On にしていると 400ms、Vp suppression を On にしていると 450ms になる**（自己伝導を待つために AV ディレイを延ばす機能と連動する）。",
   "params": "**AVC（AV Control window）＝350ms、もしくはそれよりも長く設定された AV ディレイ値。IRS plus On で 400ms、Vp suppression On で 450ms**（追補49・BIOTRONIK「Amvia Sky & Edora DR-T/SR-T/HF-T QP/HF-T BP  BIOTRONIK Product Brady Parameter」）。",
   "models": "Amvia Sky・Evity 8／Edora 8／Enitra 8／6／Enticos 8・Eluna 8・Etrinsa 8／6／Epyra 8・Evia／Estella（**デバイスごとの機能一覧では E1〜Via の全世代に搭載**（追補49・BIOTRONIK「Amvia Sky & Edora DR-T/SR-T/HF-T QP/HF-T BP  BIOTRONIK Product Brady Parameter」））",
   "equiv": "Medtronic: Atrial Tracking Recovery\nAbbott: —\nBoston Scientific: Tracking Preference\nMicroPort CRM: —",
   "pitfall": "期外収縮の判定を誤ると、かえって不応期の扱いが不適切になる。\n**設定された ARP が AV delay より短い場合でも、AV delay のあいだは必ず ARP になる（追補49・BIOTRONIK「Amvia Sky & Edora DR-T/SR-T/HF-T QP/HF-T BP  BIOTRONIK Product Brady Parameter」）。**AVC と ARP は別物なので、心房不応期の長さを AVC から読み替えないこと。",
   "ecg": "**AVC がない場合**：As → Vp のあと、PVARP 内に落ちた心房収縮（As(PVARP)）に続く自己心室収縮が **PVC として扱われ、PVARP が延長される。****AVC がある場合**：同じ心室収縮が AVC 期間内にあるため PVC と認識されず、**Vs として扱われて Vs 後の PVARP は出ない**（追補49・BIOTRONIK「Amvia Sky & Edora DR-T/SR-T/HF-T QP/HF-T BP  BIOTRONIK Product Brady Parameter」）。"
  },
  {
   "id": "BIO-POSITIVE-AV-HYSTERESIS-WITH-SCAN-REPETIT",
   "maker": "BIOTRONIK",
   "cat": "ペーシング管理",
   "name": "Positive AV Hysteresis with Scan/Repetitive",
   "generic": "心室ペーシング抑制（AVD延長タイプ）",
   "device": "PM / ICD / CRT",
   "scope": "AVディレイを延長して自己房室伝導を探す頻度を選ぶ",
   "how": "**Positive は、設定された AV ディレイに Positive で設定した値が加算された値が、調整後の AV ディレイとなる（追補49・BIOTRONIK「Amvia Sky & Edora DR-T/SR-T/HF-T QP/HF-T BP  BIOTRONIK Product Brady Parameter」）。**そのため**最大 450ms まで延長させるには、AV ディレイを 250ms 以上に設定し、Positive を +200ms に設定する必要がある。**\n**AV repetitive**＝延長された AV ディレイで心室ペーシングが行われた際に、すぐに設定された AV ディレイへ戻さず自己心室イベントの出現を期待する機能。**1拍目は確認となるため、合計6拍の心室ペーシング後に設定された AV ディレイへ戻る。**\n**AV scan**＝設定された AV ディレイで心室ペーシングが継続している際に、AV ディレイを延長することで自己心室イベントの出現を期待する機能。**180拍連続心室ペーシングが行われた際に働き、181拍目から AV ディレイを延長する。**",
   "params": "**AV hysteresis：Off／IRSplus／Positive／Negative。Positive の設定値＝70, 110, 150, 200, 250ms（設定 AV ディレイへの加算値）。AV repetitive／AV scan：On（5拍）／OFF。延長の上限は 450ms**（追補49・BIOTRONIK「Amvia Sky & Edora DR-T/SR-T/HF-T QP/HF-T BP  BIOTRONIK Product Brady Parameter」）。\n**Positive に設定すると、「AV hysteresis は 70ms（変更可）」「AV scan／repetitive は ON（変更可）」に変更される**（IRSplus と違い、いずれも後から変更できる）。",
   "models": "Amvia Sky・Acticor 7・Rivacor 7 世代",
   "equiv": "Medtronic: Search AV+（SAV+）\nAbbott: Ventricular Intrinsic Preference（VIP™）\nBoston Scientific: AV Search +\nMicroPort CRM: Dplus™",
   "ecg": "Scanでは一定間隔ごとに、RepetitiveではAV延長が失敗した直後にも繰り返しAV間隔の延長が現れる。",
   "pitfall": "探索中は一時的にAV間隔が大きく延長するため、房室同期が崩れて動悸や血圧低下を自覚することがある。CRT症例では両室ペーシングの脱落につながるため、原則として使用しない。",
   "caution": "**IRSplus と Positive は、どちらも AV ディレイ延長型だが上限と可変性が違う（追補49・BIOTRONIK「Amvia Sky & Edora DR-T/SR-T/HF-T QP/HF-T BP  BIOTRONIK Product Brady Parameter」）。**IRSplus は最大 400ms・関連項目は変更不可、Positive は最大 450ms・関連項目は変更可。\n**自己心室収縮が発現しなければ設定された AV ディレイで心室ペーシングを行うため、不適切に長い AV ディレイは避けること。**\n**AV scan は「180拍連続心室ペーシング」がきっかけで、Scan（レートヒステリシス側）の「180拍連続心房ペーシング」とは対象が違う。**混同しないこと。\n**CLS を使う症例でも Positive は選択肢になる** （追補52・BIOTRONIK「Biotronik Product Brady  Closed Loop Stimulation」）。**CLS と Vp suppression は併用できないため、資料は「心室ペーシングの抑制機能は “IRS plus” もしくは “Positive” を推奨しています」としている**（追補49の資料は IRSplus のみを挙げていた）。**Vp suppression の代わりに何を使うかという話であって、CLS の代替ではない。**\n**CLS 作動下で AV ディレイを延長する場合は、融合収縮に注意する。****プログラムされた AV ディレイの直後 40ms（Fusion avoidance zone）に自己心室イベントが入り続けると、最新16拍中10拍以上で CLS が休止する**（→ `BIO-CLOSED-LOOP-STIMULATION`）。"
  },
  {
   "id": "BIO-RATE-FADING",
   "maker": "BIOTRONIK",
   "cat": "レート応答",
   "name": "Rate Fading",
   "generic": "レートドロップ応答機能",
   "device": "PM",
   "scope": "自己心房レートの急激な低下を抑制する",
   "how": "**Rate fading は「急激なレートの減少を抑制する機能」であり、目標レート（Target rate）を作ってそこまでの落ち込みを支える（追補49・BIOTRONIK「Amvia Sky & Edora DR-T/SR-T/HF-T QP/HF-T BP  BIOTRONIK Product Brady Parameter」）。**\n**Target rate＝（直近4P-P間隔の平均）−10ppm。**心房レートが急激に下降して Target rate に達すると、**Back up rate として心房ペーシングを行う。**\n**Rate increase は Target rate を作成するためだけに使用される**（レートを上げるためのものではない）。**Rate fading が働くためには4連続以上の As マーカが必要となる。**",
   "params": "**Rate increase：2ppm/cycle（1, 2, 4, 8 ppm/cycle）／Rate decrease：0.5ppm/cycle（0.1, 0.2, 0.5, 1.0 ppm/cycle）／Target rate：（直近4P-P間隔の平均）−10ppm**（追補49・BIOTRONIK「Amvia Sky & Edora DR-T/SR-T/HF-T QP/HF-T BP  BIOTRONIK Product Brady Parameter」）。On／Off。",
   "models": "Amvia Sky・Evity 8／Edora 8／Enitra 8／6／Enticos 8・Eluna 8・Etrinsa 8／6／Epyra 8・Evia／Estella",
   "equiv": "Medtronic: Rate Drop Response（RDR）\nAbbott: Advanced Hysteresis\nBoston Scientific: Sudden Brady Response（SBR）\nMicroPort CRM: Acceleration（レートドロップ応答）",
   "ecg": "自己心房レートが急に落ちると、**Target rate（直近の自己レートより 10ppm 低いレート）**に達したところから心房ペーシング（Back up rate）が入り、そこから **Rate decrease** の刻みでゆっくり下がっていく（追補49・BIOTRONIK「Amvia Sky & Edora DR-T/SR-T/HF-T QP/HF-T BP  BIOTRONIK Product Brady Parameter」）。心拍数の落ち方が階段状ではなく緩やかな傾斜になる。",
   "pitfall": "心抑制型の血管迷走神経性失神が対象で、血管抑制型（血圧低下が主体）には効果が乏しい。介入レートを高くしすぎると動悸や不要な高頻度ペーシングにつながる。",
   "caution": "**他社のレートドロップ応答（Medtronic の RDR など）は「介入レートで一定時間ペーシングする」方式だが、BIOTRONIK の Rate fading は「直近の自己レートから10ppm低い目標を追いかける」方式で、考え方が違う（追補49・BIOTRONIK「Amvia Sky & Edora DR-T/SR-T/HF-T QP/HF-T BP  BIOTRONIK Product Brady Parameter」）。**介入レートや介入時間という設定項目はなく、Rate increase／Rate decrease と Target rate の3項目で決まる。\n**4連続以上の As マーカがないと作動しない**ため、心房ペーシング主体の症例では効かない。"
  },
  {
   "id": "BIO-RATE-HYSTERESIS-SCAN-REPETITIVE",
   "maker": "BIOTRONIK",
   "cat": "レート応答",
   "name": "Rate Hysteresis Scan/Repetitive",
   "generic": "レートヒステリシス（自己脈の探索）",
   "device": "PM / ICD / CRT",
   "scope": "一時的にレートを下げて自己脈が出るか探す",
   "how": "自己波を感知した後、設定量だけ下限レートを下げて自己脈を優先する。Scanは一定間隔ごとに、Repetitiveは繰り返し探索を行う。\n**3つの項目の役割が違う（追補49・BIOTRONIK「Amvia Sky & Edora DR-T/SR-T/HF-T QP/HF-T BP  BIOTRONIK Product Brady Parameter」）。**\n**① Rate hysteresis（On/Off）**＝**自己調律を確認するとエスケープインターバルを長くとることで、ペーシングを可能な限り避ける機能。**エスケープインターバル（レート）は**ベーシックレートから設定レートを減算した値**で決まる。\n**② Repetitive（On/Off）**＝**延長されたエスケープインターバルでペーシングが行われても、すぐにベーシックレートへ戻さず、延長されたエスケープインターバルを継続する機能。**\n**③ Scan（On/Off）**＝**ベーシックレートで心房ペーシングが継続している場合に、自己心拍が発現することを期待する機能。**作動するタイミングは **①プログラム変更後、②180拍連続心房ペーシングが継続した時**の2つ。",
   "params": "**Rate hysteresis：OFF／ON（−5, −10, −15, −20, −25, −45, −65ppm）**（追補49・BIOTRONIK「Amvia Sky & Edora DR-T/SR-T/HF-T QP/HF-T BP  BIOTRONIK Product Brady Parameter」）。エスケープインターバル（レート）＝ベーシックレート − 設定レート。\n**Repetitive：On／Off。延長を継続する拍数は 10拍（固定）。E-series では 5拍（固定）で作動する。**\n**Scan：On／Off。10拍（固定）。E-series では 5拍（固定）。**",
   "models": "Amvia Sky・Acticor 7・Rivacor 7 世代",
   "equiv": "Medtronic: —\nAbbott: —\nBoston Scientific: —\nMicroPort CRM: —",
   "caution": "探索中は下限レートより低い心拍数となる。\n**Rate hysteresis は PAC 発生時だけでなく PVC 発生時にも作動する（追補49・BIOTRONIK「Amvia Sky & Edora DR-T/SR-T/HF-T QP/HF-T BP  BIOTRONIK Product Brady Parameter」）。**一方 **Repetitive は PVC 発生時には作動しない。**この非対称を知らないと、心電図上の延長／非延長の説明がつかなくなる。\n**延長されたエスケープインターバルでペーシングが行われると、次のタイミングはベーシックレートで再計算される。**",
   "ecg": "自己脈が出ている間は下限レートより遅い心拍数が許容され、ペーシングが止まる。探索中は一時的に下限レートを下回る。\n**Repetitive Off では、延長されたエスケープインターバルでのペーシングが1拍入るとすぐベーシックレートに戻る。On では延長されたインターバルが10拍続き、11拍目からベーシックインターバルに戻る（追補49・BIOTRONIK「Amvia Sky & Edora DR-T/SR-T/HF-T QP/HF-T BP  BIOTRONIK Product Brady Parameter」）。**\n**Scan On では180拍連続の心房ペーシングの後に10拍だけレートが下がり、11拍目からベーシックレートに戻る。**",
   "pitfall": "探索のあいだ心拍数が下限レートより低くなるため、症状のある症例ではヒステリシス量を抑える。"
  },
  {
   "id": "BIO-RATE-STABILIZATION",
   "maker": "BIOTRONIK",
   "cat": "CRT",
   "name": "Rate Stabilization during Mode Switching",
   "generic": "心房細動時の心室レート制御",
   "device": "PM / ICD / CRT",
   "scope": "心房細動中のR-R間隔のばらつきを抑える",
   "how": "**正式名称は Rate stabilization during mode switching で、「心房細動中の R-R 間隔のバラツキを抑制する目的で心室ペーシングを早期に行いレートの安定化をはかる機能」（追補49・BIOTRONIK「Amvia Sky & Edora DR-T/SR-T/HF-T QP/HF-T BP  BIOTRONIK Product Brady Parameter」）。**\n**Target rate＝（直近4R-R間隔の平均）−10ppm。**Rate fading とおなじ方法で算出され、この目標に向けて心室へのペーシングが行われる。",
   "params": "**Rate stabilization during mode switching：On／OFF（ノミナル OFF）。Target rate＝（直近4R-R間隔の平均）−10ppm**（追補49・BIOTRONIK「Amvia Sky & Edora DR-T/SR-T/HF-T QP/HF-T BP  BIOTRONIK Product Brady Parameter」）。",
   "models": "Acticor 7・Rivacor 7 世代",
   "equiv": "Medtronic: Conducted AF Response（CAFR）\nAbbott: —\nBoston Scientific: Ventricular Rate Regulation（VRR）\nMicroPort CRM: —",
   "ecg": "期外収縮や心房細動の後でも、次のペーシング間隔が急に長くならず心拍数の変動が小さくなる。",
   "pitfall": "ペーシング率が上がるため電池消耗が増える。\n**印刷された心電図から正確なレートを解析するのは難しい（追補49・BIOTRONIK「Amvia Sky & Edora DR-T/SR-T/HF-T QP/HF-T BP  BIOTRONIK Product Brady Parameter」）。**Target rate は自己心室波の出現によりつねに計算し直されていること、また印字されているインターバルに誤差が生じることが理由と資料は説明している。\n**過去の報告によると、ペーシングにより心室のレートを安定化させることで平均心室レートが減少する効果が期待できる。**"
  },
  {
   "id": "BIO-SMART-DETECTION",
   "maker": "BIOTRONIK",
   "cat": "ICD",
   "name": "SMART® Detection",
   "generic": "ICD 頻拍鑑別（SVT鑑別）",
   "device": "ICD / CRT-D",
   "scope": "心房・心室の関係と発症様式から上室頻拍を鑑別する",
   "how": "RR間隔とPP間隔の関係、PR間隔の変化、発症の急峻さ、逆行性伝導の妥当性などを順に評価してVTと上室頻拍を区別する。心室レートが設定上限を超えると鑑別を打ち切る。",
   "params": "SMART: On／Off；SVT上限レート",
   "models": "Acticor 7／Ilivia Neo 7 世代のICD／Rivacor 7 HF-T／Ilivia Neo 7 HF-T 世代のCRT-D",
   "equiv": "Medtronic: PR Logic™\nAbbott: Rate Branch\nBoston Scientific: Rhythm ID™\nMicroPort CRM: PARAD™+",
   "pitfall": "心室レートが設定した上限を超えると鑑別を打ち切って治療へ進む。上限の設定が低すぎると上室頻拍でも治療されうる。"
  },
  {
   "id": "BIO-STABILITY",
   "maker": "BIOTRONIK",
   "cat": "ICD",
   "name": "Stability",
   "generic": "R-R間隔の安定性（Stability）",
   "device": "ICD / CRT-D",
   "scope": "R-R間隔のばらつきから心房細動を鑑別する",
   "how": "直近のR-R間隔の変動幅を評価し、ばらつきが大きければ伝導された心房細動として治療を保留する。SMART Detectionの判定要素の一つとしても働く。",
   "params": "Stability: On／Off；判定値（ms）",
   "models": "Acticor 7／Ilivia Neo 7 世代のICD／Rivacor 7 HF-T／Ilivia Neo 7 HF-T 世代のCRT-D",
   "equiv": "Medtronic: Stability\nAbbott: Interval Stability\nBoston Scientific: —\nMicroPort CRM: —",
   "ecg": "頻拍中のR-R間隔の変動幅が記録される。ばらつきが大きいと伝導された心房細動として扱われる。",
   "pitfall": "心房細動でもR-R間隔が安定していると心室頻拍と誤判定する。逆に多形性心室頻拍のようにR-Rが不安定な心室性不整脈では、治療が保留される危険がある。"
  },
  {
   "id": "BIO-SUSTAINED-VT",
   "maker": "BIOTRONIK",
   "cat": "ICD",
   "name": "Sustained VT",
   "generic": "鑑別による治療保留の上限（安全機構）",
   "device": "ICD / CRT-D",
   "scope": "鑑別で治療が保留された状態が続くときに治療へ進む",
   "how": "SMART Detectionなどで治療が保留された頻拍が設定時間を超えて持続した場合、判定を上書きして治療を実行する安全機構。",
   "params": "Sustained VT: On／Off；持続時間",
   "models": "Acticor 7／Ilivia Neo 7 世代のICD／Rivacor 7 HF-T／Ilivia Neo 7 HF-T 世代のCRT-D",
   "equiv": "Medtronic: —\nAbbott: —\nBoston Scientific: SRD（Sustained Rate Duration）\nMicroPort CRM: Brady-Tachy Overlap（BTO™）",
   "pitfall": "時間を長く設定するほど不適切作動は減るが、真の心室頻拍に対する治療が遅れる。失神歴のある症例では短めにするなど、症例ごとに判断する。"
  },
  {
   "id": "BIO-VENTRICULAR-CAPTURE-CONTROL",
   "maker": "BIOTRONIK",
   "cat": "ペーシング管理",
   "name": "Ventricular Capture Control（VCC）",
   "generic": "心室自動閾値測定",
   "device": "PM / ICD / CRT",
   "scope": "心室の刺激閾値を自動測定し出力を調整する",
   "how": "**心室閾値を測定してマージンを加えた出力を自動で調整する（追補49・BIOTRONIK「Amvia Sky & Edora DR-T/SR-T/HF-T QP/HF-T BP  BIOTRONIK Product Brady Parameter」）。心房側の ACC と違い、捕捉判定に誘発反応波（Evoked Response）と分極ノイズ（Polarization artifact）を使う。**\n**Step1（Signal Quality Check＝SQC）**：独立した単極センシングチャネルにて分極ノイズと誘発反応の評価を行う。第1段階は**5発の Vp を送出し誘発反応波を確認**（確認できなければテスト終了）。第2段階は無効ペーシング後の分極ノイズを評価するため **Vp 後 100ms のタイミングでさらに Vp を送出**し、心室非捕捉時の分極ノイズを測定して問題があればテスト終了。\n**Step2（閾値測定時の出力調整）**：閾値測定中のフュージョンビートを避ける目的で **PAV ディレイは 50ms、SAV ディレイは 15ms** となる。**ペーシング不全と判断されると 130ms 後（最大）にパルス幅を 1.0ms に延長し Backup pace を送出する。**\n**Step3（閾値の自動測定）**：Threshold test start から **0.6V 刻み**で出力を減少していき、ペーシング不全が確認されると1つ前の出力から **0.1V 刻み**で測定する。**キャプチャロスと判断されると追加で最大2拍ペーシングを行い、1拍でも誘発反応波が確認できなければペーシング不全と判断される。**\n**Step4（心室出力の調整）**：**最小振幅 ≦ 閾値+セーフティマージン ≦ テストスタート振幅 → 閾値+セーフティマージン**、**閾値+セーフティマージン > テストスタート振幅 → テストスタート振幅**、**最小振幅 > 閾値+セーフティマージン → 最小振幅。**\n**測定中のレート調整は行われない。VCC は最大 110bpm の心室レートまで対応可能。**",
   "params": "**Amvia Sky：Capture control＝On／Off／ATM、Threshold test start＝3.0V（2.5, 3.0, 3.5, 4.0, 4.5, 4.8V）、Safety margin＝0.5V（0.3〜1.2V）0.1V刻み**（追補49・BIOTRONIK「Amvia Sky & Edora DR-T/SR-T/HF-T QP/HF-T BP  BIOTRONIK Product Brady Parameter」）。\n**E シリーズ：Capture control＝On／Off／ATM、Min. amplitude＝0.7V（右心室）／1.0V（左心室）：設定変更不可、Threshold test start＝3.0V（2.4〜4.8V）0.6V刻み、Safety margin＝0.5V（0.3〜1.2V）0.1V刻み、Search type＝Time of day（Interval／Time of day）。**\n**心室ペーシング様式が RV の場合の最小振幅は 0.7V、BiV の場合は 1.0V。****VCC を On または ATM に設定する場合、パルス幅は 0.5ms 以上には設定できない。**\n**VCC status：OK ／ Disabled（On/ATM に設定後 256日間連続して SQC が失敗／一度でも測定が成功すると「3日連続 VCC が失敗」「24時間以内に24回の測定不成功」が加わる／Unipolar でリード不全（異常値 100〜2500Ω）／ERI に到達）／ Pending（適切なペーシング閾値を決定できなかった場合）。**",
   "models": "Amvia Sky・Acticor 7・Rivacor 7 世代",
   "equiv": "Medtronic: RV Capture Management™（RVCM）／Ventricular Capture Management™（VCM）\nAbbott: RVCap™ Confirm／Ventricular AutoCapture™\nBoston Scientific: PaceSafe™ RV Automatic Capture／PaceSafe™ RV Automatic Threshold／Ventricular Automatic Capture\nMicroPort CRM: RV Auto-threshold／Ventricular Auto-threshold",
   "ecg": "閾値測定の最中だけ、出力が段階的に下がって捕捉が失われる拍が現れ、その直後に高出力のバックアップ刺激が入る。1拍のなかにスパイクが2本並んで見える。\n**SQC の第2段階では Vp の 100ms 後にもう1発 Vp を出すため、スパイクが2本ずつ並ぶ「ダブルパルス」が5拍続く。これはホルターに残ることがある（追補49・BIOTRONIK「Amvia Sky & Edora DR-T/SR-T/HF-T QP/HF-T BP  BIOTRONIK Product Brady Parameter」）。**不整脈や誤作動と読み違えないこと。\n**バックアップは「ペーシング不全と判断されてから 130ms 後（最大）、パルス幅 1.0ms」で出る。**",
   "pitfall": "**VCC は毎拍（beat to beat）心室捕捉をモニタしている（追補49・BIOTRONIK「Amvia Sky & Edora DR-T/SR-T/HF-T QP/HF-T BP  BIOTRONIK Product Brady Parameter」）。****テスト中とは違い、3連続のペーシング不全によって新たな出力を設定するための自動閾値テストが開始される。**そのためフュージョンビートによる不適切なペーシング不全と判断されないよう**フュージョンハンドリング機能**が働くことがある。**DDD ではバックアップペーシングが行われた次の1拍で AV delay を延長してフュージョンの確認を行い、VVI ではバックアップペーシングが行われた次の1拍でレートを減少（ベーシックレート −10ppm で調整）させてフュージョンの確認を行う。**\n**Amvia Sky および E1・E3 シリーズではヒステリシス機能を設定していなくても AV ディレイはそれぞれ 110ms および 70ms 延長するが、E2 シリーズでは設定していなければ作動しない。**\n**VVI でレートを下降させた際に自己心室イベントが確認された場合は最大で16心拍維持されるが、ペーシングが行われるとただちにベーシックレートに戻る。**",
   "caution": "**測定は Home Monitoring 伝送時間の90分前に行われる。測定ができなかった場合には24分後にリトライする（追補49・BIOTRONIK「Amvia Sky & Edora DR-T/SR-T/HF-T QP/HF-T BP  BIOTRONIK Product Brady Parameter」）。**\n**測定された閾値にセーフティマージンを加えた値がテストスタート振幅を超える場合、note には「High threshold.」と表示記載される。****VCC の測定開始時から心室ペーシング不全が発生していた場合、出力は 4.2V（Threshold test start + Safety margin）に設定され、note には「No stable threshold found.」と表示記載される。**\n**VCC による測定が働きにくい場合、「Threshold test start を 2.4V に変更する」または「パルス幅を 0.3ms に変更する」等で改善することがある。過去デバイスにおいては「ペーシング極性を Uni に変更する」でも改善することがある。**\n**E2 シリーズ以前のデバイスにおいては、VCC を On にプログラムするとただちに自動閾値測定機能が作動する。****過去デバイスでは心室の自動閾値測定機能を ACC（Active Capture Control）と呼んでいた**ので、心房の Atrial Capture Control と混同しないこと。"
  },
  {
   "id": "BIO-VP-SUPPRESSION",
   "maker": "BIOTRONIK",
   "cat": "ペーシング管理",
   "name": "Vp Suppression",
   "generic": "心室ペーシング抑制（モード変換タイプ）",
   "device": "PM / ICD / CRT",
   "scope": "AAI(R)で動作し、必要時のみDDD(R)へ切り替える",
   "how": "**心室ペーシングが入らない ADI モードに自動で変更することで、自己の房室伝導を優先させ不必要な心室ペーシングを避ける（追補49・BIOTRONIK「Amvia Sky & Edora DR-T/SR-T/HF-T QP/HF-T BP  BIOTRONIK Product Brady Parameter」）。**房室伝導があると判断された場合は **DDD(R) ⇒ ADI(R)**、房室伝導がないと判断された場合は **ADI(R) ⇒ DDD(R)** に切り替わる。\n**DDD(R) ⇒ ADI(R) の基準**：設定値は **6連続／8拍中（1/8〜8/8拍、1拍刻み）**。作動条件（Vs 連続性サーチ）は **①プログラムボタンを押したとき、②30s→1m→2m→4m→…→128m→20h（変更不可）、③AV delay 内に発生する Vs イベントを確認したとき**の3つ。サーチ中は **AV delay を 450ms（Vp suppression limit）まで延ばし、**8拍中の任意の設定拍数の連続 Vs イベントを探す。\n**ADI(R) ⇒ DDD(R) の基準**：**①3/8拍の Vs の欠如（1/8〜8/8拍）、②2cycle の Vs の欠如（設定変更不可）、③2sec の Vs の欠如（設定変更不可）**のいずれか。**房室伝導の有無の評価は、心房イベントから 450ms（Vp suppression limit）以内に確認できる自己心室イベント、もしくはレートに応じた AV delay 内で確認できる自己心室イベントの有無で行う。**",
   "params": "**Vp suppression：On／Off。DDD(R)⇒ADI(R) の切替基準＝6連続／8拍中（1/8〜8/8拍、1拍刻み）。ADI(R)⇒DDD(R) の切替基準＝3/8拍の Vs 欠如（1/8〜8/8拍）／2cycle 連続の Vs 欠如（変更不可）／2秒間の Vs 欠如（変更不可）。Vp suppression limit＝450ms（レートに応じて短縮）**（追補49・BIOTRONIK「Amvia Sky & Edora DR-T/SR-T/HF-T QP/HF-T BP  BIOTRONIK Product Brady Parameter」）。\n**Vp suppression limit のレート依存**：60bpm＝450ms／80bpm＝450ms／100bpm＝450ms／**140bpm＝300ms。**高レートでは血行動態の悪化を抑制する目的で AV ディレイが短縮されるため、Vp suppression limit も同様に短縮される。",
   "models": "Amvia Sky・Acticor 7・Rivacor 7 世代",
   "equiv": "Medtronic: Managed Ventricular Pacing（MVP™）\nAbbott: —\nBoston Scientific: RYTHMIQ™\nMicroPort CRM: SafeR™",
   "caution": "**AAI(R) 相当で動作している間に起こりうるのが RNRVAS（Repetitive Non-Reentrant VA Synchrony＝反復性非リエントリー性室房伝導）である（追補48・BIOTRONIK「Pacemaker fundamentals ペースメーカのタイミングサイクルについて」）。**資料の説明は次のとおり。①**PVARP 内に適切に逆行性P波を隠すことで PMT 作動は避けられるが、この逆行性P波は見えていないことから「機能的なアンダーセンシング」の状態といえる。**②**活動時など心房へのペーシングが早期に行われる場合には、この逆行性P波に心房ペーシングが近づくことになり、無効ペーシングとなることがある。**③**心房収縮を伴わない心室ペーシングが行われると、さらなる逆行性P波を誘引し、心房への無効ペーシング → 心室へのペーシング → リエントリではない室房伝導、という連鎖が継続する。**\n**PMT と違って頻拍にならないため気づきにくい。**心房ペーシングが出ているのに心房が捕捉されていない状態が続く。\n**Vp suppression 機能は CLS との併用ができない（追補49・BIOTRONIK「Amvia Sky & Edora DR-T/SR-T/HF-T QP/HF-T BP  BIOTRONIK Product Brady Parameter」）。**CLS モードを使用する場合には IRSplus 機能を検討する、と資料は明記している。\n**Vp suppression limit は Sense compensation の影響をうける。自己心房レートが上昇する場合には注意が必要となる。**\n**自動切替えが1時間に15サイクル行われると、この機能は一時停止する。次に作動するのは午前0時となり、その30秒後から自己の房室伝導の評価が再開される。**\n**心房性不整脈が発生した場合は、ADI モード作動中であっても Mode switching 機能が働き DDI(R) モードに切り替わる。**頻拍の停止が確認されると DDD モードとなり、その後に連続性サーチが開始される。",
   "ecg": "心房スパイクに続いて自己QRSのみが出る状態が続き、脱落時にDDD(R)へ切り替わって心室スパイクが現れる。",
   "pitfall": "AAI(R)動作中はAV間隔が長くなるため、逆行性室房伝導があるとRNRVASを誘発することがある。\n**AAI(R) の適応そのものは「心室へのペーシングを行う必要がない場合＝洞性徐脈の患者」とされる（追補48・BIOTRONIK「Pacemaker fundamentals ペースメーカのタイミングサイクルについて」）。**一方 DDD の適応は「AAI や VVI を選択しなければならない理由がない場合＝**慢性心房細動を除く、ペースメーカの必要な患者にはすべて**」とされており、Vp Suppression は「DDD を基本としつつ不要な心室ペーシングを避ける」という位置づけになる。"
  },
  {
   "id": "BSX-AP-SCANTM",
   "maker": "Boston Scientific",
   "cat": "心房治療",
   "name": "AP Scan™",
   "generic": "心房オーバードライブ（AF抑制）",
   "device": "PM / ICD / CRT",
   "scope": "自己心房レートを定期的に探索しながらオーバードライブする",
   "how": "心房オーバードライブ中に一定間隔でレートを下げ、自己の心房レートを確かめてから再びわずかに速いレートで刺激する。過剰なペーシングレートの上昇を避ける。",
   "params": "AP Scan: On／Off；探索間隔",
   "models": "ACCOLADE MRI・RESONATE 世代",
   "equiv": "Medtronic: Atrial Preference Pacing（APP）／Post Mode Switch Overdrive Pacing（PMOP）／Sinus Preference\nAbbott: AF Suppression™\nBIOTRONIK: Overdrive Prevention Pacing\nMicroPort CRM: Atrial Overdrive",
   "ecg": "心房ペーシング率がほぼ100％になり、自己P波がほとんど見えなくなる。心拍数は自己の洞レートよりわずかに速い状態で推移する。",
   "pitfall": "心房ペーシングが増えるため電池消耗が大きくなる。心房細動の発症を減らす効果は臨床試験で一貫していないため、効果を過大に見積もらない。"
  },
  {
   "id": "BSX-ATR-MODE-SWITCH",
   "maker": "Boston Scientific",
   "cat": "ペーシング管理",
   "name": "ATR Mode Switch",
   "generic": "モードスイッチ（心房頻拍時の追従回避）",
   "device": "PM / ICD / CRT",
   "scope": "心房頻拍を検出して非追従モードへ切り替える",
   "how": "設定したトリガレートを超える心房イベントが持続すると、DDI(R)などの非追従モードへ移行する。移行時と復帰時はフォールバックとして段階的にレートを変化させる。",
   "params": "ATR: On／Off；ATRトリガレート；Duration；Fallback時間；Entry／Exit Count",
   "models": "ACCOLADE MRI・RESONATE 世代",
   "equiv": "Medtronic: Mode Switch（AT/AFエビデンスカウント）\nAbbott: Auto Mode Switch（AMS／FARI）\nBIOTRONIK: Mode Switching\nMicroPort CRM: Mode Switching",
   "ecg": "心房頻拍の間は心室の追従が止まり、心室レートが下限レートやセンサ指示レートまで落ちる。心房の速い波形と、それに追従しない規則的な心室ペーシングが同時に見える。復帰時は追従が戻る。",
   "pitfall": "ファーフィールドR波を心房で拾うと、洞調律でも不適切にモードスイッチが起こり心室レートが落ちる。逆に心房波高が低くアンダーセンシングになると、心房頻拍でもモードスイッチせず速い心室追従が続く。心房不応期（PVAB）と心房感度の設定を確認する。"
  },
  {
   "id": "BSX-AV-SEARCH",
   "maker": "Boston Scientific",
   "cat": "ペーシング管理",
   "name": "AV Search +",
   "generic": "心室ペーシング抑制（AVD延長タイプ）",
   "device": "PM / ICD / CRT",
   "scope": "AVディレイを周期的に延長して自己房室伝導を探す",
   "how": "設定周期ごとにAVディレイを延長し、自己QRSが得られるかを確認する。得られれば延長を維持し、得られなければ通常のAVディレイに戻す。",
   "params": "AV Search+: On／Off；検索間隔；延長量（ms）",
   "models": "ACCOLADE MRI・RESONATE 世代",
   "equiv": "Medtronic: Search AV+（SAV+）\nAbbott: Ventricular Intrinsic Preference（VIP™）\nBIOTRONIK: Intrinsic Rhythm Support（IRSplus）／Positive AV Hysteresis with Scan/Repetitive\nMicroPort CRM: Dplus™",
   "ecg": "設定周期ごとにAV間隔が延長し、自己QRSの有無で延長の維持／解除が決まる。",
   "pitfall": "探索中は一時的にAV間隔が大きく延長するため、房室同期が崩れて動悸や血圧低下を自覚することがある。CRT症例では両室ペーシングの脱落につながるため、原則として使用しない。"
  },
  {
   "id": "BSX-ATRIAL-FLUTTER-RESPONSE",
   "maker": "Boston Scientific",
   "cat": "心房治療",
   "name": "Atrial Flutter Response（AFR）",
   "generic": "心房粗動への応答",
   "device": "PM / ICD / CRT",
   "scope": "心房粗動中の不適切な心房刺激を避ける",
   "how": "心房不応期内に高頻度の心房イベントを検出すると、心房刺激を保留する窓を設ける。粗動波の受攻期に刺激が落ちて不整脈が悪化するのを防ぐ。",
   "params": "AFR: On／Off；AFRレート",
   "models": "ACCOLADE MRI・RESONATE 世代",
   "equiv": "Medtronic: —\nAbbott: —\nBIOTRONIK: —\nMicroPort CRM: —",
   "pitfall": "心房刺激を保留する窓を設けるため、その間は心房ペーシングによる支持が得られない。"
  },
  {
   "id": "BSX-ATRIAL-PREFERENCE-PACING",
   "maker": "Boston Scientific",
   "cat": "心房治療",
   "name": "Atrial Preference Pacing（APP）",
   "generic": "心房オーバードライブ（AF抑制）",
   "device": "PM / ICD / CRT",
   "scope": "自己P波よりわずかに速く心房を刺激して心房性不整脈を抑える",
   "how": "期外収縮以外の自己心房センシングに反応してペーシングレートを上げ、心房刺激の割合を高める。心房性不整脈のエピソード数を減らすことを狙う。",
   "params": "APP: On／Off；最大介入レート",
   "models": "ACCOLADE MRI・RESONATE 世代",
   "equiv": "Medtronic: Atrial Preference Pacing（APP）／Post Mode Switch Overdrive Pacing（PMOP）／Sinus Preference\nAbbott: AF Suppression™\nBIOTRONIK: Overdrive Prevention Pacing\nMicroPort CRM: Atrial Overdrive",
   "ecg": "心房ペーシング率がほぼ100％になり、自己P波がほとんど見えなくなる。心拍数は自己の洞レートよりわずかに速い状態で推移する。",
   "pitfall": "心房ペーシングが増えるため電池消耗が大きくなる。心房細動の発症を減らす効果は臨床試験で一貫していないため、効果を過大に見積もらない。"
  },
  {
   "id": "BSX-AUTOMATIC-GAIN-CONTROL",
   "maker": "Boston Scientific",
   "cat": "センシング",
   "name": "Automatic Gain Control（AGC）",
   "generic": "感知の自動調整（可変センシング）",
   "device": "ICD / CRT-D",
   "scope": "感知信号の増幅度を自動調整して確実な感知を保つ",
   "how": "直近の感知波高に応じて増幅度（ゲイン）を自動的に調整し、振幅が変動する心室細動でも感知を保つ。感度の下限（sensing floor）を設定できる。",
   "params": "Sensitivity adjustment；Programmable sensing floor",
   "models": "RESONATE／RESONATE EL 世代のICD／RESONATE X4 世代のCRT-D",
   "equiv": "Medtronic: Sensing Assurance\nAbbott: SenseAbility™\nBIOTRONIK: Automatic Sensitivity Control\nMicroPort CRM: AutoSensitivityControl",
   "ecg": "T波を二重に感知すると、マーカー上は自己心拍の2倍のレートが記録される。体表心電図のレートと本体が記録したレートが合わないのが手がかり。",
   "pitfall": "感度を鋭くしすぎるとT波オーバーセンシングや筋電位の誤感知が起こり、ペーシング抑制や不適切作動につながる。逆に鈍くしすぎると細動波のアンダーセンシングを招く。どちらに振っても危険側があるため、設定変更後は必ず感知の確認を行う。"
  },
  {
   "id": "BSX-AUTOMATIC-LEAD-RECOGNITION",
   "maker": "Boston Scientific",
   "cat": "ペーシング管理",
   "name": "Automatic Lead Recognition",
   "generic": "リード極性の自動判別・切替",
   "device": "PM / ICD / CRT",
   "scope": "接続されたリードの極性を自動で判別する",
   "how": "植込み時に接続されたリードが単極か双極かを判別し、適切な極性設定を自動で選ぶ。双極設定で単極リードが接続された場合の出力不全を防ぐ。",
   "params": "Lead Recognition: Auto／手動設定",
   "models": "ACCOLADE MRI・RESONATE 世代",
   "equiv": "Medtronic: —\nAbbott: Auto Lead Polarity Detection\nBIOTRONIK: Auto-initialization 時の極性 AUTO（プログラム後は BIPL に確定する）\nMicroPort CRM: Lead Polarity Switch"
  },
  {
   "id": "BSX-BIVENTRICULAR-TRIGGER",
   "maker": "Boston Scientific",
   "cat": "CRT",
   "name": "Biventricular Trigger",
   "generic": "RVセンシング時の左室トリガ",
   "device": "CRT",
   "scope": "自己心室興奮を感知した拍でも両室を刺激する",
   "how": "右室で自己興奮を感知するとただちに両室刺激を出し、その拍でも再同期を維持する。期外収縮や自己伝導による両室ペーシングの脱落を補う。",
   "params": "Bi-V Trigger: On／Off；トリガ上限レート",
   "models": "RESONATE X4 世代のCRT-D",
   "equiv": "Medtronic: Ventricular Sense Response\nAbbott: Triggering（Ventricular Sense Response）\nBIOTRONIK: LV Triggering\nMicroPort CRM: —",
   "ecg": "自己のQRSを感知した直後に心室スパイクが入り、QRSの立ち上がり付近にスパイクが重なって見える。心室期外収縮の直後にも同じ所見が出る。",
   "pitfall": "見かけの両室ペーシング率は上がるが、自己興奮の直後の刺激では実効的な再同期が得られていないことがある。刺激回数が増えるため電池消耗も大きくなる。EffectivCRTのような実効率の指標と併せて評価する。"
  },
  {
   "id": "BSX-INSIGHT",
   "maker": "Boston Scientific",
   "cat": "ICD",
   "name": "INSIGHT",
   "generic": "波形識別機能（モルフォロジー）",
   "device": "ICD",
   "scope": "S-ICDで皮下心電図の波形から頻拍を判別する",
   "how": "皮下で記録した心電図の波形を解析し、Conditionalゾーンで上室頻拍やT波の誤感知による不適切作動を抑える。",
   "params": "Conditionalゾーン: On／Off",
   "models": "EMBLEM S-ICD",
   "equiv": "Medtronic: Wavelet／Feature Match\nAbbott: Far Field MD™ Morphology／Morphology\nBIOTRONIK: MorphMatch\nMicroPort CRM: —",
   "pitfall": "S-ICDのConditionalゾーンでのみ働く。ゾーン設定を誤ると識別が適用されない。"
  },
  {
   "id": "BSX-LV-MULTISITE-PACING",
   "maker": "Boston Scientific",
   "cat": "CRT",
   "name": "LV Multisite Pacing",
   "generic": "左室多点ペーシング（マルチポイント）",
   "device": "CRT",
   "scope": "1本の四極左室リードの2点から刺激して左室を広く興奮させる",
   "how": "左室の2ベクトルと右室を合わせて3回の心室刺激を、任意のオフセットをつけて出す。",
   "params": "MultiSite Pacing: On／Off；LVオフセット",
   "models": "RESONATE X4 世代のCRT-D",
   "equiv": "Medtronic: Multiple Point Pacing（MPP）\nAbbott: MultiPoint™ Pacing\nBIOTRONIK: Multipole Pacing（MPP）\nMicroPort CRM: LV Multipoint Pacing",
   "caution": "刺激回数が増えるため電池消耗が大きくなる。",
   "ecg": "1拍のなかに心室のスパイクが3本（左室2点＋右室）並ぶ。QRSの形が両室ペーシング単独のときと変わる。",
   "pitfall": "刺激回数が増えるぶん電池消耗が大きい。左室の刺激部位が増えることで横隔神経刺激が出ることがある。"
  },
  {
   "id": "BSX-LV-VECTORGUIDETM",
   "maker": "Boston Scientific",
   "cat": "CRT",
   "name": "LV VectorGuide™",
   "generic": "左室ペーシングベクトルの自動評価",
   "device": "CRT",
   "scope": "四極左室リードの各ベクトルを一括評価する",
   "how": "選択可能なベクトルについて、閾値・インピーダンス・横隔神経刺激の有無・RV-LV間の遅延時間をまとめて測定し、結果を一覧で提示する。",
   "params": "測定の実行；対象ベクトルの選択",
   "models": "RESONATE X4 世代のCRT-D",
   "equiv": "Medtronic: VectorExpress™\nAbbott: Auto VectSelect Quartet™ Test\nBIOTRONIK: Auto LV VectorOpt\nMicroPort CRM: —"
  },
  {
   "id": "BSX-LEAD-SAFETY-SWITCH",
   "maker": "Boston Scientific",
   "cat": "ペーシング管理",
   "name": "Lead Safety Switch",
   "generic": "リード極性の自動判別・切替",
   "device": "PM / ICD / CRT",
   "scope": "リード異常を検出したとき極性を自動で切り替える",
   "how": "双極でのインピーダンス異常を検出すると、ペーシング極性を単極へ自動的に切り替えて出力不全を回避する。切替はアラートとして記録される。",
   "params": "Lead Safety Switch: On／Off",
   "models": "ACCOLADE MRI・RESONATE 世代",
   "equiv": "Medtronic: —\nAbbott: Auto Lead Polarity Detection\nBIOTRONIK: —\nMicroPort CRM: Lead Polarity Switch",
   "caution": "単極へ切り替わると心電図上のスパイクが大きくなり、大胸筋刺激が起こることがある。",
   "ecg": "単極へ切り替わると心電図上のペーシングスパイクが急に大きくなる。双極では小さいスパイクに戻る。",
   "pitfall": "単極へ切り替わると大胸筋刺激が起こることがある。切替はリード異常の兆候なので、原因の確認を優先する。"
  },
  {
   "id": "BSX-LEFT-VENTRICULAR-PROTECTION-PERIOD",
   "maker": "Boston Scientific",
   "cat": "CRT",
   "name": "Left ventricular protection period（LVPP）",
   "generic": "左室保護期間",
   "device": "CRT",
   "scope": "左室の受攻期への刺激を避ける",
   "how": "左室イベントの後に一定の保護期間を設け、その間は左室刺激を出さないことで受攻期への刺激を防ぐ。",
   "params": "LVPP: 期間（ms）",
   "models": "RESONATE X4 世代",
   "equiv": "Medtronic: —\nAbbott: —\nBIOTRONIK: LV T-Wave Protection\nMicroPort CRM: —",
   "pitfall": "保護期間のあいだ左室刺激が抑制されるため、その拍では両室ペーシングが得られない。"
  },
  {
   "id": "BSX-ONSET-STABILITY",
   "maker": "Boston Scientific",
   "cat": "ICD",
   "name": "Onset/Stability",
   "generic": "発症の急峻さ（Onset）",
   "device": "ICD / CRT-D",
   "scope": "発症の急峻さとR-R間隔の安定性から鑑別する",
   "how": "レートが急に立ち上がったか（Onset）と、R-R間隔がばらついているか（Stability）を評価する。緩徐な立ち上がりは洞頻拍、不安定なR-Rは心房細動として治療を保留する。",
   "params": "Onset: On／Off・率（％）；Stability: On／Off・値（ms）",
   "models": "RESONATE／RESONATE EL 世代のICD／RESONATE X4 世代のCRT-D",
   "equiv": "Medtronic: Onset\nAbbott: Sudden Onset\nBIOTRONIK: Onset\nMicroPort CRM: —",
   "caution": "洞頻拍から移行したVTや、R-Rが安定した心房細動では判定を誤ることがある。",
   "ecg": "レートの立ち上がりの急峻さとR-R間隔のばらつきの両方が記録される。",
   "pitfall": "厳しく設定しすぎると、洞頻拍から連続して移行した運動誘発性の心室頻拍で治療が抑制される。運動中に発症するVTを持つ症例では慎重に設定する。 R-Rが安定した心房細動では鑑別できない。SRDと組み合わせて保留が長引かないようにする。"
  },
  {
   "id": "BSX-PACESAFETM-LV-AUTOMATIC-THRESHOLD",
   "maker": "Boston Scientific",
   "cat": "ペーシング管理",
   "name": "PaceSafe™ LV Automatic Threshold",
   "generic": "左室自動閾値測定",
   "device": "CRT",
   "scope": "左室の刺激閾値を自動測定し出力を調整する",
   "how": "左室の閾値を定期的に測定し、安全域を加えた出力へ自動調整する。左室閾値の上昇による両室ペーシング欠落の早期発見にも役立つ。",
   "params": "LVAT: On／Off；最小出力",
   "models": "RESONATE X4 世代のCRT-D",
   "equiv": "Medtronic: LV Capture Management™（LVCM）\nAbbott: BiVCap™ Confirm／LVCap™ Confirm\nBIOTRONIK: LV Capture Control（LVCC）\nMicroPort CRM: LV Auto-threshold",
   "ecg": "閾値測定の最中だけ、出力が段階的に下がって捕捉が失われる拍が現れ、その直後に高出力のバックアップ刺激が入る。1拍のなかにスパイクが2本並んで見える。",
   "pitfall": "融合波や偽融合があると捕捉ありと誤判定して出力を下げすぎることがある。誘発反応が小さい症例では測定そのものが成立せず、安全側の固定出力に戻る。テスト中の非捕捉を不具合と取り違えないよう、記録の時刻とテスト周期を照合する。"
  },
  {
   "id": "BSX-PACESAFETM-RA-AUTOMATIC-THRESHOLD",
   "maker": "Boston Scientific",
   "cat": "ペーシング管理",
   "name": "PaceSafe™ RA Automatic Threshold",
   "generic": "心房自動閾値測定",
   "device": "PM / ICD / CRT",
   "scope": "心房の刺激閾値を自動測定し出力を調整する",
   "how": "誘発反応を用いて心房の捕捉を確認し、閾値に安全域を加えた出力へ自動調整する。",
   "params": "RAAT: On／Off；最小出力",
   "models": "ACCOLADE MRI・RESONATE 世代",
   "equiv": "Medtronic: Atrial Capture Management™（ACM）\nAbbott: ACap™ Confirm\nBIOTRONIK: Atrial Capture Control（ACC）\nMicroPort CRM: Atrial Auto-threshold",
   "ecg": "閾値測定の最中だけ、出力が段階的に下がって捕捉が失われる拍が現れ、その直後に高出力のバックアップ刺激が入る。1拍のなかにスパイクが2本並んで見える。",
   "pitfall": "融合波や偽融合があると捕捉ありと誤判定して出力を下げすぎることがある。誘発反応が小さい症例では測定そのものが成立せず、安全側の固定出力に戻る。テスト中の非捕捉を不具合と取り違えないよう、記録の時刻とテスト周期を照合する。"
  },
  {
   "id": "BSX-PACESAFETM-RV-AUTOMATIC-CAPTURE",
   "maker": "Boston Scientific",
   "cat": "ペーシング管理",
   "name": "PaceSafe™ RV Automatic Capture",
   "generic": "心室自動閾値測定",
   "device": "PM / ICD / CRT",
   "scope": "拍ごとに右室の捕捉を確認して出力を最小限に保つ",
   "how": "刺激ごとに誘発反応で捕捉の有無を判定し、非捕捉と判断すると高出力のバックアップ刺激を出す。捕捉が続く限り閾値直上まで出力を下げられる。",
   "params": "RV Automatic Capture: On／Off；バックアップ出力",
   "models": "ACCOLADE MRI・RESONATE 世代",
   "equiv": "Medtronic: RV Capture Management™（RVCM）／Ventricular Capture Management™（VCM）\nAbbott: RVCap™ Confirm／Ventricular AutoCapture™\nBIOTRONIK: Ventricular Capture Control（VCC）\nMicroPort CRM: RV Auto-threshold／Ventricular Auto-threshold",
   "ecg": "拍ごとに捕捉を確認し、非捕捉の拍では直後に高出力のバックアップ刺激が入る。",
   "pitfall": "融合波や偽融合があると捕捉ありと誤判定して出力を下げすぎることがある。誘発反応が小さい症例では測定そのものが成立せず、安全側の固定出力に戻る。テスト中の非捕捉を不具合と取り違えないよう、記録の時刻とテスト周期を照合する。"
  },
  {
   "id": "BSX-PACESAFETM-RV-AUTOMATIC-THRESHOLD",
   "maker": "Boston Scientific",
   "cat": "ペーシング管理",
   "name": "PaceSafe™ RV Automatic Threshold",
   "generic": "心室自動閾値測定",
   "device": "PM / ICD / CRT",
   "scope": "右室の刺激閾値を自動測定し出力を調整する",
   "how": "定期的に右室の閾値を測定し、安全域を加えた出力へ自動調整する。拍ごとの確認を行わない分、動作は穏やかになる。",
   "params": "RVAT: On／Off；最小出力；測定頻度",
   "models": "ACCOLADE MRI・RESONATE 世代",
   "equiv": "Medtronic: RV Capture Management™（RVCM）／Ventricular Capture Management™（VCM）\nAbbott: RVCap™ Confirm／Ventricular AutoCapture™\nBIOTRONIK: Ventricular Capture Control（VCC）\nMicroPort CRM: RV Auto-threshold／Ventricular Auto-threshold",
   "ecg": "閾値測定の最中だけ、出力が段階的に下がって捕捉が失われる拍が現れ、その直後に高出力のバックアップ刺激が入る。1拍のなかにスパイクが2本並んで見える。",
   "pitfall": "融合波や偽融合があると捕捉ありと誤判定して出力を下げすぎることがある。誘発反応が小さい症例では測定そのものが成立せず、安全側の固定出力に戻る。テスト中の非捕捉を不具合と取り違えないよう、記録の時刻とテスト周期を照合する。"
  },
  {
   "id": "BSX-POST-THERAPY-PACING",
   "maker": "Boston Scientific",
   "cat": "ICD",
   "name": "Post Therapy Pacing",
   "generic": "ショック後・治療後のペーシング",
   "device": "ICD / CRT-D",
   "scope": "治療後の一時的な徐脈に備える",
   "how": "ショックやATPの直後、一定時間だけ高めのレートと出力でペーシングを行い、治療後の心停止や徐脈に備える。",
   "params": "Post Therapy Pacing: On／Off；レート；出力；持続時間",
   "models": "RESONATE／RESONATE EL 世代のICD／RESONATE X4 世代のCRT-D",
   "equiv": "Medtronic: Post VT/VF Shock Pacing\nAbbott: —\nBIOTRONIK: —\nMicroPort CRM: Post-shock pacing mode",
   "ecg": "ショックやATPの直後、一定時間だけ通常より高いレート・高い出力でのペーシングが続く。",
   "pitfall": "治療直後の徐脈に備える設定であり、高すぎるレートは心筋酸素需要を増やす。"
  },
  {
   "id": "BSX-PROACT",
   "maker": "Boston Scientific",
   "cat": "心房治療",
   "name": "ProACt",
   "generic": "心房オーバードライブ（AF抑制）",
   "device": "PM / ICD / CRT",
   "scope": "心房期外収縮に反応してオーバードライブする",
   "how": "APPと似た仕組みで心房ペーシングの割合を高めるが、ProACtは心房期外収縮（PAC）に反応してレートを上げる点が異なる。",
   "params": "ProACt: On／Off；最大介入レート",
   "models": "ACCOLADE MRI・RESONATE 世代",
   "equiv": "Medtronic: Atrial Preference Pacing（APP）／Post Mode Switch Overdrive Pacing（PMOP）／Sinus Preference\nAbbott: AF Suppression™\nBIOTRONIK: Overdrive Prevention Pacing\nMicroPort CRM: Atrial Overdrive",
   "ecg": "心房ペーシング率がほぼ100％になり、自己P波がほとんど見えなくなる。心拍数は自己の洞レートよりわずかに速い状態で推移する。",
   "pitfall": "心房ペーシングが増えるため電池消耗が大きくなる。心房細動の発症を減らす効果は臨床試験で一貫していないため、効果を過大に見積もらない。"
  },
  {
   "id": "BSX-QUICK-CONVERT-ATPTM",
   "maker": "Boston Scientific",
   "cat": "ICD",
   "name": "Quick Convert ATP™",
   "generic": "VFゾーン 充電前のATP",
   "device": "ICD / CRT-D",
   "scope": "VFゾーンで充電前にATPを1回行う",
   "how": "VFゾーンで検出した頻拍に対し、充電に入る前にワンショットのATPを行う。停止すればショックは出ない。",
   "params": "Quick Convert ATP: On／Off",
   "models": "RESONATE／RESONATE EL 世代のICD／RESONATE X4 世代のCRT-D",
   "equiv": "Medtronic: ATP Before Charging（EV-ICDはFVT設定で可）\nAbbott: ATP prior to charging（ATP prior/during charging）\nBIOTRONIK: ATP one shot／Early ATP one shot（Stableと判定された場合にATP後に充電）\nMicroPort CRM: ATP in fast VT/VF zone",
   "ecg": "頻拍中に、頻拍周期より短い間隔のペーシングスパイクが連続して入る。停止すれば直後から自己調律またはペーシング調律に戻る。",
   "pitfall": "ATPにより心室頻拍が加速し、より速い頻拍や心室細動へ移行することがある。低左心機能例や非常に速い頻拍では、シーケンス数を増やしすぎない。"
  },
  {
   "id": "BSX-RYTHMIQTM",
   "maker": "Boston Scientific",
   "cat": "ペーシング管理",
   "name": "RYTHMIQ™",
   "generic": "心室ペーシング抑制（モード変換タイプ）",
   "device": "PM / ICD / CRT",
   "scope": "AAI(R)で動作し、必要時のみDDD(R)へ切り替える",
   "how": "AAI(R)＋VVIバックアップで動作する。設定拍数のうち一定数で心室の脱落があるとDDD(R)へ切り替わり、その後も自己伝導の回復を確認して戻る。",
   "params": "RYTHMIQ: On／Off；VVIバックアップレート",
   "models": "ACCOLADE MRI・RESONATE 世代",
   "equiv": "Medtronic: Managed Ventricular Pacing（MVP™）\nAbbott: —\nBIOTRONIK: Vp Suppression\nMicroPort CRM: SafeR™",
   "caution": "AAI(R)動作中はAV間隔が長くなるため、逆行性室房伝導があるとRNRVASを誘発することがある。",
   "ecg": "AAI(R)で動作し、心室はVVIバックアップとして下限より低いレートでしか出ない。設定拍数のうち一定数で脱落するとDDD(R)へ切り替わり、通常の房室順次ペーシングになる。",
   "pitfall": "切替の条件を満たすまで心室のポーズが記録される。AAI(R)中のAV間隔延長によるRNRVASにも注意する。"
  },
  {
   "id": "BSX-RHYTHM-IDTM",
   "maker": "Boston Scientific",
   "cat": "ICD",
   "name": "Rhythm ID™",
   "generic": "ICD 頻拍鑑別（SVT鑑別）",
   "device": "ICD / CRT-D",
   "scope": "波形のベクトルとタイミングの相関から鑑別する",
   "how": "洞調律の基準波形と頻拍時の波形の相関（VCT: Vector Timing and Correlation）を評価し、相関が高ければ上室性と判定して治療を保留する。",
   "params": "Rhythm ID: On／Off；相関閾値；基準波形の取得",
   "models": "RESONATE／RESONATE EL 世代のICD／RESONATE X4 世代のCRT-D",
   "equiv": "Medtronic: PR Logic™\nAbbott: Rate Branch\nBIOTRONIK: SMART® Detection\nMicroPort CRM: PARAD™+",
   "ecg": "洞調律時に取得したテンプレートと、頻拍時の波形の一致率が記録に残る。一致率が高ければ上室性、低ければ心室性として扱われる。",
   "pitfall": "感度設定が不適切だと波形がクリップされて一致率が下がり、上室頻拍を心室頻拍と誤判定して不適切作動につながる。脚ブロックの合併、体位変化、リードの微小な移動でもテンプレートが合わなくなる。ペーシング調律ではテンプレートが使えない。定期的にテンプレートを取り直す。"
  },
  {
   "id": "BSX-SMART-PASS",
   "maker": "Boston Scientific",
   "cat": "ICD",
   "name": "SMART Pass",
   "generic": "T波識別機能",
   "device": "ICD",
   "scope": "S-ICDで低周波成分を除いて誤感知を防ぐ",
   "how": "皮下ICDの感知信号に高域通過フィルタをかけ、T波などの低周波成分を抑えてオーバーセンシングによる不適切作動を減らす。",
   "params": "SMART Pass: On／Off",
   "models": "EMBLEM S-ICD",
   "equiv": "Medtronic: T-wave Discrimination\nAbbott: 低周波減衰フィルター（Low Frequency Attenuation）\nBIOTRONIK: High Pass Filter\nMicroPort CRM: —",
   "pitfall": "S-ICDでR波が小さい症例ではSMART Passが自動的に無効化されることがあり、その状態ではT波オーバーセンシングによる不適切作動が増える。無効化されていないかを確認する。"
  },
  {
   "id": "BSX-SRD",
   "maker": "Boston Scientific",
   "cat": "ICD",
   "name": "SRD（Sustained Rate Duration）",
   "generic": "鑑別による治療保留の上限（安全機構）",
   "device": "ICD / CRT-D",
   "scope": "鑑別による治療保留に時間の上限を設ける",
   "how": "Onset／Stabilityで治療が保留された状態が設定時間を超えて続くと、判定を上書きして治療を実行する安全機構。",
   "params": "SRD: On／Off；持続時間",
   "models": "RESONATE 世代",
   "equiv": "Medtronic: —\nAbbott: —\nBIOTRONIK: Sustained VT\nMicroPort CRM: Brady-Tachy Overlap（BTO™）",
   "pitfall": "時間を長く設定するほど不適切作動は減るが、真の心室頻拍に対する治療が遅れる。失神歴のある症例では短めにするなど、症例ごとに判断する。"
  },
  {
   "id": "BSX-SMARTCRTTM",
   "maker": "Boston Scientific",
   "cat": "CRT",
   "name": "SmartCRT™",
   "generic": "CRT自動最適化（AV/VVディレイ）",
   "device": "CRT",
   "scope": "刺激部位・タイミング・方式を組み合わせてCRTを個別化する",
   "how": "SmartDelay（いつ刺激するか）、LV VectorGuide（どこから刺激するか）、MultiSite Pacing（どう刺激するか）を組み合わせたCRT個別化の総称。",
   "models": "RESONATE X4 世代",
   "equiv": "Medtronic: AdaptivCRT™／CardioSync™ Optimization\nAbbott: QuickOpt™ Optimization／SyncAV™ CRT／SyncAV™ Plus CRT\nBIOTRONIK: —\nMicroPort CRM: SonR™ CRT Optimization",
   "caution": "提供資料（2020年）ではこの機能がAbbottの列に置かれていたが、Boston Scientificの機能名であることを確認したためBoston側に登録した。"
  },
  {
   "id": "BSX-SMARTDELAYTM-OPTIMIZATION",
   "maker": "Boston Scientific",
   "cat": "CRT",
   "name": "SmartDelay™ Optimization",
   "generic": "CRT自動最適化（AV/VVディレイ）",
   "device": "CRT",
   "scope": "自己房室伝導からAVディレイの推奨値を算出する",
   "how": "自己のAV間隔を測定し、両室ペーシングと左室単独ペーシングのそれぞれに対する推奨AVディレイを提示する。心エコーによる至適化と非劣性が報告されている。",
   "params": "SmartDelay: BiV／LV only；測定の実行",
   "models": "RESONATE X4 世代のCRT-D",
   "equiv": "Medtronic: AdaptivCRT™／CardioSync™ Optimization\nAbbott: QuickOpt™ Optimization／SyncAV™ CRT／SyncAV™ Plus CRT\nBIOTRONIK: —\nMicroPort CRM: SonR™ CRT Optimization"
  },
  {
   "id": "BSX-SUDDEN-BRADY-RESPONSE",
   "maker": "Boston Scientific",
   "cat": "レート応答",
   "name": "Sudden Brady Response（SBR）",
   "generic": "レートドロップ応答機能",
   "device": "PM / ICD / CRT",
   "scope": "急激な徐脈を検出して一時的にレートを上げる",
   "how": "自己レートの突然の低下を検出すると、介入レートで一定時間ペーシングを行い、失神の発症を抑える。",
   "params": "SBR: On／Off；介入レート；介入時間",
   "models": "ACCOLADE MRI／ESSENTIO 世代のペースメーカ",
   "equiv": "Medtronic: Rate Drop Response（RDR）\nAbbott: Advanced Hysteresis\nBIOTRONIK: Rate Fading\nMicroPort CRM: Acceleration（レートドロップ応答）",
   "caution": "心抑制型の血管迷走神経性失神が対象で、血管抑制型には効果が乏しい。",
   "ecg": "自己レートの急な低下の直後から、下限レートより明らかに高いレートでのペーシングが一定時間続き、その後は段階的に下限レートへ戻る。発作の前後で心拍数が階段状に変化する。",
   "pitfall": "心抑制型の血管迷走神経性失神が対象で、血管抑制型（血圧低下が主体）には効果が乏しい。介入レートを高くしすぎると動悸や不要な高頻度ペーシングにつながる。"
  },
  {
   "id": "BSX-TRACKING-PREFERENCE",
   "maker": "Boston Scientific",
   "cat": "CRT",
   "name": "Tracking Preference",
   "generic": "CRT確保：心房追従の回復（UTR・PVC後）",
   "device": "CRT",
   "scope": "上限追従レート付近でも心房追従を保つ",
   "how": "心房レートが上限追従レートに近づいた際に心房不応期の扱いを調整して1:1追従を維持し、両室ペーシングの欠落を減らす。",
   "params": "Tracking Preference: On／Off",
   "models": "RESONATE X4 世代",
   "equiv": "Medtronic: Atrial Tracking Recovery\nAbbott: —\nBIOTRONIK: WKB Behaviour／PVC discrimination after As\nMicroPort CRM: —",
   "pitfall": "上限追従レート付近の挙動を変えるため、心房レートが高い症例では動作の確認が必要。"
  },
  {
   "id": "BSX-VENTRICULAR-AUTOMATIC-CAPTURE",
   "maker": "Boston Scientific",
   "cat": "ペーシング管理",
   "name": "Ventricular Automatic Capture",
   "generic": "心室自動閾値測定",
   "device": "PM / ICD / CRT",
   "scope": "心室の捕捉を自動で確認して出力を調整する",
   "how": "誘発反応で心室の捕捉を確認し、閾値に安全域を加えた出力へ自動調整する。PaceSafeの心室側の総称として用いられる。",
   "params": "Automatic Capture: On／Off；最小出力",
   "models": "ACCOLADE MRI・RESONATE 世代",
   "equiv": "Medtronic: RV Capture Management™（RVCM）／Ventricular Capture Management™（VCM）\nAbbott: RVCap™ Confirm／Ventricular AutoCapture™\nBIOTRONIK: Ventricular Capture Control（VCC）\nMicroPort CRM: RV Auto-threshold／Ventricular Auto-threshold",
   "ecg": "閾値測定の最中だけ、出力が段階的に下がって捕捉が失われる拍が現れ、その直後に高出力のバックアップ刺激が入る。1拍のなかにスパイクが2本並んで見える。",
   "pitfall": "融合波や偽融合があると捕捉ありと誤判定して出力を下げすぎることがある。誘発反応が小さい症例では測定そのものが成立せず、安全側の固定出力に戻る。テスト中の非捕捉を不具合と取り違えないよう、記録の時刻とテスト周期を照合する。"
  },
  {
   "id": "BSX-VENTRICULAR-PACING-CHAMBER",
   "maker": "Boston Scientific",
   "cat": "CRT",
   "name": "Ventricular Pacing Chamber",
   "generic": "BiV⇔LV only 自動切換え",
   "device": "CRT",
   "scope": "刺激する心室（両室／左室単独／右室単独）を選ぶ",
   "how": "ペーシング腔をBiV・LV only・RV onlyから設定する。SmartDelayは自己房室伝導の状態に応じて推奨する腔を提示する。",
   "params": "Pacing Chamber: BiV／LV only／RV only",
   "models": "RESONATE X4 世代のCRT-D",
   "equiv": "Medtronic: —\nAbbott: —\nBIOTRONIK: —\nMicroPort CRM: —",
   "ecg": "左室単独に設定すると右室のスパイクが消え、自己の右室興奮と融合したQRSになる。",
   "pitfall": "房室伝導が障害された症例では左室単独ペーシングは適さない。"
  },
  {
   "id": "BSX-VENTRICULAR-RATE-REGULATION",
   "maker": "Boston Scientific",
   "cat": "CRT",
   "name": "Ventricular Rate Regulation（VRR）",
   "generic": "心房細動時の心室レート制御",
   "device": "PM / ICD / CRT",
   "scope": "心房細動時の心室レートの変動をならす",
   "how": "部分的に伝導された心房性不整脈の際に、心室ペーシングレートを上げてV-V間隔のばらつきを小さくする。CRTでは両室ペーシング率の維持にも寄与する。",
   "params": "VRR: On／Off；VRR上限レート",
   "models": "ACCOLADE MRI・RESONATE 世代",
   "equiv": "Medtronic: Conducted AF Response（CAFR）\nAbbott: —\nBIOTRONIK: Rate Stabilization\nMicroPort CRM: —",
   "ecg": "心房細動中に心室ペーシングのレートが自己伝導のレートに合わせて上がり、不規則だったR-R間隔が整って見える。",
   "pitfall": "R-R間隔は整うが、自己興奮と競合してペーシングが実効的に捕捉していないことがある。「両室ペーシング率は高いのにQRSは自己波形」という状態を見逃さない。"
  },
  {
   "id": "MCP-ATP-IN-FAST-VT-VF-ZONE",
   "maker": "MicroPort CRM",
   "cat": "ICD",
   "name": "ATP in fast VT/VF zone",
   "generic": "VFゾーン 充電前のATP",
   "device": "ICD / CRT-D",
   "scope": "高レートのゾーンでもATPを試みる",
   "how": "Fast VT／VFゾーンでもATPを行える設定。無痛停止の機会を広げる。",
   "params": "ATP in fast VT/VF zone: On／Off",
   "models": "ULYS・PLATINIUM 世代",
   "equiv": "Medtronic: ATP Before Charging（EV-ICDはFVT設定で可）\nAbbott: ATP prior to charging（ATP prior/during charging）\nBIOTRONIK: ATP one shot／Early ATP one shot（Stableと判定された場合にATP後に充電）\nBoston Scientific: Quick Convert ATP™",
   "ecg": "頻拍中に、頻拍周期より短い間隔のペーシングスパイクが連続して入る。停止すれば直後から自己調律またはペーシング調律に戻る。",
   "pitfall": "ATPにより心室頻拍が加速し、より速い頻拍や心室細動へ移行することがある。低左心機能例や非常に速い頻拍では、シーケンス数を増やしすぎない。"
  },
  {
   "id": "MCP-ACCELERATION-ON-PAC",
   "maker": "MicroPort CRM",
   "cat": "レート応答",
   "name": "Acceleration on PAC",
   "generic": "期外収縮後のポーズ抑制（レート安定化）",
   "device": "PM / ICD / CRT",
   "scope": "心房期外収縮の後にレートを一時的に上げる",
   "how": "心房期外収縮を検出すると、その直後のペーシングレートを一時的に上げて代償性ポーズを短くし、以後は徐々に元のレートへ戻す。",
   "params": "Acceleration on PAC: On／Off；加速量",
   "models": "ALIZEA・ULYS・PLATINIUM 世代",
   "equiv": "Medtronic: Atrial Rate Stabilization（ARS）／Ventricular Rate Stabilization（VRS）\nAbbott: —\nBIOTRONIK: —\nBoston Scientific: —",
   "ecg": "期外収縮の直後の代償性ポーズが短くなり、以後は徐々に元のレートへ戻る。長いR-Rと短いR-Rが交互に現れる所見が減る。",
   "pitfall": "ペーシング率が上がるため電池消耗が増える。期外収縮そのものを減らす機能ではない。"
  },
  {
   "id": "MCP-ACCELERATION-ON-PVC",
   "maker": "MicroPort CRM",
   "cat": "レート応答",
   "name": "Acceleration on PVC",
   "generic": "期外収縮後のポーズ抑制（レート安定化）",
   "device": "PM / ICD / CRT",
   "scope": "心室期外収縮の後にレートを一時的に上げる",
   "how": "心室期外収縮を検出すると、その直後のペーシングレートを一時的に上げて代償性ポーズを短くし、以後は徐々に元のレートへ戻す。",
   "params": "Acceleration on PVC: On／Off；加速量",
   "models": "ALIZEA・ULYS・PLATINIUM 世代",
   "equiv": "Medtronic: Atrial Rate Stabilization（ARS）／Ventricular Rate Stabilization（VRS）\nAbbott: —\nBIOTRONIK: —\nBoston Scientific: —",
   "ecg": "期外収縮の直後の代償性ポーズが短くなり、以後は徐々に元のレートへ戻る。長いR-Rと短いR-Rが交互に現れる所見が減る。",
   "pitfall": "ペーシング率が上がるため電池消耗が増える。期外収縮そのものを減らす機能ではない。"
  },
  {
   "id": "MCP-ACCELERATION",
   "maker": "MicroPort CRM",
   "cat": "レート応答",
   "name": "Acceleration（レートドロップ応答）",
   "generic": "レートドロップ応答機能",
   "device": "PM",
   "scope": "急激な徐脈を検出して一時的にレートを上げる",
   "how": "自己レートの急激な低下を検出すると、設定レートまで加速してペーシングする。",
   "params": "Acceleration: On／Off；介入レート",
   "models": "ALIZEA・KORA 世代",
   "equiv": "Medtronic: Rate Drop Response（RDR）\nAbbott: Advanced Hysteresis\nBIOTRONIK: Rate Fading\nBoston Scientific: Sudden Brady Response（SBR）",
   "ecg": "自己レートの急な低下の直後から、下限レートより明らかに高いレートでのペーシングが一定時間続き、その後は段階的に下限レートへ戻る。発作の前後で心拍数が階段状に変化する。",
   "pitfall": "心抑制型の血管迷走神経性失神が対象で、血管抑制型（血圧低下が主体）には効果が乏しい。介入レートを高くしすぎると動悸や不要な高頻度ペーシングにつながる。"
  },
  {
   "id": "MCP-ATRIAL-AUTO-THRESHOLD",
   "maker": "MicroPort CRM",
   "cat": "ペーシング管理",
   "name": "Atrial Auto-threshold",
   "generic": "心房自動閾値測定",
   "device": "PM / ICD / CRT",
   "scope": "心房の刺激閾値を自動測定し出力を調整する",
   "how": "定期的に心房閾値を測定し、安全域を加えた出力へ自動調整する。測定結果はトレンドとして記録される。",
   "params": "Atrial Auto-threshold: On／Off；安全域",
   "models": "ALIZEA・ULYS・PLATINIUM 世代",
   "equiv": "Medtronic: Atrial Capture Management™（ACM）\nAbbott: ACap™ Confirm\nBIOTRONIK: Atrial Capture Control（ACC）\nBoston Scientific: PaceSafe™ RA Automatic Threshold",
   "ecg": "閾値測定の最中だけ、出力が段階的に下がって捕捉が失われる拍が現れ、その直後に高出力のバックアップ刺激が入る。1拍のなかにスパイクが2本並んで見える。",
   "pitfall": "融合波や偽融合があると捕捉ありと誤判定して出力を下げすぎることがある。誘発反応が小さい症例では測定そのものが成立せず、安全側の固定出力に戻る。テスト中の非捕捉を不具合と取り違えないよう、記録の時刻とテスト周期を照合する。"
  },
  {
   "id": "MCP-ATRIAL-OVERDRIVE",
   "maker": "MicroPort CRM",
   "cat": "心房治療",
   "name": "Atrial Overdrive",
   "generic": "心房オーバードライブ（AF抑制）",
   "device": "PM / ICD / CRT",
   "scope": "自己P波よりわずかに速く心房を刺激して心房性不整脈を抑える",
   "how": "自己の心房レートに追随したオーバードライブを行い、心房刺激の割合を高めて心房性不整脈の発生を抑える。",
   "params": "Atrial Overdrive: On／Off；最大介入レート",
   "models": "ALIZEA・ULYS・PLATINIUM 世代",
   "equiv": "Medtronic: Atrial Preference Pacing（APP）／Post Mode Switch Overdrive Pacing（PMOP）／Sinus Preference\nAbbott: AF Suppression™\nBIOTRONIK: Overdrive Prevention Pacing\nBoston Scientific: AP Scan™／Atrial Preference Pacing（APP）／ProACt",
   "ecg": "心房ペーシング率がほぼ100％になり、自己P波がほとんど見えなくなる。心拍数は自己の洞レートよりわずかに速い状態で推移する。",
   "pitfall": "心房ペーシングが増えるため電池消耗が大きくなる。心房細動の発症を減らす効果は臨床試験で一貫していないため、効果を過大に見積もらない。"
  },
  {
   "id": "MCP-ATRIAL-PACING-ON-PVC",
   "maker": "MicroPort CRM",
   "cat": "ペーシング管理",
   "name": "Atrial Pacing on PVC",
   "generic": "期外収縮後のポーズ抑制（レート安定化）",
   "device": "PM / ICD / CRT",
   "scope": "心室期外収縮の後に心房を刺激して房室同期を保つ",
   "how": "心室期外収縮の後、適切なタイミングで心房刺激を行い、房室同期の乱れと逆行性伝導によるPMTの誘発を抑える。",
   "params": "Atrial Pacing on PVC: On／Off",
   "models": "ALIZEA・ULYS・PLATINIUM 世代",
   "equiv": "Medtronic: Atrial Rate Stabilization（ARS）／Ventricular Rate Stabilization（VRS）\nAbbott: —\nBIOTRONIK: —\nBoston Scientific: —",
   "ecg": "心室期外収縮の直後に心房刺激が入り、房室同期が保たれる。",
   "pitfall": "逆行性伝導のある症例ではPMTの誘発に注意する。"
  },
  {
   "id": "MCP-AUTOSENSITIVITYCONTROL",
   "maker": "MicroPort CRM",
   "cat": "センシング",
   "name": "AutoSensitivityControl",
   "generic": "感知の自動調整（可変センシング）",
   "device": "ICD / CRT-D",
   "scope": "感度を自動で調整して確実な感知を保つ",
   "how": "感知した波高に応じて感度を自動的に調整し、オーバーセンシングとアンダーセンシングの双方を抑える。感度は段階（Sensitivity levels）で指定する。",
   "params": "Sensitivity levels",
   "models": "ULYS・PLATINIUM 世代",
   "equiv": "Medtronic: Sensing Assurance\nAbbott: SenseAbility™\nBIOTRONIK: Automatic Sensitivity Control\nBoston Scientific: Automatic Gain Control（AGC）",
   "ecg": "T波を二重に感知すると、マーカー上は自己心拍の2倍のレートが記録される。体表心電図のレートと本体が記録したレートが合わないのが手がかり。",
   "pitfall": "感度を鋭くしすぎるとT波オーバーセンシングや筋電位の誤感知が起こり、ペーシング抑制や不適切作動につながる。逆に鈍くしすぎると細動波のアンダーセンシングを招く。どちらに振っても危険側があるため、設定変更後は必ず感知の確認を行う。"
  },
  {
   "id": "MCP-AUTOMATIC-IMPLANT-DETECTION",
   "maker": "MicroPort CRM",
   "cat": "ペーシング管理",
   "name": "Automatic Implant Detection",
   "generic": "植込みの自動検出",
   "device": "PM / ICD / CRT",
   "scope": "植込みを自動的に認識して動作を切り替える",
   "how": "本体が体内に植え込まれたことを自動で検知し、保管中の状態から通常の動作へ移行する。",
   "params": "Automatic Implant Detection: 自動",
   "models": "ALIZEA・ULYS・PLATINIUM 世代",
   "equiv": "Medtronic: Implant Detection\nAbbott: —\nBIOTRONIK: Auto-initialization（10分間のセルフチェック。開始前は「Prog. Inactive」または「Shelf mode active」と表示される）\nBoston Scientific: —"
  },
  {
   "id": "MCP-AUTOSWITCH-ATP",
   "maker": "MicroPort CRM",
   "cat": "ICD",
   "name": "Autoswitch ATP",
   "generic": "ATP最適化",
   "device": "ICD / CRT-D",
   "scope": "効果のあった治療へ自動的に切り替える",
   "how": "過去のエピソードでの停止成否に応じて、実施するATPの種類や順序を自動的に切り替える。",
   "params": "Autoswitch ATP: On／Off",
   "models": "ULYS／PLATINIUM 世代のICD／PLATINIUM SonR-R 世代のCRT-D",
   "equiv": "Medtronic: ChargeSaver™／Switchback™／Smart Mode／Intrinsic ATP™（iATP）\nAbbott: —\nBIOTRONIK: ATP Optimization\nBoston Scientific: —",
   "pitfall": "過去の成績に基づく調整のため、頻拍の性質が変わると最適でなくなることがある。"
  },
  {
   "id": "MCP-BRADY-TACHY-OVERLAP",
   "maker": "MicroPort CRM",
   "cat": "ICD",
   "name": "Brady-Tachy Overlap（BTO™）",
   "generic": "鑑別による治療保留の上限（安全機構）",
   "device": "ICD / CRT-D",
   "scope": "徐脈ペーシングの上限と頻拍検出帯が重なる領域でもVTを検出する",
   "how": "上限追従レートと頻拍検出レートが重なる帯域では通常VTの検出ができないが、PARAD+の判定と組み合わせてこの帯域でもVTを検出できるようにする。",
   "params": "BTO: On／Off",
   "models": "ULYS／PLATINIUM 世代のICD／PLATINIUM SonR-R 世代のCRT-D",
   "equiv": "Medtronic: —\nAbbott: —\nBIOTRONIK: Sustained VT\nBoston Scientific: SRD（Sustained Rate Duration）",
   "pitfall": "徐脈ペーシングの上限と頻拍検出帯が重なる領域を扱うため、上限追従レートの設定と併せて確認する。"
  },
  {
   "id": "MCP-DPLUSTM",
   "maker": "MicroPort CRM",
   "cat": "ペーシング管理",
   "name": "D-Plus™",
   "generic": "心室ペーシング抑制（AVD延長タイプ）",
   "device": "PM / ICD / CRT",
   "scope": "AVディレイを延長して自己房室伝導を優先する",
   "how": "**自己房室伝導を促すために AVD を自動延長する。**\n**DDD → Pseudo AAI への移行**：**心室ペーシングを100サイクル行うと、次の5サイクル連続して AVD を50ms 延長する。**その延長中に**心室センシングが起こると、さらに次のサイクルの AVD を50ms 延長**する。**8サイクル連続して心室センシングが起これば Pseudo AAI へスイッチ**する。\n**房室ブロックが起きたとき**は、自己房室伝導時間から算出した AVD を自動的に適用する。\n**房室伝導能が回復すると Pseudo AAI で動作する。**",
   "params": "D-Plus: On／Off。\n**AVD 延長は1回あたり50ms。**100サイクルの心室ペーシングで探索を開始し、5サイクル延長する。**Pseudo AAI へのスイッチには連続8サイクルの心室センシングが必要。**\n**延長の上限値・ノミナルは本資料に記載がない。**",
   "models": "ALIZEA・ULYS・PLATINIUM 世代",
   "equiv": "Medtronic: Search AV+（SAV+）\nAbbott: Ventricular Intrinsic Preference（VIP™）\nBIOTRONIK: Intrinsic Rhythm Support（IRSplus）／Positive AV Hysteresis with Scan/Repetitive\nBoston Scientific: AV Search +",
   "ecg": "探索中は AVD が段階的に延長し、自己房室伝導が出ている間は心室スパイクが出ない。**Pseudo AAI に移行すると、見かけ上 AAI と同じで心室スパイクが消える。**",
   "pitfall": "探索中は一時的にAV間隔が大きく延長するため、房室同期が崩れて動悸や血圧低下を自覚することがある。CRT症例では両室ペーシングの脱落につながるため、原則として使用しない。",
   "caution": "**SafeR とは方式が違う。**SafeR は AAI(R) を基本にして条件を満たしたときだけ DDD(R) へ移る「モード変換型」、D-Plus は DDD を基本にして AVD を延長する「AVD延長型」。**同じ MicroPort CRM の機種に両方が載っているので、どちらを使っているかを取り違えない。**"
  },
  {
   "id": "MCP-LV-AUTO-THRESHOLD",
   "maker": "MicroPort CRM",
   "cat": "ペーシング管理",
   "name": "LV Auto-threshold",
   "generic": "左室自動閾値測定",
   "device": "CRT",
   "scope": "左室の刺激閾値を自動測定し出力を調整する",
   "how": "左室の閾値を定期的に測定し、安全域を加えた出力へ自動調整する。",
   "params": "LV Auto-threshold: On／Off；安全域",
   "models": "PLATINIUM SonR-R 世代のCRT-D",
   "equiv": "Medtronic: LV Capture Management™（LVCM）\nAbbott: BiVCap™ Confirm／LVCap™ Confirm\nBIOTRONIK: LV Capture Control（LVCC）\nBoston Scientific: PaceSafe™ LV Automatic Threshold",
   "ecg": "閾値測定の最中だけ、出力が段階的に下がって捕捉が失われる拍が現れ、その直後に高出力のバックアップ刺激が入る。1拍のなかにスパイクが2本並んで見える。",
   "pitfall": "融合波や偽融合があると捕捉ありと誤判定して出力を下げすぎることがある。誘発反応が小さい症例では測定そのものが成立せず、安全側の固定出力に戻る。テスト中の非捕捉を不具合と取り違えないよう、記録の時刻とテスト周期を照合する。"
  },
  {
   "id": "MCP-LV-MULTIPOINT-PACING",
   "maker": "MicroPort CRM",
   "cat": "CRT",
   "name": "LV Multipoint Pacing",
   "generic": "左室多点ペーシング（マルチポイント）",
   "device": "CRT",
   "scope": "1本の四極左室リードの2点から刺激して左室を広く興奮させる",
   "how": "左室の2点から時間差をつけて刺激し、左室の興奮範囲を広げる。",
   "params": "LV Multipoint Pacing: On／Off；LV1-LV2ディレイ",
   "models": "PLATINIUM SonR-R 世代のCRT-D",
   "equiv": "Medtronic: Multiple Point Pacing（MPP）\nAbbott: MultiPoint™ Pacing\nBIOTRONIK: Multipole Pacing（MPP）\nBoston Scientific: LV Multisite Pacing",
   "caution": "刺激回数が増えるため電池消耗が大きくなる。",
   "ecg": "1拍のなかに心室のスパイクが3本（左室2点＋右室）並ぶ。QRSの形が両室ペーシング単独のときと変わる。",
   "pitfall": "刺激回数が増えるぶん電池消耗が大きい。左室の刺激部位が増えることで横隔神経刺激が出ることがある。"
  },
  {
   "id": "MCP-LEAD-POLARITY-SWITCH",
   "maker": "MicroPort CRM",
   "cat": "ペーシング管理",
   "name": "Lead Polarity Switch",
   "generic": "リード極性の自動判別・切替",
   "device": "PM / ICD / CRT",
   "scope": "リード異常を検出したとき極性を自動で切り替える",
   "how": "双極でのインピーダンス異常を検出すると、ペーシング極性を単極へ自動的に切り替えて出力不全を回避する。",
   "params": "Lead Polarity Switch: On／Off",
   "models": "ALIZEA・ULYS・PLATINIUM 世代",
   "equiv": "Medtronic: —\nAbbott: Auto Lead Polarity Detection\nBIOTRONIK: Auto-initialization 時の極性 AUTO（プログラム後は BIPL に確定し AUTO は選べない）\nBoston Scientific: Automatic Lead Recognition／Lead Safety Switch",
   "caution": "単極へ切り替わると心電図上のスパイクが大きくなり、大胸筋刺激が起こることがある。",
   "ecg": "単極へ切り替わると心電図上のペーシングスパイクが急に大きくなる。双極では小さいスパイクに戻る。",
   "pitfall": "単極へ切り替わると大胸筋刺激が起こることがある。切替はリード異常の兆候なので、原因の確認を優先する。"
  },
  {
   "id": "MCP-WARAD",
   "maker": "MicroPort CRM",
   "cat": "センシング",
   "name": "WARAD（Window of Atrial Rate Acceleration Detection）",
   "generic": "早期心房波の検出窓",
   "device": "PM / ICD / CRT",
   "scope": "心房センスの「早期性」を見て、不整脈としての心房波（AF・AFL・AT）と正常な洞性P波を区別する",
   "how": "**各心房イベントを起点に「心房レート加速検出のウインドウ（WARAD）」を立て、その中に入った心房センスを不整脈候補として扱う。**ウインドウは **心房センス／心房ペース／WARAD・PVARP 内センス**のいずれでもトリガされる。\n**ウインドウ長は先行する P-P（AP／AS を含む）の 75％。ただしレートが80未満のときは 62.5％になる。**\n**Ar センスによって発生した WARAD のウインドウ長は先行 WARAD と同じ長さ**で、**後続の WARAD ウインドウ長は最大500ms に制限される。**\n**WARAD 内で感知された心房イベントはすべて不応期マーカー「Ar」として表示される。**\n直前の Vp から心房頻拍がセンス（Ar）されるタイミングによって、そのあとの心室ペーシングのインターバルが決まる。**Ar-Vp の AVD が 31ms で動いている間は DDD モードである。**\nこの検出結果を心室周期ごとに数えたものが「サスピションフェーズ」で、Fallback Mode Switch の入力になる（→ Fallback Mode Switch）。",
   "params": "**WARAD ウインドウ長＝先行 P-P（AP／AS を含む）の75％**（**レート80未満では62.5％**）。\n**Ar センスから始まる WARAD は先行 WARAD と同じ長さで、後続は最大500ms。**\n資料の別図では **WARAD＝直近8拍の平均 P-P（Avg 8P-P）、後続は Max 500ms** と表記されている。\n**V-Ar が 470ms 以上か未満か**で、心房エスケープインターバル（500ms）と AVD（31ms）のどちらで次の心室ペーシングが決まるかが変わる。\nユーザーが直接設定する項目としては資料に現れない（内部アルゴリズム）。",
   "models": "MicroPort CRM のペースメーカ・ICD 全機種（資料の記載）。KORA 250／ENO・ALIZEA・ULYS・PLATINIUM 世代。",
   "equiv": "Medtronic: —\nAbbott: —\nBIOTRONIK: —\nBoston Scientific: —",
   "ecg": "**マーカ上では、WARAD 内に入った心房センスがすべて「Ar」（不応期心房センス）として並ぶ。**心房頻拍中は Ar が連続し、その間の心室は Vp が規則的に出る。**Ar-Vp の AVD が 31ms のときは DDD モードのままで、モードスイッチ前の状態である。**PAC が1発だけのときは、その拍だけ Ar が立ち、次の心房センスからは通常の As に戻る。",
   "pitfall": "**「Ar」が並ぶこと自体はモードスイッチを意味しない。**Ar は WARAD 内で感知されたという表示にすぎず、モードスイッチは別の基準（32心周期中28周期など）で決まる。\n**ウインドウ長が先行 P-P に比例するため、洞性頻脈で P-P が短いと窓も短くなる。**逆に徐脈では 62.5％に切り替わる。この比率の切り替わり（レート80）を知らないと、同じ PAC でも Ar になったりならなかったりして見える。\n心房のアンダーセンシングがあると窓が立たず、心房頻拍を取りこぼす。**この取りこぼしを補うのが FMS の第2基準である。**",
   "caution": "**レート80未満で62.5％という切り替えは、資料のスライド脚注にのみ書かれている。**基準となるレートが心房レートか心室レートかは明記がない。**未確定。**\n本文中の「Avg 8P-P」と「先行 P-P の75％」は別のスライドの表記で、**どちらが正確な定義かは資料からは決められない。両方の表記を残してある。**"
  },
  {
   "id": "MCP-MODE-SWITCHING",
   "maker": "MicroPort CRM",
   "cat": "ペーシング管理",
   "name": "Fallback Mode Switch（FMS）",
   "generic": "モードスイッチ（心房頻拍時の追従回避）",
   "device": "PM / ICD / CRT",
   "scope": "洞調律時は房室同期を保ち、頻拍性心房不整脈が起きたときだけ房室非同期モードへ移行して、心房頻拍への追従とペースメーカ起因性頻拍を避ける",
   "how": "**メーカー資料の正式名称は Fallback Mode Switch（FMS）**で、MicroPort CRM のペースメーカとICDに共通して搭載されている。\n**① 心房波の検出**：WARAD（心房レート加速検出窓）で早期心房波を拾う。心周期1心拍ごとに心房波を解析し、**心房波／心室イベントが n:1 になるとその心室周期を「サスピションフェーズ」として数える**（→ WARAD の項）。\n**② スイッチ判定は2段構え。**\n**第1基準**：直近32心周期のうち **28周期以上（87.5％）** がサスピションなら DDI(R) へ移行する。\n**第2基準**：32心周期のうち **18周期以上（56％）** がサスピションという状態が **2ブロック（32＋32心周期）連続**したときに移行する。第2基準は、心房細動のアンダーセンシングで拍が抜けても取りこぼさないための基準（突然の心房波高の減少に対応）。\n**③ 移行後**：DDI(R) にスイッチすると、**センサレートまたは基本レートに達するまで、12サイクルごとに心室エスケープインターバルを30ms ずつ延長**して、心室レートをなだらかに落とす。\n**④ 復帰**：**24サイクルで Ap-Vp が発生し、かつ直近12サイクルに PAC がない**と DDD(R)／SafeR(R) に戻る。\n動作モードは DDD(R)／SafeR(R) ⇔ DDI(R)。",
   "params": "Fallback Mode Switch: On／Off；フォールバック時のモード＝DDI(R)。\n**第1基準＝32心周期中28周期（87.5％）以上がサスピション。第2基準＝32心周期中18周期（56％）以上が2ブロック連続。**\n移行後のエスケープインターバル延長＝12サイクルごとに30ms（センサレートまたは基本レートに達するまで）。\n復帰＝24サイクルで Ap-Vp、かつ直近12サイクルに PAC なし。\n**判定の入口となる WARAD ウインドウ長は別項（→ WARAD）。**",
   "models": "MicroPort CRM のペースメーカ・ICD 全機種（資料の記載）。KORA 250／ENO・ALIZEA・ULYS・PLATINIUM 世代。",
   "equiv": "Medtronic: Mode Switch（AT/AFエビデンスカウント）\nAbbott: Auto Mode Switch（AMS／FARI）\nBIOTRONIK: Mode Switching\nBoston Scientific: ATR Mode Switch",
   "ecg": "心房頻拍の間は心室の追従が止まり、心室レートが下限レートやセンサ指示レートまで落ちる。**移行直後はエスケープインターバルが12サイクルごとに30msずつ延びるため、心室レートが階段状にゆっくり下がって見える。**心房の速い波形と、それに追従しない規則的な心室ペーシングが同時に見える。**心房イベントはすべて不応期マーカー「Ar」として表示される。**復帰時は Ap-Vp が並んだのち追従が戻る。",
   "pitfall": "ファーフィールドR波を心房で拾うと、洞調律でも不適切にモードスイッチが起こり心室レートが落ちる。逆に心房波高が低くアンダーセンシングになると、心房頻拍でもモードスイッチせず速い心室追従が続く。心房不応期（PVAB）と心房感度の設定を確認する。\n**サスピションの計数は心室周期単位である。**心房波の数ではなく「n:1 になった心室周期がいくつあるか」で数えるため、房室伝導比によって同じ心房頻拍でも到達の速さが変わる。",
   "caution": "**Eno は心房細動を感度96％・特異度96％で検出すると報告されている**（Géroux L ほか、Herzschrittmacherther Elektrophysiol 1999、および Bonnet JL ほか、PACE 1996;19:1724-1728）。これは WARAD＋FMS の組合せに対する評価で、**第2基準は「心房細動のアンダーセンシング下でもモードスイッチする」ことを狙った基準である。**\nエピソード数と持続時間の確認は AIDA 診断で行う（→ AIDA）。"
  },
  {
   "id": "MCP-PAC-PAUSE-SUPPRESSION",
   "maker": "MicroPort CRM",
   "cat": "ペーシング管理",
   "name": "PAC Pause Suppression",
   "generic": "期外収縮後のポーズ抑制（レート安定化）",
   "device": "PM / ICD / CRT",
   "scope": "心房期外収縮の後の長いポーズを抑える",
   "how": "心房期外収縮の後に生じる代償性ポーズを検出し、心房刺激を早めに出してポーズを短縮する。",
   "params": "PAC Pause Suppression: On／Off",
   "models": "ALIZEA・ULYS・PLATINIUM 世代",
   "equiv": "Medtronic: Atrial Rate Stabilization（ARS）／Ventricular Rate Stabilization（VRS）\nAbbott: —\nBIOTRONIK: —\nBoston Scientific: —",
   "ecg": "期外収縮の直後の代償性ポーズが短くなり、以後は徐々に元のレートへ戻る。長いR-Rと短いR-Rが交互に現れる所見が減る。",
   "pitfall": "ペーシング率が上がるため電池消耗が増える。期外収縮そのものを減らす機能ではない。"
  },
  {
   "id": "MCP-PARADTM",
   "maker": "MicroPort CRM",
   "cat": "ICD",
   "name": "PARAD™+",
   "generic": "ICD 頻拍鑑別（SVT鑑別）",
   "device": "ICD / CRT-D",
   "scope": "R-R安定性と房室関係から上室頻拍を鑑別する",
   "how": "R-R間隔の安定性、PR間隔の同期性、加速の様式の順に評価してVTと上室頻拍を区別する。Brady-Tachy Overlapと組み合わせて上限追従レート帯でも検出できる。",
   "params": "PARAD+: On／Off",
   "models": "ULYS／PLATINIUM 世代のICD／PLATINIUM SonR-R 世代のCRT-D",
   "equiv": "Medtronic: PR Logic™\nAbbott: Rate Branch\nBIOTRONIK: SMART® Detection\nBoston Scientific: Rhythm ID™",
   "pitfall": "1:1房室伝導を伴う上室頻拍では鑑別が難しい。"
  },
  {
   "id": "MCP-PVC-PAUSE-SUPPRESSION",
   "maker": "MicroPort CRM",
   "cat": "ペーシング管理",
   "name": "PVC Pause Suppression",
   "generic": "期外収縮後のポーズ抑制（レート安定化）",
   "device": "PM / ICD / CRT",
   "scope": "心室期外収縮の後の長いポーズを抑える",
   "how": "心室期外収縮の後に生じる代償性ポーズを検出し、刺激を早めに出してポーズを短縮する。",
   "params": "PVC Pause Suppression: On／Off",
   "models": "ALIZEA・ULYS・PLATINIUM 世代",
   "equiv": "Medtronic: Atrial Rate Stabilization（ARS）／Ventricular Rate Stabilization（VRS）\nAbbott: —\nBIOTRONIK: —\nBoston Scientific: —",
   "ecg": "期外収縮の直後の代償性ポーズが短くなり、以後は徐々に元のレートへ戻る。長いR-Rと短いR-Rが交互に現れる所見が減る。",
   "pitfall": "ペーシング率が上がるため電池消耗が増える。期外収縮そのものを減らす機能ではない。"
  },
  {
   "id": "MCP-POLARITY-ALTERNATION-ON-MAX-SHOCK",
   "maker": "MicroPort CRM",
   "cat": "ICD",
   "name": "Polarity alternation on Max shock",
   "generic": "ショック波形・極性の調整",
   "device": "ICD / CRT-D",
   "scope": "最大出力ショックで極性を交互に変える",
   "how": "最大出力のショックが無効だった場合、次の放電で極性を入れ替えて再試行する。除細動閾値が高い症例での対応手段の一つ。",
   "params": "Polarity alternation on Max shock: On／Off",
   "models": "ULYS／PLATINIUM 世代のICD／PLATINIUM SonR-R 世代のCRT-D",
   "equiv": "Medtronic: ショック極性（Normal／Reverse／Alternating）\nAbbott: DeFT Response™\nBIOTRONIK: Biphasic 2（Phase 2の調整）\nBoston Scientific: —",
   "pitfall": "極性変更は除細動閾値が高い症例での対応手段であり、根本的な原因（リード位置・システム構成）の評価が先。"
  },
  {
   "id": "MCP-POST-EXTRASYSTOLIC-PAUSE-SUPPRESSION",
   "maker": "MicroPort CRM",
   "cat": "ペーシング管理",
   "name": "Post Extrasystolic Pause Suppression",
   "generic": "期外収縮後のポーズ抑制（レート安定化）",
   "device": "PM / ICD / CRT",
   "scope": "期外収縮後の代償性ポーズを抑える",
   "how": "期外収縮の後に生じる長いポーズを検出し、刺激間隔を短縮して血行動態の乱れと自覚症状を減らす。",
   "params": "Post Extrasystolic Pause Suppression: On／Off",
   "models": "ALIZEA・ULYS・PLATINIUM 世代",
   "equiv": "Medtronic: Atrial Rate Stabilization（ARS）／Ventricular Rate Stabilization（VRS）\nAbbott: —\nBIOTRONIK: —\nBoston Scientific: —",
   "ecg": "期外収縮の直後の代償性ポーズが短くなり、以後は徐々に元のレートへ戻る。長いR-Rと短いR-Rが交互に現れる所見が減る。",
   "pitfall": "ペーシング率が上がるため電池消耗が増える。期外収縮そのものを減らす機能ではない。"
  },
  {
   "id": "MCP-POST-SHOCK-PACING-MODE",
   "maker": "MicroPort CRM",
   "cat": "ICD",
   "name": "Post-shock pacing mode",
   "generic": "ショック後・治療後のペーシング",
   "device": "ICD / CRT-D",
   "scope": "ショック後の一時的な徐脈に備える",
   "how": "ショックの直後、一定時間だけ設定したモード・レート・出力でペーシングを行い、治療後の心停止や徐脈に備える。",
   "params": "Post-shock pacing: モード；レート；出力；持続時間",
   "models": "ULYS／PLATINIUM 世代のICD／PLATINIUM SonR-R 世代のCRT-D",
   "equiv": "Medtronic: Post VT/VF Shock Pacing\nAbbott: —\nBIOTRONIK: —\nBoston Scientific: Post Therapy Pacing",
   "ecg": "ショックやATPの直後、一定時間だけ通常より高いレート・高い出力でのペーシングが続く。",
   "pitfall": "治療直後の徐脈に備える設定であり、高すぎるレートは心筋酸素需要を増やす。"
  },
  {
   "id": "MCP-RV-AUTO-THRESHOLD",
   "maker": "MicroPort CRM",
   "cat": "ペーシング管理",
   "name": "RV Auto-threshold",
   "generic": "心室自動閾値測定",
   "device": "PM / ICD / CRT",
   "scope": "右室の刺激閾値を自動測定し出力を調整する",
   "how": "右室の閾値を定期的に測定し、安全域を加えた出力へ自動調整する。",
   "params": "RV Auto-threshold: On／Off；安全域",
   "models": "ALIZEA・ULYS・PLATINIUM 世代",
   "equiv": "Medtronic: RV Capture Management™（RVCM）／Ventricular Capture Management™（VCM）\nAbbott: RVCap™ Confirm／Ventricular AutoCapture™\nBIOTRONIK: Ventricular Capture Control（VCC）\nBoston Scientific: PaceSafe™ RV Automatic Capture／PaceSafe™ RV Automatic Threshold／Ventricular Automatic Capture",
   "ecg": "閾値測定の最中だけ、出力が段階的に下がって捕捉が失われる拍が現れ、その直後に高出力のバックアップ刺激が入る。1拍のなかにスパイクが2本並んで見える。",
   "pitfall": "融合波や偽融合があると捕捉ありと誤判定して出力を下げすぎることがある。誘発反応が小さい症例では測定そのものが成立せず、安全側の固定出力に戻る。テスト中の非捕捉を不具合と取り違えないよう、記録の時刻とテスト周期を照合する。"
  },
  {
   "id": "MCP-SAFERTM",
   "maker": "MicroPort CRM",
   "cat": "ペーシング管理",
   "name": "SafeR™",
   "generic": "心室ペーシング抑制（モード変換タイプ）",
   "device": "PM / ICD / CRT",
   "scope": "AAI(R)で動作し、定義された条件でのみDDD(R)へ移行する",
   "how": "**心室収縮を常に監視しながら AAI(R) で動作し、不要な心室ペーシングを抑制する。必要になったときだけ DDD(R) へ移行する**（連続房室伝導モニタリング）。\n**AAI(R) → DDD(R) の移行条件は4つ。**\n**Ⅲ度AVB基準**：2連続で R 波が欠如。\n**Ⅱ度AVB基準**：連続する直近12サイクル中3サイクルで心室波が欠如。\n**Ⅰ度AVB基準**：設定した PR 間隔以上が6連続で検出される。\n**ポーズ基準**：設定した時間（例 3秒）に達する心室ポーズが発生。\n**ポーズ基準での動作**：ポーズ基準の終了タイミングから **500ms 以内に P 波がなければ、その時点で A ペース＋AVディレイ後に V ペース**を行う。**500ms 以内に P 波が出現しても AAI 動作中なので V ペースは追従しない。**ポーズ基準終了タイミングから AVD ぶん遡った期間内に P 波が出た場合は、A センス＋AVディレイ後に V ペースとなる。\n**DDD(R) → AAI(R) のスイッチバックは2つ。**\n**基準1**：DDD モードで動作中、**12サイクル連続して心室波を AVD 内でセンシング**。\n**基準2**：**DDD モードで100サイクル動作**したとき。\n**スイッチバックに対する安全機構**：次のいずれかを満たすと**翌朝8:00まで DDD モードに留まる**。①直近1時間で50％以上が AVB イベント、②直近24時間で45回の AVB イベント、③24時間以内に15回の AVB イベントからなる AVB エピソードが3回、それが3日連続。\n**毎朝8時に房室伝導のテストを行う。**",
   "params": "Mode: SafeR-R（AAIR ⇔ DDDR）など。\n**［SafeR : AAI ⇒ DDD criteria］の設定項目**：\n**AVB I switch**（画面例 Rest+Exer）、**Long PR : max**（画面例 350ms）、**Long PR : min**（画面例 250ms）、**Max pause**（画面例 3s）。\n**Long PR はレート依存で、基本レートまでは Long PR max、最大レートに向かって直線的に Long PR min まで短くなる。**\n基本レート・レストレート・最大レート・ヒステリシス・AVD Rest/Exerc. は基本パラメータ側で設定する（画面例：基本65 min⁻¹／レスト60 min⁻¹／最大130 min⁻¹／AVD 155ms・80ms）。\n**設定範囲とノミナルは本資料に記載がない。**",
   "models": "ALIZEA・ULYS・PLATINIUM 世代",
   "equiv": "Medtronic: Managed Ventricular Pacing（MVP™）\nAbbott: —\nBIOTRONIK: Vp Suppression\nBoston Scientific: RYTHMIQ™",
   "caution": "**AAI(R)動作中はAV間隔が長くなるため、逆行性室房伝導があるとRNRVASを誘発することがある。**\n**どの基準で DDD に移行したかは AIDA の［AV conduct.］タブで確認できる**（AVB エピソードテーブル、AVB エピソード履歴、AVディレイ値の分布、DDD エピソード持続時間ヒストグラム）。画面には「The PM switches to DDD mainly on ○○ criteria.」という所見文が出る。\n**SafeR は電池寿命にも効く。**メーカー資料の比較では、Eno DR の予測寿命が DDDR 100％ペーシングで 8.9年、**SafeR ON では 12.1年**とされている（算出条件が違う点に注意）。",
   "ecg": "AAI(R) で動作している間は心室スパイクが出ず、P 波に自己 QRS が続く。**Ⅲ度AVB基準では R 波の2連続欠如、Ⅱ度AVB基準では12サイクル中3サイクルの心室波欠如、ポーズ基準では設定時間に達する心室ポーズ**が、移行の直前の記録に残る。移行後は DDD(R) の見え方になる。スイッチバック時は AVD 内で心室波がセンスされる拍が12連続で並ぶ。",
   "pitfall": "**AAI 動作中は心室が脱落しうる。**Ⅱ度AVB基準は「12サイクル中3サイクル」なので、条件を満たすまでの間は脱落が続く。ポーズ基準も設定した秒数に達するまで待つため、症状のある症例では Max pause の設定を見直す。\n**ポーズ基準の終了直前に P 波が出ても、AAI 動作中は V ペースが追従しない**（資料の明記）。この一拍を「追従不全」と読み違えない。\n頻繁に AAI ⇔ DDD を往復する症例では、安全機構が働いて翌朝8:00まで DDD に留まることがある。**モードが変わらない＝故障ではない。**"
  },
  {
   "id": "MCP-SLEEP-APNEA-MONITORING",
   "maker": "MicroPort CRM",
   "cat": "モニタ",
   "name": "Sleep Apnea Monitoring（SAM）",
   "generic": "睡眠時無呼吸モニタリング",
   "device": "PM / ICD / CRT",
   "scope": "睡眠時の呼吸の乱れを検出する",
   "how": "分時換気量センサで得られる呼吸波形を解析し、無呼吸・低呼吸の回数を1時間あたりの指標として記録する。",
   "params": "SAM: On／Off；解析時間帯",
   "models": "ALIZEA・ULYS・PLATINIUM 世代",
   "equiv": "Medtronic: —\nAbbott: —\nBIOTRONIK: —\nBoston Scientific: —",
   "caution": "スクリーニングの補助であり、睡眠ポリグラフの代替にはならない。",
   "pitfall": "スクリーニングの補助であり、睡眠ポリグラフ検査の代替にはならない。"
  },
  {
   "id": "MCP-SONRTM-CRT-OPTIMIZATION",
   "maker": "MicroPort CRM",
   "cat": "CRT",
   "name": "SonR™ CRT Optimization",
   "generic": "CRT自動最適化（AV/VVディレイ）",
   "device": "CRT",
   "scope": "心音センサでAV/VVディレイを自動最適化する",
   "how": "心房リード先端のマイクロ加速度センサが第1心音に相当する振動を捉え、心収縮力の指標としてAV・VVディレイを定期的に自動で再調整する。安静時と運動時の両方で最適化を行う。",
   "params": "SonR最適化: On／Off；最適化の頻度",
   "models": "PLATINIUM SonR-R 世代のCRT-D",
   "equiv": "Medtronic: AdaptivCRT™／CardioSync™ Optimization\nAbbott: QuickOpt™ Optimization／SyncAV™ CRT／SyncAV™ Plus CRT\nBIOTRONIK: —\nBoston Scientific: SmartDelay™ Optimization／SmartCRT™",
   "caution": "専用のSonRtipリードが必要で、通常の心房リードでは使用できない。",
   "pitfall": "専用のSonRtipリードが必要で、通常の心房リードでは使用できない。"
  },
  {
   "id": "MCP-VENTRICULAR-AUTO-THRESHOLD",
   "maker": "MicroPort CRM",
   "cat": "ペーシング管理",
   "name": "Ventricular Auto-threshold",
   "generic": "心室自動閾値測定",
   "device": "PM / ICD / CRT",
   "scope": "心室の刺激閾値を自動測定し出力を調整する",
   "how": "心室の閾値を定期的に測定し、安全域を加えた出力へ自動調整する。RV／LVそれぞれの自動閾値測定を含む総称。",
   "params": "Ventricular Auto-threshold: On／Off；安全域",
   "models": "ALIZEA・ULYS・PLATINIUM 世代",
   "equiv": "Medtronic: RV Capture Management™（RVCM）／Ventricular Capture Management™（VCM）\nAbbott: RVCap™ Confirm／Ventricular AutoCapture™\nBIOTRONIK: Ventricular Capture Control（VCC）\nBoston Scientific: PaceSafe™ RV Automatic Capture／PaceSafe™ RV Automatic Threshold／Ventricular Automatic Capture",
   "ecg": "閾値測定の最中だけ、出力が段階的に下がって捕捉が失われる拍が現れ、その直後に高出力のバックアップ刺激が入る。1拍のなかにスパイクが2本並んで見える。",
   "pitfall": "融合波や偽融合があると捕捉ありと誤判定して出力を下げすぎることがある。誘発反応が小さい症例では測定そのものが成立せず、安全側の固定出力に戻る。テスト中の非捕捉を不具合と取り違えないよう、記録の時刻とテスト周期を照合する。"
  },
  {
   "id": "BIO-LV-CAPTURE-CONTROL",
   "maker": "BIOTRONIK",
   "cat": "ペーシング管理",
   "name": "LV Capture Control（LVCC）",
   "generic": "左室自動閾値測定",
   "device": "CRT",
   "scope": "左室の刺激閾値を自動測定し出力を調整する",
   "how": "左室の閾値を定期的に測定し、安全域を加えた出力へ自動設定する。左室閾値の上昇による両室ペーシングの脱落を早期に見つけられる。",
   "params": "LVCC: Auto／ATM（Monitor）／Off；安全域",
   "models": "Rivacor 7 HF-T／Ilivia Neo 7 HF-T 世代のCRT-D",
   "equiv": "Medtronic: LV Capture Management™（LVCM）\nAbbott: BiVCap™ Confirm／LVCap™ Confirm\nBoston Scientific: PaceSafe™ LV Automatic Threshold\nMicroPort CRM: LV Auto-threshold",
   "ecg": "閾値測定の最中だけ、出力が段階的に下がって捕捉が失われる拍が現れ、その直後に高出力のバックアップ刺激が入る。1拍のなかにスパイクが2本並んで見える。",
   "pitfall": "融合波や偽融合があると捕捉ありと誤判定して出力を下げすぎることがある。誘発反応が小さい症例では測定そのものが成立せず、安全側の固定出力に戻る。テスト中の非捕捉を不具合と取り違えないよう、記録の時刻とテスト周期を照合する。"
  },
  {
   "id": "ABT-SHOCKGUARDTM-DETECTION",
   "maker": "Abbott",
   "cat": "ICD",
   "name": "ShockGuard™（頻拍検出：ゾーンと Binning）",
   "generic": "頻拍検出（ゾーン設定とインターバル計数）",
   "device": "ICD / CRT-D",
   "scope": "レートのゾーンと計数によって頻拍を検出する",
   "how": "［ShockGuard™ の設定（ゾーン設定）］画面で、ゾーンの数（Off／1ゾーン／2ゾーン／3ゾーン）と、各ゾーンの検出基準（検出レートと検出インターバル数）を決める。段階的に治療を行うために 0〜3 のゾーンを設定する仕組みで、3ゾーン設定の画面例は VT-1 140min⁻¹（430ms）、VT-2 160min⁻¹（375ms）、VF 200min⁻¹（300ms）、各12インターバル。\n判定には2つの指標を使う。Current Interval（CI）は連続する2つの心室イベント（VS-VS／VS-VP／VP-VS／VP-VP）の間隔をミリ秒に換算したもの。Interval Average（IA）は CI と直前3心拍を足して4で割った平均で、これにより平均レートの変化をなめらかにとらえる（IA＝(I＋I＋I＋CI)／4）。\nCIとIAの両方をゾーンに当てはめて振り分けることを Binning と呼ぶ。①両者が同じゾーン設定内にあればそのゾーンに Bin する、②異なるゾーン設定内にあれば速いほうのゾーンに Bin する（VF＋VT ならVF、VT＋VF でもVF）、③どちらか一方がサイナスゾーン設定内にあれば保留（Not Binned）とする、という3つのルールで決まる。Binned の数がそのゾーンの検出インターバル数に達すると、そのゾーンの頻拍として検出する。\n**治療後のレートの変化は4パターンに分かれ、それぞれ扱いが違う。**①サイナス復帰（頻拍からの復帰）＝サイナス再検出で判定する。②治療対象頻拍の継続（同ゾーンでの継続。例 VT-2→VT-2）＝プログラムされた治療を継続するために再検出基準を満たさなければならない。③治療対象頻拍レートの上昇（より速いゾーンへの移行。例 VT→VF）＝**新たなゾーンの「初回の」検出基準**を満たさなければならない。④治療対象頻拍が遅いゾーンにて継続（遅いゾーンへの移行。例 VF→VT）＝**初回治療よりも弱い治療にはならない。**VFを検出してショック治療を行ったのちVTへ移行しても、VTゾーンに設定しているATPは行わずショック治療となる。",
   "params": "ゾーン設定: Off／1ゾーン／2ゾーン／3ゾーン；各ゾーンの検出レート（3ゾーンの画面例は資料により VT-1 140min⁻¹＝430ms／VT-2 160min⁻¹＝375ms／VF 200min⁻¹＝300ms、および **VT-1 139min⁻¹＝430ms／VT-2 160min⁻¹＝375ms／VF 181min⁻¹＝330ms・各12インターバル**、ならびに VT-1 150min⁻¹＝400ms／VT-2 176min⁻¹＝340ms／VF 200min⁻¹＝300ms。**2ゾーン設定の画面例は VT 171min⁻¹＝350ms・16インターバル／VF 214min⁻¹＝280ms・12インターバル**）；検出インターバル数（本資料は **VTゾーン 6〜100・ノミナル12／VFゾーン 8・12・16 の3択・ノミナル12**。追補32の資料は 8〜100 でノミナル VT-1 18／VT-2 16／VF 12 と記載しており、両者は食い違う）；サイナス再検出: 3／5（ノミナル）／7 インターバル；VTゾーン再検出: 6〜20インターバル（ノミナル6）**ただし初回検出インターバル以下しかプログラムできない**；VFゾーン再検出: 6インターバル固定（設定不可）；VF／VT-2 再検出レート・インターバル: ［VFと同じ］／［VF＋50ms］／個別レート（3ゾーンでは［VT-2と同じ］／［VT-1と同じ］／個別レート）；VT 検出後のレート・インターバル: ［VTと同じ］／［VT＋30ms］／個別レート。\n【ゾーン間の制約】[VT-2 検出] インターバルは [VF 検出] インターバルより 30ms 以上長く、[VT-1 検出] インターバルは [VT-2 検出] インターバルより 30ms 以上長くなければならない。違反するとプログラマが［パラメータの競合］として警告する",
   "models": "Merlin™ PCS で設定する Abbott（St. Jude Medical）のICD／CRT-D。現行は Gallant／Entrant 世代のICD／Gallant HF／Quadra Assura MP 世代のCRT-D。本項の設定値・制約・治療後の4パターンは Current™ 世代の資料（2009年版「Arrhythmia Detection」）で確認した",
   "equiv": "Medtronic: —\nBIOTRONIK: —\nBoston Scientific: —\nMicroPort CRM: —",
   "caution": "「VT」「VF」というゾーンの名前はレートによる区分であって、臨床的なVT／VFの診断とは一致しない。どのレートからどこまでをVT、VFと判断するかを決めているだけである。\n**［ゾーン設定：Off］は「除細動機能：Off、抗徐脈機能：On または Off」を意味する。**他科の手術を受けるときに電気メス等の影響を排除する、コネクタ接続時やリードトラブル時に一定条件下での不適切作動を回避する、といった用途で使う。**Off にプログラムする際、ICD が Off にする前の設定を記憶している。**［前回設定の復帰］ボタンでパラメータを呼び出せ、**同一のプログラマでなくても呼び出せる。**\n**サイナス再検出は、プログラムされたインターバル数ぶんの VS または VP が必要だが、連続である必要はない。ただし \"F\"／\"T2\"／\"T\" の Binned が入るとカウントはリセットされる。**\nCIとIAの一方でもサイナスゾーンに入ると Not Binned（保留）になるため、レートが変動する頻拍ではカウントが進まず検出が遅れることがある。\n再検出時にはゾーンの構成が変わる。2ゾーン設定で［VFと同じ］にすると再検出のVTゾーンが消え、［VTと同じ］にするとVFゾーンがVTの境界まで広がり「サイナス｜VF」の2区分になる。［VT＋30ms］にすると境界が30ms分だけ遅い側へずれる。3ゾーン設定も同じ考え方で、［VT-1と同じ］にすると「サイナス｜VF」になる。\n各ゾーンの治療は治療1〜4まで設定でき、**除細動（DC）は最大6回まで実施できる。**VTゾーンでは治療1・治療2にATPを置けて［ATP／CVRT／Off］から選び、**ATP治療の後に選べるのは「CVRT」もしくは「Off」だけ**である。VFゾーンではATPを置けるのは治療1のみで、治療をOffにはできない。**モニタ（治療せず記録のみ）は2ゾーン設定のVT、3ゾーン設定のVT-1で選べ、VT-2 には設定できない。**3ゾーン設定では VT-1 と VT-2 で別々のATPをプログラムできる。\nATPの設定では [ATP BCL] が [Min BCL] 以上でなければならないという制約がある。BCL は検出インターバルに対する％で決まるため、**算出された BCL が [Min BCL] を下回るとプログラマが競合として警告する。**\n**追補36の2ゾーン画面例は VT 16インターバル／VF 12インターバル**で、ノミナルを VT-2 16／VF 12 とする追補32の記載と整合する（追補34は VT・VF とも12）。同じ画面の［再検出］欄は VT未検出 6インターバル、サイナス再検出 Nominal 5（ノーマル）、VF検出後・VT検出後ともに［VTと同じ］となっている。\n**ATP後の再検出には6拍のVTインターバルが必要**（ノミナルの場合）で、これは VTゾーン再検出のノミナル6インターバルと一致する。ATP 2回目以降も初回検出レートに基づいた治療が行われるが、［リアダプティブ］をOnにしている場合はBCLが再検出ごとに計算し直される。\n**エピソード ツリーで治療の流れを一目で確認できる。**［エピソード］⇒【エピソード ツリー】タブは、VT側（SVT／NSVT／VT）とVF側（NSVF／VF）に分岐し、それぞれ治療成功・治療不成功の件数まで枝分かれして表示される。**NSVT・NSVF とは「トリガしたが治療にいたらなかったエピソード（チャージ中に停止したもの）」を指す。**各ノードの Stored EGM アイコンからEGMへ直接ジャンプできる。ゾーン設定を前回読込み後に変更していると、画面下部に「＊前回読込み後に［ゾーン設定］が変更されました」と注記が出る（画面例のゾーンは VT 150min⁻¹＝400ms／VF 200min⁻¹＝300ms＋SVT）。\n**VT/VF エピソード一覧では、確認が必要なエピソードが赤枠で表示され、未開封のエピソードにはチェック印が付く。**日付・タイプ・持続時間・CL（サイクル長）でソートでき、［古いエピソードを含む］のチェックで消去済み分まで遡れる。",
   "ecg": "マーカーには各心室イベントの間隔がミリ秒で並び、ゾーンに振り分けられた拍には印が付く。VTゾーンにBinされた拍は \"T\"、VT-2ゾーンは \"T2\"、VFゾーンは \"F\"、サイナスと判定された拍や Not Binned の拍には積算の印が付かないため、カウントが進んでいない区間が読み取れる。モーフォロジーが On のときは、テンプレートにマッチした拍にモーフォロジーマーカーが並ぶ。設定インターバル数に達した拍に検出のマークが立ち、そこから治療が始まる。治療後にゾーンが変われば、そこからは新しいゾーンの初回検出としてカウントが始まる。",
   "pitfall": "検出レートを低く設定しすぎると、洞頻拍や上室頻拍がゾーンに入り不適切作動につながる。検出インターバル数を少なくすると、自然停止する非持続性の頻拍にも治療が入る。逆に多くしすぎると、血行動態が破綻する頻拍への治療が遅れる。センシングが不安定な症例では、CIとIAが別々のゾーンに振り分けられて検出のタイミングが読みにくくなる。アンダーセンシングは心拍数を少なくカウントして治療が開始しない方向に、オーバーセンシング（ダブルカウント・T波オーバーセンス）は心拍数を多くカウントして不適切な治療が施行される方向に働く。"
  },
  {
   "id": "ABT-EPISODAL-PACING",
   "maker": "Abbott",
   "cat": "ICD",
   "name": "エピソーダルペーシング（Episodal Pacing）",
   "generic": "頻拍検出中のペーシングモード切替",
   "device": "ICD / CRT-D",
   "scope": "頻拍を検出しているあいだ、徐脈ペーシングを非トラッキングモードに切り替える",
   "how": "心室イベントが3つ VT/VF に Bin された時点でエピソーダルペーシングが始まり、徐脈ペーシングのモードが非トラッキングモード（VVI／DDI／AAI）に変更される。頻拍中に心房を追従して心室ペーシングを続けるとペーシングそのものが頻拍を増悪させる危険があるため、追従を止める。サイナス復帰（サイナス再検出）まで継続する。\n作動中は一時停止となる機能があり、レートレスポンス（Passive になる）、セーフティスタンバイ、レート応答AVディレイ の3つが該当する。\nショック治療のあとショック後ペーシングが始まっても、サイナス復帰まではエピソーダルペーシングのモードが優先される。サイナス復帰の時点で、ショック後ペーシングのモード・レート・出力に切り替わる。",
   "params": "エピソーダルペーシングモード（画面例 DDI。非トラッキングモードから選ぶ）；心室バックアップペーシングモード（画面例 DOO）。［基本動作］画面で設定する",
   "models": "Merlin™ PCS で設定する Abbott（St. Jude Medical）のICD／CRT-D。現行は Gallant／Entrant 世代のICD／Gallant HF／Quadra Assura MP 世代のCRT-D",
   "equiv": "Medtronic: —\nBIOTRONIK: —\nBoston Scientific: —\nMicroPort CRM: —",
   "caution": "一時停止する3機能（レートレスポンス・セーフティスタンバイ・レート応答AVディレイ）は、サイナス復帰まで元に戻らない。頻拍中の房室同期は意図的に犠牲にされている。\nショック後ペーシングと作動する場面が重なるが、サイナス復帰まではエピソーダルペーシングのモードが優先される。エピソード記録でモードの表示が二段階に変わって見えるのはこのためで、故障や設定変更ではない。",
   "ecg": "頻拍を検出した時点でマーカー上のモード表示が DDI などに切り替わり、それまでの AS→VP という心房追従が止まる。サイナス復帰の表示とともに元のモード（DDDなど）へ戻る。",
   "pitfall": "頻拍中にペーシングモードが変わるため、心電図だけを見ているとモードスイッチや設定変更と紛らわしい。房室同期が失われるので、頻拍中の血行動態はその分不利になる。エピソード波形を読むときは、モードが切り替わった時点が「3拍がVT/VFにBinされた時点」であることを手がかりにすると、検出のタイミングを追いやすい。"
  },
  {
   "id": "ABT-POST-SHOCK-PACING",
   "maker": "Abbott",
   "cat": "ICD",
   "name": "ショック後ペーシング（Post-Shock Pacing）",
   "generic": "ショック後・治療後のペーシング",
   "device": "ICD / CRT-D",
   "scope": "ショック直後の徐脈に備えて一時的に出力とレートを変更する",
   "how": "高電圧治療のあと一定時間だけ、徐脈ペーシングのモード・レート・出力を通常の設定とは別の値に切り替える機能。ショック直後は心筋の刺激閾値が一過性に上昇し、徐脈や心停止を来しうるため、出力を高め（画面例 心房・心室とも 7.5V・1.5ms）、レートをやや速め（画面例 60min⁻¹）に設定しておく。\nショック後ポーズ（画面例1秒）だけ待ってから開始し、ショック後継続時間（画面例0.5分）が過ぎると通常の徐脈設定へ戻る。設定項目は徐脈タブではなく頻拍タブの［ゾーン設定］の中にある。\nサイナス復帰までは エピソーダルペーシング のモードが優先されるため、ショック後ペーシングのレート・出力が先に適用され、モードは復帰後に切り替わる。",
   "params": "ショック後モード（画面例 DDD）；ショック後基本レート（画面例 60min⁻¹）；ショック後ポーズ（画面例1秒）；ショック後継続時間（画面例0.5分）；パルス振幅 心房／心室（画面例 7.5V／7.5V）；パルス幅 心房／心室（画面例 1.5ms／1.5ms）。［頻拍］タブ ＞［ゾーン設定］の中にある。**Ellipse™ 世代の画面例はモード DDD・基本レート 60min⁻¹・ポーズ 2秒・継続時間 0.5分・パルス振幅 心房／心室とも 7.5V・パルス幅 心房／心室とも 1.5ms**（追補32の Current™ 世代の画面例はポーズ 1秒）",
   "models": "Merlin™ PCS で設定する Abbott（St. Jude Medical）のICD／CRT-D。現行は Gallant／Entrant 世代のICD／Gallant HF／Quadra Assura MP 世代のCRT-D",
   "equiv": "Medtronic: Post VT/VF Shock Pacing\nBIOTRONIK: —\nBoston Scientific: Post Therapy Pacing\nMicroPort CRM: Post-shock pacing mode",
   "caution": "目的は「治療後に一時的に出力やレートを変更すること」であり、恒久的な徐脈設定とは独立している。設定場所が頻拍タブにあるため、徐脈タブだけを確認していると気づかれない。\nペースメーカ依存例やショック後の徐脈が既往にある症例では、継続時間を長めに取る判断もありうる。一方で高出力のペーシングを続けるぶん電池は消耗する。\nサイナス復帰までは エピソーダルペーシング のモードが優先される点に注意する。",
   "ecg": "ショック直後の数十秒だけ、通常より高い出力のスパイクとやや速いペーシングレートが記録される。設定した継続時間が過ぎると、振幅もレートも通常設定に戻る。エピソード波形では、ショック後ポーズ→ショック後基本レートでのペーシング→サイナス復帰、という順で追える。",
   "pitfall": "出力が高い設定になるため、この期間だけ横隔膜刺激や大胸筋刺激が出ることがある。患者からショック後の違和感を訴えられたときは、ショック後ペーシングの出力設定も候補に入れる。継続時間が短すぎると、閾値上昇が続いている段階で通常出力に戻り捕捉不全を起こしうる。"
  },
  {
   "id": "ABT-CAPACITOR-MAINTENANCE",
   "maker": "Abbott",
   "cat": "ICD",
   "name": "キャパシタ メンテナンス（リフォーミング）",
   "generic": "キャパシタの自動リフォーミング",
   "device": "ICD / CRT-D",
   "scope": "長期間充電されないキャパシタの性能低下を防ぐ",
   "how": "ICDのキャパシタ（コンデンサ）は**高電圧の貯蔵庫**で、一時的にエネルギーを充填する部品である。電池電圧より高い電圧を必要とし、短時間に大電流を流す必要があるためにICDに用いられ、**ICD内での最大構成パーツ**になっている。方式は**アルミニウム電解質タイプ**で、**2枚のアルミニウムシートが酸化誘電体（酸化アルミニウム被膜）で隔てられた**構造をとる。\n**長時間チャージされないと、この酸化アルミニウム被膜がアルミニウムに変化する。これを Deformation と呼ぶ。**Deformation が起きるとチャージ時間が延長し、電池消耗が進む。これを防ぐためにキャパシタは定期的にチャージされ、被膜を再形成（Reformation）される必要があり、この一連の流れ（**Deformation → Capacitor Maintenance → Reformation**）を「キャパシタ メンテナンス」と呼ぶ。\nデバイスは設定したチャージインターバルごとに自動で実施する。［テスト］＞［キャパシタ］画面の［メンテナンスの開始］で手動実行もでき、**その場合はキャパシタのダンプと最大電圧までのチャージが行われ、その後約1分でメンテナンスが完了してチャージタイムが表示される。開始したら中止することはできない。**\nメンテナンス後の**残存電圧は、おおよそ1時間かけてゆっくりと消散していく。****Atlas+Ⅱ までの世代には［ダンプ］の項目があり手動でダンプできたが、Current™ からは自動でダンプが行われる。**",
   "params": "チャージ インターバル: **1〜6か月**で設定変更可（Current™ 世代の画面例 3か月、Ellipse™ 世代の画面例 **6か月**で、世代別の値と整合する）。世代別の値は Ellipse™ 6か月に1回、Fortify™ 4か月に1回、AnalyST™ 以前 3か月に1回；［メンテナンスの開始］（手動実行）；［ダンプ］（**Atlas+Ⅱ までの世代のみ。Current™ 以降は自動**）；［更新］（残存電圧の再表示）。画面には電圧（Current™ 世代の画面例 **830V**。追補32の資料は845V）、チャージ タイム、残存電圧が表示される。［テスト］＞［キャパシタ］タブにある",
   "models": "Merlin™ PCS で設定する Abbott（St. Jude Medical）のICD／CRT-D。手動実行と残存電圧の扱いは Current™ 世代の画面で確認した（**［ダンプ］項目があるのは Atlas+Ⅱ／Epic・Atlas 世代まで**）。現行は Gallant／Entrant 世代のICD／Gallant HF／Quadra Assura MP 世代のCRT-D。世代別のチャージインターバルは Ellipse™／Fortify™／AnalyST™ 以前について記載がある",
   "equiv": "Medtronic: —\nBIOTRONIK: —\nBoston Scientific: —\nMicroPort CRM: —",
   "caution": "**チャージインターバルを変更するときは順番に注意する。**新しい値をプログラムしても、**スケジュールされていた（古い設定の）メンテナンスが実施されるまでタイマーはリセットされない。**つまり「古い設定でのメンテナンスを実施 → そのあと新しいインターバルに変更される」という動きになる。**直ちに新しいインターバルに切り替えたい場合は、マニュアルでキャパシタメンテナンスを実施する。**\n**メンテナンス間隔は電池電圧に応じて自動的に変わる。**資料によれば、通常は3か月ごとに実施し、**バッテリー電圧が 2.86V に達すると自動的にインターバルを1か月に変更し、さらに 2.6V に達するとまた3か月に変更する**（ERI＝2.45V）。世代別の対応表では Atlas+／Epic² が「無負荷バッテリー電圧 2.86V → 間隔1か月」、Epic+ が「2.6V → 間隔3か月」となっている。**2.6V でいったん間隔が延びる点は直感に反するため、医師用マニュアルで裏取りすること。**\n別の資料には「デバイスは4か月毎に自動で実施する」という記載と、世代別の間隔（Ellipse™ 6か月／Fortify™ 4か月／AnalyST™ 以前 3か月）の両方があり、4か月は Fortify™ 世代の値と一致する。設定は1〜6か月の範囲で変更できる。\nチャージ時間の延長はキャパシタの被膜劣化だけでなく電池消耗のサインでもある。リフォーミング直後の値と比べて判断し、直後でも延長していれば電池側を疑う。\n**手動でメンテナンスを開始すると途中で中止できない。**続けて除細動閾値試験を予定しているときは、実施の順番に注意する。\n**チャージ回数と電圧の実績は［HV チャージおよびモーフォロジー テンプレートの詳細］で確認できる。**チャージ総数（植込み時からの回数）、マニュアル チャージ数、エネルギー別の区分（26〜125V 〜 726〜830V、および ＞830V）が表になっており、**この区分の上限が 830V であることは、キャパシタ最大電圧を 830V とするCurrent™／Promote™ 世代の画面表示と整合する。**同画面には［キャパシタ メンテナンス］パラメータへの誘導も出る。\n**植込み時のデバイス チェックでは、キャパシタ メンテナンスのチャージ タイムが 15秒未満であることを目安にする**（CRT植込み手順の資料。あわせて Promote+ ではバッテリー電圧 ＞3.15V、Unify™ では電池残容量 ＞90％ を確認する）。FastPath™ サマリーの［前回最大チャージ］に日付と秒数が出るので、開封前にここで判断できる。",
   "ecg": "キャパシタ メンテナンス自体は通電を伴わないため、心電図に治療の波形は現れない。ただし手動実行中はリアルタイム心電図の画面上でチャージ音・チャージ時間の表示が進み、その間もセンシングとペーシングは通常どおり続く。エピソード一覧では治療エピソードとは別に「メンテナンス」として記録され、［前回最大チャージ］の欄に実施日とチャージ タイムが残る。",
   "pitfall": "長く治療が出ていない症例ほど被膜の劣化が進む。遠隔モニタリングや外来でチャージタイムの推移を追い、延長していないかを確認する。定期的な自動リフォーミングもわずかながら電池を消費するため、インターバルを短くしすぎると寿命に影響する。\n**チャージインターバルを短く変更したつもりでも、次の（古い設定での）メンテナンスが来るまで反映されない。**設定した日から新しい間隔で動くと思い込むと、意図したタイミングでリフォーミングされない。\nメンテナンス直後は残存電圧が残っており、消散に約1時間かかる。**Atlas+Ⅱ までの世代で残存電圧を早く抜きたい場合は、［テスト］＞［キャパシタ］から手動でダンプする。**"
  },
  {
   "id": "ABT-PVAB",
   "maker": "Abbott",
   "cat": "センシング",
   "name": "PVAB（心室後心房ブランキング）",
   "generic": "心房ブランキング（ファーフィールドR波対策）",
   "device": "PM / ICD / CRT",
   "scope": "心房チャネルがファーフィールドR波を拾うのを防ぐ",
   "how": "心房チャンネルが心室脱分極に由来する遠隔電位（ファーフィールドR波＝FFRW）を心房イベントとして検出してしまうのを防ぐための心房側のブランキング。**心室ペーシング後とセンシングイベント後の両方に、心房不応期（ブランキング）を設ける。**この区間に現れた心房チャンネルの信号は心房イベントとして扱われないため、ファーフィールドR波が心房レートの計数やモードスイッチの判定に混入しない。\n設定は徐脈タブの［不応期 & ブランキング］画面にある。**Atlas+Ⅱ までは「Far Rサプレッション」という名称だったが、機能は同じもの。**\n**他社では「心房側の絶対不応期」として整理される（追補48・BIOTRONIK「Pacemaker fundamentals ペースメーカのタイミングサイクルについて」）。**BIOTRONIK は同じ役割の項目を **Far-field protection after Vs／after Vp** と呼び、心室センスの後と心室ペースの後で別々の値を持つ（Etrinsa 8 DR-T の画面例は Vs 後100ms／Vp 後150ms）。**絶対不応期は「電位を感知しない」期間であり、感知はするがカウンタをリセットしない「不応期」とは目的が違う。**絶対不応期の目的は、①**クロストークによるオーバーセンシングの防止**（ペーシング出力＝アフターポテンシャルを含む、を反対のチャンバで検出してしまうこと）と、②**ファーフィールド電位のオーバーセンシングの防止**（収縮電位を反対側のチャンバで検出してしまうこと）の2つ。",
   "params": "PVAB: 60〜250ms（ノミナル60ms）。**Off には設定できない。**［不応期 & ブランキング］画面にあり、PVARP・レート応答PVARP／V Ref・最短PVARP／V Ref と同じ画面で設定する",
   "models": "Atlas+Ⅱ までは「Far Rサプレッション」、Current™ 以降は「PVAB」。現行は Gallant／Entrant 世代のICD／Gallant HF／Quadra Assura MP 世代のCRT-D",
   "equiv": "Medtronic: —\nBIOTRONIK: Far-field protection after Vs／Far-field protection after Vp（心房側の絶対不応期。**after Vs＝100ms（100〜225ms、25ms刻み）／after Vp＝150ms（100〜225ms、25ms刻み）がノミナル**。E シリーズは10ms刻みで最大220ms、ブランキング内でも「Ars(FFP)」マーカが表示される）\nBoston Scientific: —\nMicroPort CRM: —",
   "caution": "ファーフィールドR波センシング（FFRWS）には、R波の後に出る Type I と、R波の前に出る Type II があり、**PVAB で対処できるのは Type I だけ**である。Type II は心室イベントより前に現れるためブランキングでは捉えられず、感度側の調整が必要になる。\n**Off にできず、下限の60msがノミナルである**（設計の理由についての記載は資料にない）。\n心房のブランキングを延ばすと PVARP との関係で心房の感知できる時間帯が狭まる。モードスイッチの効き方と合わせて評価する。\n**ファーフィールドには2方向ある（追補48・BIOTRONIK「Pacemaker fundamentals ペースメーカのタイミングサイクルについて」）。**心房側から見た心室の電位が**ファーフィールドR波（FFRW）**、心室側から見た心房の電位が**ファーフィールドP波（FFPW）**である。**FFRW には Type I（心室イベントの後に As が出る）と Type II（心室イベントの前、心房イベントの直後に As が出る）があり、Type II は心室イベント後の心房ブランキングでは隠せない。**",
   "ecg": "心房マーカーに、心室イベントの直後に AS が並ぶのがファーフィールドR波オーバーセンシングの典型像。真のP波は心室イベントから離れた位置に出るため、1心拍のなかに「離れた位置のAS（真のP波）」と「心室イベント直後のAS（FFRW）」が2つ並んで見える。心房レートが見かけ上2倍に記録され、心房頻拍として誤って記録されることがある。",
   "pitfall": "長くしすぎると本当の心房イベント、とくに心房頻拍・心房細動の速い心房波を見落とし、モードスイッチが働かなくなる。逆に短すぎるとファーフィールドR波を拾い、誤ったモードスイッチや心房頻拍の過剰な記録（AHRE の偽陽性）を招く。心房リードが心室に近い位置にある症例、心室の出力が高い症例で FFRW は出やすい。"
  },
  {
   "id": "ABT-ANTITACHYCARDIA-PACING",
   "maker": "Abbott",
   "cat": "ICD",
   "name": "ATP（抗頻拍ペーシング／Antitachycardia Pacing）",
   "generic": "抗頻拍ペーシング（ATP）",
   "device": "ICD / CRT-D",
   "scope": "頻拍周期より短い間隔でペーシングし、ショックを使わずに心室頻拍を停止する",
   "how": "血行動態が破綻しないVTに対する治療で、VTレートよりも速いレートでペーシングして頻拍を停止する。［ゾーン治療］画面の各治療枠に［ATP］を置き、［ATP の詳細］画面でタイミングと出力を決める。\n**刺激間隔（BCL）は「検出時のインターバルアベレージ（IA）× 設定％」で決まる。**画面例では IA 420ms × 85％ ＝ 357ms となる。バーストの1拍目は検出時のVTに同期させ、**バイポーラEGMの下行脚（Down Slope）に同期**して出力するため、体表面心電図のQRS onset から40〜80ms後に刺激が入る。**2拍目以降はVOOペーシング**になる。\n刺激の入れ方は3通りを組み合わせる。①バースト＝同じ間隔の連続刺激。②**スキャン**＝1回目のバーストより2回目のバーストのサイクルレングスを短縮する（バースト**間**の短縮）。同じBCLでバーストを繰り返しても意味がないという考え方に基づく。③**ランプ**＝1パルスごとにサイクルレングスを短縮する（バースト**内**の短縮）。ランプでは刺激回数が多いほど最終的なサイクルレングスが短くなる。スキャンとランプは併用できる。\n**ATP 2回目以降も初回検出レートに基づいた治療**が行われる。ただし［リアダプティブ］をOnにすると、再検出のたびにBCLを計算し直す。ATPの後に再検出が成立するには**6拍のVTインターバルが必要**（ノミナルの場合）で、2回目以降のATPでも最初のパルスはQRSに同期し、2拍目以降はVOOとなる。",
   "params": "バースト回数（Number of Bursts）: 1、2、…15（ノミナル 3）；刺激回数（No. of Stimuli）: 2、3、…20（ノミナル 8）；追加刺激／バースト（Add Stimuli Per Burst）: On／Off（ノミナル Off。停止せずATPが続くと1つずつ刺激を加えるが、バーストあたりの全刺激数は20刺激までに制限される）；BCL（Burst Cycle Length）: 検出時のIAに対する％（画面例 85％）；Min バースト サイクル レングス（Min BCL）: 刺激間隔の下限（画面例 200ms）；リアダプティブ（Readaptive）: On／Off（ノミナル Off）；スキャン（Scanning）: On（Dec）／Off；スキャン ステップ（Scan Step）: ノミナル 12ms（画面例 10ms）；最大ステップ（Max Step）: **リアダプティブをOnにすると設定できるようになる。ノミナル 50ms で、50ms以上はステップしない**（画面例 52ms）；ランプ（Ramp）: On／Off；ランプ ステップ（Ramp Step）: バースト内の各ペーシングインターバルを短縮する量（ノミナル 10。画面例 20ms）；ATP パルス振幅: **7.5V**；ATP パルス幅: **1.0ms または 1.5ms**（いずれも通常の徐脈ペーシングより高出力に設定する）。3ゾーン設定では VT-1 と VT-2 で別々のATPをプログラムできる",
   "models": "Merlin™ PCS で設定する Abbott（St. Jude Medical）のICD／CRT-D。本項の動作・設定値は St. Jude Medical 名義「Arrhythmia Therapy（Tachy Therapy）」（Current™ 世代の画面に沿った頻拍治療の専用資料・26ページ2アップ）で確認した。現行は Gallant／Entrant 世代のICD／Gallant HF／Quadra Assura MP 世代のCRT-D",
   "equiv": "Medtronic: —\nBIOTRONIK: —\nBoston Scientific: —\nMicroPort CRM: —",
   "caution": "**ATPは通常のペーシングより高出力に設定する**（7.5V・1.0／1.5ms）。捕捉しなければ頻拍には届かない。\n**［ATP BCL］は［Min BCL］以上でなければならない。**BCL は検出インターバルに対する％で決まるため、**算出された BCL が［Min BCL］を下回るとプログラマが［パラメータの競合］として警告する。**\n**［最大ステップ］はリアダプティブをOnにしないと設定できない。**スキャンステップを大きくしても、最大ステップ（ノミナル50ms）を超えては短縮されない。\n**エピソードデータには最初と最後のATPサイクルしか表示されない。**途中のバーストの周期は記録から直接は読めないため、設定（BCL・スキャンステップ・ランプステップ・Min BCL）から計算できるようにしておく必要がある。\n資料は「VTの周期は変化するかもしれないためリアダプティブはONにしておく」としているが、ノミナルはOffである。\nVTゾーンでは治療1・治療2にATPを置けて［ATP／CVRT／Off］から選び、ATP治療の後に選べるのは「CVRT」もしくは「Off」だけ。VFゾーンでATPを置けるのは治療1のみ（→ ATP prior/during charging）。\n**ATPの効き方は【ログ＆サマリー】⇒［治療サマリー詳細］で集計される。**［ATP 実行の結果］には**VT 停止／VT 未停止／加速**の3行が並び、治療1・治療2それぞれについて**何バースト目で停止したか（1／2／3／4／5／＞5）のヒストグラム**が VT-1・VT-2 別に表示される。「1バースト目で停止」に集中していれば設定が奏功しており、＞5 に偏っていればバースト回数や BCL の見直しを考える。加速がカウントされている場合は、ATPそのものが頻拍を速くしている可能性を検討する。",
   "ecg": "頻拍中に、頻拍周期より短い間隔のペーシングスパイクが設定した数だけ連続して入り、そのあと自己調律またはペーシング調律に戻る。1拍目は頻拍のQRSに重なる位置に出るため、スパイクが波形に埋もれて見えることがある。2拍目以降は非同期で並ぶ。停止しない場合は同じ形のバーストが繰り返され、スキャンやランプを設定していれば後のバーストほど刺激間隔が詰まって見える。停止すればATPの直後からサイナス復帰の波形になる。",
   "pitfall": "**ATPにはVTを加速させる（増悪させる）危険性がある。**より速い頻拍や心室細動へ移行すると、結局ショックが必要になる。**血行動態が破綻しているVTには注意が必要**で、様々なペーシングを連続して行う設定にすると、そのぶん治療時間が延長する。バースト回数・刺激回数を増やすほど停止率は上がるが、加速のリスクと治療の遅れも増える。\nATP中の刺激がT波の受攻期に落ちると加速の引き金になりうる。低左心機能例や非常に速い頻拍では、シーケンス数を増やしすぎない。"
  },
  {
   "id": "ABT-HIGH-VOLTAGE-THERAPY",
   "maker": "Abbott",
   "cat": "ICD",
   "name": "高電圧治療（CVRT／Defibrillation）",
   "generic": "ショック治療（カルディオバージョン／除細動）",
   "device": "ICD / CRT-D",
   "scope": "頻拍にショックを与えて停止させる。放電の同期と中止のルールを決める",
   "how": "**SJM の ICD における定義は2つに分かれる。**①**カーディオバージョン（Cardioversion／CVRT）＝VTに対して行う低出力通電**で、最高出力は36Jまで設定できる。②**除細動治療（Defibrillation／Defib）＝VFに対して行う高出力通電**。**CVRT・Defib のどちらもR波に同期して行われる。**\n同期の相手は限定されている。**チャージ終了後、一拍飛ばして、次の Non-Sinus Complex（頻拍ゾーンにBinされた拍）に同期して通電する。**「Sinus」および「Not Binned」の拍には同期しない。チャージ終了直後の一拍を無視するのは、充電完了の瞬間の拍を判定に使わないためである。\n**ICDはチャージ中も、一度診断された頻拍（治療対象の頻拍）が引き続き存在するかセンシングし続ける。****チャージ開始後、ショック放出までに6拍の Non-Sinus Complex を確認しなければならない。**チャージ中、デリバー前にサイナス再検出（サイナス復帰）が成立した場合、**治療は Aborted（中断および放棄）となり、チャージを中断して治療を断念する。**\n**SJM の ICD では、すべてのショックが Non-Committed である。**Committed は充電を開始したら必ず治療を実施する方式、Non-Committed は充電しても頻拍が停止していれば治療を保留する方式をいう。\nエネルギーには**ストアード（Stored＝蓄電）とデリバード（Delivered＝放出）の2種類**があり、ゾーン治療画面には電圧と放出エネルギーが併記される（例 830V／35.0J、750V／28.5J、650V／21.4J）。**右室極性は変更できる**（右室(+) to CAN(−) ⇔ CAN(+) to 右室(−)）。",
   "params": "ゾーン治療（治療1〜4）: 各ゾーンに ATP／CVRT／Defib／Off を割り当てる。画面例は VT-1 が［ATP 3バースト］［ATP 2バースト］［CVRT 830V/35.0J］［CVRT×2 830V/35.0J］、VT-2 が［ATP 1バースト］［CVRT 650V/21.4J］［CVRT 830V/35.0J］［CVRT×2 830V/35.0J］、VF が［Defib 750V/28.5J］［Defib 830V/35.0J］［Defib×4 830V/35.0J］；カーディオバージョン（CVRT）の最高出力: 36Jまで；ショック波形・チルト／パルス幅・ショック経路・極性: ［DeFT Response™ の設定］で行う（→ DeFT Response™）；VT治療タイムアウト／タイムアウト トリガ: 同じ［ゾーン治療］画面の右側（画面例は Off・n/a）。**同期の対象拍・「チャージ終了後に一拍飛ばす」動作・「6拍のNon-Sinus Complexの確認」は設定できない**",
   "models": "Merlin™ PCS で設定する Abbott（St. Jude Medical）のICD／CRT-D。本項の動作・設定値は St. Jude Medical 名義「Arrhythmia Therapy（Tachy Therapy）」（Current™ 世代の画面に沿った頻拍治療の専用資料・26ページ2アップ）で確認した。現行は Gallant／Entrant 世代のICD／Gallant HF／Quadra Assura MP 世代のCRT-D",
   "equiv": "Medtronic: —\nBIOTRONIK: —\nBoston Scientific: —\nMicroPort CRM: —",
   "caution": "**すべてのショックが Non-Committed である。**充電が終わっても頻拍が停止していれば通電しない。不要なショックを避けられる一方、検出が途切れると治療も止まる。チャージ中にサイナス再検出が成立すれば Aborted となり、そのエピソードには「チャージしたが放電しなかった」記録が残る。**これは故障ではない。**\n**同期の対象は Non-Sinus Complex に限られる。**「Sinus」「Not Binned」の拍には同期しないため、レートが変動して Not Binned が続く頻拍では放電が遅れることがある。\n**通電のエネルギーによって患者の耐えられ方が違う。**資料が引くスタディでは、0.5J以下でも「耐えられない」と訴える患者があり、0.5〜1.0Jは「通常は鎮静剤を必要とする」、**2.0J以上は「非常に耐えがたく、深刻に痛い」**とされる。誘発試験や不適切作動の説明にあたっては、出力の大小にかかわらず苦痛を伴うことを前提にする。\nVF治療に最高出力を用いるのは、**心停止から除細動までの時間が救命率を左右する**ためである。AHA国際ガイドライン2000に基づく資料の図では、除細動が1分遅れるごとに救命率は7〜10％減少し、心臓マッサージを行えば50％まで救命率が上がるとされる。\nショック出力の設定にはルールがあり、初回治療にデバイスの最大出力は設定できない（→ DeFT Response™）。\n**ショックの実施と中止は【ログ＆サマリー】⇒［治療サマリー詳細］に集計される。**項目は**実行された ATP／実行したショック／中止となったショックの総数／中止となったエマージェンシー ショック**、および**［ショック中止の原因］（マグネット／ノイズ、Sinus 復帰）を「初回治療」と「2回目以降の治療」に分けた表**。**全ショックが Non-Committed であるため、チャージ後にサイナスへ戻れば Aborted としてここに残る。**同じ画面に**最新HVリード インピーダンス**（画面例 37Ω）も表示される。\n**［HV チャージ］の詳細では、チャージ総数・マニュアル チャージ数に加えて、実施されたチャージがエネルギー別に26〜125V／126〜225V／226〜325V／326〜425V／426〜525V／526〜625V／626〜725V／726〜830V／＞830V の区分で集計される。****Promote™ 世代の画面で最上位の区分が「726〜830V」と「＞830V」になっている点は、キャパシタ最大電圧 830V（追補35）を支持する。**画面例では 726〜830V に2回のカウントがあり、チャージ総数2と一致している。\n**エマージェンシー（PC）ショックは、ストアードEGMでは「最新」の1件が上書きから保護される。**",
   "ecg": "チャージ開始からチャージ完了までのあいだ、マーカには F や T などのBin済みの印が並び、チャージ完了の直後の一拍には印が付かない（無視される拍）。その次のBin済みの拍にショックのマーカ（雷の印）が重なる形で記録される。マーカのインターバル欄には Actual(CI) と Average(IA) がミリ秒で並び、サイナスと判定された拍は S、保留は NB として区別される。治療が中止された（Aborted）エピソードでは、頻拍のFマーカが続いたあと印が VS に戻り、ショックのマーカが記録されないまま VVI 表示に戻る形で残る。ショック後は数拍のあいだ波形が乱れ、そこからペーシング調律または自己調律に戻る。",
   "pitfall": "「チャージしたのに放電していない」記録を故障や設定ミスと読み違えやすいが、Non-Committed の設計上、頻拍が自然停止すれば正しい動作として治療は中止される。逆に、アンダーセンシングでBin済みの拍が途切れると、頻拍が続いていても6拍の確認が満たされず放電が遅れる。不適切作動でショックが出た場合、低出力であっても患者の苦痛は大きく、ショック後の不安・回避行動につながる。エピソードの読み返しでは、ショックのマーカがどの拍に同期したかを確認すると、同期の失敗（T波への通電など）を拾える。"
  },
  {
   "id": "ABT-ALERT-TRIGGER",
   "maker": "Abbott",
   "cat": "ICD",
   "name": "アラート トリガ（FastPath™ 表示／ペイシェント ノーティファイアー）",
   "generic": "患者通知機能（本体の音）",
   "device": "ICD / CRT-D",
   "scope": "異常を検出したときに、次回のプログラマ画面と患者本人の双方に知らせる",
   "how": "［アラート トリガ］画面で、どの事象をアラートとして扱うかを項目ごとに選ぶ。**通知の経路は2つあり、項目ごとに別々にチェックできる。**\n①**［FastPath™ に表示］**＝次回のプログラマ セッションで FastPath™ サマリー画面の先頭に表示する。**Merlin.net™ を経由した遠隔モニタリングでも同じアラートが上がる。**\n②**［患者に通知］（ペイシェント ノーティファイアー）**＝本体から患者本人に知らせる。\n画面例では14項目が並び、そのうち HVリード インピーダンス範囲外通知（20〜125Ω）、心室ペーシング率アラート（40％を超過）、CorVue™ モニタリング アラート（10日でトリガ）、ST エピソード アラート、ERI に到達 が見える。**［全ノーティファイアー無効］のボタンがあり、患者通知だけをまとめて切ることができる。**項目によっては患者通知のチェックが灰色で選べないものがあり、画面には「これらのノーティファイアーは、通知が変更されたためにグレーになりました」という注記が付く。",
   "params": "各アラート項目について ［FastPath™ に表示］／［患者に通知］ を個別に選ぶ（画面例は14項目）。確認できている項目と閾値は **HVリード インピーダンス範囲外通知（20〜125Ω）**、**心室ペーシング率アラート（40％を超過）**、**CorVue™ モニタリング アラート（トリガ日数 10日）**、**ST エピソード アラート**（**ST タイプ1 は ペイシェント ノーティファイア OFF／FastPath™ ON／Merlin.net™ PCN は URGENT、ST タイプ2 は FastPath™ ON のみ がノミナル**）、**ERI に到達**；［全ノーティファイアー無効］（患者通知の一括解除）。**閾値そのものは各機能の設定画面（CorVue™ トリガ日数、リード インピーダンスの範囲など）で決める**",
   "models": "Merlin™ PCS で設定する Abbott（St. Jude Medical）のICD／CRT-D。画面は Unify™ CRT-D／Fortify™ ICD 世代の資料で確認した。現行は Gallant／Entrant 世代のICD／Gallant HF／Quadra Assura MP 世代のCRT-D",
   "equiv": "Medtronic: 患者通知（Tone）\nBIOTRONIK: —\nBoston Scientific: 患者通知（Tone）\nMicroPort CRM: —",
   "caution": "**Merlin.net™ 側には緊急度の区分がある。**ST タイプ1 のアラートは Merlin.net™ PCN で URGENT として扱われる。\n**［FastPath™ に表示］と［患者に通知］は別のチェックである。**表示だけを有効にしていると、次に外来へ来るかリモート送信があるまで誰も気づかない。逆に患者通知だけを頼りにすると、患者が音に気づかない・意味が分からない場合に対応が遅れる。\n**［全ノーティファイアー無効］で患者通知を一括解除できる。**音に強い不安を訴える患者では選択肢になるが、切ったこと自体を記録に残さないと、次の担当者が「鳴らないはずがない」と誤解する。\n**アラートの閾値はこの画面では決められない。**CorVue™ のトリガ日数やリード インピーダンスの範囲はそれぞれの機能の設定画面にあり、そちらを変えるとアラートの出方も変わる。CorVue™ のトリガ日数を変更するとアラートが生じることがある旨、プログラマ側にも注記が出る。\n患者通知は本体からの可聴音であり、難聴の患者・体格・植込み部位によっては聞き取れないことがある。導入時に音を聞かせて、鳴ったときにどうするかを説明しておく。\n**［アラート トリガ］と［エピソード トリガ］は別物である。**前者は異常を知らせるための通知設定、後者は［パラメータ］⇒［エピソードの設定］にある**EGMを保存するための条件**（心房エピソード／VT／VF／PMT／ノイズ リバージョン／マグネット レスポンス／モーフォロジー テンプレート更新の7項目にOff・Low・Highを設定）で、画面が隣り合っているため混同しやすい。アラートを立てても、対応するエピソード トリガがOffならEGMは残らない。",
   "ecg": "アラートそのものは心電図に現れない。次回セッションの FastPath™ サマリーに一覧として表示され、各アラートに対応するエピソードやトレンド（HVリード インピーダンスの推移、CorVue™ のトレンド、STエピソードなど）へ画面から辿れる。トリガした日付は各機能のトレンド上にもマークとして残る。\nFastPath™ サマリー画面では左上に「⚠ 2アラート」のように件数が出て、その下にテスト結果（キャプチャー／センシング／リード インピーダンス／HVリード インピーダンス）と電池情報、ゾーン設定、VT/VFエピソード数が並ぶ。**Wrap-up™ 概要の【セッション ノート】には「アラートを確認していません」「EGMは未消去です」といったそのセッションでの未処理事項が文章で表示される**ため、退室前の確認に使える。",
   "pitfall": "設定を一度も見直さないまま運用すると、症例に合わない閾値のアラートが繰り返し上がり、重要な通知が埋もれる。逆に不要な音を嫌って患者通知を全部切ったまま忘れると、リード不全やERI到達に気づくのが次回外来まで遅れる。アラートが上がっていても、その原因を各機能のトレンドまで辿らないと、「何が起きたか」は分からない。FastPath™ の一覧は入口にすぎない。"
  },
  {
   "id": "ABT-STORED-EGM",
   "maker": "Abbott",
   "cat": "ICD",
   "name": "ストアード EGM（Stored Electrograms）",
   "generic": "エピソードEGMの保存（ストアードEGM）",
   "device": "ICD / CRT-D",
   "scope": "エピソード発生時の心内電位を本体に保存し、後から波形で確認できるようにする",
   "how": "［パラメータ］⇒［エピソードの設定］タブの【ストアード EGM の設定】で、**どのようなEGMをどのような基準で保存するか**を決める。\n**保存容量はチャンネル数で決まる。1チャンネル 45分／2チャンネル 22分／3チャンネル 15分。**\nチャンネルは最大3まで選べ、**ノミナルは2チャンネル**（チャンネル1＝A センス アンプ、チャンネル2＝V センス アンプ、チャンネル3＝n/a）。\n**極性のノミナルは［センス アンプ］で、これは ICD が検出に用いているEGMそのものである。心室センス アンプ以外を選択しても、検出には常にセンス アンプEGMが用いられる。**\nチャンネルごとに選べる極性は、心房＝バイポーラ／ユニポーラ チップ／ユニポーラ リング／センス アンプ、心室＝同じ4種類、カスタム＝リードレスECG／A チップ-V チップ／任意のカスタム極性。カスタム極性は【陰極から(−)】と【陽極(+)へ】をそれぞれ A チップ／A リング／V チップ／V リング／RV コイル／Can／SVC から選んで作る。\n**リードレスECGは体表面心電図と同じような波形が記録される極性で、DRモデルは A チップ to RV コイル、VRモデルは SVC to CAN。**\nバイポーラEGMはペーシング／センシング電極のチップから遠位ショックコイル（または陽極）まで、ファーフィールドEGMは遠位ショックコイルから本体までで記録する。**電極間が狭いと鋭く尖った波形、広いと体表面心電図に近い幅のある波形になる。**\n保存時間は【VT/VF EGM 最長持続時間】（ひとつのエピソードの最長保存時間。画面例 1分）と【VT/VF プレトリガ最長持続時間】（トリガから手前何秒を保存するか。画面例 14秒）の2つで決める。1分・14秒なら**プレトリガ14秒＋ポストトリガ46秒**になる。\n**Current™・Promote™ 以降の機種では EGM のステッチングが行われ、長いエピソードでもサイナス復帰したところまで記録される。**2回目・3回目のトリガのプレ／ポストがつなぎ合わされる形で、SVTのように最初にトリガしてその後保留となった場合は最大持続時間で終了するため、無駄にメモリを消費しない。\n**Atlas®・Atlas®Ⅱ・Epic™ では単純なプレ／ポスト時間だったため、ATPの設定を多く組んでいると最終的に頻拍が停止したところのEGMが保存されていないことが起きた。**Atlas®Ⅱ までのEGM保存終了は「**サイナス復帰から4秒後**」または「**設定最長保存時間の完了**」のいずれかで、記録は First In / First Out（古いものから消去）。\n**リードレスでは事情が大きく異なる。AVEIR™ VR（心室用LP）ではEGMが保存されない。**記録されるのは**イベント数**と**特定のトリガに関する直近のエピソードの日時**だけで、記録されるエピソードの種類は**ノイズ リバージョン（Noise Reversion）／マグネット モード（Magnet Mode）／LP デバイスリセット（LP Device Reset）およびその理由**の3種類である。\n**デュアルチャンバ（AVEIR™ DR）になると AMS の心内心電図を最大4つまで保存できる。**心房用LPと心室用LPを i2i™ 通信で連携させることで、A. EGM と V. EGM の2段が並ぶ波形が得られる。",
   "params": "チャンネル: 1／**2（ノミナル）**／3（**容量 45分／22分／15分**）；各チャンネルの極性: 心房［バイポーラ／ユニポーラ チップ／ユニポーラ リング／センス アンプ］、心室［同4種］、カスタム［リードレスECG／A チップ-V チップ／カスタム極性］。**ノミナルは チャンネル1＝A センス アンプ、チャンネル2＝V センス アンプ**；カスタム極性: 陰極(−)・陽極(+) をそれぞれ A チップ／A リング／V チップ／V リング／RV コイル／Can／SVC から選択；VT/VF EGM 最長持続時間（画面例 **1分**）；VT/VF プレトリガ最長持続時間（画面例 **14秒**）。\n【エピソード トリガと優先度】保存するエピソード項目を選び、項目ごとに **Off／Low／High** を設定する。項目は **心房エピソード（［AMS］／［AT/AF 検出］のどちらかでトリガ）／VT エピソード（［診断］／［検出］）／VF エピソード（［検出］）／PMT／ノイズ リバージョン／マグネット レスポンス／モーフォロジー テンプレート更新** の7項目。**VF は優先度 Low を選べない。**画面例は 心房エピソード＝AMS・Low、VT＝診断・High、VF＝検出・High、PMT＝Off、ノイズ リバージョン＝Off。\n【VT/VF 以外のトリガの保存時間（変更できない）】プレトリガ／ポストトリガ（秒）＝ **AMS 10/6、AT/AF 12/4、PMT 12/4、ノイズ リバージョン 10/6、マグネット 10/6、モーフォロジー 20/4、PCショック 12/4**",
   "models": "Merlin™ PCS で設定する Abbott（St. Jude Medical）のICD／CRT-D。画面と設定値は Promote™ RF 3207-36／Current™ 世代の資料で確認した。**EGM のステッチングは Current™・Promote™ 以降**で、**Atlas®Ⅱ までは単純なプレ／ポスト時間＋FIFO**。現行は Gallant／Entrant 世代のICD／Gallant HF／Quadra Assura MP 世代のCRT-D\n**リードレス**：AVEIR™ VR（LSP112V）は**EGMを保存しない**（イベント数と直近エピソードの日時のみ）。AVEIR™ DR（AR／AR2 ＋ VR）は **AMS の心内心電図を最大4つ**保存できる。",
   "equiv": "Medtronic: —\nBIOTRONIK: —\nBoston Scientific: —\nMicroPort CRM: —",
   "ecg": "プレトリガの区間には発端の数拍（洞調律、心房細動、PVCなど）が写り、「どのように始まったか」の判断材料になる。ノミナルの2チャンネルでは A センス アンプと V センス アンプの2段が並び、マーカと合わせて心房・心室の関係を読む。3チャンネルにしてリードレスECGを加えると、体表面心電図に近い波形と心内電位を見比べられる。エピソード ツリー画面の Stored EGM アイコンを押すと、該当エピソードのEGMへ直接ジャンプする。VT/VF エピソード一覧では、確認が必要なエピソードが赤で表示され、未開封のエピソードにはチェック印が付く。",
   "pitfall": "**チャンネルを増やすほど総記録時間は短くなる**（45分→22分→15分）。波形を多く見たい設定にしたために、肝心のエピソードが上書きされて残っていない、ということが起こる。**ST Monitoring を使用すると VT/VF エピソードEGMの取得可能チャンネルは2チャンネルになる。**\n**SVTが長時間続くとEGM容量を使い果たすおそれがある。**優先度をすべて High にすると、保護対象以外は上書きの対象になり、上書きは①保護されたエピソード → ②VT/VF エピソード（古いものから消える）→ ③直近の High（PCショックを含む・古いものから消える）の順で扱われる。\nプレトリガを短くすると発端が写らず、頻拍の始まり方（sudden onset か否か、PVC 起因か）を後から判断できない。逆に最長持続時間を長くとると1エピソードあたりの消費が増え、保存できる件数が減る。\n**AVEIR™ VR では「波形が残っているはず」という前提が成り立たない。**ノイズ リバージョンやデバイスリセットのアラートが出ていても、確認できるのは回数と直近の日時だけである。原因の推定は、体表面心電図・症状・インピーダンスや閾値のトレンドなど、波形以外の材料で行うことになる。",
   "caution": "**メモリが一杯になっても必ず保護されるエピソードがある。**VT／VF／PMT／マグネットは「**最初**」、心房エピソードは「**最新・最初・最速レート**」、モーフォロジーは「**最新**」、エマージェンシー（PC）ショックは「**最新**」。\n**優先度の意味は画面上に明記されている。**優先度が低いトリガは「トリガあたり1つ以上のEGMを保存して保護する」。優先度が高いトリガは「1つ以上のEGMを保存して保護し、空き領域に応じて追加のEGMを保存する」。\n**［VT エピソード］の［診断］と［検出］の違いは、資料が問いとして立てているだけで定義が本文に書かれていない。**「SVTが長時間続いた場合にEGMを使い果たさないか」「VTは残してSVTは残したくないがどうすればよいか」という設問に続けて画面（VT＝診断、VF＝検出）が示されるのみである。**未確定**のため、ここでは選択肢だけを記載した。\n**極性を変えても検出には影響しない。**心室センス アンプ以外の極性を選んでも、検出に使われるのはセンス アンプEGMである。表示のための極性と、検出に使う極性は別物と考える。\nVT/VF 以外（AMS・AT/AF・PMT・ノイズ リバージョン・マグネット・モーフォロジー・PCショック）の保存時間は**変更できない**。プレトリガを長く取りたくても設定できないため、これらの解析はあらかじめ決まった長さの中で行う。\n**リードレスと経静脈デバイスで保存の考え方が違う。**AVEIR™ VR はEGM非保存、AVEIR™ DR は AMS EGM が最大4つ。経静脈デバイスの「チャンネル数×記録時間」の感覚をそのまま持ち込まない。"
  },
  {
   "id": "ABT-EXERCISE-ACTIVITY-DIAGNOSTICS",
   "maker": "Abbott",
   "cat": "モニタ",
   "name": "エクササイズ＆アクティビティ診断",
   "generic": "運動量・活動量の診断データ",
   "device": "PM / ICD / CRT",
   "scope": "日々の運動量と活動量を記録し、心臓リハビリテーションや心不全管理の評価材料にする",
   "how": "［診断機能］の【エクササイズ＆アクティビティ】タブに、**日別エクササイズ トレーニング**と**日別合計アクティビティ**の2つのトレンドが表示される。\n**エクササイズとは1分以上の活動を指す。**目標心拍数（ターゲット レート）を基準に、1日あたりのトータル時間を色分けして積み上げる。バーの色は**目標心拍数を超えている／目標心拍数（患者の運動として理想的な心拍数）／目標心拍数を下回っている**の3区分で、画面例では ＞50％最大HR／40〜50％最大HR（目標HR）／30〜40％最大HR、目標を50％に設定した例では ＞65％／50〜65％（目標HR）／35〜50％ と、目標設定に応じて区分の値が動く。\n**日別合計アクティビティは30日間のデイリー トレンドで、バーグラフは1日あたりの活動時間を表す。**\n**目標心拍数は最大心拍数の何％という形で設定する。最大心拍数は年齢から計算され、最大心拍数＝220−年齢。**年齢は患者データの生年月日から計算され、**生年月日が未入力の場合は60歳として計算される。**［ノミナルの目標心拍数を選択］のボタンで既定値に戻せる。\n**データ収集は1分以上の活動で始まり、2分の活動停止で止まる。**次の状況では収集が中断される：AMSが進行中／バッテリー テスト中／不整脈診断中／ノイズ リバージョン中（心房・心室）／テレメトリー中／モードが［オフ］［DOO］［AOO］［VOO］のとき。\n患者の容態が変化した場合には【アクティビティの再較正】で活動レベルを再測定する。**いったん開始すると自動的に完了し、中止できない。**",
   "params": "目標心拍数: 最大心拍数に対する％で設定（画面例 **40％最大HR＝70min⁻¹**、別の画面例 50％最大HR）。［ノミナルの目標心拍数を選択］で既定値に戻る；**最大心拍数＝220−年齢**（患者データの生年月日から自動計算。**未入力なら60歳として計算**）；アクティビティの再較正（実行のみ。**開始後は中止できない**）。表示は日別エクササイズ トレーニング（1日あたりの運動時間・3区分の色分け）と日別合計アクティビティ（**30日間**の日別活動時間）。［診断機能］⇒［エクササイズ＆アクティビティ］タブにある",
   "models": "Merlin™ PCS で読み出す Abbott（St. Jude Medical）のICD／CRT-D／ペースメーカ。画面は Promote™ RF 3207-36／Current™ 世代の資料で確認した。プリンタ レポート **Heart in Focus™** にも同じ2つのトレンドが出力される",
   "equiv": "Medtronic: —\nBIOTRONIK: —\nBoston Scientific: —\nMicroPort CRM: —",
   "ecg": "この診断データ自体は波形ではなく、日単位の棒グラフとして表示される。心電図と対応づけるときは、同じ期間の心房レート ヒストグラム・心室レート ヒストグラム（【レート】【房室伝導】タブ）や AT/AF バーデンと並べて読み、活動量の低下が心拍応答の不良によるものか、心房細動の増加によるものかを切り分ける。運動中に心拍数が上がっていないケースでは、緑のバー（目標心拍数帯）が伸びず、活動時間だけが記録される。",
   "pitfall": "**生年月日が未入力だと60歳として計算されるため、実年齢と離れた患者では目標心拍数が不適切になる。**若年者では目標が低く見積もられ、高齢者では高くなる。植込み時に患者データを入力しておく。\n加速度センサに基づくため、乗り物の振動や上肢の反復動作を活動として拾い、逆に自転車エルゴメータのように体幹の加速度が小さい運動では過小評価される。\n収集が中断される条件（AMS進行中、不整脈診断中、テレメトリー中など）に該当する時間はデータに入らないため、心房細動が多い患者では活動量が実際より少なく見えることがある。",
   "caution": "**運動量が増えているケースと減っているケースの読み分けが本機能の使いどころ。**資料は、緑のバーが伸びて活動時間も増えている例を「適度な運動が長時間可能になってきているケース。ターゲット ハート レートの設定も適切である」、バーが短くなり心拍数も上がっていない例を「運動量が減ってきているケース。活動時の心拍数も上がっていないことが分かる」と説明している。\n**目標心拍数を変えると色分けの区分そのものが動く**ため、前回と違う目標で見ていることに気づかないと、トレンドの比較を誤る。\n参考として、資料は ICD 植込み患者の運動療法に関する報告（Arch Phys Med Rehabil 2005;86、n＝82）を引用し、外来で心臓リハビリテーションに参加している群では参加していない群よりショックの頻度が有意に低かった（いずれかのショック 25％ vs 50％、適切作動 13％ vs 39％、運動中のショック 0％ vs 16％）と紹介している。**本機能の性能を示すデータではなく、運動療法の位置づけを示す引用である。**"
  },
  {
   "id": "ABT-I2I-AV-SYNCHRONY",
   "maker": "Abbott",
   "cat": "ペーシング管理",
   "name": "i2i™ 通信による房室同期（AVEIR DR／AAI(R)＋VVI）",
   "generic": "リードレス2デバイス間の房室同期",
   "device": "PM（リードレス）",
   "scope": "心房と心室に別々に留置したリードレスペースメーカを連携させ、リードなしで房室同期をとる",
   "how": "心房用（AVEIR™ AR／AR2）と心室用（AVEIR™ VR）をそれぞれ心腔内に留置し、**i2i™（implant-to-implant）導電性通信**で毎拍のイベントを共有することで、**DDD(R) モードでのリードレスペーシング**を実現する。血液と心筋を導体として低エネルギーのパルスをやり取りする方式で、一般的な無線通信より消費電力が小さい。\n**通信は毎心拍行われる。データパルスは各ペーシングイベントまたはセンシングイベントと同時に送信されるため、ペーシングやセンシングそのものには影響しない**（メーカー資料の明記）。この方式により、**さまざまな姿勢で観察された平均房室（AV）同期率は 95％以上**とされる。\n**もうひとつの使い方が AAI(R)＋VVI モードである。**心房ペーシングを主体としつつ、必要に応じて心室のバックアップペーシングを行う設定で、**両デバイスの寿命延長が期待できる**とされる。洞不全症候群のように房室伝導が保たれている症例では、常時 DDD(R) で通信を行うより消費電力を抑えられる。\n**アップグレーダブル システム。**心房または心室のデバイスを単独で植込んだあとでも、もう一方を追加植込みすればデュアルチャンバペーシングへ移行できる。洞不全症候群に対して AR を植込んだのちに房室ブロックが出現した場合は VR を追加し、間欠性の房室ブロックに対して VR を植込んだのちに洞不全が出現した場合は AR を追加して、**i2i™ 通信により DDD を有効化する**。\n**植込み時のペアリング。**デュアルチャンバでは、心室用LP → 心房用LP の順に留置したのち、**i2i™ 通信を介して両LPをペアリングし、LP間の i2i 通信を評価してデュアルチャンバまたは適切なモードにプログラムする**（ワークフローの「ペアリング」ステップ）。\n**i2i 通信のスループットは、主に2つのデバイス間の距離と角度で決まる**（追補44の資料）。**距離は RAO 30° で両デバイスのボタン間を測り、70mm 以下が理想**（70mm は心室用デバイス約2つ分の長さ）。**相対角度は 40° 以下が理想。**資料は「距離は角度よりも制御が容易」としている。実測例では、距離66mm・角度3° で V2A 99％／A2V 99％、距離135mm・角度84° では V2A 39％／A2V 68％まで落ちる。**このため手技前の画像評価と留置部位の選択（心房は右心耳基部、深部右心耳を避ける）が i2i 通信の成否に直結する。**\n**通信の向きは2つある（追補47の資料）。A2V（Atrial to ventricular）＝心房から心室へ、V2A（Ventricular to atrial）＝心室から心房へ。**通信は**ペースパルスの直前**に行われて受信側のLPに保留中のペースビートを知らせるか、**センス検出後**に行われて検出した自己心拍を知らせる。\n**メッセージは2段構えで送られる。**送信側がまず**低周波の「コール」（ウェイクアップ信号）**を出し、受信側がこれを聞いて**高周波のレシーバーを起動**する。そのうえで**「データパッケージ」（マーカと、必要に応じて追加情報＝ペイロード）**が送られる。**i2i 通信に使うのは μsec 範囲の非刺激性インパルス**であり、心筋を刺激しない。\n**通信が途切れたときの動き。**片方のデバイスが相手からの情報を受け取らないままイベントを起こすと、**情報を受信していない側のマーカの前に「o」（null／ヌル マーカ）が表示される。****A2V 中断**では null は VS または VP の前に付き、心房イベントを追って心室ペーシングする能力が一時的に失われる。このとき心室デバイスは**プログラムされた基本レートまたはセンサ指示レートで VP を継続する**（心室は常に保護される）。**V2A 中断**では null は AS または AP の前に付き、**一時的に心房ペーシングができなくなる。洞不全症候群の患者に最も影響が大きい。****i2i 通信の中断はほとんどの場合6秒未満で、中断しても房室同期が保たれることは多い。**\n**ブリッジペーシング。**V2A 中断が1回起きたときに**心房ペースを1回だけ提供する仕組み**で、**ほぼ現在のレート間隔でペーシングする。**ほとんどの中断が6秒未満であるため、これにより**中断後1拍のあいだ房室同期を維持できる。**\n**@ 記号（comm／コム マーカ）。**V2A 通信が継続的に中断し、かつ自己の心房活動がない場合、インテロゲーション中に「@」が表示されることがある。継続的な i2i／i2p 通信を進めるための AS も AP も存在しないため、**@ は特定のデバイス機能を継続させるためのプレースホルダ（仮に確保した）マーカとして働き、システムが心房ペーシングを保留したまま通信を試み続けていることを示す。@ の前には null マーカが残り、V2A 中断が続いていることを表す。**\n**ブリッジペーシングは追補51-3で独立エントリ（`ABT-BRIDGE-PACING`）に切り出した。**本エントリには i2i 通信全体の流れとしての要約を残してある。",
   "params": "ペーシングモード: **AAI(R)／AAI(R)＋VVI／DDD(R)**（心房デバイス単独では AAI(R)、心室デバイスと組み合わせると AAI(R)＋VVI または DDD(R)）；**i2i 設定レベル 1〜7**（画面例は 4。プログラマの［i2i 設定管理］で方向別（RV→RA／RA→RV）にスループットと強度を評価して決める。→ i2i™ リンクの評価と設定レベル）。\n【電池寿命の比較表・追補42で単位を確定】メーカー資料（AVEIR AR2 説明資料）の表は見出しが **LONGEVITY (YRS)** と明記され、列は Pulse Width（0.25／0.4／0.8ms）、行は % Pacing と Pace Amplitude である。**したがって 16.1／12.4／8.6／7.3 などの値は「年」である**（追補41で「単位不明」としていた点は解消）。\n**AAI(R)／AAI(R)＋VVI、50bpm・300Ω**：〔AR＝LSP201A〕0%・2.5V＝18.6年／50%・1.5V＝14.4（0.25ms）・12.9（0.4ms）・10.7（0.8ms）／50%・2.5V＝10.4・8.5・6.2／100%・1.5V＝11.7・9.8・7.4／100%・2.5V＝7.2・5.4・3.6。〔AR2＝LSP203A〕0%・2.5V＝23.1年／50%・1.5V＝18.0・16.1・13.4／50%・2.5V＝13.0・10.6・7.8／100%・1.5V＝14.7・12.4・9.4／100%・2.5V＝9.0・6.9・4.6。\n**DDD(R)、50bpm・300Ω・i2i＝4/7（心房デバイス）**：〔AR〕0%・2.5V＝8.3年／50%・1.5V＝7.2・6.8・6.1／50%・2.5V＝6.1・5.3・4.3／100%・1.5V＝6.4・5.8・4.8／100%・2.5V＝4.8・3.9・2.9。〔AR2〕0%・2.5V＝10.3年／50%・1.5V＝9.1・8.6・7.7／50%・2.5V＝7.6・6.7・5.4／100%・1.5V＝8.1・7.3・6.1／100%・2.5V＝6.0・5.0・3.7。\n**モード選択による差（1.5V・0.4ms・60bpm、心房300Ω／心室600Ω）**：心房ペーシング100%・心室5% で DDD(R) 5.0年／AAI(R)＋VVI 8.5年（+70%）、心室10% で 12.8年→16.9年（心室LP・+32%）。心房50%・心室5% では DDD(R) 5.9年／AAI(R)＋VVI 11.3年（+92%）。\n【徐脈パラメータ（追補47の資料）】**最大センサレート 170 min⁻¹、最大トラッキングレート 180 min⁻¹**（いずれも上限値）。徐脈パラメータは従来の経静脈機と非常によく似ており、VIP™・ヒステリシス・PMT オプションも利用できる。画面例（デモ）は モード DDD／基本レート 50 min⁻¹／最大センサレート 130／最大トラッキングレート 130／ヒステリシス レート デルタ Off／ペース後 AV ディレイ 200ms／センス後 AV ディレイ 150ms／VIP Off／PVARP 275ms／PVAB 150ms／心房・心室 基本不応期 各 250ms／キャプチャー＆センシング 心房 2.5V・0.4ms・感度 0.5mV／心室 2.5V・0.4ms・感度 2.0mV／オートモードスイッチ DDI／心房頻拍検出レート 180 min⁻¹／AMS 基本レート 80 min⁻¹。**画面例でありノミナルとは限らない。**",
   "models": "AVEIR™ AR（LSP201A）／AVEIR™ AR2（LSP203A）＋ AVEIR™ VR（LSP112V）。販売名はいずれも「アヴェイル LP」。**AR2 は第2世代の心房用リードレスペースメーカで、デバイスサイズを変えずに、シングル・デュアルチャンバの全ペーシングモードで従来比 約25％の電池寿命向上が示されている**（AR＝LSP201A との比較）。追補42の資料では、AAI(R)／AAI(R)＋VVI・50bpm・300Ω・1.5V／0.4ms で **50％ペーシング 12.9年→16.1年（＋3.2年／＋25％）、100％ペーシング 9.8年→12.4年（＋2.6年／＋27％）**、DDD(R)（i2i＝4/7）・同条件で **6.8年→8.6年（＋1.8年／＋26％）、5.8年→7.3年（＋1.5年／＋26％）** と示されている。\n**心房用と心室用は形が違う。**AR／AR2 は**デュアルヘリックス設計**（アウター ヘリックス 1.63mm で固定し、インナー ヘリックスが固定性・安定性を高めると同時に先端電極として働く）で、全長 32.2mm・外径 6.5mm、推奨留置部位は**右心耳基部**。VR は**シングルヘリックス設計**（アウター ヘリックスが先端電極を兼ねる）で、全長 38.0mm・外径 6.5mm、推奨留置部位は**右心室の低位中隔から中隔**。\n**電極間距離は AR・VR とも 24mm で同じ**（追補47の資料）。AR が短いのは RA の解剖に合わせたためで、**サイズ差はバッテリーサイズの縮小で補われており、公称容量は AR 174mAh／VR 241mAh とされる**（既存データの AR 0.213Ah・VR 243mAh とは食い違う。→ `caution`／notes 参照）。",
   "equiv": "Medtronic: —\nBIOTRONIK: —\nBoston Scientific: —\nMicroPort CRM: —",
   "ecg": "リードがないため胸部X線でリードの走行は見えず、心房と心室にそれぞれカプセル型の本体が写る。体表面心電図では、房室同期が保たれていれば P 波に続いて QRS が並び、通常の DDD(R) と同じ見え方になる。AAI(R)＋VVI では心房ペーシングが主体で、心室はバックアップとして必要なときだけ出る。**心房・心室のイベントは通信で共有されているため、片方のデバイスだけを読み出しても房室関係の全体像は分からない。**\n**プログラマ上の心内心電図は A. EGM／V. EGM の2段で表示され、マーカ行に AS・AR・VP と AMS の表示が並ぶ。**デュアルチャンバでは**オートモードスイッチ（AMS）と関連する診断が働き、AMS の心内心電図を最大4つまで保存できる**（→ Auto Mode Switch、ストアード EGM の項）。\n**マーカの読み方（追補47の資料）。**「o」＝null マーカは、そのイベントを起こしたデバイスが相手から情報を受け取っていなかったことを示す。**A2V 中断なら VS／VP の前に、V2A 中断なら AS／AP の前に付く。**「@」＝comm マーカは、V2A 中断が続き自己心房活動もない状態で、心房ペーシングを保留しつつ通信を試みていることを示すプレースホルダである。\n**中断の臨床的な意味は基礎調律で変わる。**A2V 中断では、①洞調律（NSR）では影響が出にくいが、②房室ブロックではトラッキングが必要なため**AV 同期を保つには i2i 設定レベルの変更が要る**、③洞不全＋房室伝導良好では心房ペーシングが要るものの**伝導が正常なので A2V 通信は重要ではない。**V2A 中断では、①洞調律では心房ペーシングを必要としない、②洞不全＋房室ブロックでは心房ペーシングが必要で**通信の回復が要る**（房室ブロックがなければ AAI へのプログラミングも検討できる）、③洞調律＋房室ブロックでは心房ペーシングが不要で、**安定した A2V 通信があれば AV 同期を維持できる。**",
   "pitfall": "**モードの選び方が電池寿命に直結する。**房室伝導が保たれている洞不全症候群で常時 DDD(R) を選ぶと、AAI(R)／AAI(R)＋VVI に比べて予測寿命が大きく下がる。追補42の資料では、同じ条件で心房LP 5.0年→8.5年（＋70％）、心室LP 12.8年→16.9年（＋32％）という差が示されている。\n**ペーシング率の想定を誤ると寿命の見積りも外れる。**AVEIR DR i2i™ 試験（Knops RE ほか、Circ Arrhythm Electrophysiol 2025;18(4):e013619）による植込み後6〜12か月の平均心房ペーシング率は、**洞不全症候群患者群で42.6％、房室ブロック患者群で14.0％**と報告されており、疾患によって大きく違う。\n**カタログ値と実際の推定値は別物である。**HRS 2024 で報告された1年フォローアップ時点の残存寿命に基づく推定電池寿命（中央値）は、**デュアルチャンバ（i2i 通信 On）で 心房 6.4年［5.9, 6.8］（N=263）・心室 11.3年［10.6, 11.9］（N=265）**、**シングルチャンバモードに変更された患者では 心房 9.8年［7.7, 12.0］（N=44）・心室 19.1年［17.0, 21.3］（N=48）**（R. Knops ほか、HRS 2024）。i2i 通信を切ってシングルチャンバにすると寿命が大きく延びる一方、房室同期は失われる。\n2デバイス構成では、片方の電池消耗や回収・追加のタイミングがもう一方とずれる。**どちらを先に交換・回収するかという問題が、従来のリード式にはない形で生じる。**\n**スループット（％）は房室同期率と同じではない（追補47の資料）。**スループットの数値は AV 同期と直接相関しない。**一方向の通信中断と患者の基礎調律の組合せで、実際にどんなペーシングになるかが決まる。**数字だけを見て良否を判断しない。\n**通信そのものが電池を食う。**経静脈機ではチャンバ内のセンシングに最小限のエネルギーしか使わないが、AVEIR DR ではセンスのたびに i2i 通信メッセージが生成されて電池を消費する。**したがって、ほとんどペーシングしない患者でも通信にエネルギーが使われる。**送信メッセージ数は**ペース／センスレートに直接左右される**ため、**心拍数が高い患者ほど電池を消耗する。**\n**ケーススタディ（追補47の資料）。**同日に植込み、12か月後に同時期フォロー、同じ i2i 設定 (3,3)・スループット>99％、心房LPインピーダンス約300Ω、出力 1.25V/0.4ms という2例。**患者1＝心房ペーシング94％・心室1％、平均HR 69bpm → 心房LP 4.1年・心室LP 10.4年。****患者2＝心房・心室とも1％未満（ほぼ自己調律）、平均HR 95bpm → 心房LP 4.5年・心室LP 8.6年。****94％ペーシングの患者1とほぼ自己調律の患者2で寿命がほとんど変わらない**のは、患者2が1分あたりの心臓イベントが多く（資料の表現で35％多い）、**1日あたり約37,440回多く i2i 通信を送信していたため**である。**対処：どちらも心室ペーシングを必要としなかったため両者とも AAI にプログラムし、i2i 通信を不要にした。**結果、心房LPの予測寿命は**患者1が 4.1年→6.8年、患者2が 4.5年→10.2年**に延びた。",
   "caution": "**追補41で「単位不明」としていた比較表は、追補42の資料で LONGEVITY (YRS) と明記されており、値は「年」で確定した。**見出しを「消費電力」としていたのは日本語資料側の表記であり、元表は寿命（年）である。\n**約25％の電池寿命向上は AVEIR AR（LSP201A）との社内比較であり、算出条件が決まっている**（AAI(R)＝1.5V・300Ω・0.4ms・50bpm・心房ペーシング100％、DDD(R)＝同条件で心房ペーシング50％・i2i 設定レベル 4／1〜7）。条件が変われば差も変わる。\n**［i2i＝4/7］は［i2i 設定レベル 4］（設定範囲 1〜7）の意味で、追補44で 4/7 に訂正した。**追補44の資料の［i2i 設定管理］画面には、方向別（RV→RA／RA→RV）の i2i スループット（％）・i2i 強度と、−／＋で増減する［i2i 設定レベル］（画面例 4）が並び、**「i2i 設定レベルを7にすると、バッテリーの寿命が短くなります」**という注意書きが表示される。したがって電池寿命表の条件は **1〜7 のうちレベル4** を指す。**ノミナル値そのものは資料に明記がない。**\n**電池寿命は算出条件（電圧・パルス幅・レート・抵抗値・ペーシング率・モード）で大きく変わる。**同じ製品でも 0.25ms と 0.8ms では2倍近い差が出る（AR2・AAI・100%・2.5V で 9.0年 対 4.6年）。**条件を伴わない年数どうしを比較しない。**\n**リアルワールドの推定値は12か月フォローアップ時点の残存寿命に基づく推定であり、カタログの予測寿命とは算出の前提が違う。**心房デバイスの実測ベース中央値（デュアルチャンバで 6.4年）は、カタログの「10年以上」より短い。\n**スループットは99％である必要はない（追補47の資料）。**フォローアップ設定の項に「適切な機能を保証するために、スループットが99％である必要はない」と明記された。**ただし「何％以上あれば可」という下限は依然として示されていない。**\n**植込み時の設定と長期の設定は別に考える。**植込み時は「患者が検査室を離れるときに i2i 通信が成立する設定」にプログラムするが、**その設定は長期的な電池寿命には理想的でない可能性があるため、退院前の再評価が推奨されている。**"
  },
  {
   "id": "ABT-I2I-LINK-EVALUATION",
   "maker": "Abbott",
   "cat": "ペーシング管理",
   "name": "i2i™ リンクの評価と設定レベル（ペアリング／自動評価）",
   "generic": "リードレス2デバイス間通信の評価と出力設定",
   "device": "PM（リードレス）",
   "scope": "心房用と心室用のリードレスペースメーカをペアリングし、両方向の i2i™ 通信が成立しているかを評価して、通信出力（i2i 設定レベル）を決める",
   "how": "植込み時、心室用LP → 心房用LP の順に留置したのち、プログラマの［LP 植込み／交換］画面で［新規 LP をペアリング］を実行して2台を紐づける。ペアリング後、［i2i 設定管理］画面で通信を評価する。\n**自動評価**では、**RV → RA と RA → RV の2方向それぞれについてテストを行い、i2i 強度とスループット（％）を測定して［推奨される i2i 設定レベル］を提示する。**提示された設定は［設定を受け入れる］で反映する。\n**手動調整**では、同じ2方向について i2i スループットと i2i 強度を見ながら、**［i2i 設定レベル］を −／＋ で 1〜7 の範囲で増減する。**レベルを上げれば通信は通りやすくなるが、そのぶん電池を消費する。**画面には「i2i 設定レベルを7にすると、バッテリーの寿命が短くなります。十分注意してください」という注意書きが表示される。**\n**スループットを決めるのは主に2デバイス間の距離と角度である。**距離は RAO 30° でボタン間を測り **70mm 以下が理想**（心室用デバイス約2つ分）、**相対角度は 40° 以下が理想。**距離のほうが角度より制御しやすいとされる。\n**植込み時に求められるのは「両方向で通信があること」の確認までで、細かい調整は後から行える**（資料の記載）。i2i を使わないモード（心房デバイス単独の AAI(R) など）では、この設定は N/A と表示される。\n**設定レベルが何を変えているか（追補47の資料で判明）。**i2i の設定レベルは **A2V 方向と V2A 方向で別々にプログラムする。****レベル1〜6 ではパルス幅（PW）を増加させ、レベル7 では6と同じ PW のまま電圧を上昇させる。**レベル7だけ変化のさせ方が違うため、プログラマは7を選ぶときに電池寿命の警告を出す。**i2i 通信に使うのは μsec 範囲の非刺激性インパルス**で、心筋を刺激しない。\n**自動評価の実例。**［i2i 設定管理］の自動評価では方向ごとに複数のテストを行い、i2i 強度（★）とスループット（％）を並べて表示する。資料の画面例は RV→RA・RA→RV とも テスト4＝★★★／97％、テスト2＝★★／92％、テスト3＝★★／93％ で、**［推奨される i2i 設定レベル］は両方向とも 5** と提示されている。**注意：信号の過飽和（oversaturation）が起こりうるため、レベルは高いほど良いとは限らない。**\n**i2i 無効化ボタン。**［診断データ］→［テレメトリー］タブに［i2i を無効化］／［i2i を有効化］がある。**V2A 方向の i2i 通信を一時的に無効化する**もので、［i2i を有効化］の選択、またはプログラミングの変更によって再度有効になる。**プログラマが両方のデバイスと通信するのに問題がある場面で、トラブルシューティングに役立つ。**",
   "params": "**i2i 設定レベル：1〜7**（画面例 4。**ノミナルは資料に明記なし**）。電池寿命表の条件として引用される「i2i＝4/7」はこのレベル4を指す。\n**i2i スループット（％）**：方向別に RV → RA、RA → RV を表示（手動調整画面の例はいずれも 100％）。\n**i2i 強度**：★の数で表示（画面例は RV→RA が2つ、RA→RV が3つ）。\n**操作**：［新規 LP をペアリング］／［自動評価を実施］／［設定を受け入れる］／［i2i データを更新］。\n**通信条件の目安**：ボタン間距離 ≦70mm（RAO 30° で測定）、デバイス相対角度 ≦40°。実測例＝66mm・3°→ V2A 99％／A2V 99％、135mm・84°→ V2A 39％／A2V 68％。\n**設定レベルの中身**：1〜6＝パルス幅を増加／7＝6と同じパルス幅で電圧を上昇。**方向別（A2V／V2A）に設定する。**\n**i2i 診断データ（インテロゲーション時に参照できる）**：①**i2i スループット**＝送ったメッセージのうち相手が受信した割合。②**喪失の持続時間**＝通信が中断していた時間の長さ。**PAC／PVC によって生じる null は含まれない。**ヒストグラムの区分は <6秒／30秒／1分／5分／15分／>15分。\n**ケーススタディでの表記**：i2i 設定 (3,3)＝両方向ともレベル3。",
   "models": "AVEIR™ DR（心房用 AVEIR™ AR〔LSP201A〕／AR2〔LSP203A〕 ＋ 心室用 AVEIR™ VR〔LSP112V〕）。販売名はいずれも「アヴェイル LP」。プログラマは Merlin™ PCS 3650 にアヴェイル リンクモジュール（LSL02）を接続した構成。",
   "equiv": "Medtronic: —\nBIOTRONIK: —\nBoston Scientific: —\nMicroPort CRM: —",
   "ecg": "評価そのものは心内心電図の所見ではなく、プログラマ画面上の数値で行う。画面上段には体表面心電図とマーカ（AS・VS など）が表示され、房室同期がとれていれば AS に続いて VS／VP が並ぶ。**通信が落ちると房室同期が失われ、心房イベントに追従しない心室の動作として見える。**",
   "pitfall": "**留置部位が悪いと通信が届かない。**右心耳の深部に心房デバイスを留置すると i2i 通信の距離が長くなる（あわせて脱落率も高く、資料では深部 4.4％ 対 0.9％）。距離135mm・角度84° の例では V2A が 39％まで落ちている。\n**設定レベルを上げれば通信は改善するが、電池寿命と引き換えになる。**レベル7についてはプログラマ自身が警告を出す。\n**植込み時の数値がそのまま続くとは限らない。**評価は植込み時点のもので、体位や心腔の状態で通信条件は変わりうる。資料も「後から微調整することが可能」としており、フォローで見直す前提の設定である。\n**インテロゲーション中に「o」が出ても、i2i が本当に切れているとは限らない（追補47の資料）。****プログラミング変更／P波・R波の測定／COI 評価／チャンバー内の連続イベント（PVC・PAC・T波オーバーセンシング）**でも表示される。**null が出た文脈を確認してから通信不良と判断する。**\n**設定レベルの推奨値は最良スループットのテストと一致するとは限らない。**画面例では最良が テスト4（97％）でも推奨レベルは 5 だった。過飽和を避ける余裕を見ている可能性があるが、**推奨値の決め方は資料に説明がない。**",
   "caution": "**i2i 設定レベルの範囲は 1〜7。**追補41・42で「i2i＝4/4」と引用していた表記は［i2i 設定レベル 4］の意味で、追補44で 4/7 に訂正した。**ノミナルは資料に明記がないため、画面例の4をノミナルと断定しないこと。**\n**スループットの許容下限は資料に書かれていない。**99％と39％の例が示されるだけで、「何％以上なら可」という基準は示されていない。医師用マニュアルで確認すること。\n**i2i 通信を切ってシングルチャンバモードにすると電池寿命は大きく延びるが、房室同期は失われる**（→ i2i™ 通信による房室同期）。\n**フォローアップでの見直し方（追補47の資料）。**①診断を評価して前回チェック以降の i2i 通信パフォーマンスと電池寿命を確認する、②患者の症状と基礎調律を理解する、③**適切な機能を保証するためにスループットが99％である必要はない。****それでも「何％以上なら可」という下限は書かれていない。未確定のまま。**\n**［i2i 強度］の★は、追補47の自動評価画面でも ★／★★／★★★ の3段階の例しか示されておらず、段階数も判定基準も明記がない。未確定。**\n**「COI 評価」という語が null マーカの原因として挙がるが、COI が何の略で何を評価する操作なのかは資料に説明がない。未確定。**"
  },
  {
   "id": "MCP-AIDA",
   "maker": "MicroPort CRM",
   "cat": "モニタ",
   "name": "AIDA（診断機能）",
   "generic": "診断データの自動解析と提示",
   "device": "PM / ICD / CRT",
   "scope": "フォローアップ期間中に蓄積した不整脈・房室伝導・ペーシングのデータを自動で解析し、所見文とグラフで提示する",
   "how": "プログラマの［Diagnos. AIDA］から開く。画面は **［Summary］［PM］［Arrhythmias］［AV conduct.］** のタブに分かれ、**解析期間（画面例は 6 months）**を指定して「Therapy History and Data Review from ○○ to ○○」として表示する。\n左側の［Diagnosis］に**所見文**が並ぶ（例：「The PM switches to DDD mainly on Pause and AVB II criteria.」「Chronotropic incompetence suspected. Rate response is not programmed.」「Good atrial sensing」）。所見によっては**現在値と推奨値（Parameters／Current／Proposed／OK）**が並ぶ。\n右側の［Curves and histograms］から **Autosensing／Statistics／Lead Measurements／AutoThreshold Curve／Battery curve／Occurrence of AVB／AV block episode history／AV delay value distribution／DDD episode duration histograms** などを選んで表示する。\n**［AV conduct.］タブの AVB エピソードテーブル**は、Pause・AVB Ⅰ・AVB Ⅱ・AVB Ⅲ の各行を **Day in exer／Day at rest／Night distr./Total** に分けて集計する。表の下には「Total number of switches during the follow up」と「One AVB episode can lead to several DDD switches.」が表示される。",
   "params": "解析期間の選択（画面例 6 months）。\n表示項目の選択（Autosensing／Statistics／Lead Measurements／AutoThreshold Curve／Battery curve ほか）。\n**設定範囲・ノミナルは本資料に記載がない。**",
   "models": "MicroPort CRM のペースメーカ・ICD（KORA 250／ENO・ALIZEA・ULYS・PLATINIUM 世代）。プログラマは SmartView／Orchestra Plus。",
   "equiv": "Medtronic: Cardiac Compass／Rate Drop 等の診断画面\nAbbott: エクササイズ＆アクティビティ診断ほか\nBIOTRONIK: —\nBoston Scientific: —",
   "ecg": "AIDA 自体は診断データの提示機能で、固有の心電図所見はない。各エピソードから記録された心内心電図（Mode Switch AAI/DDD など）を呼び出して波形を確認できる。",
   "pitfall": "**AVB エピソード数と DDD スイッチ回数は一致しない。**画面にも「1つの AVB エピソードが複数の DDD スイッチにつながることがある」と注記されており、**スイッチ回数だけを見て房室ブロックの頻度を評価しない。**\n所見文の「Proposed（推奨値）」はあくまで提案であり、そのまま適用する前に患者背景を確認する。",
   "caution": "**SafeR のフォローでは AVB エピソードテーブルが要になる。**どの基準（Pause／AVB Ⅰ／Ⅱ／Ⅲ）で DDD に移行しているかで、設定の見直し方が変わる（→ SafeR™）。\n**日中（労作時・安静時）と夜間の分布が分かれて集計される点が特徴。**夜間に偏る AVB は迷走神経性の可能性を考える材料になるが、資料はその解釈までは述べていない。"
  },
  {
   "id": "BIO-NIGHT-RATE",
   "maker": "BIOTRONIK",
   "cat": "レート応答",
   "name": "Night rate",
   "generic": "睡眠時・安静時のレート低下",
   "device": "PM / ICD / CRT",
   "scope": "就寝中の時間帯だけ下限レートを下げる",
   "how": "**就寝中として設定した時間帯のレートを基本レートよりも低く調整する機能**（On／Off）（追補49・BIOTRONIK「Amvia Sky & Edora  BIOTRONIK Product Brady Parameter」）。\n**開始時間になると徐々に設定レートへ向けて下降し、設定レートは終了時間まで継続、終了時間になると徐々に Basic rate まで上昇する。**\nレートは時刻で切り替わるだけで、体動や姿勢は判定に使わない。",
   "params": "**設定レート 30〜100ppm。設定可能な時間は開始 00:00〜23:55／終了 00:00〜23:55**（追補49・BIOTRONIK「Amvia Sky & Edora  BIOTRONIK Product Brady Parameter」）。On／Off。",
   "models": "Amvia Sky・Evity 8／Edora 8／Enitra 8／6／Enticos 8・Eluna 8・Etrinsa 8／6／Epyra 8・Evia／Estella",
   "equiv": "Medtronic: Sleep Rate（睡眠レート）\nAbbott: Rest Rate（レスト レート）\nBoston Scientific: —\nMicroPort CRM: Night Rate",
   "ecg": "設定した開始時刻から心拍数が階段状ではなく緩やかに下がり、設定レートで一晩推移して、終了時刻から緩やかに基本レートへ戻る。**下降・上昇とも「徐々に」行われるため、時刻ちょうどにレートが跳ぶわけではない（追補49・BIOTRONIK「Amvia Sky & Edora  BIOTRONIK Product Brady Parameter」）。**",
   "pitfall": "**Night rate が作動する時間はプログラマに依存するため、プログラマの時間は常に調整されている必要がある（追補49・BIOTRONIK「Amvia Sky & Edora  BIOTRONIK Product Brady Parameter」）。**プログラマの時刻がずれていると、患者が実際に寝ている時間帯とレートを下げる時間帯がずれる。\n夜間の徐脈で症状が出る症例では、下げすぎると失神やふらつきの原因になる。",
   "caution": "**時差のある場所へ行く場合には設定を Off に変更することが推奨されている（追補49・BIOTRONIK「Amvia Sky & Edora  BIOTRONIK Product Brady Parameter」）。**デバイス側は現地時刻を知らないため、海外渡航中は日中にレートが下がることになる。"
  },
  {
   "id": "BIO-DYNAMIC-AV-DELAY",
   "maker": "BIOTRONIK",
   "cat": "ペーシング管理",
   "name": "Dynamic AV delay",
   "generic": "レートに応じたAVディレイの自動短縮",
   "device": "PM / ICD / CRT",
   "scope": "レート変動に合わせてAVディレイを自動で短縮する",
   "how": "**心拍数の変動に合わせて変化する PQ 間隔に倣って、レート変動に合わせて AV delay を調整する機能**（追補49・BIOTRONIK「Amvia Sky & Edora  BIOTRONIK Product Brady Parameter」）。\n**Low＝150ms（at 60ppm）〜120ms（at 130ppm）、Medium＝140ms〜100ms、High＝130ms〜80ms** の3段階から選ぶ。レートが上がるほど AV ディレイが短くなり、上限追従レートを確保しやすくなる。\n**AV dynamics を Fixed にすると固定値となり、Dynamic にすると上の3段階から選ぶ形になる。**",
   "params": "**AV dynamics：Fixed／Dynamic（Low／Medium／High）。Low 150→120ms、Medium 140→100ms、High 130→80ms（いずれも 60ppm→130ppm）**（追補49・BIOTRONIK「Amvia Sky & Edora  BIOTRONIK Product Brady Parameter」）。\n**選択された AV dynamics によって、設定可能な AV ディレイの範囲が変わる。**\n関連項目として **Sense compensation（−40ms。Off、−5〜−120ms、5ms刻み。E-series は −45ms）**があり、AsVp 時と ApVp 時の心房心室間の収縮タイミングを揃える。",
   "models": "Amvia Sky・Evity 8／Edora 8／Enitra 8／6／Enticos 8・Eluna 8・Etrinsa 8／6／Epyra 8・Evia／Estella",
   "equiv": "Medtronic: Rate Adaptive AV（RAAV）\nAbbott: Rate Responsive AV Delay（レート応答 AV ディレイ）\nBoston Scientific: Dynamic AV Delay\nMicroPort CRM: Rate Adaptive AV Delay",
   "ecg": "自己心房レートの上昇に伴って As-Vp 間隔が段階的に短くなる。**資料の例では 366bpm 相当の表示から 451bpm、612bpm と上がるにつれて AV 間隔が縮んでいく（追補49・BIOTRONIK「Amvia Sky & Edora  BIOTRONIK Product Brady Parameter」）。**AV 間隔が変わっていることに気づかないと、モードやヒステリシスの誤作動と読み違えやすい。",
   "pitfall": "**プログラマ画面で確認できる「Dynamic AV delay 180/140」は PAV/SAV を表記しているのではなく、Dynamic AV delay の Maximum と Minimum を表記している（追補49・BIOTRONIK「Amvia Sky & Edora  BIOTRONIK Product Brady Parameter」）。**この読み違えが多く、PAV 180ms／SAV 140ms が設定されていると誤解しやすい。\n短くしすぎると心房収縮による心室充満（心房キック）が損なわれ、長すぎると上限追従レートが制限される。",
   "caution": "**AsVp と ApVp のタイミング差は Sense compensation で調整する（追補49・BIOTRONIK「Amvia Sky & Edora  BIOTRONIK Product Brady Parameter」）。**資料は理由として **①心房センシング時の遅延、②心房ペーシング時のレイテンシ、③心房内における伝導遅延**の3つを挙げ、**心房センシング時と心房ペーシング時での違いは 30ms〜50ms 程度と知られている**としている。**心拍出量ならびに全身的血行動態の AV ディレイの最適化は、左心房と左心室間の伝導に依存する。**\n**AF 管理の観点から Dynamic AV delay が選ばれる場面がある（追補51・BIOTRONIK「Amvia Sky シリーズ DR-T/HF-T QP/HF-T BP “More Options for Device Management” Atrial ATP」）。****拡張期僧帽弁閉鎖不全症に伴う極端な房室延長が、心房の過負荷となることがある。****レート上昇時に AV ディレイが延長する症例は「Dynamic AV ディレイによるペーシング管理も選択肢になる」**と資料は明記している。引用されている症例報告では、**CLS＋IRSplus 機能から CLS＋Dynamic AV delay に変更することで PAF の発生率が低下し、Dynamic AV ディレイを設定しても心室ペーシング率に大きな変化はなかった。****安静時の心エコー図検査では AV 間隔が 230ms 以上になると拡張期僧帽弁閉鎖不全症が発生するという報告があり、**この症例では安静時よりも動的に心房容量や圧力過多が増加したことが予想され、**90bpm 以上の場合にのみ心室ペーシングをしたことで心房過負荷が有効に減少し、心房の脆弱性が改善された可能性が示された**とされる。（出典：Int Heart J 2015; 56: 558-563 ／ Diastolic mitral regurgitation in patients with first-degree atrioventricular block. Pacing Clin Electrophysiol 1992; 15: 1927-31）\n**CLS を使う症例では、ダイナミック AV ディレイの推奨が症例によって逆を向く** （追補52・BIOTRONIK「Biotronik Product Brady  Closed Loop Stimulation」）。**「自己伝導は変動する可能性もありますので、ダイナミック AV ディレイも併せて設定することを推奨します。ただし、自己 PQ 間隔より設定された AV ディレイの方が長い場合には、Vp のリファレンス波形が作成できないことからダイナミック AV ディレイの設定は推奨しません」**と資料は明記している。**CLS の Vp 用リファレンスは AV ディレイを2拍短縮して取得するため、自己伝導が先に出てしまうと Vp が得られない**（→ `BIO-CLOSED-LOOP-STIMULATION`）。**自己 PQ 間隔と設定 AV ディレイの大小関係を先に確認する。**"
  },
  {
   "id": "BIO-SAFETY-WINDOW",
   "maker": "BIOTRONIK",
   "cat": "ペーシング管理",
   "name": "Safety window",
   "generic": "心室セーフティペーシング（クロストーク対策）",
   "device": "PM / ICD / CRT",
   "scope": "クロストークによる心室ペーシングの抑制を防ぐ",
   "how": "**常に On で作動する機能。心房ペーシング後のセーフティウィンドウ内に心室イベントが感知されたら、抑制せずに心室へペーシングを行う**（追補49・BIOTRONIK「Amvia Sky & Edora  BIOTRONIK Product Brady Parameter」）。\n他社でいう心室セーフティペーシング（VSP）にあたる。クロストーク（心房ペーシング出力を心室が自己収縮と誤認識すること）が起きても、短い AV 間隔で心室刺激が出るため、房室ブロックのある症例で心室収縮が消失することを防げる。\n**関連するブランキングは `BIO-VEN-BLANKING-AP`（Ven. blanking after Ap）である**（追補51-3で `BIO-BLANKING` を心房側／心室側に分割した）。**Ven. blanking after Ap が「感知させない」ための一次防御、Safety window が「感知してしまった場合」の二次防御**という関係になる。",
   "params": "**設定値は「心房ペーシング後 100ms、または設定された AV ディレイの短い方」。常に On（設定変更の項目ではない）**（追補49・BIOTRONIK「Amvia Sky & Edora  BIOTRONIK Product Brady Parameter」）。\n**作動回数は Statistics で確認可能。**\n関連する設定は **Ven. blanking after Ap＝30ms（30〜70ms、5ms刻み）。**",
   "models": "Amvia Sky・Evity 8／Edora 8／Enitra 8／6／Enticos 8・Eluna 8・Etrinsa 8／6／Epyra 8・Evia／Estella",
   "equiv": "Medtronic: Ventricular Safety Pacing（VSP）\nAbbott: Ventricular Safety Standby（心室セーフティ スタンバイ）\nBoston Scientific: Ventricular Safety Pacing\nMicroPort CRM: Ventricular Safety Pacing",
   "ecg": "心房スパイクの直後、**通常より明らかに短い AV 間隔（100ms または設定 AV ディレイの短い方）で心室スパイクが出る（追補49・BIOTRONIK「Amvia Sky & Edora  BIOTRONIK Product Brady Parameter」）。**設定した AV ディレイとは違う短い間隔のスパイクが混じるのが手がかりになる。",
   "pitfall": "**クロストークの主な発生原因は、高い心房出力設定／鋭い心室感度設定／心室のセンシング極性が Unipolar 設定／短い心室ブランキング設定（追補49・BIOTRONIK「Amvia Sky & Edora  BIOTRONIK Product Brady Parameter」）。**Safety window が頻回に作動している場合は、この4つを順に確認する。\n**Safety window 機能は心房ペーシングのタイミングと PVC の発現が重なってしまうことでも作動する。**この場合はクロストークではないので、原因の切り分けが必要になる。",
   "caution": "**心房出力を 5.0V 以上に設定するとクロストークを惹起する可能性があるため、Ven. blanking after Ap の延長が必要になる（追補49・BIOTRONIK「Amvia Sky & Edora  BIOTRONIK Product Brady Parameter」）。**ただし**ブランキング期間を不適切に長く設定すると自己心室イベントを感知できないことがある**ため、延ばしすぎない。"
  },
  {
   "id": "BIO-EMI-MODE",
   "maker": "BIOTRONIK",
   "cat": "センシング",
   "name": "EMI mode（ノイズリバージョン）",
   "generic": "ノイズ検出時の非同期ペーシングへの切替",
   "device": "PM / ICD / CRT",
   "scope": "連続ノイズによるペーシング抑制を防ぐ",
   "how": "**常に作動している機能。外部から混入するノイズが連続的に発生し、ベーシックインターバルまで継続すると、不適切にペーシングを抑制しないよう非同期でペーシングを行う**（追補49・BIOTRONIK「Amvia Sky & Edora  BIOTRONIK Product Brady Parameter」）。\n**As／Vs マーカからそれぞれ始まる 50ms の EMI インターバルの中に新たなセンシング電位を感知すると、そこから 50ms 延長される。**ノイズが途切れずに続くかぎり EMI インターバルが更新され続け、ベーシックインターバルに達した時点で非同期ペーシングとなる。",
   "params": "**EMI インターバル＝50ms（As／Vs マーカからそれぞれ開始）。インターバル内に新たなセンシング電位を感知するとそこから 50ms 延長。常に作動しており設定項目ではない**（追補49・BIOTRONIK「Amvia Sky & Edora  BIOTRONIK Product Brady Parameter」）。",
   "models": "Amvia Sky・Evity 8／Edora 8／Enitra 8／6／Enticos 8・Eluna 8・Etrinsa 8／6／Epyra 8・Evia／Estella",
   "equiv": "Medtronic: Noise Reversion（ノイズ検出時の非同期ペーシング）\nAbbott: Noise Reversion（ノイズ リバージョン）\nBoston Scientific: Noise Response（Inhibit／Pace）\nMicroPort CRM: Noise Reversion",
   "ecg": "電気メスや筋電位などの連続ノイズが混入している間だけ、自己脈の有無にかかわらず基本レートで規則的なスパイクが出る。**ノイズが途切れると通常のデマンド動作に戻る（追補49・BIOTRONIK「Amvia Sky & Edora  BIOTRONIK Product Brady Parameter」）。**",
   "pitfall": "非同期ペーシングになるため、自己脈があると競合し R on T のリスクが生じる。**ノイズが 50ms 間隔より疎らな場合は EMI インターバルが更新されず、ペーシングが抑制されたままになる**ことがあり、「ノイズがあるのに EMI mode に入らない」という形の徐脈が起こりうる。",
   "caution": "**常時作動しているためプログラマ上で Off にはできない（追補49・BIOTRONIK「Amvia Sky & Edora  BIOTRONIK Product Brady Parameter」）。**電気メス使用時などに意図して非同期にしたい場合は、マグネットやモード変更で対応する（Magnet response の AUTO／ASYNC を参照）。"
  },
  {
   "id": "BIO-MAGNET-RESPONSE",
   "maker": "BIOTRONIK",
   "cat": "ペーシング管理",
   "name": "Magnet response",
   "generic": "マグネット装着時の動作と電池状態の推定",
   "device": "PM / ICD / CRT",
   "scope": "マグネット装着時の動作を決める",
   "how": "**マグネットを近づけることにより作動が変化する機能。Auto／ASYNC／SYNC の3択**（追補49・BIOTRONIK「Amvia Sky & Edora  BIOTRONIK Product Brady Parameter」）。\n**AUTO**＝まず10拍、DOO／VOO／AOO 90ppm（マグネットレート）の非同期ペーシングを **AV delay 100ms** で行い、**11拍目以降は設定値に戻る。**\n**ASYNC**＝つねに 90ppm の非同期ペーシングを AV delay 100ms で行う。\n**SYNC**＝マグネットを当てても何も作動は変わらない。",
   "params": "**Magnet response：Auto／ASYNC／SYNC。マグネットレート 90ppm、AV delay 100ms、AUTO は10拍のみ**（追補49・BIOTRONIK「Amvia Sky & Edora  BIOTRONIK Product Brady Parameter」）。\n**ERI 時はマグネットレートが 80ppm に下降する。**",
   "models": "Amvia Sky・Evity 8／Edora 8／Enitra 8／6／Enticos 8・Eluna 8・Etrinsa 8／6／Epyra 8・Evia／Estella",
   "equiv": "Medtronic: Magnet Response（マグネットレート 85ppm 等）\nAbbott: Magnet Response（マグネット レスポンス）\nBoston Scientific: Magnet Response（Async／Off／Store EGM）\nMicroPort CRM: Magnet Mode（マグネットレートで電池状態を推定）",
   "ecg": "マグネットを当てた瞬間から**10拍だけ 90ppm の非同期ペーシング（AV delay 100ms）**が入り、11拍目から元の設定に戻る（AUTO の場合）。**ERI に達していると 80ppm になる**ため、マグネットレートを数えることで電池状態のおおよその判定ができる（追補49・BIOTRONIK「Amvia Sky & Edora  BIOTRONIK Product Brady Parameter」）。",
   "pitfall": "**Tachy 用テレメトリヘッド（マグネットなし）使用時には非同期モードにならない（追補49・BIOTRONIK「Amvia Sky & Edora  BIOTRONIK Product Brady Parameter」）。**ヘッドを当てても挙動が変わらないことを「故障」と誤解しないこと。\n非同期ペーシングになるため自己脈と競合し、受攻期に刺激が落ちるリスクがある。SYNC を選べば競合は起きないが、電池状態の推定もできなくなる。",
   "caution": "**MRI モード中は自動的に AUTO ⇒ SYNC に切り替わる（追補49・BIOTRONIK「Amvia Sky & Edora  BIOTRONIK Product Brady Parameter」）。**MRI 撮像可能モードの間はマグネットに反応しなくなるので、撮像前後の動作確認で混乱しないこと。"
  },
  {
   "id": "BIO-PMT-PROTECTION",
   "maker": "BIOTRONIK",
   "cat": "ペーシング管理",
   "name": "PMT protection",
   "generic": "PMTの検出と停止（PMTレスポンス）",
   "device": "PM / ICD / CRT",
   "scope": "PMT（ペースメーカ介在性頻拍）を検出して停止させる",
   "how": "**PMT 作動を停止させるための機能**（On／Off）（追補49・BIOTRONIK「Amvia Sky & Edora  BIOTRONIK Product Brady Parameter」）。検出・確認・停止の3段階で動く。\n**検出**＝**VpAs interval が8拍連続して VA criterion より短い**こと、かつ**7拍の VpAs interval の偏差が24ms 以内**であること。\n**確認**＝**8拍目に AV ディレイを延長または短縮しても VpAs interval が変化しないことを確認する。**設定された AV ディレイ<200ms なら **AV 延長（直近の AV 間隔＋50ms）**、設定された AV ディレイ≧200ms なら **AV 短縮（直近の AV 間隔−50ms）**を用いる。逆行性伝導であれば VpAs は変わらず、洞性の追従であれば変わる、という切り分けである。\n**停止**＝**確認後の1拍だけ PVARP を 400ms（VA criterion＋50ms）に延長し、逆行性心房波を PVARP 内に収めることによって PMT 作動を停止する。**",
   "params": "**VA criterion：350ms（250〜500ms）10ms刻み。PMT protection：On／Off**（追補49・BIOTRONIK「Amvia Sky & Edora  BIOTRONIK Product Brady Parameter」）。\n検出＝VpAs interval が8拍連続して VA criterion より短い／7拍の VpAs interval の偏差が24ms 以内。停止時の PVARP 延長＝VA criterion＋50ms（VA criterion 350ms なら 400ms）。\n**PMT protection の作動回数は Statistics で確認可能。**\n関連項目として **Auto PVARP**（PMT protection が7日間作動していなければ PVARP−50ms、作動すれば PVARP＋50ms）がある。",
   "models": "Amvia Sky・Evity 8／Edora 8／Enitra 8／6／Enticos 8・Eluna 8・Etrinsa 8／6／Epyra 8・Evia／Estella",
   "equiv": "Medtronic: PVC Response／PMT Intervention\nAbbott: PMT Response（Auto Detect／10 Beats > PMT）\nBoston Scientific: PMT Termination\nMicroPort CRM: PMT protection（PVARP自動延長）",
   "ecg": "上限追従レート付近の規則的な AsVp が続いたあと、**8拍目だけ AV 間隔が前後の拍と違う（±50ms ずれた）拍**が現れ、その次の1拍で PVARP が 400ms に延びて心房波が追従されなくなり、頻拍が止まる（追補49・BIOTRONIK「Amvia Sky & Edora  BIOTRONIK Product Brady Parameter」）。**AV 間隔が1拍だけずれる**のが、この機能が働いた印になる。",
   "pitfall": "**洞頻拍で VpAs が安定していると、PMT でないのに検出条件を満たしうる。**そのために確認段階で AV ディレイを動かして VpAs が変わるかを見ているが、**AV ディレイを短縮することで上限レートを超えてしまうと判断された場合には AV ディレイは延長する**という例外があり、確認のやり方が症例ごとに変わる点に注意する（追補49・BIOTRONIK「Amvia Sky & Edora  BIOTRONIK Product Brady Parameter」）。\n作動回数が多いときは、逆行性室房伝導そのものへの対策（PVARP の固定延長、AV ディレイ短縮）を検討する。",
   "caution": "**Auto PVARP との組合せに注意する（追補49・BIOTRONIK「Amvia Sky & Edora  BIOTRONIK Product Brady Parameter」）。****PMT protection が働かなければ PVARP は短縮し、その短縮によって PMT 作動を誘発する可能性もあるため、メーカーは Auto PVARP を Off にすることを推奨している。****PVARP が一度でも延長されると、その後短縮されることはない。延長された PVARP を短縮するためには再プログラミングが必要。**"
  },
  {
   "id": "BIO-FAR-FIELD-PROTECTION",
   "maker": "BIOTRONIK",
   "cat": "センシング",
   "name": "Far-field protection after Vs／after Vp",
   "generic": "心房ブランキング（ファーフィールドR波対策）",
   "device": "PM / ICD / CRT",
   "scope": "心室の電位を心房チャンネルで誤って感知させない",
   "how": "**心室収縮電位を不適切に心房チャンネルでセンシングさせないための機能** （追補49・BIOTRONIK「Amvia Sky & Edora  BIOTRONIK Product Brady Parameter」）。**心室センスの後（after Vs）と心室ペースの後（after Vp）で別々の値を持つ。**他社の PVAB（Post Ventricular Atrial Blanking）にあたり、**ファーフィールドR波（FFRW）のオーバーセンシングによる不適切なモードスイッチを防ぐ。**\n**BIOTRONIK のブランキング（絶対不応期）は心房側と心室側で項目名が分かれており、心房側がこの Far-field protection、心室側が Ven. blanking after Ap である**（→ `BIO-VEN-BLANKING-AP`）。\n**絶対不応期であることが要点。****心房不応期（ARP・PVARP）は「感知してもタイミングカウンタをリセットしない」期間であって、感知そのものを止める期間ではない。絶対不応期（ブランキング）だけが電位を感知しない期間である**（追補48）。この違いを取り違えると、診断データ上の心房イベント数の解釈を誤る。",
   "params": "**Far-field protection after Vs：100ms（100〜225ms）25ms刻み／Far-field protection after Vp：150ms（100〜225ms）25ms刻み** （追補49・BIOTRONIK「Amvia Sky & Edora  BIOTRONIK Product Brady Parameter」）。**E シリーズは設定が10ms刻みとなるため最大 220ms。**\n関連する不応期：**ARP＝225ms（ただし AV ディレイがそれより長い場合には AV ディレイと同じ長さになる）／PVARP＝Auto、または 175〜600ms（25ms刻み）／PVARP after PVC＝Auto、または設定された PVARP＋150ms（固定）／VRP。**",
   "models": "Amvia Sky・Evity 8／Edora 8／Enitra 8／6／Enticos 8・Eluna 8・Etrinsa 8／6／Epyra 8・Evia／Estella",
   "equiv": "Medtronic: PVAB（Post Ventricular Atrial Blanking）\nAbbott: PVAB（心室後心房ブランキング）\nBoston Scientific: PVAB\nMicroPort CRM: PVAB",
   "ecg": "**E-series ではブランキング内でも「Ars(FFP)」マーカが表示される** （追補49・BIOTRONIK「Amvia Sky & Edora  BIOTRONIK Product Brady Parameter」）。このマーカが心室イベントの直後に規則的に並んでいれば、**心房側でファーフィールドR波を拾っているが不応期で処理できている状態**とわかる。**Amvia Sky ではブランキング内のマーカが立たない**ため、同じ状況でも見え方が違う。世代をまたいで心内心電図を比較するときは、マーカの有無を機種差として織り込む。",
   "pitfall": "**Far-field protection を延ばしすぎると本当の心房イベントを見落とす。**とくに心房頻拍中の心房波が隠れると、モードスイッチが働かなくなる。\n**FFRW には、心室イベントの後に出る Type I と、心室イベントの前（心房イベントの直後）に出る Type II がある**（追補48）。**Type I は心室イベント後の心房不応期で隠せるが、Type II は As の直後に出るため、Far-field protection を延ばすだけでは対処できない。**Type II が疑われるときは、心房感度やリード位置の側で対処する。\n**心房ATPを使う症例ではさらに注意が要る。**心房波の取りこぼし（機能的アンダーセンシング）が Stability check の判定を狂わせるためで、**Amvia Sky には P-P 間隔を2倍で読み替える補正が入っているが、2倍までしか見ていない** （追補51・BIOTRONIK「Amvia Sky シリーズ DR-T/HF-T QP/HF-T BP “More Options for Device Management” Atrial ATP」）。3拍に1拍しか拾えないような強いアンダーセンシングは救えない（→ `BIO-STABILITY-CHECK`）。",
   "caution": "**心房細動波を確実にセンシングするため、Auto sensitivity control を『Auto』に設定することが推奨されている** （追補49・BIOTRONIK「Amvia Sky & Edora  BIOTRONIK Product Brady Parameter」）。Far-field protection を延ばす方向と、細動波を拾う方向は互いに逆を向くので、両方を同時に満たす設定を探すことになる。\n**設定場所は Amvia Sky ではセンシング設定、E シリーズでは「Refractory period/Blanking」から行う。**\n**刻みが世代で違う（Amvia Sky は 25ms刻み、E シリーズは 10ms刻みで最大 220ms）。**世代をまたぐ交換で同じ値をそのまま引き継げない場合がある。"
  },
  {
   "id": "BIO-VEN-BLANKING-AP",
   "maker": "BIOTRONIK",
   "cat": "センシング",
   "name": "Ven. blanking after Ap",
   "generic": "心室ブランキング（クロストーク対策）",
   "device": "PM / ICD / CRT",
   "scope": "心房ペーシング出力を心室チャンネルで誤って感知させない",
   "how": "**心房ペーシング出力や出力後のチャージ電位を不適切に心室でセンシングさせないための機能** （追補49・BIOTRONIK「Amvia Sky & Edora  BIOTRONIK Product Brady Parameter」）。**クロストークによる心室ペーシングの抑制を防ぐ。**\n**BIOTRONIK のブランキング（絶対不応期）は心房側と心室側で項目名が分かれており、心室側がこの Ven. blanking after Ap、心房側が Far-field protection である**（→ `BIO-FAR-FIELD-PROTECTION`）。\n**クロストークが起きた場合の受け皿が Safety window である。****心房ペーシング後のセーフティウィンドウ内に心室イベントが感知されたら、抑制せずに心室へペーシングを行う**（→ `BIO-SAFETY-WINDOW`）。**Ven. blanking after Ap が「感知させない」ための一次防御、Safety window が「感知してしまった場合」の二次防御**という関係になる。",
   "params": "**Ven. blanking after Ap：30ms（30〜70ms）5ms刻み** （追補49・BIOTRONIK「Amvia Sky & Edora  BIOTRONIK Product Brady Parameter」）。**設定場所は Amvia Sky ではセンシング設定、E シリーズでは「Refractory period/Blanking」から行う。**\n関連：**Safety window＝心房ペーシング後 100ms、または設定された AV ディレイの短い方（常に On。設定変更の項目ではない）。****Safety window の作動回数は Statistics で確認可能。**",
   "models": "Amvia Sky・Evity 8／Edora 8／Enitra 8／6／Enticos 8・Eluna 8・Etrinsa 8／6／Epyra 8・Evia／Estella",
   "equiv": "Medtronic: Ventricular Blanking after Atrial Pace\nAbbott: Auto Ventricular Blanking（心室ブランキング）\nBoston Scientific: Ventricular Blanking\nMicroPort CRM: Ventricular Blanking",
   "ecg": "ブランキングそのものは心電図に現れないが、**クロストークが起きて Safety window が働いた場合は可視になる。****心房スパイクの直後、通常より明らかに短い AV 間隔（100ms または設定 AV ディレイの短い方）で心室スパイクが出る** （追補49・BIOTRONIK「Amvia Sky & Edora  BIOTRONIK Product Brady Parameter」）。**設定した AV ディレイとは違う短い間隔のスパイクが混じるのが手がかりになる。**この所見が続いているときは、Ven. blanking after Ap が短すぎるか、心房出力が高すぎる可能性を疑う。",
   "pitfall": "**Ven. blanking after Ap を不適切に長く設定すると自己心室イベントを感知できないことがある** （追補49・BIOTRONIK「Amvia Sky & Edora  BIOTRONIK Product Brady Parameter」）。**クロストークの主な発生原因は、高い心房出力設定／鋭い心室感度設定／心室のセンシング極性が Unipolar 設定／短い心室ブランキング設定** （追補49・BIOTRONIK「Amvia Sky & Edora  BIOTRONIK Product Brady Parameter」）。**Safety window が頻回に作動している場合は、この4つを順に確認する。**",
   "caution": "**心房出力を 5.0V 以上に設定するとクロストークを惹起する可能性があるため、Ven. blanking after Ap を延長する必要がある** （追補49・BIOTRONIK「Amvia Sky & Edora  BIOTRONIK Product Brady Parameter」）。\n**Atrial ATP を設定する症例ではとくに注意が要る** （追補51・BIOTRONIK「Amvia Sky シリーズ DR-T/HF-T QP/HF-T BP “More Options for Device Management” Atrial ATP」）。**心房ATP出力は 6.0V／1.5ms 固定（設定変更不可）**なので、通常のブラディ設定より必ず高い出力が心房に出る。資料は**「Atrial ATP 治療を設定する際には、心房出力を 6.0V／1.5ms に設定しクロストークが起きないか事前に確認してください。また必要に応じて “Ven. blanking after Ap” の設定変更を行ってください」**と明記している。**ブラディの心房出力が 5.0V 未満でも、Atrial ATP を有効にするならクロストークの事前確認は必須になる。**\n**心房不応期（ARP・PVARP）は「感知してもタイミングカウンタをリセットしない」期間であって、感知そのものを止める期間ではない。絶対不応期（ブランキング）だけが電位を感知しない期間である**（追補48）。"
  },
  {
   "id": "BIO-STABILITY-CHECK",
   "maker": "BIOTRONIK",
   "cat": "心房治療",
   "name": "Stability check（心房調律安定性チェック）",
   "generic": "心房頻拍の調律安定性判定（心房ATPの治療前チェック）",
   "device": "PM / ICD / CRT",
   "scope": "心房ATPを出す前に、心房調律が安定しているかを判定する",
   "how": "**心房ATPを出す直前に、心房調律が安定しているかを P-P 間隔で判定する仕組み** （追補51・BIOTRONIK「Amvia Sky シリーズ DR-T/HF-T QP/HF-T BP “More Options for Device Management” Atrial ATP」）。Atrial ATP のフローチャートでは02「Atrial ATP 治療前」に置かれ、**リード位置チェックと並んで治療前に必ず行われる。**\n**判定の基本**：**隣り合う P-P 間隔の差が、8 P-P 間隔中5 P-P 間隔で 40ms 以内であれば「安定」。****8 P-P 間隔中4 P-P 間隔で 40ms を超えていれば「不安定」。**資料の安定例は ①②の差 8ms／②③0ms／③④0ms／④⑤0ms／⑤⑥0ms／⑥⑦0ms／⑦⑧0ms／①⑧8ms で、AT 211ms がほぼ一定に並ぶ。不安定例は 86ms／78ms／93ms／38ms／48ms／9ms／7ms／31ms と大きくばらつき、治療が保留される。\n**さらに、8 P-P 間隔中3 P-P 間隔が 200ms より短い場合は治療が保留される。**これは頻拍が速すぎて organized とは言えない状態を弾くためのもので、上の 40ms の判定とは別条件である。\n**（機能的な）アンダーセンシングへの対応が組み込まれている。**心房波をブランキング（Far-field protection）で1拍おきに取りこぼすと P-P 間隔が2倍に見えてしまうため、**「最新の P-P 間隔と、その直近 P-P 間隔の2倍との差が 80ms 以内」**であれば Stable、**「最新の P-P 間隔の2倍と、直近 P-P 間隔との差が 80ms 以内」**であれば Stable と判定する。資料の例では、素の差が 195ms／195ms／211ms／211ms と不安定に見える系列が、2倍で読み替えると 16ms／16ms／8ms／8ms に収まり Stable になる。",
   "params": "**判定条件（設定項目ではない。追補51・BIOTRONIK「Amvia Sky シリーズ DR-T/HF-T QP/HF-T BP “More Options for Device Management” Atrial ATP」 に設定画面は現れない）**：\n**安定＝隣り合う P-P 間隔の差が 8 P-P 間隔中5 P-P 間隔で 40ms 以内。**\n**不安定＝隣り合う P-P 間隔の差が 8 P-P 間隔中4 P-P 間隔で 40ms 超。**\n**治療保留＝8 P-P 間隔中3 P-P 間隔が 200ms より短いとき。**\n**アンダーセンシング補正＝「最新 P-P と直近 P-P の2倍の差が 80ms 以内」または「最新 P-P の2倍と直近 P-P の差が 80ms 以内」で Stable。**\n**不安定と判断されたときの扱いは Inhibit（抑制）で、最短10分後に10分ごとのリズム再チェックが行われる。****≦200ms の心房インターバルが 8 P-P 間隔中3 P-P 間隔以上で認められたときも同様に Inhibit（最短10分後）。**\n**設定範囲・ノミナルの記載は資料にない**（判定値が固定なのかプログラム可能なのかも明記されていない。notes 追補51-2 に未確定として記録）。",
   "models": "**Amvia Sky シリーズ DR-T／HF-T QP／HF-T BP**（追補51・BIOTRONIK「Amvia Sky シリーズ DR-T/HF-T QP/HF-T BP “More Options for Device Management” Atrial ATP」 の表題が対象機種を明示している）",
   "equiv": "Medtronic: —（Reactive ATP™ は「リズムが安定・徐拍化したとき」に再治療する設計だが、判定条件を書いた一次資料が未取得）\nAbbott: —（心房ATP非搭載）\nBoston Scientific: —（心房ATP非搭載）\nMicroPort CRM: —",
   "ecg": "心房マーカに AT が連続して並び、その間隔（AT 211ms など）がほぼ揃っていれば安定と判定される。**資料の安定例では ATマーカの間隔がすべて 203〜211ms に収まり、直後に「AT (stable) Burst」の表示とともに ATP が出る** （追補51・BIOTRONIK「Amvia Sky シリーズ DR-T/HF-T QP/HF-T BP “More Options for Device Management” Atrial ATP」）。**不安定例では AT 179／274／258／265／274／226／281／203／289ms とばらつき、ATP が出ないまま RVs／RVp が続く。****アンダーセンシングの例では、心房マーカの並びに As 414ms／As 406ms のような「約2倍」の間隔が混じる。**心内心電図を見ると、その位置の心房波が Blanking（Far-field protection）に落ちて拾えていないことがわかる。",
   "pitfall": "**「Atrial ATP を入れたのに治療が出ない」原因のうち、最も多いのがこのチェックでの不安定判定である。**エピソードの［Details］では **Not delivered (unstable rhythm)** としてカウントされるので、まずここを確認する （追補51・BIOTRONIK「Amvia Sky シリーズ DR-T/HF-T QP/HF-T BP “More Options for Device Management” Atrial ATP」）。\n**資料は（機能的な）アンダーセンシングへの対応として、P-P 間隔を2倍で読み替える判定を示している**（最新の P-P 間隔と直近 P-P 間隔の2倍との差、または最新の P-P 間隔の2倍と直近 P-P 間隔との差が 80ms 以内なら Stable）。**取りこぼしの原因はブランキング（Far-field protection）に心房波が落ちることである**（→ `BIO-FAR-FIELD-PROTECTION`）。",
   "caution": "**このチェックがあるため Therapy delay のノミナルが OFF でよい、という設計思想になっている** （追補51・BIOTRONIK「Amvia Sky シリーズ DR-T/HF-T QP/HF-T BP “More Options for Device Management” Atrial ATP」）。資料は Therapy delay の注記で**「Atrial ATP Therapy は安定しているイベントのみ治療を行うため」**と説明しており、検出から治療までの待機時間を別に設ける代わりに、リード位置チェックとこの安定性チェックを必ず通す作りになっている。\n**心房細動波を確実にセンシングするため、Auto sensitivity control を『Auto』に設定することが推奨されている**（追補49）。センシングが甘いとアンダーセンシング補正の範囲を超え、安定性の判定そのものが成り立たなくなる。\n**「安定」の判定は治療の可否を決めるだけで、治療が成功するかどうかとは別である。**治療成功は「心房ATP送出後30秒以内の終了」という別の定義で判定される。"
  },
  {
   "id": "BIO-LEAD-POSITION-CHECK",
   "maker": "BIOTRONIK",
   "cat": "心房治療",
   "name": "Lead position check（リード留置位置チェック）",
   "generic": "心房リード位置の自動確認（心房ATPの安全機構）",
   "device": "PM / ICD / CRT",
   "scope": "心房リードが所定の位置にあることを確認してから心房ATPを出す",
   "how": "**心房ATPの最大のリスクは「心室で心房ATPを送出すること」であり、それを避けるためにリード位置を自動で確認する仕組み** （追補51・BIOTRONIK「Amvia Sky シリーズ DR-T/HF-T QP/HF-T BP “More Options for Device Management” Atrial ATP」）。**Daily checks（毎日）と Last minute checks（治療直前）の二重構造**になっている。\n**Daily チェック.1＝心房リード抵抗値チェック。****リード抵抗値は32秒毎に測定され、1日の平均値が使用される。****13日間の平均抵抗値を基準に、上限＝平均×1.5、下限＝平均×0.75 を算出する**（資料の例：13日間の平均 694Ω → 上限 1,041Ω／下限 520Ω）。**この範囲を外れた「Daily の抵抗値異常」は、治療が “Blocked（停止）” に変更される。****Blocked からの復帰には、Atrial ATP 機能を “Enabled” にするためのプログラマによる再プログラムが必要になる。**\n**Daily チェック.2＝ACC テスト＋Ap-Vs コンダクション確認。****①ACC による測定の成功、②ACC テスト完了後に ApVs 伝導時間を確認、という2段階。****ACC テストが “成功” なら、さらに5拍中3拍の ApVs 伝導時間を見て、81ms 以上であれば Atrial ATP 機能は “enabled”、80ms 以下であれば “Blocked”。****ACC テストが “不成功” の場合は、次回の ACC 成功まで Atrial ATP 機能は “Inhibit” となる（再始動は翌日）。****なお ApVp 作動は「80ms 以下」には含まれないため、ペーシング治療は施行される。**\n**Last minute checks（治療直前）＝Position check。****直近の心房リード抵抗値測定で “100〜2500Ω” 以内であれば治療可能。****直前の抵抗値異常は治療が “Inhibit（抑制）” される。**ただし**『Repetition through rhythm change』が設定されており、調律の変化が確認され、抵抗値が正常範囲内であれば治療が再開する。**",
   "params": "**Daily チェック.1**：測定周期 **32秒毎**（1日の平均値を使用）。判定基準 **13日間の平均抵抗値の ×1.5（上限）／×0.75（下限）**。異常時は **Blocked（再プログラムが必要）** （追補51・BIOTRONIK「Amvia Sky シリーズ DR-T/HF-T QP/HF-T BP “More Options for Device Management” Atrial ATP」）。\n**Daily チェック.2**：**ACC テスト成功 → 5拍中3拍の ApVs 伝導時間が 81ms 以上で enabled、80ms 以下で Blocked。ACC テスト不成功 → 翌日の ACC 成功まで Inhibit。**\n**Last minute check（Position check）**：**心房リード抵抗値 100〜2500Ω 以内で治療可能。範囲外は Inhibit（最短10分後に再チェック）。**\n**いずれも資料に設定画面が示されておらず、設定範囲・ノミナル・設定変更の可否の記載もない**（notes 追補51-2 に未確定として記録）。\n参考：**ACC status の Disabled の条件にも「Unipolar でリード不全＝正常値 100〜2500Ω の場合」という同じ窓が使われている**（追補49）。",
   "models": "**Amvia Sky シリーズ DR-T／HF-T QP／HF-T BP**（追補51・BIOTRONIK「Amvia Sky シリーズ DR-T/HF-T QP/HF-T BP “More Options for Device Management” Atrial ATP」 の表題が対象機種を明示している）",
   "equiv": "Medtronic: —（Reactive ATP™ 側に相当する治療前のリード位置確認機構の記載を持つ一次資料が未取得）\nAbbott: —（心房ATP非搭載）\nBoston Scientific: —（心房ATP非搭載）\nMicroPort CRM: —",
   "ecg": "チェックそのものは心電図上に現れない。**ACC テストの部分だけは可視で、テスト中はモードが DDI・PAV ディレイ 50ms になるため、AV 間隔が極端に短い拍が5拍ずつまとまって並ぶ**（追補49）。**測定は Home Monitoring 伝送時間の90分前に行われ、できなかった場合は24分後にリトライする**（追補49）。\n結果はエピソードの［Details］に **Not delivered (lead position check)＝リードチェック時に心房抵抗値異常が認められた回数**として残る （追補51・BIOTRONIK「Amvia Sky シリーズ DR-T/HF-T QP/HF-T BP “More Options for Device Management” Atrial ATP」）。",
   "pitfall": "**ApVs 伝導時間が短いことは、心房リードが心室側に落ち込んでいる可能性を示す** （追補51・BIOTRONIK「Amvia Sky シリーズ DR-T/HF-T QP/HF-T BP “More Options for Device Management” Atrial ATP」）。Daily チェックが ApVs 80ms 以下で治療を止めるのは、この状態のまま心房ATPを出すと**心室で心房ATPを送出してしまう**ためである。**ApVp 作動が「80ms 以下」に含まれないのは、ペーシングで規定された間隔と、伝導時間としての ApVs を混同しないための除外規定である。**\n**心房ATPを使う症例では ACC を On にして毎日成功している状態を維持する必要がある。**ACC が Pending や Disabled のまま放置されていると、Atrial ATP は毎日 Inhibit され続けて一度も治療が出ない。\n**「Daily の異常は Blocked、直前の異常は Inhibit」という非対称に注意する。**毎日のチェックで見つかった異常のほうが重く扱われ、自動では戻らない。",
   "caution": "**資料は「ペースメーカ植込み後1か月程度経過して（心房リード固定が安定して）から、Atrial ATP 機能を有効にすることを推奨します」と明記している** （追補51・BIOTRONIK「Amvia Sky シリーズ DR-T/HF-T QP/HF-T BP “More Options for Device Management” Atrial ATP」）。リード位置チェックがあってもなお、固定前のリード移動までは救えないという前提に立った推奨である。\n**Blocked からの復帰にはプログラマによる再プログラムが必要**なので、外来では ACC の status とあわせて Atrial ATP の状態（Enabled／Blocked／Inhibit）を必ず確認する。\n**Daily の抵抗値判定（13日平均の ×1.5／×0.75）と、治療直前の判定（100〜2500Ω）は基準が違う。**前者は個体ごとの平均値に対する相対値、後者は絶対値の窓である。"
  },
  {
   "id": "BIO-HVR-DETECTION",
   "maker": "BIOTRONIK",
   "cat": "心房治療",
   "name": "HVR detection（High Ventricular Rate）",
   "generic": "高心室レート検出による心房ATPの抑止",
   "device": "PM / ICD / CRT",
   "scope": "心室レートが速いときに心房ATPを出さない",
   "how": "**心室レートが速いときに心房ATPを抑止するための安全側の判定** （追補51・BIOTRONIK「Amvia Sky シリーズ DR-T/HF-T QP/HF-T BP “More Options for Device Management” Atrial ATP」）。**HVR の設定を超える心室イベントが確認されると治療は行わない。**\n**タイミングによって結果が違うのが最大の特徴である。****治療直前の高心室レート検出は治療が “Inhibit（抑制）” される。**抑制の場合は、**『Repetition through rhythm change』が設定されており、調律の変化が確認され、心室レートが HVR 未満であれば治療が再開する。****治療後の高心室レート検出は治療が “Blocked（停止）” される。****Blocked からの復帰にはプログラマによる再プログラムが必要になる。**\n**治療後は「すでに検出されているエピソードのため HVR 検出は不可」**となり、Detection の Remark 欄に **“No therapy delivered due to ven. acceleration”** と表示される。つまり治療後の Blocked は、心房ATPが心室レートを加速させた（ven. acceleration）という判断として記録される。\n**Atrial ATP を設定するときは HVR が “ON” になる**（作動制限の一覧に「Atrial ATP 設定時は、HVR が “ON”」と明記されている）。",
   "params": "**HVR detection：Rate [bpm]（画面例 200bpm）／Detection counter（画面例 8）** （追補51・BIOTRONIK「Amvia Sky シリーズ DR-T/HF-T QP/HF-T BP “More Options for Device Management” Atrial ATP」）。**設定範囲とノミナルは資料に明記がない**（画面例のみ。notes 追補51-2 に未確定として記録）。\n**治療直前の検出 → Inhibit（最短10分後に10分ごとのリズム再チェック）。**\n**治療後30秒以内の検出 → Blocked（再プログラムが必要）。**\n参考：**AT/AF detection の Rate（画面例 170bpm と 200bpm）と HVR detection の Rate（画面例 200bpm）は別項目である。**資料の画面例では AT/AF 170bpm に対し HVR 200bpm が置かれている。",
   "models": "**Amvia Sky シリーズ DR-T／HF-T QP／HF-T BP**（追補51・BIOTRONIK「Amvia Sky シリーズ DR-T/HF-T QP/HF-T BP “More Options for Device Management” Atrial ATP」 の表題が対象機種を明示している）",
   "equiv": "Medtronic: —（心室レートによる心房ATP抑止の条件を書いた一次資料が未取得）\nAbbott: —（心房ATP非搭載）\nBoston Scientific: —（心房ATP非搭載）\nMicroPort CRM: —",
   "ecg": "**治療直前の例**：心房マーカに AT が連続して並ぶなか、心室側のレートが上がって HVR を超えると、**AT マーカが Ars マーカに変化し、Detection の Type 欄に HVR と表示される** （追補51・BIOTRONIK「Amvia Sky シリーズ DR-T/HF-T QP/HF-T BP “More Options for Device Management” Atrial ATP」）。**AT/AF 検出は Ars マーカでは検出されない**ため、そこで検出の積み上げが止まる。\n**治療後の例**：ATP 送出後に心室レートが上がると、同じく AT マーカが Ars マーカに変化するが、**「すでに検出されているエピソードのため HVR 検出は不可」**となり、Remark 欄に **“No therapy delivered due to ven. acceleration”** と出て治療が Blocked になる。",
   "pitfall": "**HVR detection は心室レートでのみ評価を行っているため、1:1AT などの上室性頻脈であっても、設定レートを超える心室レートが検出されると治療は行われない**（追補50）。心房側のレートが治療域に入っていても心室が速ければ ATP は出ない、という向きの取りこぼしになる。**「心房頻拍なのに ATP が出ていない」ときは、まず心室レートを確認する。**\n**資料の画面例では AT/AF detection の Rate 170bpm に対して HVR detection の Rate 200bpm が置かれている**（別の画面例では AT/AF detection が 200bpm）。**両者の関係についての説明は資料にない。**",
   "caution": "**Inhibit と Blocked の違いを取り違えない** （追補51・BIOTRONIK「Amvia Sky シリーズ DR-T/HF-T QP/HF-T BP “More Options for Device Management” Atrial ATP」）。**治療直前の検出は自動で再開しうる（Inhibit）が、治療後の検出は再プログラムしないと戻らない（Blocked）。**外来で Atrial ATP が働いていないときは、この2つのどちらなのかを先に切り分ける。\n**Atrial ATP を設定すると HVR は自動的に ON になる。**個別に切れる項目としては扱わない。"
  },
  {
   "id": "BIO-POST-MODESW-RATE",
   "maker": "BIOTRONIK",
   "cat": "心房治療",
   "name": "Post ModeSw rate／Post ModeSw duration",
   "generic": "モードスイッチ後のオーバードライブペーシング（早期再発の予防）",
   "device": "PM / ICD / CRT",
   "scope": "モードスイッチ終了後のレートを一時的に上げて心房細動の早期再発を防ぐ",
   "how": "**モードスイッチ終了後のベーシックレートを、設定された時間だけ一時的に上昇させる機能**（追補49・追補51・BIOTRONIK「Amvia Sky シリーズ DR-T/HF-T QP/HF-T BP “More Options for Device Management” Atrial ATP」）。**Amvia Sky から搭載された。**\n**狙いは ERAF（Early recurrences of atrial fibrillation＝早期の心房細動再発）の予防である** （追補51・BIOTRONIK「Amvia Sky シリーズ DR-T/HF-T QP/HF-T BP “More Options for Device Management” Atrial ATP」）。資料が引く報告（Circulation 2006;113(16):1933-1941）では、**5分以内の心房細動の開始が全エピソードの50%（305/612例）、全患者の69%（68/98例）で観察され、反復性心房細動は305回中225回で早期に開始し、225回中134回で日中に発生した。****「早期の心房細動再発の現象は、心房細動終了直後の心房の脆弱な状態で発生しやすい傾向にある」**とされ、この脆弱な時期をオーバードライブでまたぐのが本機能の趣旨になる。\n**ModeSw 終了後には設定されたモード・AV ディレイで作動するため、Post ModeSw 中に変化するのは設定されたレートのみである。**モードや AV ディレイまで変わるわけではない点が読み違えやすい。\n**Amvia Sky には Atrial overdrive（Overdrive Prevention Pacing）が搭載されていない**（追補49）ため、**AF 予防のオーバードライブはこの機能が担う。**モードスイッチ中のレートを上げる **Change of basic rate**（+10ppm、Off／+5〜+30ppm、5拍刻み）とは別項目で、**Change of basic rate が「MS 中」、Post ModeSw rate が「MS 終了後」**という住み分けになっている。",
   "params": "**Post ModeSw rate [bpm]＝+10bpm（+5〜+50bpm、5bpm刻み）／Post ModeSw duration [min]＝+1min（1〜30min、1分刻み）** （追補51・BIOTRONIK「Amvia Sky シリーズ DR-T/HF-T QP/HF-T BP “More Options for Device Management” Atrial ATP」）。**刻みの単位はこの資料で確認した**（追補49では「5拍刻み」と転記していたが誤り）。\n**Off にもできる**（プログラマ画面の選択肢に Off が並ぶ）。\n関連項目：**Change of basic rate＝+10ppm（Off／+5〜+30ppm、5拍刻み。MS 中のレート）／Post ModeSw rate・duration（MS 終了後）**（追補49）。\n設定は Bradycardia/CRT タブのモードスイッチ関連のブロックにあり、**Intervention rate／Mode／Change of basic rate／Post ModeSw rate／Post ModeSw duration／Onset criterion／Resolution criterion／Rate stabilization during mode switching／2:1 Lock-in protection** が同じ画面に並ぶ。",
   "models": "**Amvia Sky シリーズ DR-T／HF-T QP／HF-T BP（Post ModeSw rate／duration は Amvia Sky から搭載された）**（追補49・追補51・BIOTRONIK「Amvia Sky シリーズ DR-T/HF-T QP/HF-T BP “More Options for Device Management” Atrial ATP」）。E1〜E3 の各シリーズには非搭載",
   "equiv": "Medtronic: Post Mode Switch Overdrive Pacing（PMOP）\nAbbott: —（AF Suppression™ は自己心房レートに追随する常時のオーバードライブで、モードスイッチ終了後に限った機能ではない）\nBoston Scientific: —（AP Scan™／Atrial Preference Pacing も同様に常時型）\nMicroPort CRM: —",
   "ecg": "**モードスイッチが終了した拍を境に、ベーシックレートが設定値だけ上がった心房ペーシングが続き、設定時間が経つと元のレートに戻る** （追補51・BIOTRONIK「Amvia Sky シリーズ DR-T/HF-T QP/HF-T BP “More Options for Device Management” Atrial ATP」）。**資料の画面例では、MS 中に「Change of basic rate +10ppm」の帯が表示され、MS 終了後に「Post ModeSw rate +10ppm」の帯へ切り替わる。**帯の切り替わりが MS の終了点にあたるので、マーカだけでなくこの表示でも読める。\n**Post ModeSw 中も AsVp／ApVp のパターン自体は設定モードのままである。**レートだけが上がって見えるのが正しい姿。",
   "pitfall": "**「+10bpm」が常に十分とは限らない** （追補51・BIOTRONIK「Amvia Sky シリーズ DR-T/HF-T QP/HF-T BP “More Options for Device Management” Atrial ATP」）。資料は**「心房細動の予防を考えると過去の報告で 70ppm では十分ではないという報告もあるため、予防効果を高めるためには 80ppm に設定することも検討する」**と注記している。**基本レート 60ppm の症例で +10bpm にしても 70ppm にしかならない**ので、到達レートで考えないと意図した予防効果に届かない。\n**心房ペーシング率が上がるぶん電池を消耗する。**ただし MINERVA の示唆（心房ペーシング率が1%増加するごとに AF リスクが2%減少）に照らせば、心房ペーシングを増やすこと自体は AF 対策として方向が合っている。\n**duration が最大30分なので、それを超える時間の保護はできない。**ERAF の報告では反復性心房細動の多くが「5分以内」に始まるため、一般には十分な長さといえる。",
   "caution": "**Post ModeSw rate／duration は Amvia Sky から搭載された機能である**（追補49）。**E シリーズからの設定引き継ぎでは、Atrial overdrive の代替としてこの項目を検討する。**E シリーズには Atrial overdrive があり Post ModeSw rate が無い、Amvia Sky はその逆、という入れ替わりになっている。\n**Change of basic rate（MS 中）と混同しない。**刻みの表記も違い（Change of basic rate は 5拍刻み、Post ModeSw rate は 5bpm刻み）、上限も違う（+30ppm と +50bpm）。\n**Post ModeSw 中は設定されたモードと AV ディレイで作動し、変化するのは設定されたレートだけである** （追補51・BIOTRONIK「Amvia Sky シリーズ DR-T/HF-T QP/HF-T BP “More Options for Device Management” Atrial ATP」）。"
  },
  {
   "id": "BIO-ACCELEROMETER",
   "maker": "BIOTRONIK",
   "cat": "レート応答",
   "name": "加速度センサ（Accelerometer）",
   "generic": "レートレスポンス（体動センサ）",
   "device": "PM / ICD / CRT",
   "scope": "体動を捉えてレートを上げる",
   "how": "**体動を加速度で捉えてペーシングレートに反映させるレートレスポンス** （追補49・BIOTRONIK「Amvia Sky & Edora  BIOTRONIK Product Brady Parameter」）。**BIOTRONIK では CLS（Closed Loop Stimulation）と並行して搭載されており、設定項目は CLS とは別系統である。**レートレスポンスの選択は **CLS／加速度センサ／CLS＋加速度**の3通り。\n**信号の処理は3段構えになっている。****Sensor gain** が加速度センサから得られた信号を増幅し、**Sensor threshold** が増幅された信号に対する閾値を決めて**閾値を超えた信号のみレートに反映させる。**そのうえで **Rate increase／Rate decrease** が1サイクルあたりの変化量を決める。**上限は Max. sensor rate（E シリーズでは Max. activity rate と表記）**で、**加速度センサを On に設定した際の心房ペーシングレートの上限を規定する。**\n**Auto gain（自動調整）の論理は世代で違う。****Amvia Sky**：①最大センサーレートの90%に達する時間が24時間で累積30分を超える → −1、②最大センサーレートの90%に達する時間が7日間で累積60分に到達しない → ±0、③①②のどちらにも該当しない → +1。**E シリーズ**：①最大センサーレートに達した時間が24時間で合計90秒を超える → −1、②24時間で合計90秒に満たない → ±0、③7日間連続して最大センサーレートに達しない → +1。**資料の表記どおりに記載しているが、Amvia Sky 側は②が「到達しない → ±0」で E シリーズ側は②が「満たない → ±0」となっており、両者の論理の向きが揃わない。未確定として notes に記録してある**（追補49）。\n**CLS との違い**：CLS は右室での心内インピーダンス変化から心筋収縮性を推定するため、**体動を伴わない精神的負荷や起立負荷にも反応しやすい。**加速度センサは体動そのものを見るので、この2つは補い合う関係になる。\n**CLS は安静判定に加速度センサを使っている** （追補52・BIOTRONIK「Biotronik Product Brady  Closed Loop Stimulation」）。**「加速度センサを併用して安静時と判断するとリファレンスを作成し更新する」**とあり、**CLS のリファレンス取得と CLS resting rate control は、どちらも体動センサの安静判定に依存している**（→ `BIO-CLOSED-LOOP-STIMULATION` の `how`「リファレンス波形の作成と取得ルール」と「設定パラメータ」）。**加速度センサを単独で使わない症例でも、CLS の裏側では働いている**という関係になる。",
   "params": "**Max. sensor rate＝120ppm（80〜180ppm、10ppm刻み）** （追補49・BIOTRONIK「Amvia Sky & Edora  BIOTRONIK Product Brady Parameter」）（E シリーズでは Max. activity rate と表記）。\n**Sensor gain＝Auto／Very low／Low／Medium／High／Very high（ノミナル Medium）。**\n**Sensor threshold＝Very low／Low／Medium／High／Very high（ノミナル Medium）。**\n**Rate increase＝2ppm/cycle（1, 2, 4, 8）／Rate decrease＝0.5ppm/cycle（0.1, 0.2, 0.5, 1.0）。**\n**Sensor optimization（テスト機能）の評価項目**：Basic rate 30〜200ppm／Max. activity rate 80〜180ppm／Sensor gain／Sensor threshold／Rate increase／Rate decrease。**加速度センサを「On」にする前に、最長16分間の運動評価を行うことが可能。****センサ機能を「OFF」のまま運動を実施してもらい、センサ機能が「ON」の場合にどう変化するかを確認できる。**",
   "models": "Amvia Sky・Acticor 7・Rivacor 7 世代（Amvia Sky・Evity 8／Edora 8／Enitra 8／6／Enticos 8・Eluna 8・Etrinsa 8／6／Epyra 8・Evia／Estella ほか）",
   "equiv": "Medtronic: 加速度センサ（ADLレート／運動レートの2ゾーン）\nAbbott: 加速度センサ（Accelerometer）\nBoston Scientific: Blended Sensor（加速度＋分時換気量）\nMicroPort CRM: Dual Sensor（加速度＋分時換気量）",
   "ecg": "体動に合わせてレートが上がる。**歩行や階段昇降のように上下動を伴う運動でよく反応する一方、自転車エルゴメータのように体幹の上下動が少ない運動では上がりにくい。****起立や精神的負荷でレートが追随するかどうかが CLS との見分けになる**（加速度センサでは追随しにくい）。\n**Sensor optimization では、表示されるグラフの青の実線が加速度センサによる仮想のレート変化となる** （追補49・BIOTRONIK「Amvia Sky & Edora  BIOTRONIK Product Brady Parameter」）。実際にレートを動かさずに、設定を変えたらどう動くかを見られる。",
   "pitfall": "**資料は加速度センサのデメリットを「非生理的な振動にも応答する」「振動の少ない運動では反応しにくい」としている**（追補52・BIOTRONIK「Biotronik Product Brady  Closed Loop Stimulation」）。\n**Sensor gain の Auto は比較的レートが上昇しやすいため、初期設定は Medium が推奨されている** （追補49・BIOTRONIK「Amvia Sky & Edora  BIOTRONIK Product Brady Parameter」）。**E シリーズの Auto gain も、On だとレートが上昇しやすく違和感や不快感を示すことがあることから Off が推奨されている。****「Auto にしておけば安全」ではない**点に注意する。\n**資料はセンサの種類ごとの長短を表にしている** （追補52・BIOTRONIK「Biotronik Product Brady  Closed Loop Stimulation」）。**加速度センサのメリットは「運動開始時に即座に反応できる」「低い運動レベルであっても反応できる」、デメリットは「非生理的な振動にも応答する」「振動の少ない運動では反応しにくい」。****MV センサのメリットは「運動中、運動後の呼吸に相関している」「発熱やメンタルストレスにも反応できる」、デメリットは「運動開始時の反応の遅れ」「肺胸郭内の水分量に影響される」。****資料の結論は「CLS は循環中枢制御の閉鎖ループを活用しているため体動センサ・MV センサの欠点を補うことが可能」。**\n**階段昇降では上りと下りの区別がつかない。**CLS のトレンドでは**下りより上りのほうがレートが高く出る**のに対し、加速度センサは上下動そのものを拾うため下りでもレートが上がりやすい （追補52・BIOTRONIK「Biotronik Product Brady  Closed Loop Stimulation」）。",
   "caution": "**Max. activity rate は Upper tracking rate より低く設定する必要がある** （追補49・BIOTRONIK「Amvia Sky & Edora  BIOTRONIK Product Brady Parameter」）。**DDIR モードでは、設定されている AV ディレイの長さによって設定できる Max. activity rate に制限がある。**\n**Sensor optimization はデバイスとワンドが交信している間はテストができないため、ワンドレステレメトリを Off にする必要がある。**「Tests」タブの2ページ目で使用できる。\n**CLS との併用時の注意**：**Vp suppression 機能は CLS との併用ができない**ため、CLS モードを使用する場合には IRSplus 機能を検討する （追補49・BIOTRONIK「Amvia Sky & Edora  BIOTRONIK Product Brady Parameter」）。加速度センサ単独ではこの制約はかからない。\n**AF 管理の観点では、心房ペーシング率を上げること自体が AF 対策になる** （追補51・BIOTRONIK「Amvia Sky シリーズ DR-T/HF-T QP/HF-T BP “More Options for Device Management” Atrial ATP」）。**MINERVA 試験の示唆は「心房ペーシング率が1%増加するごとに AF のリスクが2%減少」。**ただし資料が挙げているのは CLS による Ap 増加であって、加速度センサによる増加を検討したものではない。"
  },
  {
   "id": "ABT-BRIDGE-PACING",
   "maker": "Abbott",
   "cat": "ペーシング管理",
   "name": "ブリッジペーシング（Bridge pacing）",
   "generic": "リードレス2デバイス間の通信中断時の心房ペーシング補完",
   "device": "PM（リードレス）",
   "scope": "V2A 通信が1回途切れたときに心房ペースを1回補って房室同期をつなぐ",
   "how": "**AVEIR™ DR の i2i™ 通信のうち V2A（Ventricular to atrial＝心室から心房へ）が1回中断したときに、心房ペースを1回だけ提供する仕組み**（追補47の資料）。**ほぼ現在のレート間隔でペーシングする。**\n**成り立ちを押さえると分かりやすい。**AVEIR DR は心房用LP（AR／AR2）と心室用LP（VR）を i2i™ 導電性通信でつないで DDD(R) を実現しており、**心房ペーシングのタイミングは心室側からの V2A 通信に依存している。**そのため **V2A が途切れると、一時的に心房ペーシングができなくなる。****洞不全症候群の患者に最も影響が大きい**のはこのためで、自己の心房活動がない患者では心房が抜けてしまう。\n**ブリッジペーシングは、その1拍を埋める。****i2i 通信の中断はほとんどの場合6秒未満である**ため、**中断後1拍のあいだ房室同期を維持できれば、多くの場合そのまま通信が回復して元に戻る。**名前のとおり「橋を架けて渡す」性格の機能で、中断が長引く場合の恒久的な代替ではない。\n**中断が続き、かつ自己の心房活動もない場合は「@」（comm／コム マーカ）の状態に移る。****@ は特定のデバイス機能を継続させるためのプレースホルダ（仮に確保した）マーカとして働き、システムが心房ペーシングを保留したまま通信を試み続けていることを示す。****@ の前には null マーカ（o）が残り、V2A 中断が続いていることを表す。**つまり **1回の中断＝ブリッジペーシング、継続的な中断＝@ マーカ**という住み分けになる。",
   "params": "**追補47の資料に設定画面・On/Off・設定範囲の記載がなく、設定項目かどうかも書かれていない**（notes 追補51-3 に未確定として記録）。\n**提供されるのは心房ペース1回のみ。****ほぼ現在のレート間隔でペーシングする。**\n関連する設定：**i2i 設定レベル 1〜7**（画面例は 4。方向別〈RV→RA／RA→RV〉にスループットと強度を評価して決める）。**資料はスループットが主に2つのデバイス間の距離と角度で決まるとしている**（追補44の資料）。",
   "models": "AVEIR™ AR（LSP201A）／AVEIR™ AR2（LSP203A）＋ AVEIR™ VR（LSP112V）。販売名はいずれも「アヴェイル LP」",
   "equiv": "Medtronic: —（リードレスのデュアルチャンバ機を持たない）\nBIOTRONIK: —\nBoston Scientific: —\nMicroPort CRM: —",
   "ecg": "**マーカ行の読み方が要点になる**（追補47の資料）。**「o」＝null（ヌル）マーカは、そのイベントを起こしたデバイスが相手から情報を受け取っていなかったことを示す。****V2A 中断では null は AS または AP の前に付く**（A2V 中断なら VS／VP の前）。\n**したがってブリッジペーシングが働いた拍は、AP の前に「o」が付いた形で現れ、その間隔はほぼ直前のレート間隔になる。**\n**「@」（comm マーカ）が並んでいる場合は話が別で、V2A 中断が続き自己心房活動もない状態を示す。**この場合は心房ペーシングが保留されており、ブリッジペーシングでは埋めきれていない。",
   "pitfall": "**基礎調律によって意味が大きく変わる**（追補47の資料）。**V2A 中断は、①洞調律の患者では心房ペーシングを必要としないため影響が小さい、②洞不全＋房室ブロックでは心房ペーシングが必要で通信の回復が要る、③洞調律＋房室ブロックでは心房ペーシングが不要で、安定した A2V 通信があれば AV 同期を維持できる。****ブリッジペーシングが効いてくるのは②の類型である。**\n**提供されるのは心房ペース1回のみである。****資料は「i2i 通信の中断はほとんどの場合6秒未満」「中断しても房室同期が保たれることは多い」としている**（追補47の資料）。\n**スループット（％）は房室同期率と同じではない。****資料はスループットの数値が AV 同期と直接相関しないとし、一方向の通信中断と患者の基礎調律の組合せで実際のペーシングが決まる**としている。",
   "caution": "**根本対処は i2i 通信の質を上げることにある。****スループットは主に2つのデバイス間の距離と角度で決まり、距離は RAO 30° で両デバイスのボタン間を測って 70mm 以下が理想、相対角度は 40° 以下が理想**（追補44の資料）。**資料は「距離は角度よりも制御が容易」としている。**実測例では距離66mm・角度3° で V2A 99％／A2V 99％、距離135mm・角度84° では V2A 39％／A2V 68％まで落ちる。\n**フォローアップ設定の項に「適切な機能を保証するために、スループットが99％である必要はない」と明記されている**（追補47の資料）。**ただし「何％以上あれば可」という下限は依然として示されていない。**\n**房室ブロックがなければ AAI へのプログラミングも検討できる。**心室ペーシングを必要としない患者では AAI にすることで i2i 通信自体が不要になり、電池寿命も大きく延びる（追補47のケーススタディでは心房LPの予測寿命が 4.1年→6.8年、4.5年→10.2年に延びている）。"
  }
 ]
}