<!DOCTYPE html>
<html lang="ja">
<head>
<meta charset="UTF-8"/>
<meta name="viewport" content="width=device-width, initial-scale=1, minimum-scale=1, maximum-scale=1, user-scalable=no, viewport-fit=cover"/>
<meta name="theme-color" content="#0d9488"/>
<meta name="apple-mobile-web-app-capable" content="yes"/>
<meta name="apple-mobile-web-app-status-bar-style" content="default"/>
<meta name="apple-mobile-web-app-title" content="Pacemaker Navi"/>
<link rel="apple-touch-icon" href="icon.png"/>
<link rel="icon" href="icon.png"/>
<title>Pacemaker Navi — PM / ICD / CRT</title>
<style>
:root{--bg:#f8fafc;--card:#fff;--border:#e2e8f0;--ink:#0f172a;--sub:#475569;--muted:#94a3b8;--teal:#0d9488;--teal-d:#0f766e;
--mono:ui-monospace,SFMono-Regular,Menlo,Consolas,monospace;--sans:system-ui,-apple-system,"Hiragino Kaku Gothic ProN","Yu Gothic UI",sans-serif;}
*{box-sizing:border-box}html,body{margin:0}
body{background:var(--bg);color:var(--ink);font-family:var(--sans);-webkit-text-size-adjust:100%;padding-bottom:env(safe-area-inset-bottom)}
.wrap{max-width:680px;margin:0 auto;padding:0 16px}
header{position:sticky;top:0;z-index:20;background:rgba(248,250,252,.96);backdrop-filter:saturate(180%) blur(8px);border-bottom:1px solid var(--border)}
.eyebrow{font-family:var(--mono);font-size:11px;letter-spacing:.16em;text-transform:uppercase;color:var(--teal);margin:0}
.titlerow{display:flex;align-items:baseline;justify-content:space-between;gap:12px;margin-top:2px}
h1{font-size:20px;font-weight:700;letter-spacing:-.01em;margin:0}
.totals{font-family:var(--mono);font-size:11px;color:var(--muted)}
.seg{display:flex;gap:4px;background:#eef2f6;border-radius:10px;padding:3px;margin-top:10px}
.seg button{flex:1;border:0;background:transparent;padding:8px;border-radius:8px;font-size:13px;font-weight:700;color:var(--sub);cursor:pointer;font-family:var(--sans)}
.seg button.active{background:#fff;color:var(--teal-d);box-shadow:0 1px 2px rgba(15,23,42,.08)}
.searchbox{position:relative;margin-top:10px}
.searchbox input{width:100%;border:1px solid #cbd5e1;background:#fff;border-radius:10px;padding:11px 36px;font-size:14px;font-family:var(--sans);outline:none;color:var(--ink)}
.searchbox input::placeholder{color:var(--muted)}
.searchbox input:focus{border-color:var(--teal);box-shadow:0 0 0 3px #99f6e4}
.searchbox .icon{position:absolute;left:11px;top:50%;transform:translateY(-50%);color:var(--muted);pointer-events:none}
.clearbtn{position:absolute;right:8px;top:50%;transform:translateY(-50%);border:0;background:transparent;color:var(--muted);cursor:pointer;border-radius:6px;padding:4px;display:none;line-height:0}
.clearbtn:hover{background:#f1f5f9;color:var(--sub)}
.filterlabel{font-size:10px;font-weight:700;color:var(--muted);letter-spacing:.08em;margin:10px 0 0}
.chips{display:flex;gap:7px;overflow-x:auto;padding:6px 0 2px;-webkit-overflow-scrolling:touch}
.chips::-webkit-scrollbar{display:none}
.chip{white-space:nowrap;border:1px solid #cbd5e1;background:#fff;color:var(--sub);border-radius:999px;padding:5px 11px;font-size:12px;font-weight:600;cursor:pointer;transition:.15s}
.chip:hover{border-color:#94a3b8;background:#f8fafc}
.chip.active{background:var(--teal);border-color:var(--teal);color:#fff}
.chip .n{font-family:var(--mono);margin-left:6px;color:var(--muted)}.chip.active .n{color:#ccfbf1}
.chip.dev.active{background:#334155;border-color:#334155}.chip.dev.active .n{color:#cbd5e1}
.actions{display:flex;align-items:center;justify-content:space-between;gap:8px;padding:10px 0 12px}
.addbtn{border:0;background:var(--teal);color:#fff;font-weight:600;font-size:14px;padding:9px 16px;border-radius:10px;cursor:pointer;font-family:var(--sans)}
.addbtn:hover{background:var(--teal-d)}
details.datamenu{position:relative}
details.datamenu>summary{list-style:none;cursor:pointer;font-size:13px;color:var(--sub);padding:8px 10px;border:1px solid var(--border);border-radius:10px;background:#fff;user-select:none}
details.datamenu>summary::-webkit-details-marker{display:none}
.menu{position:absolute;right:0;top:calc(100% + 6px);background:#fff;border:1px solid var(--border);border-radius:12px;box-shadow:0 8px 24px rgba(15,23,42,.12);padding:6px;min-width:210px;z-index:30}
.menu button{display:block;width:100%;text-align:left;border:0;background:transparent;padding:9px 10px;font-size:13px;color:var(--ink);border-radius:8px;cursor:pointer;font-family:var(--sans)}
.menu button:hover{background:#f1f5f9}.menu button.danger{color:#be123c}
main{padding:12px 0 40px}
.count{font-family:var(--mono);font-size:11px;color:var(--muted);margin:0 0 12px}
ul.list{list-style:none;margin:0;padding:0;display:flex;flex-direction:column;gap:10px}
.cardrow{background:var(--card);border:1px solid var(--border);border-radius:12px;padding:14px 16px;box-shadow:0 1px 2px rgba(15,23,42,.04)}
.cardhead{display:flex;align-items:flex-start;justify-content:space-between;gap:10px}
.term{font-family:var(--mono);font-size:16px;font-weight:600;line-height:1.35;margin:0}
.term .abbr{color:var(--teal);margin-left:6px;font-size:13px}
.fn{font-size:15px;font-weight:700;line-height:1.4;margin:0}
.cardtools{display:flex;align-items:center;gap:6px;flex-shrink:0}
.pill{border-radius:999px;padding:2px 9px;font-size:11px;font-weight:700;white-space:nowrap}
.iconbtn{border:0;background:transparent;color:var(--muted);cursor:pointer;padding:3px;border-radius:6px;line-height:0}
.iconbtn:hover{background:#f1f5f9;color:var(--sub)}
.metarow{display:flex;flex-wrap:wrap;gap:5px;margin-top:6px}
.tag{font-size:10px;font-weight:600;color:#64748b;background:#f1f5f9;border-radius:5px;padding:2px 7px}
.tag.mk{color:#7c2d12;background:#ffedd5}
.en{font-family:var(--mono);font-size:12px;color:var(--muted);margin:5px 0 0}
.short{font-size:14px;line-height:1.6;color:var(--ink);margin:8px 0 0}
.vgrid{margin-top:10px;border-top:1px dashed #e2e8f0;padding-top:8px}
.vrow{display:grid;grid-template-columns:6.5em 1fr;gap:8px;padding:4px 0;align-items:baseline}
.vrow+.vrow{border-top:1px solid #f1f5f9}
.vlabel{font-size:11px;font-weight:700;color:var(--teal-d)}
.vval{font-size:13px;line-height:1.5;color:var(--ink)}
.vval.none{color:#cbd5e1}
.note{font-size:12px;line-height:1.6;color:var(--sub);margin:9px 0 0;background:#f8fafc;border-radius:8px;padding:8px 10px}
.empty{border:1px dashed #cbd5e1;background:#fff;border-radius:12px;padding:40px 16px;text-align:center}
.empty p{margin:0}.empty .big{font-size:14px;font-weight:600;color:var(--sub)}.empty .sm{font-size:12px;color:var(--muted);margin-top:4px}
.disclaimer{text-align:center;font-size:12px;line-height:1.7;color:var(--muted);margin-top:32px}
.overlay{position:fixed;inset:0;background:rgba(15,23,42,.45);display:none;align-items:flex-end;justify-content:center;z-index:50}
.overlay.open{display:flex}
.modal{background:#fff;width:100%;max-width:680px;border-radius:16px 16px 0 0;padding:18px 16px calc(18px + env(safe-area-inset-bottom));max-height:92vh;overflow:auto}
@media(min-width:680px){.overlay{align-items:center;padding:16px}.modal{border-radius:16px}}
.modal h2{font-size:16px;margin:0 0 14px}
.field{margin-bottom:11px}
.field label{display:block;font-size:12px;font-weight:600;color:var(--sub);margin-bottom:5px}
.field input,.field textarea{width:100%;border:1px solid #cbd5e1;border-radius:10px;padding:10px 12px;font-size:14px;font-family:var(--sans);color:var(--ink);outline:none;background:#fff}
.field textarea{min-height:60px;resize:vertical;line-height:1.6}
.field input:focus,.field textarea:focus{border-color:var(--teal);box-shadow:0 0 0 3px #99f6e4}
.row2{display:flex;gap:8px}.row2 .field{flex:1}
.modalbtns{display:flex;gap:8px;margin-top:8px}
.btn{flex:1;padding:11px;border-radius:10px;font-size:14px;font-weight:600;cursor:pointer;border:1px solid transparent;font-family:var(--sans)}
.btn.primary{background:var(--teal);color:#fff}.btn.primary:hover{background:var(--teal-d)}
.btn.ghost{background:#fff;border-color:#cbd5e1;color:var(--sub)}.btn.ghost:hover{background:#f8fafc}
.btn.del{background:#fff;border-color:#fecdd3;color:#be123c;flex:0 0 auto;padding:11px 14px}.btn.del:hover{background:#fff1f2}
:focus-visible{outline:2px solid var(--teal);outline-offset:2px}
#toast{position:fixed;left:50%;bottom:24px;transform:translateX(-50%) translateY(20px);background:#0f766e;color:#fff;font-size:13px;font-weight:600;padding:9px 16px;border-radius:999px;opacity:0;pointer-events:none;transition:.25s;z-index:60}#toast.show{opacity:1;transform:translateX(-50%) translateY(0)}.syncstat{font-family:var(--mono);font-size:11px;color:#0f766e;margin:-6px 0 12px}.synchelp{font-size:12px;line-height:1.6;color:var(--sub);margin:0 0 10px;background:#f0fdfa;border-radius:8px;padding:9px 10px}.syncstate{font-size:13px;margin:0 0 12px}@media(prefers-reduced-motion:reduce){*{transition:none!important}}
/* 旧ヘッダーCSSはブランドカードに置き換えたため削除 */
.eyebrow{letter-spacing:.02em;font-size:11px;margin:0}
h1{font-size:22px;font-weight:800;letter-spacing:-.01em;line-height:1.1;color:#12324e;margin:0}
.titlerow{margin-top:3px;align-items:flex-end}
.totals{font-size:11px}
.suggestbox{position:absolute;left:0;right:0;top:calc(100% + 6px);background:#fff;border:1px solid var(--border);border-radius:12px;box-shadow:0 12px 32px rgba(15,23,42,.16);z-index:45;max-height:min(50vh,340px);overflow:auto;display:none}
.suggestbox.open{display:block}
.sugg{display:flex;align-items:baseline;gap:8px;padding:11px 14px;cursor:pointer;border-bottom:1px solid #f1f5f9}
.sugg:last-child{border-bottom:0}.sugg:active{background:#f0fdfa}
.sugg .st{font-family:var(--mono);font-size:14px;font-weight:600;color:var(--ink)}
.sugg .sa{font-family:var(--mono);font-size:12px;color:var(--teal)}
.sugg .sc{margin-left:auto;font-size:10px;font-weight:700;border-radius:5px;padding:2px 7px;white-space:nowrap}

.cardrow{cursor:pointer}
.short{display:-webkit-box;-webkit-line-clamp:2;-webkit-box-orient:vertical;overflow:hidden}
.detailmodal{max-height:88vh;overflow:auto}
.dhead{display:flex;align-items:flex-start;justify-content:space-between;gap:10px}
.dterm{font-family:var(--mono);font-size:20px;font-weight:700;line-height:1.3;margin:0}
.dterm .abbr{color:var(--teal);margin-left:8px;font-size:15px}
.dshort{font-size:15px;line-height:1.85;color:var(--ink);margin:12px 0 0;white-space:pre-wrap}
.dnote{font-size:13px;line-height:1.7;color:var(--sub);margin:12px 0 0;background:#f8fafc;border-radius:8px;padding:10px 12px}

.menu{z-index:60}
.sortbar{display:flex;justify-content:flex-end;margin:2px 0 10px}
.sortsel{width:auto;min-width:118px;font-size:13px;font-weight:600;color:var(--sub);padding-top:8px;padding-bottom:8px}
.star{border:0;background:transparent;cursor:pointer;padding:2px;line-height:0;color:#cbd5e1}
.star:hover{color:#94a3b8}.star.on{color:#f59e0b}

.fsel{width:100%;border:1px solid #cbd5e1;border-radius:10px;padding:10px 34px 10px 12px;font-size:14px;font-family:var(--sans);color:var(--ink);background:#fff;outline:none;-webkit-appearance:none;appearance:none;background-image:url('data:image/svg+xml;utf8,<svg xmlns="http://www.w3.org/2000/svg" width="12" height="8" viewBox="0 0 12 8"><path d="M1 1l5 5 5-5" stroke="%2394a3b8" stroke-width="2" fill="none" stroke-linecap="round" stroke-linejoin="round"/></svg>');background-repeat:no-repeat;background-position:right 12px center}
.fsel:focus{border-color:var(--teal);box-shadow:0 0 0 3px #99f6e4}
.chkrow{display:flex;flex-wrap:wrap;gap:8px}
.chk{display:inline-flex;align-items:center;gap:7px;font-size:13px;color:var(--sub);border:1px solid #cbd5e1;border-radius:9px;padding:8px 11px;cursor:pointer;user-select:none;background:#fff}
.chk input{accent-color:var(--teal);width:17px;height:17px;margin:0}
.chk input:checked + span{color:var(--teal);font-weight:600}


/* ===== 下部タブバー ===== */
body{padding-bottom:calc(58px + env(safe-area-inset-bottom))}
.tabbar{position:fixed;left:0;right:0;bottom:0;z-index:60;display:flex;
 background:rgba(255,255,255,.97);backdrop-filter:saturate(180%) blur(10px);
 border-top:1px solid #e6f2ee;padding-bottom:env(safe-area-inset-bottom)}
.tabbar button{flex:1;background:none;border:0;padding:7px 1px 6px;cursor:pointer;
 display:flex;flex-direction:column;align-items:center;gap:3px;color:var(--muted);
 font-size:9.5px;font-weight:700;letter-spacing:-.01em;white-space:nowrap;-webkit-tap-highlight-color:transparent}
.tabbar button svg{width:21px;height:21px;stroke-width:1.9}
.tabbar button.on{color:var(--teal-d)}
.tabbar button:focus-visible{outline:2px solid var(--teal);outline-offset:-2px;border-radius:8px}
/* ===== 汎用フィルタ ===== */
.fbar{display:flex;gap:8px;flex-wrap:wrap;margin:0 0 10px}
.fbar .fsel{flex:1 1 44%;min-width:0}
.chipline{display:flex;gap:6px;overflow-x:auto;padding:2px 0 6px;-webkit-overflow-scrolling:touch}
.chipline::-webkit-scrollbar{display:none}
.chipline button{white-space:nowrap;border:1px solid var(--border);background:#fff;
 border-radius:999px;padding:6px 12px;font-size:12.5px;font-weight:700;color:var(--sub);cursor:pointer}
.chipline button.on{background:var(--teal);border-color:var(--teal);color:#fff}
/* ===== 製品・アルゴ・MRIカード ===== */
.pcard{background:var(--card);border:1px solid var(--border);border-radius:14px;
 padding:13px 14px;margin-bottom:9px}
.pcard h3{margin:0;font-size:15.5px;font-weight:800;line-height:1.35;color:var(--ink)}
.pcard .pmeta{margin:5px 0 0;display:flex;gap:6px;flex-wrap:wrap}
.pcard .pmeta span{font-size:11px;font-weight:700;padding:2px 8px;border-radius:999px;
 background:#f1f5f9;color:var(--sub)}
.pcard .pmeta span.mk{background:#ecfdf5;color:var(--teal-d)}
.pcard .pmeta span.warn{background:#fef3c7;color:#92400e}
.pcard dl{margin:9px 0 0;display:grid;grid-template-columns:auto 1fr;gap:3px 12px;font-size:13px}
.pcard dt{color:var(--muted);font-weight:700;white-space:nowrap}
.pcard dd{margin:0;color:var(--ink)}
.pcard .src{margin:9px 0 0;font-size:11px;color:var(--muted)}
.pcard .src a{color:var(--teal-d)}
/* ===== タブ内の検索欄（製品・アルゴリズム） ===== */
.tabsearch{flex:1 1 100%;margin-top:0}
.tabsearch input{font-size:14px}
/* ===== 製品：一覧行 ===== */
.prow .ico{flex:0 0 26px;height:26px;color:var(--muted)}
.prow b .mdl{color:var(--teal-d)}
.prow em{color:var(--muted);font-size:12px}
.pdet .kv dd{text-align:right}
/* ===== 空状態 ===== */
.blank{border:1px dashed #cbd5e1;border-radius:14px;padding:22px 18px;text-align:center;
 background:#fff;color:var(--sub)}
.blank b{display:block;font-size:14.5px;color:var(--ink);margin-bottom:6px}
.blank p{margin:0;font-size:13px;line-height:1.75}
.blank code{background:#f1f5f9;padding:1px 6px;border-radius:5px;font-size:12px}

/* ===== 背景を固定 ===== */
html{background:#f8fafc;height:100%;overscroll-behavior:none}
body{overscroll-behavior:none;background:transparent;min-height:100%}
/* 上端に引っ張ったときもヘッダーと同じ色を見せる固定レイヤー */
body::before{content:"";position:fixed;inset:0;z-index:-1;pointer-events:none;
 background:linear-gradient(180deg,#eafaf5 0,#f8fafc 260px)}
/* ヘッダー背景がスクロールでずれないようにする */
header{background-attachment:scroll}

/* ===== アルゴ：モード切替 ===== */
.amode{display:flex;gap:6px;margin:0 0 10px}
.amode button{flex:1;border:1px solid var(--border);background:#fff;border-radius:10px;
 padding:8px 4px;font-size:13px;font-weight:800;color:var(--sub);cursor:pointer}
.amode button.on{background:var(--teal);border-color:var(--teal);color:#fff}
/* ===== アルゴ：メーカー見出しと行 ===== */
.mkhead{margin:16px 0 8px;font-size:12px;font-weight:800;letter-spacing:.06em;
 text-transform:uppercase;color:var(--teal-d)}
.mkhead:first-child{margin-top:2px}
.arow{display:flex;align-items:center;gap:11px;width:100%;text-align:left;
 background:var(--card);border:1px solid var(--border);border-radius:13px;
 padding:12px 13px;margin-bottom:8px;cursor:pointer}
.arow:active{background:#f8fafc}
.arow .ico{flex:0 0 26px;height:26px;color:var(--muted)}
.arow .atxt{flex:1;min-width:0}
.arow b{display:block;font-size:14.5px;font-weight:800;color:var(--ink);line-height:1.35}
.arow small{display:block;margin-top:2px;font-size:11.5px;color:var(--muted)}
.arow em{display:block;margin-top:5px;font-size:12.5px;font-style:normal;line-height:1.6;color:var(--sub)}
.arow .chev{flex:0 0 8px;color:var(--muted)}
/* ===== アルゴ：詳細 ===== */
.adet{padding-top:calc(env(safe-area-inset-top) + 10px)}
.adet .back{display:inline-flex;align-items:center;gap:5px;background:none;border:0;
 color:var(--teal-d);font-size:14px;font-weight:800;padding:2px 0 12px;cursor:pointer}
.adet h2{margin:0;font-size:21px;font-weight:800;line-height:1.3;color:var(--ink)}
.adet .kv{margin:14px 0 0;border-top:1px solid var(--border)}
.adet .kv div{display:flex;gap:12px;justify-content:space-between;
 padding:10px 0;border-bottom:1px solid var(--border)}
.adet .kv dt{font-size:13px;font-weight:700;color:var(--muted);flex:0 0 auto}
.adet .kv dd{margin:0;font-size:13.5px;font-weight:700;color:var(--ink);text-align:right}
.adet section{margin:18px 0 0}
.adet h4{margin:0 0 6px;font-size:12px;font-weight:800;letter-spacing:.05em;
 text-transform:uppercase;color:var(--teal-d)}
.adet p.body{margin:0;font-size:14px;line-height:1.85;color:var(--ink)}
.kv dd .cond{display:block;margin-top:3px;font-size:11px;line-height:1.6;color:var(--muted)}
.connbox{margin:2px 0 10px;padding:12px 10px;background:var(--bg);
 border:1px solid var(--border);border-radius:12px;color:var(--sub);overflow-x:auto}
.connbox svg{display:block;width:100%;max-width:330px;height:auto;margin:0 auto}
.connbox .cap{margin:6px 0 0;font-size:11px;color:var(--muted);text-align:center}
.adet ul.par{margin:0;padding-left:18px;font-size:14px;line-height:1.9;color:var(--ink)}
.adet .path{margin:0;font-size:13.5px;line-height:1.7;color:var(--ink);
 background:#f1f5f9;border-radius:9px;padding:9px 11px}

/* ===== モーダル表示中はタブバーを退避（ボタンが隠れる不具合の対策） ===== */
.tabbar{z-index:40}
body.modal-open .tabbar{display:none}
body.modal-open{padding-bottom:0}

/* ===== ズーム抑止と背景の全面固定 ===== */
html,body{width:100%;max-width:100%;overflow-x:hidden;
 touch-action:manipulation;                    /* 縦スクロールのみ許可＝ピンチ無効 */
 -webkit-text-size-adjust:100%;text-size-adjust:100%}
body::before{position:fixed;top:-10vh;left:-10vw;right:-10vw;bottom:-10vh;
 background:linear-gradient(180deg,#eafaf5 0,#f8fafc 340px)}
/* 入力欄はiOSの自動ズームを避けるため16px以上を確保 */
input,select,textarea{font-size:16px}
/* ダブルタップによる拡大を止める */
button,.chip,.arow,.cardrow,.tabbar button{touch-action:manipulation}

/* ===== 詳細画面のスワイプ戻り ===== */
.adet{touch-action:pan-y;will-change:transform}
.adet.swiping{transition:none}

/* ===== MRI 組合せ検索 ===== */
.mriform{background:var(--card);border:1px solid var(--border);border-radius:14px;
 padding:14px;margin-bottom:12px}
.mriform label{display:block;font-size:11.5px;font-weight:800;color:var(--muted);
 letter-spacing:.03em;margin:0 0 4px}
.mriform .row{margin-bottom:11px}
.mriform .row:last-child{margin-bottom:0}
.mriform select{width:100%;padding:11px 12px;border:1px solid var(--border);
 border-radius:10px;background:#fff;color:var(--ink);font-weight:700}
.mriform select:disabled{background:#f8fafc;color:var(--muted)}
.mrireset{width:100%;margin-top:14px;padding:13px;border:0;
 background:var(--teal);border-radius:11px;font-size:15px;font-weight:800;color:#fff;cursor:pointer}
.mrireset:active{background:var(--teal-d)}
.mriclear{display:block;margin:9px auto 0;background:none;border:0;font-size:12.5px;
 font-weight:700;color:var(--muted);text-decoration:underline;cursor:pointer}
/* 判定結果 */
.verdict{border-radius:14px;padding:16px;margin-bottom:12px;border:1px solid}
.verdict.ok{background:#ecfdf5;border-color:#a7f3d0}
.verdict.ng{background:#fef2f2;border-color:#fecaca}
.verdict.wait{background:#f8fafc;border-color:var(--border)}
.verdict .vt{margin:0;font-size:12px;font-weight:800;letter-spacing:.05em;
 text-transform:uppercase;color:var(--muted)}
.verdict .vv{margin:6px 0 0;font-size:26px;font-weight:800;line-height:1.2}
.verdict.ok .vv{color:#047857}
.verdict.ng .vv{color:#b91c1c}
.verdict.wait .vv{font-size:15px;color:var(--sub)}
.verdict .vs{margin:8px 0 0;font-size:13px;line-height:1.7;color:var(--sub)}
.tesla{display:flex;gap:8px;margin:10px 0 0}
.tesla span{flex:1;text-align:center;padding:9px 0;border-radius:10px;
 font-size:14px;font-weight:800;border:1px solid}
.tesla span.y{background:#fff;border-color:#a7f3d0;color:#047857}
.tesla span.n{background:#fff;border-color:var(--border);color:#cbd5e1}
.mrinote{font-size:11.5px;line-height:1.7;color:var(--muted);
 background:#f8fafc;border-radius:10px;padding:10px 12px;margin-top:12px}

/* ===== 各タブのページ見出し（上部余白の確保） ===== */
.pagehead{padding:calc(env(safe-area-inset-top) + 14px) 0 2px;margin:0 0 14px;
 border-bottom:1px solid var(--border)}
.pagehead h2{margin:0;font-size:22px;font-weight:800;letter-spacing:-.01em;color:var(--ink)}
.pagehead p{margin:4px 0 12px;font-size:12.5px;line-height:1.6;color:var(--muted)}
#secProducts,#secAlgos,#secMri{padding-top:2px}

.cmp .mk.none dd{color:var(--muted)}
.cmp .mk.none .dash{opacity:.55}
/* ===== 一覧表：タップで開閉 ===== */
.cmp{background:var(--card);border:1px solid var(--border);border-radius:13px;
 margin-bottom:8px;overflow:hidden}
.cmp>button{display:flex;align-items:center;gap:11px;width:100%;text-align:left;
 background:none;border:0;padding:13px 14px;cursor:pointer}
.cmp>button:active{background:#f8fafc}
.cmp .ctxt{flex:1;min-width:0}
.cmp b{display:block;font-size:14.5px;font-weight:800;color:var(--ink);line-height:1.4}
.cmp small{display:block;margin-top:3px;font-size:11.5px;color:var(--muted)}
.cmp .cnt{flex:0 0 auto;font-size:11px;font-weight:800;padding:3px 9px;border-radius:999px;
 background:#ecfdf5;color:var(--teal-d)}
.cmp .arw{flex:0 0 12px;color:var(--muted);transition:transform .18s ease}
.cmp.open .arw{transform:rotate(90deg)}
.cmp .cbody{display:none;padding:0 14px 13px;border-top:1px solid var(--border)}
.cmp.open .cbody{display:block}
.cmp .mk{display:flex;gap:10px;padding:10px 0;border-bottom:1px solid #f1f5f9}
.cmp .mk:last-child{border-bottom:0}
.cmp .mk dt{flex:0 0 92px;font-size:11.5px;font-weight:800;color:var(--teal-d);
 letter-spacing:.01em;padding-top:1px}
.cmp .mk dd{margin:0;flex:1;font-size:13.5px;line-height:1.65;color:var(--ink)}
.cmp .cnote{margin:11px 0 0;font-size:12px;line-height:1.7;color:var(--sub);
 background:#f8fafc;border-radius:9px;padding:9px 11px}

header{background:url("data:image/svg+xml,%3Csvg%20xmlns%3D%27http%3A%2F%2Fwww.w3.org%2F2000%2Fsvg%27%20viewBox%3D%270%200%20680%20190%27%3E%3Cpath%20d%3D%27M%20-40%20104%20L%20-22%20104%20L%20-14%2093%20L%20-6%20104%20L%206%20104%20L%2012%20111%20L%2020%2046%20L%2028%20126%20L%2036%20104%20L%2052%20104%20L%2064%2084%20L%2078%20104%20L%20110%20104%20L%20110%20104%20L%20128%20104%20L%20136%2093%20L%20144%20104%20L%20156%20104%20L%20162%20111%20L%20170%2046%20L%20178%20126%20L%20186%20104%20L%20202%20104%20L%20214%2084%20L%20228%20104%20L%20260%20104%20L%20260%20104%20L%20278%20104%20L%20286%2093%20L%20294%20104%20L%20306%20104%20L%20312%20111%20L%20320%2046%20L%20328%20126%20L%20336%20104%20L%20352%20104%20L%20364%2084%20L%20378%20104%20L%20410%20104%20L%20410%20104%20L%20428%20104%20L%20436%2093%20L%20444%20104%20L%20456%20104%20L%20462%20111%20L%20470%2046%20L%20478%20126%20L%20486%20104%20L%20502%20104%20L%20514%2084%20L%20528%20104%20L%20560%20104%20L%20560%20104%20L%20578%20104%20L%20586%2093%20L%20594%20104%20L%20606%20104%20L%20612%20111%20L%20620%2046%20L%20628%20126%20L%20636%20104%20L%20652%20104%20L%20664%2084%20L%20678%20104%20L%20710%20104%20L%20710%20104%20L%20728%20104%20L%20736%2093%20L%20744%20104%20L%20756%20104%20L%20762%20111%20L%20770%2046%20L%20778%20126%20L%20786%20104%20L%20802%20104%20L%20814%2084%20L%20828%20104%20L%20860%20104%27%20fill%3D%27none%27%20stroke%3D%27%2523ffffff%27%20stroke-width%3D%273%27%20stroke-opacity%3D%270.9%27%20stroke-linecap%3D%27round%27%20stroke-linejoin%3D%27round%27%2F%3E%3C%2Fsvg%3E") right -6px center/auto 78% no-repeat,linear-gradient(90deg,#ffffff 0%,#eafaf5 46%,#d3f2e8 100%)!important;border-bottom:1px solid #e6f2ee}
header .wrap{position:relative}
.hdrrow{display:flex;align-items:center;gap:12px;margin-top:2px;min-height:56px}
.hdrtext{flex:0 1 auto;display:inline-block;min-width:0}
.hdrtext h1{font-size:27px;font-weight:800;letter-spacing:-.01em;line-height:1.0;color:#12324e;margin:0}
.hdrtext .eyebrow{display:block;white-space:nowrap;font-family:var(--mono);font-size:11px;
 letter-spacing:.14em;font-weight:700;text-transform:uppercase;color:var(--teal);margin:5px 0 0}
.totals{margin-left:auto;font-family:var(--mono);font-size:11px;color:var(--sub);
 border:1px solid #cbe6de;background:rgba(255,255,255,.72);border-radius:999px;
 padding:5px 11px;white-space:nowrap}
</style>
</head>
<body>
<header>
 <div class="wrap" style="padding-top:14px;padding-bottom:6px">
  <div class="hdrrow">
   <div class="hdrtext"><h1>Pacemaker Navi</h1><p class="eyebrow">PM | ICD | CRT</p></div>
   <span class="totals" id="totals"></span>
  </div>
  
  <div class="searchbox">
   <svg class="icon" width="16" height="16" viewBox="0 0 24 24" fill="none" stroke="currentColor" stroke-width="2" stroke-linecap="round"><circle cx="11" cy="11" r="7"/><path d="m21 21-4.3-4.3"/></svg>
   <input id="search" type="text" aria-label="検索" autocomplete="off"/>
   <button class="clearbtn" id="clear" aria-label="クリア"><svg width="16" height="16" viewBox="0 0 24 24" fill="none" stroke="currentColor" stroke-width="2" stroke-linecap="round"><path d="M18 6 6 18M6 6l12 12"/></svg></button>
   <div class="suggestbox" id="suggest"></div>
  </div>
  <div class="chips" id="modechips" style="margin-top:10px"></div>
  <div id="glossFilters">
   <p class="filterlabel">対象デバイス</p><div class="chips" id="devchips"></div>
   <p class="filterlabel">カテゴリ</p><div class="chips" id="chips"></div>
  </div>
  <div id="featFilters" style="display:none">
   <p class="filterlabel">メーカー</p><div class="chips" id="fmkchips"></div>
   <p class="filterlabel">機能カテゴリ</p><div class="chips" id="fchips"></div>
  </div>
  <div class="actions">
   <button class="addbtn" id="openAdd">＋ 追加</button>
   <details class="datamenu" id="dataMenu"><summary>データ ▾</summary>
    <div class="menu">
     <button id="refreshBtn">☁ 最新版に更新（マスター再取得）</button>
     <button id="exportBtn">変更を書き出し（JSON）</button>
     <button id="importBtn">変更を読み込み</button>
     <button id="resetBtn" class="danger">変更をリセット（マスターに戻す）</button>
    </div>
   </details>
  </div>
 </div>
</header>
<main class="wrap">
 <div class="sortbar"><select id="sortSel" class="fsel sortsel"></select></div>
 <p class="count" id="count"></p>
 <p id="syncStatus" class="syncstat"></p>
 <ul class="list" id="list"></ul>
 <p class="disclaimer" id="disc"></p>
</main>
<div class="overlay" id="overlay"><div class="modal" role="dialog" aria-modal="true" aria-labelledby="modalTitle">
 <h2 id="modalTitle">追加</h2>
 <div id="modalFields"></div>
 <div class="modalbtns">
  <button class="btn del" id="deleteBtn" style="display:none">削除</button>
  <button class="btn ghost" id="cancelBtn">キャンセル</button>
  <button class="btn primary" id="saveBtn">保存</button>
 </div>
</div></div>
<div class="overlay" id="detailOverlay"><div class="modal detailmodal" role="dialog" aria-modal="true">
 <div id="detailBody"></div>
 <div class="modalbtns">
  <button class="btn ghost" id="d_edit">編集</button>
  <button class="btn primary" id="d_close">閉じる</button>
 </div>
</div></div>
<input id="fileInput" type="file" accept="application/json,.json" style="display:none"/>

<main class="wrap" id="secProducts" hidden>
 <div id="pBrowse">
  <div class="pagehead"><h2>製品</h2><p>本体とリードを型番・カテゴリから探す</p></div>
  <div class="fbar">
   <div class="searchbox tabsearch">
    <svg class="icon" width="16" height="16" viewBox="0 0 24 24" fill="none" stroke="currentColor" stroke-width="2" stroke-linecap="round"><circle cx="11" cy="11" r="7"/><path d="m21 21-4.3-4.3"/></svg>
    <input id="pQ" type="text" placeholder="製品名・型番で検索" aria-label="製品を検索" autocomplete="off"/>
    <button class="clearbtn" id="pQClear" aria-label="クリア"><svg width="16" height="16" viewBox="0 0 24 24" fill="none" stroke="currentColor" stroke-width="2" stroke-linecap="round"><path d="M18 6 6 18M6 6l12 12"/></svg></button>
   </div>
  </div>
  <div class="fbar">
   <select id="pMaker" class="fsel"></select>
   <select id="pKind" class="fsel"></select>
  </div>
  <div class="chipline" id="pCats"></div>
  <p class="count" id="pCount"></p>
  <div id="pList"></div>
 </div>
 <div id="pDetail" class="adet" hidden></div>
</main>

<main class="wrap" id="secAlgos" hidden>
 <div class="pagehead"><h2>アルゴリズム</h2><p>メーカー別の機能と、他社の同等機能を調べる</p></div>
 <div id="aBrowse">
  <div class="amode">
   <button id="aModeM" class="on">メーカー別</button>
   <button id="aModeC">一覧表</button>
  </div>
  <div class="fbar">
   <div class="searchbox tabsearch">
    <svg class="icon" width="16" height="16" viewBox="0 0 24 24" fill="none" stroke="currentColor" stroke-width="2" stroke-linecap="round"><circle cx="11" cy="11" r="7"/><path d="m21 21-4.3-4.3"/></svg>
    <input id="aQ" type="text" placeholder="機能名・一般名称で検索" aria-label="アルゴリズムを検索" autocomplete="off"/>
    <button class="clearbtn" id="aQClear" aria-label="クリア"><svg width="16" height="16" viewBox="0 0 24 24" fill="none" stroke="currentColor" stroke-width="2" stroke-linecap="round"><path d="M18 6 6 18M6 6l12 12"/></svg></button>
   </div>
  </div>
  <div class="fbar" id="aFilters">
   <select id="aMaker" class="fsel"></select>
   <select id="aCat" class="fsel"></select>
  </div>
  <p class="count" id="aCount"></p>
  <div id="aList"></div>
 </div>
 <div id="aDetail" class="adet" hidden></div>
</main>

<main class="wrap" id="secMri" hidden>
 <div class="pagehead"><h2>MRI検索</h2><p>本体とリードの組合せから撮像可能な条件を調べる</p></div>
 <div class="mriform">
  <div class="row"><label>メーカー</label><select id="mMaker"></select></div>
  <div class="row"><label>種別</label><select id="mType" disabled></select></div>
  <div class="row"><label>本体</label><select id="mDev" disabled></select></div>
  <div class="row" id="mRaRow"><label>心房リード（RA）</label><select id="mRa" disabled></select></div>
  <div class="row" id="mRvRow"><label>心室リード（RV）</label><select id="mRv" disabled></select></div>
  <div class="row" id="mLvRow" hidden><label>左室リード（LV）</label><select id="mLv" disabled></select></div>
  <button class="mrireset" id="mSearch">検索</button>
  <button class="mriclear" id="mReset">条件をクリア</button>
 </div>
 <div id="mVerdict"></div>
 <div id="mDetail"></div>
</main>

<nav class="tabbar" id="tabbar" role="tablist">
 <button data-tab="g" class="on" role="tab" aria-selected="true">
  <svg viewBox="0 0 24 24" fill="none" stroke="currentColor" stroke-linecap="round" stroke-linejoin="round"><path d="M4 5.5A1.5 1.5 0 0 1 5.5 4H19v16H5.5A1.5 1.5 0 0 1 4 18.5z"/><path d="M8 8h7M8 12h7"/></svg>用語集</button>
 <button data-tab="p" role="tab" aria-selected="false">
  <svg viewBox="0 0 24 24" fill="none" stroke="currentColor" stroke-linecap="round" stroke-linejoin="round"><rect x="3" y="7" width="12" height="10" rx="5"/><path d="M15 12h3M18 12c2 0 3-1.4 3-3s-1-3-3-3"/></svg>製品</button>
 <button data-tab="a" role="tab" aria-selected="false">
  <svg viewBox="0 0 24 24" fill="none" stroke="currentColor" stroke-linecap="round" stroke-linejoin="round"><circle cx="12" cy="12" r="3"/><path d="M12 3v2.5M12 18.5V21M3 12h2.5M18.5 12H21M5.6 5.6l1.8 1.8M16.6 16.6l1.8 1.8M18.4 5.6l-1.8 1.8M7.4 16.6l-1.8 1.8"/></svg>アルゴリズム</button>
 <button data-tab="m" role="tab" aria-selected="false">
  <svg viewBox="0 0 24 24" fill="none" stroke="currentColor" stroke-linecap="round" stroke-linejoin="round"><circle cx="12" cy="12" r="9"/><circle cx="12" cy="12" r="3.4"/><path d="M12 3v3.4M12 17.6V21"/></svg>MRI検索</button>
</nav>
<div id="toast"></div>
<script>
const CONCEPT_MAP={
 "閾値":["刺激閾値","ステップダウン試験","AutoCapture","Capture management","セーフティマージン","急性閾値","慢性期閾値","誘発反応"],
 "しきいち":["刺激閾値","ステップダウン試験","AutoCapture","Capture management","セーフティマージン"],
 "threshold":["刺激閾値","ステップダウン試験","AutoCapture","Capture management","セーフティマージン","除細動閾値"],
 "capturethreshold":["刺激閾値","ステップダウン試験","AutoCapture","Capture management"],
 "pmt":["ペースメーカ介在性頻拍","PVARP","室房伝導","PMT対応","PVC反応（PVARP延長）","反復性非リエントリー性室房同期"],
 "vaconduction":["室房伝導","逆行性伝導","ペースメーカ介在性頻拍","室房伝導時間測定"],
 "逆行":["逆行性伝導","室房伝導","ペースメーカ介在性頻拍","反復性非リエントリー性室房同期"],
 "lbb":["LBBP","LBBAP","LVAT","V6 RWPT","CSP"],
 "lbbp":["LBBP","LBBAP","LVAT","V6 RWPT","CSP"],
 "lbbap":["LBBP","LBBAP","LVAT","V6 RWPT","CSP"],
 "his":["ヒス束","HBP","Selective HBP","Non-selective HBP","刺激伝導系ペーシングの適応"],
 "csp":["CSP","HBP","LBBP","LBBAP","ヒス束","刺激伝導系ペーシングの適応"],
 "刺激伝導系ペーシング":["CSP","HBP","LBBP","LBBAP","刺激伝導系ペーシングの適応"],
 "アンダーセンシング":["アンダーセンシング","センシング感度","心房頻拍の検出不全","センシング不全"],
 "オーバーセンシング":["オーバーセンシング","TWOS","T波上ペーシング","クロストーク","FFRW","Lead noise"],
 "センシング不全":["センシング不全","アンダーセンシング","オーバーセンシング","センシング感度"],
 "twos":["TWOS","TWOSへの各社対策","T波ダブルカウント","可変センシング方式"],
 "クロストーク":["クロストーク","心室安全ペーシング","クロストークセンシングウインドウ","心室ブランキング（心房刺激後）"],
 "融合":["融合収縮","偽性融合収縮","偽性偽性融合収縮"],
 "fusion":["融合収縮","偽性融合収縮","偽性偽性融合収縮"],
 "断線":["リード断線","半断線","リードインピーダンス","リード不全","偽断線像","Lead noise"],
 "リード不全":["リード不全","リード断線","半断線","リードリーク","リード絶縁体不良","リードインピーダンス"],
 "リーク":["リードリーク","リード絶縁体不良","絶縁体亀裂","リードインピーダンス"],
 "感染":["デバイス感染","ポケット感染","CDRIE","感染性心内膜炎","疣腫","全システム抜去","リード抜去"],
 "抜去":["リード抜去","経皮的デバイス抜去","全システム抜去","レーザー抜去（レーザーシース）","ロッキングスタイレット","スネアカテーテル"],
 "mri":["MRI検査","条件付きMRI対応デバイス","MRI撮像時のモード設定","MRI撮像条件","MRIの磁場と電磁波","条件付きMRI検査の患者側要件"],
 "atp":["ATP","ATPバースト","ATPランプ","興奮間隙","iATP","Pain-Free ATP"],
 "onset":["onset基準","Onset率","頻拍鑑別アルゴリズム","洞頻拍"],
 "stability":["stability基準","Stability値","頻拍鑑別アルゴリズム","心房細動"],
 "svt鑑別":["SVT discrimination","onset基準","stability基準","QRS波形識別","頻拍鑑別アルゴリズム"],
 "af":["心房細動","モードスイッチ","AT/AF burden","AHRE","心房オーバードライブ"],
 "モードスイッチ":["モードスイッチ","AT/AFエビデンスカウント","FARI","WARAD","AHRE"],
 "crt":["心臓再同期療法","CRT-P","CRT-D","両心室ペーシング","両室ペーシング欠落","BiV%"],
 "ノンレスポンダー":["ノンレスポンダー","レスポンダー","両室ペーシング欠落","電気的遅延部位","至適化（オプティマイゼーション）"],
 "avディレイ":["AVディレイ","SAV","PAV","AVディレイヒステリシス","レート応答性AVディレイ"],
 "pvarp":["PVARP","TARP","動的PVARP","2:1ブロックレート","ペースメーカ介在性頻拍"],
 "不応期":["不応期","PVARP","TARP","VRP","ARP","感応期","絶対不応期","相対不応期"],
 "dft":["除細動閾値","除細動閾値試験","ステップダウン試験（DFT）","セーフティマージン試験（DFT）","高除細動閾値","受攻性上限試験"],
 "ffrw":["FFRW","FFRWS Type I/II","PVAB","別chamber干渉","心室イベント-ファーフィールドR波時間測定"],
 "vsp":["心室安全ペーシング","クロストークセンシングウインドウ","クロストーク"],
 "電池":["ERI","RRT","EOS","BOL","推定寿命","電池内部抵抗","電池交換時期"],
 "eri":["ERI","RRT","EOS","BOL","電池交換時期","推定寿命"],
 "遠隔モニタリング":["Remote monitoring","送信機（中継器）","アラート送信","アラート管理","定期送信","遠隔モニタリング加算"],
 "横隔神経":["横隔神経刺激","横隔膜刺激","LVペーシングベクトル","四極LVリード","最大出力ペーシング試験"],
 "失神":["神経調節性失神","血管迷走神経性失神","状況失神","頸動脈洞症候群","チルト試験","ストークス・アダムス症候群"],
 "房室ブロック":["1度房室ブロック","2度房室ブロック","Wenckebach型2度房室ブロック","Mobitz II型2度房室ブロック","高度房室ブロック","完全房室ブロック"],
 "洞不全":["洞機能不全症候群","洞性徐脈","洞停止","洞房ブロック","徐脈頻脈症候群","洞結節機能回復時間"],
};
// 表記ゆれ辞書（どれか1つに一致すれば全てで検索）
const SYN=[
 ["アンダーセンシング","undersensing","under sensing","アンダーセンス","us","感度不足","感度が悪い","感度悪い","感知不全"],
 ["オーバーセンシング","oversensing","over sensing","オーバーセンス","os","過剰感知","誤感知"],
 ["刺激閾値","ペーシング閾値","pacing threshold","capture threshold","閾値","しきい値"],
 ["ペースメーカ介在性頻拍","pmt","endless loop tachycardia","elt","ペースメーカ起因性頻拍"],
 ["室房伝導","va conduction","逆行性伝導","retrograde conduction","逆伝導"],
 ["リード断線","lead fracture","断線","コンダクタ断線"],
 ["リードリーク","insulation failure","絶縁不良","漏電","リーク"],
 ["モードスイッチ","mode switch","ams","automatic mode switch","自動モード変更"],
 ["心房細動","af","atrial fibrillation","afib","エーエフ"],
 ["心室細動","vf","ventricular fibrillation"],
 ["心室頻拍","vt","ventricular tachycardia"],
 ["上室頻拍","svt","supraventricular tachycardia","psvt"],
 ["横隔神経刺激","pns","phrenic nerve stimulation","しゃっくり","吃逆"],
 ["除細動閾値","dft","defibrillation threshold"],
 ["両心室ペーシング","biv","biventricular pacing","両室ペーシング"],
 ["心臓再同期療法","crt","cardiac resynchronization therapy"],
 ["遠隔モニタリング","remote monitoring","rm","リモートモニタリング"],
 ["挿入型心電計（ICM）","icm","ループレコーダー","植込み型ループレコーダー","ilr"],
 ["抗頻拍ペーシング","atp","antitachycardia pacing"],
 ["T波オーバーセンシング","twos","t wave oversensing","t波オーバーセンス"],
];
function normQ(s){return (s||"").toLowerCase().replace(/[\s\-_\/／　・]+/g,"")}
const SYN_N=SYN.map(grp=>grp.map(normQ));
// クエリに一致する表記ゆれグループを展開して検索語の配列を返す
function expandQ(qraw){
 const qn=normQ(qraw); if(!qn)return [];
 const out=new Set([qn]);
 SYN_N.forEach(grp=>{
  const hit=grp.some(w=>w===qn||(qn.length>=3&&w.includes(qn))||(w.length>=3&&qn.includes(w)));
  if(hit)grp.forEach(w=>out.add(w));
 });
 return [...out];
}
function tokHit(fRaw,tok){
 if(!tok)return false;
 if(tok.length<=2){
  const t=tok.replace(/[.*+?^${}()|[\]\\]/g,"\\$&");
  return new RegExp("(^|[^a-z0-9])"+t+"([^a-z0-9]|$)","i").test(fRaw||"");
 }
 return normQ(fRaw).includes(tok);
}
// 概念マップの参照（表記ゆれも考慮）
function conceptTargets(qraw){
 const qn=normQ(qraw);const q=(qraw||"").trim().toLowerCase();
 let names=CONCEPT_MAP[q]||CONCEPT_MAP[qn];
 if(names)return names;
 const cands=[qn].concat(expandQ(qraw));
 for(const cq of cands){
  if(CONCEPT_MAP[cq])return CONCEPT_MAP[cq];
  for(const k in CONCEPT_MAP){const kn=normQ(k);if(!kn)continue;if(kn===cq||(cq.length>=3&&kn.includes(cq))||(kn.length>=3&&cq.includes(kn)))return CONCEPT_MAP[k]}
 }
 return [];
}
const G_FALLBACK=[{"term":"VVT","en":"VVT pacing mode","abbr":"VVT","cat":"モード","device":"PM","maker":"General","short":"心室自己波感知でトリガー刺激するモード。刺激は不応期に落ち無害。用途は限定的。感知が働いていることを心電図で確認できる利点がある。","tags":"PM / General / R-wave / triggered / ventricular / pacing / threshold / capture VVT R波同期型心室ペーシング 心室トリガー型ペーシング様式 ventricular triggered トリガーペーシング"},{"term":"アンダーセンシング","en":"undersensing","abbr":"","cat":"センシング","device":"PM","maker":"General","short":"存在する自己P波やR波をデバイスが感知できない状態。感度設定が鈍い、波高の低下、リードの問題などが原因で、不要なタイミングで刺激（競合）が出てしまう。対応は感度を鋭く（数値を小さく）すること。","tags":"PM / General / undersensing 感度を鋭く 心筋変性 発見困難 心電図モニタ 遠隔モニタリング under sensing アンダー センシング 感度不足 感知不全 感度が悪い US undersense"},{"term":"1度房室ブロック","en":"1st degree A-V block","abbr":"","cat":"不整脈・EP","device":"PM / ICD / CRT","maker":"General","short":"すべての心房興奮が心室へ伝導するが、PR間隔が延長している房室伝導障害。多くは無症状だが、極端な延長は房室同期を損なう。","tags":"Clinical / PM / ICD / CRT / General / st / degree / A-V / block"},{"term":"一方向性ブロック","en":"unidirectional block","abbr":"","cat":"不整脈・EP","device":"PM / ICD / CRT","maker":"General","short":"ある方向には興奮が伝わらず、逆方向には伝導可能な伝導ブロック。リエントリー成立条件の一つ。緩徐伝導と組み合わさって回路が成立する。","tags":"Clinical / PM / ICD / CRT / General / unidirectional / block"},{"term":"陰極","en":"cathode","abbr":"","cat":"ペーシング","device":"PM / ICD / CRT","maker":"General","short":"電流が組織へ流出する側の電極。一般的なペーシングではtip電極が陰極となることが多い。閾値はcathodal stimulationのほうが低く、tipを陰極にするのが基本。","tags":"Lead / PM / ICD / CRT / General / cathode / threshold / capture"},{"term":"ウェンデスキー効果","en":"Wedensky effect","abbr":"","cat":"不整脈・EP","device":"PM","maker":"General","short":"閾値以下の刺激が反復されることで、その後の刺激に対する興奮性が一時的に変化する古典的現象。ウェデンスキー現象とも呼ばれる。","tags":"PM / General / Wendesky / effect / threshold / capture Wedensky ウェデンスキー現象 閾値下刺激"},{"term":"A-H時間","en":"A-H interval","abbr":"","cat":"不整脈・EP","device":"PM / ICD / CRT","maker":"General","short":"心房興奮からHis束興奮までの時間。主に房室結節内伝導を反映する。目安はおよそ50〜120msで、自律神経や薬剤の影響を受けやすい。","tags":"EP / PM / ICD / CRT / General / A-H / interval"},{"term":"H-V時間","en":"H-V interval","abbr":"","cat":"不整脈・EP","device":"PM / ICD / CRT","maker":"General","short":"His束興奮から心室興奮開始までの時間。His-Purkinje系の伝導を反映する。目安はおよそ35〜55msで、延長は高度房室ブロックのリスクを示す。","tags":"EP / PM / ICD / CRT / General / H-V / interval"},{"term":"オーバーセンシング","en":"oversensing","abbr":"","cat":"センシング","device":"PM / ICD / CRT","maker":"General","short":"雑音・T波・筋電位・遠隔電位などを心拍と誤認する状態。本来出すべき刺激が抑制されて徐脈やめまいを招き、ICDでは不適切作動の原因にもなる。対応は感度を鈍く（数値を大きく）すること。","tags":"Trouble / PM / ICD / CRT / General / oversensing / noise / lead trouble 筋電図 再分極 T波 ユニポーラ 感度を鈍く リードリーク over sensing オーバー センシング 感度過敏 誤感知 OS oversense"},{"term":"オーバードライブ・サプレッション","en":"overdrive suppression","abbr":"","cat":"不整脈・EP","device":"PM / ICD / CRT","maker":"General","short":"自己調律より速くペーシングして頻拍を抑え込む手技・現象。頻拍の停止や、洞結節・異所性中枢を一時的に抑制する目的で利用される。洞結節機能回復時間の測定にも利用される。","tags":"EP / PM / ICD / CRT / General / overdrive / suppression"},{"term":"横隔膜刺激","en":"diaphragmatic stimulation","abbr":"","cat":"トラブル","device":"PM / ICD / CRT","maker":"General","short":"デバイス刺激が横隔神経または横隔膜を捕捉し、腹部/胸部の収縮感を生じる現象。出力低下や極性・部位の変更で回避する。","tags":"Trouble / PM / ICD / CRT / General / diaphragmatic / stimulation"},{"term":"完全房室ブロック","en":"complete atrio-ventricular block","abbr":"CAVB","cat":"不整脈・EP","device":"PM / ICD / CRT","maker":"General","short":"心房興奮が心室へ伝導せず、心房と心室が独立して興奮する高度房室伝導障害。補充調律に依存するため失神や心停止の危険がある。","tags":"Clinical / PM / ICD / CRT / General / complete / atrio-ventricular / block"},{"term":"感応期","en":"alert period","abbr":"","cat":"AV・タイミング","device":"PM","maker":"General","short":"デバイスが入力信号を検出対象として受け付ける時間帯。alert period。この間に自己波を感知するとペーシングが抑制される。","tags":"PM / General / alert / period / threshold / capture 心室感応期 ventricular alert period"},{"term":"機械的感知","en":"mechanical sensing","abbr":"","cat":"センシング","device":"PM","maker":"General","short":"加速度などの機械的信号から心房収縮や活動を認識する方式。Micra AVなどで利用される。心房リードを持たないリードレスで房室同期をとるために使う。","tags":"PM / General / mechanical / sensing / threshold / capture 加速度センサ accelerometer"},{"term":"経静脈ペーシング","en":"transvenous pacing","abbr":"","cat":"ペーシング","device":"PM / ICD / CRT","maker":"General","short":"静脈経由でリードを心内に留置して行うペーシングの総称。恒久ペースメーカの標準的アプローチで、鎖骨下静脈や腋窩静脈などから挿入する。開胸不要だが、鎖骨と第一肋骨の間はリード圧迫の好発部位。","tags":"Procedure / PM / ICD / CRT / General / transvenous / pacing / threshold / capture"},{"term":"経静脈リード","en":"transvenous lead / pervenous lead","abbr":"","cat":"リード","device":"PM / ICD / CRT","maker":"General","short":"静脈経由で右房・右室・冠静脈洞系などへ留置する植込み型リード。鎖骨と第一肋骨の間は圧迫を受けやすく、断線の好発部位となる。","tags":"Lead / PM / ICD / CRT / General / transvenous / lead / pervenous / threshold / capture"},{"term":"再分極","en":"repolarization","abbr":"","cat":"不整脈・EP","device":"PM / ICD / CRT","maker":"General","short":"脱分極した心筋細胞膜電位が静止状態へ戻る過程。心電図では主にST-Tに関連する。この時期の不安定さがTdPなどの不整脈につながる。","tags":"EP / PM / ICD / CRT / General / repolarization"},{"term":"ジェネレーター","en":"generator / pulse generator / implantable pulse generator","abbr":"IPG","cat":"デバイス構造","device":"PM / ICD / CRT","maker":"General","short":"電池と電子回路を内蔵し、刺激・センシング・記録を行う植込み型本体。pulse generator / IPG。チタン製の気密ケースとリード接続部（ヘッダー）からなる。","tags":"Device / PM / ICD / CRT / General / generator / pulse / implantable パルス発生器 pulse generator"},{"term":"磁気干渉","en":"magnetic interference","abbr":"","cat":"MRI・EMI","device":"PM / ICD / CRT","maker":"General","short":"外部磁場によってデバイスの磁気センサーや動作が影響を受けること。リードスイッチやホール素子が反応して起こる。","tags":"Trouble / PM / ICD / CRT / General / magnetic / interference"},{"term":"刺激閾値","en":"threshold / pacing threshold","abbr":"","cat":"ペーシング","device":"PM","maker":"General","short":"心筋を再現性よく捕捉できる最小刺激強度。通常は電圧とpulse widthの組合せで測定する。急性期に上昇し6〜8週で慢性期閾値に落ち着く。","tags":"PM / General / threshold / pacing / capture ペーシング閾値 pacing threshold capture threshold 閾値 しきい値"},{"term":"自己放電","en":"self-discharge","abbr":"","cat":"電池","device":"PM / ICD / CRT","maker":"General","short":"使用していなくても電池内部の化学反応で容量が徐々に失われる現象。植込み型では極めて少ないことが求められる。","tags":"Battery / PM / ICD / CRT / General / self-discharge"},{"term":"室房伝導","en":"ventriculo-atrial conduction","abbr":"VA conduction","cat":"不整脈・EP","device":"PM / ICD / CRT","maker":"General","short":"心室から心房へ逆行性に興奮が伝わるVA conduction。PMT成立に関与する。正常房室伝導を持つ人の4〜9割にみられる。","tags":"EP / PM / ICD / CRT / General / ventriculo-atrial / conduction / PMT VA伝導 室房伝導 逆行性伝導 retrograde conduction"},{"term":"自動能","en":"automaticity","abbr":"","cat":"不整脈・EP","device":"PM / ICD / CRT","maker":"General","short":"外部刺激なしに心筋・刺激伝導系細胞が自発的に脱分極する性質。洞結節が最も速く、下位ほど遅くなる階層構造をとる。","tags":"EP / PM / ICD / CRT / General / automaticity"},{"term":"出力","en":"output","abbr":"","cat":"ペーシング","device":"PM","maker":"General","short":"ペーシング刺激の強さ。主に振幅（V）とpulse width（ms）で規定する。閾値の変動を見込み、電圧で約2倍の安全域をとる。","tags":"PM / General / output / threshold / capture"},{"term":"受攻期","en":"vulnerable period","abbr":"","cat":"不整脈・EP","device":"PM / ICD / CRT","maker":"General","short":"心室再分極の一部で、強い刺激により心室性不整脈を誘発し得るvulnerable period。T波の頂上付近にあたり、R on Tやspike on Tが問題となる。","tags":"EP / PM / ICD / CRT / General / vulnerable / period vulnerable period R on T"},{"term":"出力回路","en":"output circuit","abbr":"","cat":"ペーシング","device":"PM","maker":"General","short":"電池エネルギーを設定された刺激パルスとして電極へ供給する回路。電池電圧を昇圧して必要な出力パルスを作る。","tags":"PM / General / output / circuit / threshold / capture"},{"term":"出力電圧","en":"output voltage","abbr":"","cat":"ペーシング","device":"PM","maker":"General","short":"刺激パルスの電圧値（V）。刺激閾値の約2倍を目安に設定し、確実な心筋捕捉と電池の節約を両立させる。閾値が上昇した場合は出力を上げるか、自動閾値管理で対応する。最も電池消耗に効くパラメータで、下げる効果が大きい。","tags":"PM / General / output / voltage / threshold / capture"},{"term":"出力電流","en":"output current","abbr":"","cat":"ペーシング","device":"PM","maker":"General","short":"刺激時に回路へ流れる電流。電圧、インピーダンス、pulse widthなどに依存する。定電圧方式ではインピーダンス低下で電流が増え、電池を消耗する。","tags":"PM / General / output / current / threshold / capture"},{"term":"除細動閾値","en":"defibrillation threshold","abbr":"DFT","cat":"ICD","device":"ICD","maker":"General","short":"心室細動を停止できる最小ショックエネルギーの概念。DFT。確率的な値のため、最大出力から10J以上の安全域を確保する。","tags":"ICD / General / defibrillation / threshold / capture"},{"term":"徐脈頻脈症候群","en":"bradycardia-tachycardia syndrome","abbr":"BTS","cat":"不整脈・EP","device":"PM / ICD / CRT","maker":"General","short":"洞不全症候群の一型で、徐脈と心房頻拍/心房細動などの頻脈が交互に出現する。頻拍停止直後の長い心停止が失神の原因となる。","tags":"Clinical / PM / ICD / CRT / General / bradycardia-tachycardia / syndrome / AF"},{"term":"心外膜リード","en":"epicardial lead","abbr":"","cat":"リード","device":"PM / ICD / CRT","maker":"General","short":"開胸や胸腔鏡で心臓の外側（心外膜）に縫着・固定するリード。経静脈アプローチが困難な例や、小児・先天性心疾患などで用いられる。閾値が高くなりやすく、経年的な上昇にも注意する。","tags":"Lead / PM / ICD / CRT / General / epicardial / lead / threshold / capture"},{"term":"心室ペーシング","en":"ventricular pacing","abbr":"VP","cat":"ペーシング","device":"PM","maker":"General","short":"右室、左室、His束/左脚領域などから心室を電気刺激すること。刺激部位によりQRS波形と興奮伝播が変わる。","tags":"PM / General / ventricular / pacing / threshold / capture"},{"term":"心室リード","en":"ventricular lead","abbr":"RV lead","cat":"リード","device":"PM / ICD / CRT","maker":"General","short":"心室のセンシング・ペーシングに用いるリード。通常はRV leadを指すが、用途によりLV/CSP leadも含む。ICDではショックコイルを備えたリードを用いる。","tags":"Lead / PM / ICD / CRT / General / ventricular / lead / threshold / capture"},{"term":"心内膜ペーシング","en":"endocardial pacing","abbr":"","cat":"ペーシング","device":"PM","maker":"General","short":"心腔内に置いた電極から心内膜側を刺激する一般的な経静脈ペーシング。開胸して心外膜側から刺激する心外膜ペーシングと対になる。","tags":"PM / General / endocardial / pacing / threshold / capture"},{"term":"心内膜リード","en":"endocardial lead","abbr":"","cat":"リード","device":"PM / ICD / CRT","maker":"General","short":"心腔内の心内膜面に接して留置されるペーシング/センシングリード。経静脈的に挿入する通常のリードがこれにあたる。","tags":"Lead / PM / ICD / CRT / General / endocardial / lead / threshold / capture"},{"term":"心拍出量","en":"cardiac output","abbr":"CO","cat":"不整脈・EP","device":"PM / ICD / CRT","maker":"General","short":"心臓が1分間に送り出す血液量。1回拍出量×心拍数で決まり、房室同期や適切なレートが保たれると増える。ペースメーカ設定が血行動態に影響する理由。房室同期と適切なレートの確保が設定上の目標となる。","tags":"Clinical / PM / ICD / CRT / General / cardiac / output"},{"term":"心房キック","en":"atrial kick","abbr":"","cat":"AV・タイミング","device":"PM / ICD / CRT","maker":"General","short":"心室拡張末期の心房収縮によって心室充満が追加される成分。AV同期の意義に関係する。安静時でも心拍出量の2割前後を担い、拡張障害があるとさらに重要。","tags":"Clinical / PM / ICD / CRT / General / atrial / kick"},{"term":"心房・心室順次ペーシング","en":"atrio-ventricular sequential pacing","abbr":"DVI","cat":"モード","device":"PM","maker":"General","short":"心房刺激後に設定AV delayを置いて心室刺激するAV sequential pacing。房室同期が保たれ、心房キックを活かせる。","tags":"PM / General / atrio-ventricular / sequential / pacing / threshold / capture"},{"term":"心房用Jリード","en":"atrial J lead","abbr":"","cat":"リード","device":"PM / ICD / CRT","maker":"General","short":"先端がJ字状に湾曲した心房リード。右心耳に引っ掛けて安定して留置できる形状で、受動的固定で用いられることが多い。右房が拡大した症例では固定が不安定になることがある。","tags":"Lead / PM / ICD / CRT / General / atrial / lead / threshold / capture"},{"term":"スタイレット","en":"stylet","abbr":"","cat":"植込み・手技","device":"PM / ICD / CRT","maker":"General","short":"リード内腔に通して操作性と形状を与える細い鋼線。挿入や位置決めの際に用い、留置後は抜去する。先端を曲げて向きを調整できる。血液が付着して内腔で凝固すると操作が困難になる。","tags":"Procedure / PM / ICD / CRT / General / stylet / threshold / capture"},{"term":"生体適性","en":"biocompatibility","abbr":"","cat":"デバイス構造","device":"PM / ICD / CRT","maker":"General","short":"材料が体内で過度な炎症・毒性・血栓形成等を起こしにくい性質。biocompatibility。金属・樹脂を選定するうえで欠かせない条件となる。","tags":"Device / PM / ICD / CRT / General / biocompatibility"},{"term":"生理的ペーシング","en":"physiological pacing","abbr":"","cat":"ペーシング","device":"PM","maker":"General","short":"AV同期や自然な心室興奮順序など、本来の生理に近い循環動態を目指すペーシング概念。現在はCSPや自己伝導温存機能もこの概念に含む。","tags":"PM / General / physiological / pacing / threshold / capture physiological pacing DDD 右室ペーシング率 自己房室伝導維持 CSP 非生理的"},{"term":"絶縁体","en":"insulation","abbr":"","cat":"リード","device":"PM / ICD / CRT","maker":"General","short":"導線を覆う高抵抗の被膜。**素材はシリコン、ポリウレタン、両者の長所を融合した Optim の3系統**が使われる。損傷すると電流が漏れてインピーダンスが低下し、オーバーセンシングや捕捉不全を招く。損傷時は極性を双極から単極へ変更して一時的にしのぐことがある。**リード不具合の原因としては絶縁体のトラブルが最大**で、絶縁不良が全体の56％を占めたという報告がある（Kleeman ほか、Circulation 2007）。","tags":"Lead / PM / ICD / CRT / General / insulation / noise / oversensing / lead trouble / threshold / capture シリコン ポリウレタン Optim 絶縁素材 56% Kleeman 2007"},{"term":"絶対不応期","en":"absolute refractory period","abbr":"","cat":"不整脈・EP","device":"PM / ICD / CRT","maker":"General","short":"直前の興奮の直後で、どれほど強い刺激でも新たな活動電位を生じない期間。心筋を保護し、期外刺激による頻拍を防ぐ生理的な仕組み。どれほど強い刺激でも興奮しない。**デバイス側の用語としての絶対不応期は、原則、電位を感知（センシング）しないための期間**を指す（BIOTRONIK 資料）。**不必要な電位を隠すために設定するもので、ペーシング・センシングイベントの直後から開始される。**目的は①**クロストークによるオーバーセンシングの防止**（ペーシング出力〈アフターポテンシャルも含む〉を反対のチャンバで検出）、②**ファーフィールド電位のオーバーセンシングの防止**（収縮電位を反対側のチャンバで検出）。**心筋の生理的な絶対不応期とは別物なので混同しない。**","tags":"EP / PM / ICD / CRT / General / absolute / refractory / period ARP blanking デバイス側 ブランキング 感知しない 不必要な電位を隠す クロストーク ファーフィールド アフターポテンシャル BIOTRONIK"},{"term":"設定レート","en":"rate / pacing rate","abbr":"","cat":"AV・タイミング","device":"PM","maker":"General","short":"デバイスにプログラムするペーシング速度。下限レートや上限レート等がある。下限・上限追従・センサー上限で目的が異なる。","tags":"PM / General / rate / pacing / threshold / capture"},{"term":"センシング不全","en":"sensing failure","abbr":"","cat":"センシング","device":"PM / ICD / CRT","maker":"General","short":"適切な自己波認識ができない状態の総称。undersensingとoversensingの双方を含む。心電図モニタや遠隔モニタリングの記録で発見する。","tags":"Trouble / PM / ICD / CRT / General / sensing / failure / noise / oversensing / lead trouble"},{"term":"総機能回復時間","en":"total recovery time","abbr":"","cat":"不整脈・EP","device":"PM / ICD / CRT","maker":"General","short":"オーバードライブ刺激終了から最初の自己興奮までを含めた洞結節機能評価指標の古典的表現。現在は洞結節機能回復時間として評価することが多い。","tags":"EP / PM / ICD / CRT / General / total / recovery / time"},{"term":"双極リード","en":"bipolar lead","abbr":"","cat":"リード","device":"PM / ICD / CRT","maker":"General","short":"tip と ring の2電極間でセンシング／刺激するリード。**利点は EMI（電磁干渉）の影響を受けにくいこと、双極・単極を切り替えられるプログラミングの柔軟性。欠点はリード径が太くなること、心電図上のスパイクが小さく確認しづらいこと。**現在の標準構成。","tags":"Lead / PM / ICD / CRT / General / bipolar / lead / threshold / capture バイポーラ bipolar EMI 電磁干渉 プログラミングの柔軟性 切り替え リード径 スパイク"},{"term":"脱分極","en":"depolarization","abbr":"","cat":"不整脈・EP","device":"PM / ICD / CRT","maker":"General","short":"心筋細胞膜電位が興奮方向へ変化し、活動電位が成立する過程。心電図ではP波やQRSとして現れる。","tags":"EP / PM / ICD / CRT / General / depolarization"},{"term":"単極リード","en":"unipolar lead","abbr":"","cat":"リード","device":"PM / ICD / CRT","maker":"General","short":"リード tip とデバイス缶の間で刺激／センシングする構成。**利点は構造が単純で（コイルが1本）耐久性に優れること、リード径が細いこと、スパイクが大きく確認しやすいこと。欠点は Twitching（本体付近の筋刺激）を起こす可能性があることと、ノイズを拾いやすいこと。**","tags":"Lead / PM / ICD / CRT / General / unipolar / lead / threshold / capture ユニポーラ unipolar 構造が単純 コイル1本 耐久性 細い スパイク Twitching ノイズ"},{"term":"チタン","en":"titanium","abbr":"","cat":"デバイス構造","device":"PM / ICD / CRT","maker":"General","short":"CIED本体ケースに広く用いられる、生体適合性と耐食性に優れた金属。単極ペーシングでは対極（陽極）としても働く。","tags":"Device / PM / ICD / CRT / General / titanium"},{"term":"デマンドペーシング","en":"demand pacing","abbr":"","cat":"モード","device":"PM","maker":"General","short":"自己心拍があるときは刺激を抑制し、必要時のみ刺激するペーシング。自己脈との競合やspike on Tを避けられる。","tags":"PM / General / demand / pacing / threshold / capture"},{"term":"電磁干渉","en":"electromagnetic interference","abbr":"EMI","cat":"MRI・EMI","device":"PM / ICD / CRT","maker":"General","short":"電磁場によってデバイスが不要信号を感知したり動作が一時的に変化する現象。EMI。多くはノイズが人体を介して混入して生じる。","tags":"Trouble / PM / ICD / CRT / General / electromagnetic / interference 電磁障害 EMI electromagnetic interference 電気干渉 electrical interference"},{"term":"電池交換時期","en":"elective replacement time","abbr":"ERT","cat":"電池","device":"PM / ICD / CRT","maker":"General","short":"電池消耗が進み、計画的なジェネレータ交換を検討する段階。ERT/RRTなど表現はメーカーで異なる。機種ごとの基準を確認し、余裕をもって計画する。","tags":"Battery / PM / ICD / CRT / General / elective / replacement / time"},{"term":"洞機能不全症候群","en":"sick sinus syndrome","abbr":"SSS","cat":"不整脈・EP","device":"PM / ICD / CRT","maker":"General","short":"洞徐脈、洞停止、洞房ブロック、徐脈頻脈症候群などを含む洞結節機能障害。SSS/SND。症状と徐脈の関連が確認できればペーシングの適応となる。","tags":"Clinical / PM / ICD / CRT / General / sick / sinus / syndrome"},{"term":"洞結節機能回復時間","en":"sinus node recovery time","abbr":"SNRT / SRT","cat":"不整脈・EP","device":"PM / ICD / CRT","maker":"General","short":"心房オーバードライブ刺激終了から最初の洞性興奮までの時間。SNRT。延長は洞機能不全を示唆する。","tags":"EP / PM / ICD / CRT / General / sinus / node / recovery / time"},{"term":"導体","en":"conductor","abbr":"","cat":"リード","device":"PM / ICD / CRT","maker":"General","short":"リード内で電流を伝える芯線。断線するとインピーダンスが上昇し、出力不全や雑音の原因になる。複数の線を撚った構造は屈曲による疲労に強い。鎖骨下や三尖弁輪など屈曲を受ける部位で損傷しやすい。","tags":"Lead / PM / ICD / CRT / General / conductor / threshold / capture"},{"term":"2度房室ブロック","en":"2nd degree A-V block","abbr":"","cat":"不整脈・EP","device":"PM / ICD / CRT","maker":"General","short":"心房興奮の一部が心室へ伝導しない房室ブロック。Mobitz I/IIなどに分類する。Mobitz II型は高度な障害で、恒久ペーシングを要することが多い。","tags":"Clinical / PM / ICD / CRT / General / nd / degree / A-V / block"},{"term":"バースト持続時間","en":"burst duration","abbr":"","cat":"ICD","device":"ICD","maker":"General","short":"ATPの1シーケンスで刺激列を継続する時間/拍数に関する設定。拍数が多いほど停止率は上がるが、加速のリスクも増える。","tags":"ICD / General / burst / duration"},{"term":"バースト・レート","en":"burst rate","abbr":"","cat":"ICD","device":"ICD","maker":"General","short":"ATP刺激列の速さ。多くは頻拍周期に対する割合または刺激間隔で設定する。速いほど停止しやすいが、頻拍の加速や細動化を招きうる。","tags":"ICD / General / burst / rate"},{"term":"パルス","en":"pulse / impulse","abbr":"","cat":"ペーシング","device":"PM","maker":"General","short":"デバイスが心筋を刺激するために放出する電気パルス。振幅（電圧）と幅（時間）で刺激エネルギーが決まり、心電図上はスパイクとして現れる。捕捉には閾値を超える出力が必要。閾値を下回ると心筋は反応せず、スパイクのみが記録される。","tags":"PM / General / pulse / impulse / threshold / capture"},{"term":"パルス幅","en":"pulse width / pulse duration","abbr":"Pulse width","cat":"ペーシング","device":"PM","maker":"General","short":"1回の刺激パルスを通電する時間（ms）。出力電圧とともに刺激エネルギーを決め、閾値に対する安全域を確保するよう設定する。幅を延ばすと捕捉しやすくなるが、電池消耗も増える。標準は0.4ms前後。強さ-時間曲線の平坦部にあたる。","tags":"PM / General / pulse / width / duration / threshold / capture インパルス持続時間 Pulse width impulse duration"},{"term":"パルスレート","en":"pulse rate","abbr":"","cat":"AV・タイミング","device":"PM","maker":"General","short":"1分あたりの刺激回数。基本となるペーシング頻度で下限レートと連動する。運動時はレート応答や自己P波の追従によって、これより速いレートで刺激されることがある。レートヒストグラムで実際の分布を確認できる。","tags":"PM / General / pulse / rate / threshold / capture"},{"term":"ピール・アウェイ・シース","en":"peel-away sheath / split-sheath lead introducer","abbr":"","cat":"植込み・手技","device":"PM / ICD / CRT","maker":"General","short":"リード挿入後に縦方向へ裂いて除去できる静脈アクセス用イントロデューサーシース。リードを抜かずにシースだけを除去できる。","tags":"Procedure / PM / ICD / CRT / General / peel-away / sheath / split-sheath / lead / threshold / capture"},{"term":"ヒス束","en":"His bundle","abbr":"","cat":"不整脈・EP","device":"PM / CRT / CSP","maker":"General","short":"房室結節から左右脚へ分岐するまでの刺激伝導路。ここを直接刺激するヒス束ペーシング（HBP）は、生理的な心室興奮が得られる伝導系ペーシングの一つ。線維三角を貫いて心室へ向かう。","tags":"CSP / PM / CRT / General / His / bundle / threshold / capture AVB 房室束 中心線維体"},{"term":"ヒステレシス","en":"hysteresis","abbr":"","cat":"AV・タイミング","device":"PM","maker":"General","short":"自己心拍を優先するため、自己波後に一時的に基本レートより低いレートまで待つ機能。不要なペーシングを減らせるが、待つ間の心拍数は低くなる。","tags":"PM / General / hysteresis / threshold / capture ヒステリシス hysteresis"},{"term":"不応期","en":"refractory period","abbr":"","cat":"AV・タイミング","device":"PM","maker":"General","short":"特定イベント後にセンシング入力を無視または分類限定する時間。生理的不応期とデバイス不応期を区別する。心筋の生理的不応期とデバイス設定上の不応期は別物。**デバイスの「不応期」は、電位を感知してもタイミングカウンタのリセットは行わない期間**である（BIOTRONIK 資料）。**カウンタに影響を与えずに必要な電位を確認するために設定する**点が、感知そのものを止める絶対不応期（ブランキング）との違い。目的は①**T波（再分極波）によるオーバーセンシングの防止**、②**QRS 波のダブルカウントに対するオーバーセンシングの防止**、③**PMT（逆行性P波による上限レート付近での DDD 作動）の防止**。","tags":"PM / General / refractory / period / threshold / capture カウンタをリセットしない 必要な電位を確認 絶対不応期との違い T波 QRSダブルカウント PMT BIOTRONIK"},{"term":"副伝導路","en":"accessory pathway","abbr":"","cat":"不整脈・EP","device":"PM / ICD / CRT","maker":"General","short":"正常刺激伝導系以外に心房と心室などを結ぶ異常伝導路。WPWなどでリエントリー基質となる。Kent束が代表で、房室回帰性頻拍の回路となる。","tags":"EP / PM / ICD / CRT / General / accessory / pathway"},{"term":"ペーシング不全","en":"pacing failure","abbr":"","cat":"トラブル","device":"PM / ICD / CRT","maker":"General","short":"必要なペーシング刺激が出ない、または刺激が出てもcaptureしない状態の総称。出力不全と捕捉不全に分けて原因を切り分ける。","tags":"Trouble / PM / ICD / CRT / General / pacing / failure / threshold / capture"},{"term":"ペースメーカ依存","en":"pacemaker dependent","abbr":"","cat":"フォロー","device":"PM / ICD / CRT","maker":"General","short":"安全な自己調律が乏しく、ペーシング停止で重大な徐脈/無収縮を生じ得る状態。閾値測定や交換時はバックアップ手段を用意する。","tags":"Clinical / PM / ICD / CRT / General / pacemaker / dependent Pacing dependency Pacemaker dependency"},{"term":"ペースメーカ介在性頻拍","en":"pacemaker-mediated tachycardia","abbr":"PMT","cat":"トラブル","device":"PM / ICD / CRT","maker":"General","short":"逆行性VA伝導を心房感知し、心室追従が連鎖して持続するendless-loop tachycardia。PMT。PVARP延長やPMT対応機能で輪を断ち切る。","tags":"Trouble / PM / ICD / CRT / General / pacemaker-mediated / tachycardia / PMT ペースメーカ誘発性頻拍 pacemaker-induced tachycardia PMT ELT endless loop 逆行性伝導 PVARP TARP PVC PMT防止機能 PMT ペースメーカ誘発性頻拍 pacemaker induced tachycardia PMT termination PMT対応"},{"term":"ペースメーカ症候群","en":"pacemaker syndrome","abbr":"","cat":"トラブル","device":"PM / ICD / CRT","maker":"General","short":"AV/VA同期不良などにより、動悸、頸部拍動、低血圧、倦怠感等を来す血行動態不良。VVIでの房室同期喪失が代表的な原因。","tags":"Clinical / PM / ICD / CRT / General / pacemaker / syndrome pacemaker syndrome VVI PMT AVディレイ AAIR 房室同期"},{"term":"ペースメーカ・ポケット","en":"pacemaker pocket","abbr":"","cat":"植込み・手技","device":"PM / ICD / CRT","maker":"General","short":"皮下/筋膜下にパルスジェネレータを収納するため作成するスペース。大きすぎるとTwiddler症候群、浅すぎると圧迫壊死を招く。","tags":"Procedure / PM / ICD / CRT / General / pacemaker / pocket / threshold / capture"},{"term":"房室結節","en":"atrio-ventricular node","abbr":"AV node","cat":"不整脈・EP","device":"PM / ICD / CRT","maker":"General","short":"心房からHis束へ興奮を伝え、生理的遅延を形成する刺激伝導系組織。AV node。心房細動時に速い興奮が心室へ届くのを防ぐフィルタでもある。","tags":"EP / PM / ICD / CRT / General / atrio-ventricular / node AVN 結節間伝導路 Wenckebach束 Thorel束"},{"term":"房室接合部","en":"atrioventricular junction","abbr":"AV junction","cat":"不整脈・EP","device":"PM / ICD / CRT","maker":"General","short":"心房と心室の間で興奮を中継する部位で、房室結節とその周辺を指す。房室ブロック時には毎分40〜50前後の補充調律の発生源になる。QRS幅は比較的狭く保たれる。","tags":"EP / PM / ICD / CRT / General / atrioventricular / junction"},{"term":"補正洞結節機能回復時間","en":"corrected sinus node recovery time","abbr":"CSRT","cat":"不整脈・EP","device":"PM / ICD / CRT","maker":"General","short":"SNRTから基礎洞周期長を差し引いた洞結節機能指標。CSNRT/CSRT。基礎心拍の影響を除いて評価できる。","tags":"EP / PM / ICD / CRT / General / corrected / sinus / node / recovery"},{"term":"捕捉","en":"capture","abbr":"","cat":"ペーシング","device":"PM","maker":"General","short":"ペーシング刺激によって標的心筋の脱分極が成立すること。capture。スパイク後にP波やQRSが続くかで判定する。","tags":"PM / General / capture / threshold 心室捕捉 ventricular capture"},{"term":"マグネット・モード","en":"magnet mode","abbr":"","cat":"MRI・EMI","device":"PM","maker":"General","short":"磁石をデバイス上に置いた際に作動する規定動作。PMとICDで反応が異なる。PMは非同期ペーシング、ICDは頻拍治療の停止となる。","tags":"PM / General / magnet / mode 静磁界 10ガウス"},{"term":"マグネット・レート","en":"magnet rate","abbr":"","cat":"MRI・EMI","device":"PM / ICD / CRT","maker":"General","short":"磁石装着時の非同期ペーシングレート等。電池状態の指標として利用された/されるが機種依存。挙動は機種によって異なるため一律には扱えない。**BIOTRONIK（Amvia Sky／E シリーズ）の Magnet response は Auto／ASYNC／SYNC の3択**（追補49・BIOTRONIK「Amvia Sky & Edora  BIOTRONIK Product Brady Parameter」）。**AUTO＝まず10拍、DOO/VOO/AOO 90ppm（マグネットレート）の非同期ペーシングを AV delay 100ms で行い、11拍目以降は設定値に戻る。ASYNC＝つねに 90ppm の非同期ペーシング・AV delay 100ms。SYNC＝マグネットを当てても何も作動は変わらない。****ERI 時はマグネットレートが 80ppm に下降する。****Tachy 用テレメトリヘッド（マグネットなし）使用時には非同期モードにならない。****MRI モード中は自動的に AUTO ⇒ SYNC に切り替わる。**","tags":"Battery / PM / ICD / CRT / General / magnet / rate Magnet response Auto ASYNC SYNC 90ppm 10拍 11拍目 AV delay 100ms ERI 80ppm Tachyヘッド MRIモード SYNC BIOTRONIK"},{"term":"慢性期閾値","en":"chronic threshold","abbr":"","cat":"ペーシング","device":"PM / ICD / CRT","maker":"General","short":"植込み後のlead maturationを経て安定した時期に測定するペーシング閾値。おおむね植込み6〜8週以降の値で、長期の出力設定の基準になる。","tags":"Lead / PM / ICD / CRT / General / chronic / threshold / capture"},{"term":"陽極","en":"anode","abbr":"","cat":"ペーシング","device":"PM / ICD / CRT","maker":"General","short":"電流が戻る側の電極。bipolar pacingではringが陽極になる構成が一般的。出力が高いと陽極側でも捕捉が起こることがある（陽極刺激）。","tags":"Lead / PM / ICD / CRT / General / anode / threshold / capture 陽極バンド anodal band"},{"term":"リード","en":"lead","abbr":"","cat":"リード","device":"PM / ICD / CRT","maker":"General","short":"心内電位のセンシングと刺激伝達を行い、ジェネレータと心臓を電気的に接続する導線。体内で最も機械的ストレスを受ける部品で、トラブルの多くはここに起こる。","tags":"Lead / PM / ICD / CRT / General / lead / threshold / capture"},{"term":"電池内部抵抗","en":"cell impedance","abbr":"","cat":"電池","device":"PM / ICD / CRT","maker":"General","short":"電池セル内部の抵抗成分。電池消耗に伴う変化が寿命推定の情報となる。ICDでは充電時間の延長として現れる。","tags":"Battery / PM / ICD / CRT / General / cell / impedance"},{"term":"クロス・スティミュレーション","en":"cross stimulation","abbr":"","cat":"トラブル","device":"PM / ICD / CRT","maker":"General","short":"一方のチャネル刺激が別チャネル/心腔へ意図せず影響する現象を指す旧来の用語。リードの逆接続でも同様のことが起こる。","tags":"Trouble / PM / ICD / CRT / General / cross / stimulation"},{"term":"リード断線","en":"lead fracture","abbr":"","cat":"リード","device":"PM / ICD / CRT","maker":"General","short":"リード導体が機械的に破損し、導通が不安定または途絶した状態。インピーダンス上昇、ノイズ、出力不全として現れる。","tags":"Trouble / PM / ICD / CRT / General / lead / fracture / noise / oversensing / lead trouble / threshold / capture コンダクタ断線 conductor fracture 半断線 不完全断線 インピーダンス上昇 ノイズカウンタ 物理ストレス 鎖骨肋骨間圧迫 Sprint Fidelis Riata リコール 基線動揺 短周期センシング lead fracture 断線 リード切れ"},{"term":"ジェネレーター移動","en":"migration","abbr":"","cat":"トラブル","device":"PM / ICD / CRT","maker":"General","short":"ポケット内でジェネレータ位置が変化すること。migration。リードの牽引や捻れを招くことがある。","tags":"Trouble / PM / ICD / CRT / General / migration"},{"term":"多線条リード","en":"multifilar lead","abbr":"","cat":"リード","device":"PM / ICD / CRT","maker":"General","short":"複数の細い導線を束ねて柔軟性・耐久性を持たせたmultifilar conductor構造のリード。細い線を撚ることで繰り返しの屈曲に耐える。","tags":"Lead / PM / ICD / CRT / General / multifilar / lead / threshold / capture"},{"term":"偽断線像","en":"pseudofracture","abbr":"","cat":"リード","device":"PM / ICD / CRT","maker":"General","short":"X線等で断線様に見えるが実際の導体断線ではない外観。pseudofracture。リードの重なりや屈曲、コネクタ部の形状で生じる。","tags":"Lead / PM / ICD / CRT / General / pseudofracture / noise / oversensing / lead trouble / threshold / capture"},{"term":"X線識別文字","en":"radiopaque identification letters","abbr":"","cat":"デバイス構造","device":"PM / ICD / CRT","maker":"General","short":"透視/X線で機種識別に用いるradiopaque marker/identification。手帳がない患者の機種同定に役立つ。","tags":"Device / PM / ICD / CRT / General / radiopaque / identification / letters X線識別マーカ radiographic marker"},{"term":"R on T","en":"R on T pattern / spike on T pattern","abbr":"","cat":"不整脈・EP","device":"PM / ICD / CRT","maker":"General","short":"心室再分極のT波上へ心室刺激/期外収縮が重なる状態。vulnerable periodでは心室性不整脈誘発リスクとなる。心室頻拍や心室細動を誘発する危険がある。","tags":"Trouble / PM / ICD / CRT / General / on / pattern / spike"},{"term":"ランナウェイ・ペースメーカ","en":"runaway pacemaker","abbr":"","cat":"トラブル","device":"PM","maker":"General","short":"回路故障等で異常に速い固定ペーシングを生じる歴史的なデバイス故障。現行機では極めて稀。現行機では回路上の対策がなされている。","tags":"History / PM / General / runaway / pacemaker"},{"term":"センシング回路","en":"sensing circuit","abbr":"","cat":"センシング","device":"PM","maker":"General","short":"心内電位を増幅・フィルタし、自己心拍として認識するデバイス内の回路。感度やフィルタの設定によって、オーバー／アンダーセンシングの挙動が変わる。増幅とフィルタの特性がメーカーごとに異なる。","tags":"PM / General / sensing / circuit / threshold / capture"},{"term":"シングルパス・リード","en":"single-pass lead","abbr":"","cat":"リード","device":"PM / ICD / CRT","maker":"General","short":"単一の経静脈リードで心房センシングと心室ペーシング等を行うよう設計されたリード。VDDモードで用いるが、心房刺激はできない。","tags":"Lead / PM / ICD / CRT / General / single-pass / lead / threshold / capture VDD単一リード Single-lead VDD"},{"term":"縫合スリーブ","en":"suture sleeve","abbr":"","cat":"リード","device":"PM / ICD / CRT","maker":"General","short":"リードを筋膜へ縫着固定し、血管入口部での移動や屈曲を抑える部材。**素材はシリコン。**締めすぎると絶縁体を傷めるため、適度な固定にとどめる。","tags":"Lead / PM / ICD / CRT / General / suture / sleeve / threshold / capture シリコン Suture Sleeve"},{"term":"URL","en":"Upper Rate Limit","abbr":"URL","cat":"AV・タイミング","device":"PM / ICD / CRT","maker":"General","short":"上限レートの総称。心房追従上限（MTR）とセンサー駆動上限（MSR）を文脈で区別する。どちらを指すかは機種の表記で確認する。","tags":"PM / ICD / CRT / General / Upper / Rate / Limit / threshold / capture"},{"term":"MSR","en":"Maximum Sensor Rate","abbr":"MSR","cat":"レート応答","device":"PM / ICD / CRT","maker":"General","short":"レートレスポンスによるセンサー駆動レートの上限。Maximum Sensor Rate。高すぎると軽い動作で心拍が上がりすぎる。","tags":"PM / ICD / CRT / General / Maximum / Sensor / Rate"},{"term":"SAV","en":"Sensed AV Delay","abbr":"SAV","cat":"AV・タイミング","device":"PM / CRT","maker":"General","short":"心房自己波（AS）から心室刺激までのAV delay。Sensed AV Delay。P波感知の遅れを見込んでPAVより短く設定する。設定値と実際に得られる AV 間隔にはずれがあるため、**PAV を長め・SAV を短めに設定して実効の AV 間隔を揃える**という調整を行う（BIOTRONIK 資料の例では、ペースディレイ／センスディレイをそれぞれ 20ms と見込み、PAV 150ms／SAV 150ms の設定を PAV 170ms／SAV 130ms に変更している）。","tags":"PM / CRT / General / Sensed / AV / Delay / threshold / capture ペースディレイ センスディレイ 20ms 150 170 130 実効AV間隔 BIOTRONIK"},{"term":"PAV","en":"Paced AV Delay","abbr":"PAV","cat":"AV・タイミング","device":"PM / CRT","maker":"General","short":"心房刺激（AP）から心室刺激までのAV delay。Paced AV Delay。刺激と同時に計時が始まるためSAVより長めにする。**PAV を SAV より長くする理由は3つ**（BIOTRONIK 資料）。心房リードの留置位置が刺激伝導系の始まりである洞結節ではないため、心房内の伝導遅延による微妙なタイミングのずれを考慮する必要がある。①**心房センシング遅延**（洞結節からの信号が遅れて感知される）、②**心房ペーシング・レイテンシー**（ペーシングによる心房筋の興奮が遅れて収縮を始める）、③**心房内遅延**（ペーシングをした刺激の興奮が遅れて伝搬されていく）。**注意点として、AV delay の最適化は本来、左房と左室間のディレイがもっとも重要である。**","tags":"PM / CRT / General / Paced / AV / Delay / threshold / capture 心房センシング遅延 心房ペーシングレイテンシー 心房内遅延 洞結節 留置位置 左房左室 最適化 BIOTRONIK"},{"term":"PVARP","en":"Post-Ventricular Atrial Refractory Period","abbr":"PVARP","cat":"AV・タイミング","device":"PM / ICD / CRT","maker":"General","short":"心室イベント後、心房イベントを追従トリガーとして扱わない不応期。PMT/FFRW対策に重要。長すぎるとTARPが延び、上限追従レートが制限される。**BIOTRONIK では心室イベント後の心房不応期として PVARP を持ち、PVC 後だけ別値を使う PVARP after PVC、レートに応じて自動調整する Auto PVARP がある**（Etrinsa 8 DR-T の画面例は PVARP 225ms／PVARP after PVC 375ms／Auto PVARP ON）。","tags":"PM / ICD / CRT / General / Post-Ventricular / Atrial / Refractory / Period / PMT 心室後心房不応期 post ventricular atrial refractory period PVARP after PVC Auto PVARP 225ms 375ms Etrinsa BIOTRONIK"},{"term":"TARP","en":"Total Atrial Refractory Period","abbr":"TARP","cat":"AV・タイミング","device":"PM / CRT","maker":"General","short":"AV delayとPVARPを合わせた、心房イベントの追従可能上限に影響する総不応期間。2:1ブロックレート＝60,000÷TARP（ms）で境界が計算できる。**BIOTRONIK の資料は TARP＝PVARP＋SAV ディレイ と定義し、ARP と PVARP がどちらも心房不応期であることから TARP（Total Atrial Refractory Period）と呼ぶ、と説明している。**","tags":"PM / CRT / General / Total / Atrial / Refractory / Period PVARP+SAVディレイ ARP 心房不応期 Total Atrial Refractory Period BIOTRONIK"},{"term":"モードスイッチ","en":"Automatic Mode Switch","abbr":"AMS","cat":"モード","device":"PM / ICD / CRT","maker":"General","short":"AMS。AT/AF検出時にDDD(R)からDDI/VDI等へ自動切替する機能。検出基準と復帰条件はメーカーごとに異なる。","tags":"PM / ICD / CRT / General / Automatic / Mode / Switch / threshold / capture / AF AMS AMS Automatic Mode Switch"},{"term":"VP%","en":"Ventricular Pacing Percentage","abbr":"VP%","cat":"フォロー","device":"PM / ICD / CRT","maker":"General","short":"観察期間中の心室ペーシング割合。高いVP%は適応や心機能、CSP/CRTの必要性と合わせて解釈する。洞不全では低いほど望ましく、CRTでは高く保つ。","tags":"Follow-up / PM / ICD / CRT / General / Ventricular / Pacing / Percentage"},{"term":"AP%","en":"Atrial Pacing Percentage","abbr":"AP%","cat":"フォロー","device":"PM / ICD / CRT","maker":"General","short":"観察期間中の心房ペーシング割合。洞機能やLRL、rate response設定の影響を受ける。下限レートやレート応答の設定に影響される。","tags":"Follow-up / PM / ICD / CRT / General / Atrial / Pacing / Percentage"},{"term":"FFRW","en":"Far-Field R-Wave","abbr":"FFRW","cat":"センシング","device":"PM / ICD / CRT","maker":"General","short":"心房チャネルが心室脱分極（far-field R wave）を感知する現象。誤AMS/AHREの原因となる。PVABの設定で防ぎ、長すぎる設定は心房感知の欠落を招く。","tags":"Trouble / PM / ICD / CRT / General / Far-Field / R-Wave"},{"term":"TWOS","en":"T-Wave Oversensing","abbr":"TWOS","cat":"ICD","device":"ICD / CRT-D","maker":"General","short":"T波をR波として二重感知するT-wave oversensing。ICDでは不適切治療につながり得る。CRTでは両室ペーシング率の低下も招く。**Wide QRS のダブルカウントとの見分け方（BIOTRONIK 資料）**：TWOS は心室収縮（脱分極）時だけでなく、**心室拡張（再分極）時の電位も感知してしまうこと**で、Vs の出るタイミングは **350〜440ms が正常範囲、450ms 以上は Long QT**。一方 Wide QRS のダブルカウントは**1つの QRS を2回感知してしまうこと**で、**60〜100ms が脱分極の正常値、120ms 以上は CRT 適応**の範囲になる。**Vs までの間隔を測れば、どちらなのかを切り分けられる。**","tags":"Trouble / ICD / CRT-D / General / T-Wave / Oversensing / noise / oversensing / lead trouble T波オーバーセンシング R波振幅減少 QT延長 高カリウム 極性変更 フィルタ 再留置 T wave oversensing T波オーバーセンシング Twave oversensing Wide QRS ダブルカウント 見分け方 350〜440ms 450ms Long QT 60〜100ms 120ms CRT適応 再分極 BIOTRONIK"},{"term":"VT zone","en":"Ventricular Tachycardia Zone","abbr":"","cat":"ICD","device":"ICD / CRT-D","maker":"General","short":"心室頻拍として検出・治療判定するレート/周期帯。治療内容・判別・検出時間と一体で設定する。まずATPを試み、停止しなければショックへ移行する設定が一般的。","tags":"ICD / CRT-D / General / Ventricular / Tachycardia / Zone"},{"term":"VF zone","en":"Ventricular Fibrillation Zone","abbr":"","cat":"ICD","device":"ICD / CRT-D","maker":"General","short":"最も速い心拍数域に設定する検出ゾーン。心室細動を想定してショックを主体に治療するが、充電中ATP（Pain-Free）を併用できる機種もある。ここでは鑑別ロジックを効かせず、治療を優先する。","tags":"ICD / CRT-D / General / Ventricular / Fibrillation / Zone"},{"term":"NID","en":"Number of Intervals to Detect","abbr":"NID","cat":"ICD","device":"ICD / CRT-D","maker":"General","short":"頻拍と診断するまでに必要なinterval数。Number of Intervals to Detect。検出遅延/不要治療抑制に関係する。大きくすると自然停止する頻拍への不要な治療を減らせる。","tags":"ICD / CRT-D / General / Number / of / Intervals / to"},{"term":"ATP","en":"Antitachycardia Pacing","abbr":"ATP","cat":"ICD","device":"ICD / CRT-D","maker":"General","short":"頻拍より速い短いペーシング列でリエントリー性VT停止を狙う抗頻拍ペーシング。無痛で停止できるため、ショックの前に必ず試みる価値がある。","tags":"ICD / CRT-D / General / Antitachycardia / Pacing 自動抗頻拍ペーシング ATP automatic antitachycardia pacing"},{"term":"ATP during charging","en":"ATP during charging","abbr":"","cat":"ICD","device":"ICD / CRT-D","maker":"General","short":"VF/高速VTでショック充電中にATPを行い、停止すればショック回避を狙う機能。停止すれば充電を中止でき、患者の負担を減らせる。","tags":"ICD / CRT-D / General / ATP / during / charging"},{"term":"SVT discrimination","en":"Supraventricular Tachycardia Discrimination","abbr":"","cat":"ICD","device":"ICD / CRT-D","maker":"General","short":"心房情報、AV関係、形態、規則性、発症様式などでSVTとVTを鑑別し不適切治療を減らすロジック。心房リードがあると鑑別精度が上がる。","tags":"ICD / CRT-D / General / Supraventricular / Tachycardia / Discrimination / noise / oversensing / lead trouble / AF"},{"term":"Shock impedance","en":"High-voltage shock impedance","abbr":"","cat":"ICD","device":"ICD / CRT-D","maker":"General","short":"除細動コイルを含む高電圧ショック経路のインピーダンス。HV lead/coil/接続評価に用いる。高値はコイル断線、低値は絶縁不良を示唆する。","tags":"ICD / CRT-D / General / High-voltage / shock / impedance"},{"term":"Electrical storm","en":"Electrical storm","abbr":"","cat":"ICD","device":"ICD / CRT-D","maker":"General","short":"短期間にVT/VFが反復し、複数回のICD治療や緊急介入を要する状態。鎮静・抗不整脈薬・原因是正・アブレーションを組み合わせる。","tags":"Clinical / ICD / CRT-D / General / Electrical / storm"},{"term":"BiV%","en":"Biventricular pacing percentage","abbr":"","cat":"フォロー","device":"CRT","maker":"General","short":"観察期間中の両室ペーシング割合。CRTでは高い実効ペーシング率の維持が重要。一般に98％以上を目標とする。","tags":"CRT / General / Biventricular / pacing / percentage / threshold / capture / AF 両心室ペーシング率 BiV pacing percentage"},{"term":"Effective CRT","en":"Effective CRT pacing","abbr":"","cat":"CRT・CSP","device":"CRT","maker":"General","short":"単なるVPカウントでなく、融合/偽融合を除き実際に再同期に寄与する刺激が成立したかを見る概念。見かけのペーシング率が高くても実効率は低いことがある。","tags":"CRT / General / Effective / pacing"},{"term":"LV lead","en":"Left ventricular lead","abbr":"","cat":"CRT・CSP","device":"CRT","maker":"General","short":"冠静脈洞を経由して左室側壁の静脈に留置する左室リード。CRTで左室を刺激し、両室の同期を回復させる。刺激部位を選べる四極リードが主流。心外膜側から刺激するため閾値が高くなりやすい。","tags":"CRT / General / Left / ventricular / lead / threshold / capture 左室リード CS lead 左室 CS lead 冠静脈洞リード coronary sinus lead"},{"term":"LV threshold","en":"Left ventricular pacing threshold","abbr":"","cat":"CRT・CSP","device":"CRT","maker":"General","short":"選択したLVベクトルで左室心筋をcaptureできる最小刺激強度。上昇するとそのまま両室ペーシングの欠落につながる。","tags":"CRT / General / Left / ventricular / pacing / threshold / capture"},{"term":"CSP","en":"Conduction System Pacing","abbr":"CSP","cat":"CRT・CSP","device":"PM / CRT","maker":"General","short":"His束や左脚領域を刺激し、刺激伝導系を利用して生理的な心室興奮を目指すConduction System Pacing。右室ペーシングによる非同期収縮を避けられる。","tags":"CSP / PM / CRT / General / Conduction / System / Pacing / threshold / capture conduction system pacing 刺激伝導系ペーシング His束ペーシング 左脚ペーシング"},{"term":"HBP","en":"His Bundle Pacing","abbr":"HBP","cat":"CRT・CSP","device":"PM / CRT","maker":"General","short":"His束を直接/近傍から捕捉するHis Bundle Pacing。閾値が高くなりやすく、心房波オーバーセンシングも課題。","tags":"CSP / PM / CRT / General / His / Bundle / Pacing / threshold / capture クラスIIa クラスIIb EF36-50 フォーカスアップデート 2021年 シースデリバー"},{"term":"LBBP","en":"Left Bundle Branch Pacing","abbr":"LBBP","cat":"CRT・CSP","device":"PM / CRT","maker":"General","short":"左脚の直接captureを確認して行うLeft Bundle Branch Pacing。ヒス束ペーシングが無効な場合の選択肢となる。","tags":"CSP / PM / CRT / General / Left / Bundle / Branch / Pacing / threshold / capture left bundle branch pacing 左脚ペーシング"},{"term":"LBBAP","en":"Left Bundle Branch Area Pacing","abbr":"LBBAP","cat":"CRT・CSP","device":"PM / CRT","maker":"General","short":"深部中隔から左脚領域を刺激するLeft Bundle Branch Area Pacing。LBB captureを確認できないLV septal pacingも包括し得る。閾値が安定しやすく、近年広く行われている。ターゲットはRAO30度でヒス電位から心尖方向に15〜35mm、三尖弁輪の中隔尖の下で、LAO30度で中隔に垂直に貫通する向きに留置する。","tags":"CSP / PM / CRT / General / Left / Bundle / Branch / Area / threshold / capture 左脚ペーシング クラスIIb ヒス束無効時 2021年ガイドライン left bundle branch area pacing 左脚領域ペーシング RAO30 LAO30 15mm 35mm 三尖弁輪 中隔尖 ターゲット部位 Abbott"},{"term":"LVAT","en":"Left Ventricular Activation Time","abbr":"LVAT","cat":"CRT・CSP","device":"PM / CRT","maker":"General","short":"左室活性化時間。ペーシング刺激からV5またはV6誘導のR波ピークまでの時間として計測し、80ms未満が目安。左脚が捕捉できているかの判断材料になる。高出力でも低出力でも一貫していることが重要で、LVATが短く一貫していてインピーダンスが高いままなら、リード本体を回転させて固定を進める。","tags":"CSP / PM / CRT / General / Left / Ventricular / Activation / Time / threshold / capture left ventricular activation time 左室興奮時間 LVAT 80ms V5 V6 R波ピーク 高出力 低出力 一貫 リード固定 Abbott LBBAP"},{"term":"V6 RWPT","en":"V6 R-wave Peak Time","abbr":"V6 RWPT","cat":"CRT・CSP","device":"PM / CRT","maker":"General","short":"刺激スパイクからV6誘導R波頂点までの時間。LBB capture評価に用いる。V1誘導はRV中隔、V6誘導は外側LVを観察しており、両者のRWPTの差（V6−V1）で判定する。差がわずかなら心筋／LV中隔での捕捉（脱分極は同時）、44msより大きければセレクティブLBBAP、33msより大きければノンセレクティブかセレクティブのどちらかが達成されている。","tags":"CSP / PM / CRT / General / V6 / R-wave / Peak / Time / threshold / capture V6 R wave peak time V6-V1 RWPT差 44ms 33ms interpeak V1 RV中隔 外側LV セレクティブ ノンセレクティブ"},{"term":"Selective HBP","en":"Selective His Bundle Pacing","abbr":"","cat":"CRT・CSP","device":"PM / CRT","maker":"General","short":"His束のみがcaptureされ、局所心室筋の直接captureを伴わないHBP。刺激から興奮開始までにわずかな間隔が見られる。","tags":"CSP / PM / CRT / General / Selective / His / Bundle / Pacing / threshold / capture"},{"term":"Non-selective HBP","en":"Non-selective His Bundle Pacing","abbr":"","cat":"CRT・CSP","device":"PM / CRT","maker":"General","short":"ヒス束と周囲の心筋を同時に捕捉するヒス束ペーシング。QRSにデルタ様の立ち上がりを伴い、選択的HBPより閾値が低いことが多いが、波形はやや幅広くなる。選択的HBPより閾値が低いことが多い。","tags":"CSP / PM / CRT / General / Non-selective / His / Bundle / Pacing / threshold / capture"},{"term":"Leadless pacemaker","en":"Leadless Pacemaker","abbr":"","cat":"リードレス","device":"Leadless","maker":"General","short":"経静脈リードと皮下ポケットを用いず、心腔内へ本体を直接留置するペースメーカ。リード断線やポケット感染という従来の弱点を回避できる。","tags":"Leadless / General / Pacemaker"},{"term":"Micra","en":"Micra Transcatheter Pacing System","abbr":"","cat":"リードレス","device":"Leadless","maker":"Medtronic","short":"Medtronicの右室内留置型リードレスペースメーカ製品群。長さ約25.9mm・容積1cc・重さ1.75gのカプセル型。","tags":"Leadless / Medtronic / Micra / Transcatheter / Pacing / System ニチノールタイン FlexFix リトリーバルヘッド 27Fr 大腿静脈 Micra TPS 25.9mm 20Fr 1cc Tip-Ring18mm 心室中壁 穿孔 VDD"},{"term":"Micra AV","en":"Micra AV","abbr":"","cat":"リードレス","device":"Leadless","maker":"Medtronic","short":"加速度センサーで心房機械イベントを検出し、VDD様のAV同期を目指すMicra系リードレスPM。心房リードなしで房室ブロックにも対応できる。","tags":"Leadless / Medtronic / Micra / AV / threshold / capture"},{"term":"Aveir VR","en":"Aveir VR","abbr":"","cat":"リードレス","device":"Leadless","maker":"Abbott","short":"Abbott AVEIRの心室用リードレスペースメーカ（LSP112V）。全長38.0mm・容積1.1cc・質量2.4g・外径6.5mm。シングルヘリックス設計で、1.63mmのアウターヘリックスが固定と先端電極を兼ねる。バッテリー容量243mAh、ISO規格設定（VVIR 60bpm・2.5V／0.4ms・600Ω・100％ペーシング）に基づく予測寿命は10.3年。レート応答は温度ベース。固定前のプレマッピングが可能で、専用リトリーバルカテーテルによる抜去に対応する。推奨留置部位は右心室の低位中隔から中隔。X線コードは NT。追補47の資料は**公称容量を 241mAh**とし（既存の243mAhと食い違う。未確定）、**AR との電極間距離はどちらも 24mm で同じ**としている。AVEIR DR システムでは、VR は「新しいローディングツール内にある同様のデバイス」として供給され、デリバリーカテーテル・イントロデューサ・リトリーバルカテーテル・プログラマとテレメトリーセットアップは VR 単独のときと同じものを使う（デリバリーカテーテルのみ重要な変更あり・手技には2本必要）。","tags":"Leadless / Abbott / Aveir / VR LSP112V 38.0mm 1.1cc 2.4g 6.5mm 243mAh 10.3年 10.3 years 温度ベース 低位中隔 シングルヘリックス 1.63mm NT アヴェイル LP 241mAh 243mAh 24mm 電極間距離 ローディングツール デリバリーカテーテル2本 未確定"},{"term":"Aveir AR","en":"Aveir AR","abbr":"","cat":"リードレス","device":"Leadless","maker":"Abbott","short":"Abbott AVEIRの心房用リードレスペースメーカ（LSP201A）。全長32.2mm・外径6.5mm、デュアルヘリックス設計（アウターヘリックス1.63mmで固定、インナーヘリックスが固定性・安定性を高めると同時に先端電極として機能）。推奨留置部位は右心耳基部。単独では AAI(R)、心室用 AVEIR VR と組み合わせると AAI(R)＋VVI または DDD(R) で使える。第2世代の AVEIR AR2（LSP203A）が後継。植込み3か月後の有効性エンドポイント（閾値≦3.0V@0.4ms かつ P波高値≧1mV）の達成率は90.2％、波高値を0.5mV以上とした場合は95.2％。留置部位は右心耳基部が推奨で、IDE 試験では植込み全体の61.1％がここだった。深部右心耳は脱落率が高く（4.4％ 対 0.9％）、組織が薄くパーフォレーションのリスクがあり、i2i 通信の距離も延びる。植込み時に心房の閾値が大幅に上昇することは珍しくない。追補47の資料では 容量 1.0cc・重さ 2.1g・固定の深さ 約1.63mm・固定メカニズム＝デュアルヘリックスと明記。**VR と比べてヘリックスが6時の位置で「ベベルアップ」に設計されており、**ヘリックスの攻撃性を減らして心膜の固定リスクを下げることを狙っている。**電気的にアクティブな先端電極はアウターヘリックスから 0.02インチ（0.05cm）凹んだインナーヘリックスの形**で、電極と組織の接触を改善し二次的な固定も与える。AR が VR より短いのは RA の解剖に対応するためで、**サイズ差はバッテリーサイズの縮小で補われ、公称容量は AR 174mAh／VR 241mAh**とされる（既存の 0.213Ah／243mAh とは食い違い。未確定）。**電極間距離は AR・VR とも 24mm で同じ。**設計は、ベンチテスト用18コンセプト → 急性期の羊研究で10コンセプト → 長期羊研究向けに3コンセプトという経過で絞り込まれた。","tags":"Leadless / Abbott / Aveir / AR LSP201A AR2 LSP203A アヴェイル LP AAI AAI+VVI DDD 32.2mm 6.5mm デュアルヘリックス 1.63mm 右心耳基部 90.2% 95.2% 3.0V 1mV 0.5mV 61.1% 4.4% 0.9% 深部右心耳 脱落 閾値上昇 分界稜 1.0cc 2.1g 174mAh 241mAh 24mm 電極間距離 ベベルアップ 6時 インナーヘリックス 0.02インチ 0.05cm 凹み 固定の深さ 攻撃性 心膜 18コンセプト 羊"},{"term":"Aveir DR","en":"Aveir DR","abbr":"","cat":"リードレス","device":"Leadless","maker":"Abbott","short":"AVEIR ARとVRを組み合わせ、i2i通信でbeat-to-beatのデュアルチャンバー同期を行うシステム。リードレスでDDD様の動作を可能にした。AAI(R)＋VVI モードを選べば、心房ペーシング主体で心室はバックアップとなり、両デバイスの寿命延長が期待できる。AVEIR DR i2i スタディでは、デュアルチャンバの手術成功率98.3％、複数の姿勢と歩行で観察された平均房室同期97.3％、安全性達成率90.3％、心房用LPの有効性エンドポイント90.2％が報告されている（NEJM 2023）。デュアルチャンバのアルゴリズムとして AMS（心内心電図を最大4つ保存）・VIP・ヒステリシス・A Pace on PMT を持つ。植込みは「検査室・患者の準備」と「静脈アクセス」（各1回）に続き、各デバイス共通の6ステップ（①カテーテルとデバイスの準備 ②血管への挿入 ③目標位置までの操作 ④マッピングと固定 ⑤テザーとテスト ⑥リリース・取外し・プログラミング）を、心室用LP → 心房用LP の順に繰り返す。徐脈パラメータは従来の経静脈機に非常によく似ており、**最大センサレート 170 min⁻¹・最大トラッキングレート 180 min⁻¹**が上限（追補47）。**エピソード（AMS）EGM は 1〜4 で保存本数を選び、選んだ数によって1エピソードの長さが決まる。保存はノミナル Off なので植込み時に能動的に有効化する。**FastPath™ サマリーには**RA 用と RV 用の2つの独立したバッテリーメーター**が並び、保存エピソードと i2i 診断データにもここからアクセスできる。","tags":"Leadless / Abbott / Aveir / DR / threshold / capture AAI+VVI DDD(R) i2i 4/7 i2i設定レベル1〜7 寿命延長 バックアップ 98.3% 手術成功率 97.3% AV同期 90.3% 安全性 90.2% 有効性 NEJM 2023 Knops アップグレーダブル ペアリング AMS VIP A Pace on PMT 6ステップ 植込み手順 心室先行 最大センサレート170 最大トラッキングレート180 エピソード1〜4 ノミナルOff バッテリーメーター2つ RA RV FastPath i2i診断データ ブリッジペーシング null @ comm"},{"term":"i2i communication","en":"Implant-to-Implant communication","abbr":"","cat":"リードレス","device":"Leadless","maker":"Abbott","short":"AVEIRの心房・心室デバイス間で、低エネルギーの導電性通信を用いて毎拍イベントを共有する技術。無線に比べ消費電力が少ないのが利点。データパルスは各ペーシングイベントまたはセンシングイベントと同時に送信されるため、ペーシングやセンシングそのものには影響しない。さまざまな姿勢で観察された平均房室（AV）同期率は95％以上とされる。通信出力は［i2i 設定レベル］1〜7 で設定し、植込み時にプログラマの［i2i 設定管理］で方向別（RV→RA／RA→RV）のスループット（％）と強度を自動評価して推奨レベルが提示される。レベル7にすると電池寿命が短くなる旨の警告が画面に出る。電池寿命表の条件「i2i＝4/7」はこのレベル4を指す。スループットは主に2デバイス間の距離と角度で決まり、RAO 30° でのボタン間距離 70mm 以下・相対角度 40° 以下が理想とされる。通信の向きは A2V（心房→心室）と V2A（心室→心房）の2つで、ペースパルスの直前（保留中のペースビートを通知）またはセンス検出後（検出した自己心拍を通知）に行われる。メッセージは、まず低周波の「コール」（ウェイクアップ信号）で相手の高周波レシーバーを起動し、続いて「データパッケージ」（マーカと、必要に応じてペイロード＝追加情報）を送る2段構え。用いるのは μsec 範囲の非刺激性インパルスで心筋を刺激しない。中断はほとんどの場合6秒未満で、中断しても房室同期が保たれることは多い。","tags":"Leadless / Abbott / Implant-to-Implant / communication i2i 4/7 i2i設定レベル 1〜7 スループット 強度 70mm 40度 V2A A2V 導電性通信 房室同期 DDD 毎心拍 データパルス 同時送信 95% AV同期率 beat-to-beat synchrony A2V V2A コール ウェイクアップ信号 データパッケージ マーカ ペイロード 低周波 高周波 μsec 非刺激性 6秒未満 中断"},{"term":"Pre-mapping","en":"Pre-mapping","abbr":"","cat":"植込み・手技","device":"Leadless","maker":"General","short":"最終固定前に候補部位のセンシング・閾値・インピーダンス等を評価して留置位置を選ぶ工程。条件のよい留置部位を選ぶための工程。","tags":"Procedure / Leadless / General / Pre-mapping / threshold / capture"},{"term":"Retrieval","en":"Device retrieval","abbr":"","cat":"リードレス","device":"Leadless","maker":"General","short":"留置済みリードレスデバイス等を専用カテーテルで回収・抜去する手技。組織で覆われると回収は難しくなる。","tags":"Procedure / Leadless / General / Device / retrieval / threshold / capture"},{"term":"Remote monitoring","en":"Remote Device Monitoring","abbr":"","cat":"フォロー","device":"PM / ICD / CRT","maker":"General","short":"CIEDデータを家庭から自動/手動送信し、デバイス状態や不整脈イベントを遠隔管理する仕組み。緊急対応システムではないことを患者へ説明する。","tags":"Follow-up / PM / ICD / CRT / General / Remote / Device / Monitoring 遠隔モニタリング RM Home Monitoring 2008年 2010年 保険償還 早期発見"},{"term":"AT/AF burden","en":"Atrial Tachyarrhythmia Burden","abbr":"","cat":"フォロー","device":"PM / ICD / CRT","maker":"General","short":"一定期間に心房頻拍・心房細動が生じていた時間の割合（心房負荷）。遠隔モニタリングで追跡でき、抗凝固療法や治療方針を判断する材料になる。脳梗塞リスクの評価や抗凝固の判断材料になる。","tags":"Follow-up / PM / ICD / CRT / General / Atrial / Tachyarrhythmia / Burden / AF"},{"term":"AHRE","en":"Atrial High Rate Episode","abbr":"AHRE","cat":"フォロー","device":"PM / ICD / CRT","maker":"General","short":"CIEDが設定基準以上の高心房レートとして記録したエピソード。臨床的AFの確定診断とは同義ではない。心内電位を確認せずに臨床的AFと断定はできない。","tags":"Follow-up / PM / ICD / CRT / General / Atrial / High / Rate / Episode / AF"},{"term":"Capture management","en":"Automatic Capture Management","abbr":"","cat":"ペーシング","device":"PM / ICD / CRT","maker":"General","short":"定期的にcapture閾値を測定し、安全域を保ちながら出力を自動調整する機能の総称。過剰出力を避けて電池を節約しつつ、閾値上昇にも追従できる。","tags":"PM / ICD / CRT / General / Automatic / Capture / Management / threshold / capture"},{"term":"AutoCapture","en":"Automatic capture verification","abbr":"","cat":"ペーシング","device":"PM / ICD / CRT","maker":"General","short":"Abbott等で用いられるcapture確認/出力自動調整機能名。非capture時にbackup pulseを出す機構を持つ。閾値ぎりぎりまで出力を下げられ、電池寿命の延長につながる。","tags":"PM / ICD / CRT / General / Automatic / capture / verification / threshold オートキャプチャ 自動キャプチャ auto capture"},{"term":"MVP","en":"Managed Ventricular Pacing","abbr":"MVP","cat":"ペーシング","device":"PM","maker":"Medtronic","short":"Medtronicの心室ペーシング抑制アルゴリズム。AAI(R)ベース＋心室backupで自己AV伝導を優先し、必要時DDD(R)へ移行する。右室ペーシング率を大きく下げるが、RNRVASを誘発することがある。","tags":"Manufacturer / PM / Medtronic / Managed / Ventricular / Pacing RNRVAS対応 AAI DDD 自己伝導優先 右室ペーシング最小化 90%削減 心房細動40%抑制 AAI DDD 洞不全症候群"},{"term":"VIP","en":"Ventricular Intrinsic Preference","abbr":"VIP","cat":"ペーシング","device":"PM","maker":"Abbott","short":"AbbottのVentricular Intrinsic Preference。AV delayを動的に延長して自己AV伝導を検索し、不要なRV pacingを減らす。自己伝導が出るまで待つため、一時的にAV間隔が長くなる。","tags":"Manufacturer / PM / Abbott / Ventricular / Intrinsic / Preference"},{"term":"RYTHMIQ","en":"RYTHMIQ","abbr":"RYTHMIQ","cat":"ペーシング","device":"PM","maker":"Boston Scientific","short":"Boston Scientificの心室ペーシング抑制機能。AAI(R)＋VVI backupで動作し、AV同期消失時にDDD(R)へ切替する。AAI(R)動作中は心室ペーシングがほぼ入らない。","tags":"Manufacturer / PM / Boston Scientific / RYTHMIQ"},{"term":"IRSplus","en":"Intrinsic Rhythm Support plus","abbr":"","cat":"ペーシング","device":"PM","maker":"BIOTRONIK","short":"BIOTRONIK の Intrinsic Rhythm Support plus。**AV ディレイを延長することで自己房室伝導を優先させ、不必要な心室ペーシングを避ける機能。****AV hysteresis の選択肢（Off／IRSplus／Positive／Negative）のひとつ**で、IRSplus の延長は**最大 400ms まで**（追補49・BIOTRONIK「Amvia Sky & Edora  BIOTRONIK Product Brady Parameter」）。**IRSplus に設定すると「AV hysteresis は Auto（変更不可）」「AV scan／repetitive は ON（変更不可）」に自動で変更される。****Vp suppression が CLS と併用できないのに対し、CLS モードでは IRSplus の使用が推奨される。**自己心室収縮が発現しなければ設定された AV ディレイで心室ペーシングを行うため、不適切に長い AV ディレイは避ける。","tags":"Manufacturer / PM / BIOTRONIK / Intrinsic / Rhythm / Support / plus 400ms AV hysteresis Auto変更不可 AV scan repetitive ON固定 CLS併用可 Off Positive Negative"},{"term":"Asynchronous pacing","en":"Asynchronous pacing","abbr":"","cat":"モード","device":"PM / ICD / CRT","maker":"General","short":"自己心拍を感知せず設定レートで刺激するAOO/VOO/DOO等の非同期ペーシング。自己脈があると競合やR on Tのリスクがある。","tags":"PM / ICD / CRT / General / Asynchronous / pacing / threshold / capture"},{"term":"NBG code","en":"NASPE/BPEG Generic Pacemaker Code","abbr":"","cat":"モード","device":"PM / ICD / CRT","maker":"General","short":"ペーシングモードを、刺激腔・感知腔・感知応答・レート応答・多部位刺激の文字コードで表す体系。3文字目のI/T/Dが感知への応答様式を表す。**各文字の意味（BIOTRONIK 資料）**：第1文字＝ペーシング部位、第2文字＝センシング部位、**第3文字＝自己心拍がある際のペーシング制御**、第4文字＝レート応答機能の有無、第5文字＝マルチサイトペーシングの有無。第1〜3文字は O（None）／A（Atrium）／V（Ventricle）／D（Dual）だが、**第3文字だけは O（該当なし）／I（Inhibit＝抑制）／T（Trigger＝同期）／D（抑制＋同期）**。第4文字は O または R（Rate modulation）。NBG は NASPE/BPEG Generic Pacemaker Code の略。","tags":"PM / ICD / CRT / General 反応様式 mode 第1文字 第2文字 第3文字 第4文字 第5文字 Inhibit Trigger Dual Rate modulation NASPE BPEG BIOTRONIK"},{"term":"AAI","en":"AAI pacing mode","abbr":"AAI","cat":"モード","device":"PM","maker":"General","short":"心房を刺激・感知し、心房自己波で刺激を抑制するモード。AV伝導が保たれたSNDなどで使用。後から房室ブロックが出ると対応できない点に注意する。","tags":"PM / General 心房抑制心房ペーシング AAI P-wave inhibited atrial pacing"},{"term":"VVI","en":"VVI pacing mode","abbr":"VVI","cat":"モード","device":"PM / ICD / CRT","maker":"General","short":"心室を刺激・感知し、心室自己波で刺激を抑制する単腔心室モード。房室同期は得られず、ペースメーカ症候群の原因になりうる。","tags":"PM / ICD / CRT / General / AF R波抑制型心室ペーシング VVI R-wave inhibited ventricular pacing 心室抑制型心室ペーシング VVI ventricular inhibited ventricular pacing 心室デマンド型ペーシング・モード ventricular demand pacing mode"},{"term":"DDD","en":"DDD pacing mode","abbr":"DDD","cat":"モード","device":"PM / ICD / CRT","maker":"General","short":"心房・心室を刺激/感知し、感知に対して抑制・追従の両方を行える標準的dual chamber mode。心房頻拍を追従してしまうため、モードスイッチで対処する。","tags":"PM / ICD / CRT / General"},{"term":"DDI","en":"DDI pacing mode","abbr":"DDI","cat":"モード","device":"PM / ICD / CRT","maker":"General","short":"心房・心室を刺激/感知するが、心房感知イベントを心室追従のトリガーにしないdual chamber mode。モードスイッチの切替先としてよく用いられる。","tags":"PM / ICD / CRT / General / AF"},{"term":"VDD","en":"VDD pacing mode","abbr":"VDD","cat":"モード","device":"PM","maker":"General","short":"心房を感知し心室を刺激/感知するが、心房刺激は行わないAV synchronous ventricular pacing。洞徐脈が出ると対応できないため、洞機能が保たれた房室ブロックが適応。","tags":"PM / General 心房同期心室ペーシング VAT atrial-synchronized ventricular pacing 心房同期心室抑制ペーシング VDD atrial-synchronized ventricular-inhibited pacing"},{"term":"AOO","en":"AOO pacing mode","abbr":"AOO","cat":"モード","device":"PM","maker":"General","short":"心房を固定レートで刺激し、自己P波を感知しない非同期モード。自己心拍と競合するリスクがあるため、電気メス使用時や磁石適用時など一時的な場面に限って用い、日常の恒久設定にはほぼ使わない。自己P波と競合し、心房細動を誘発しうる。","tags":"PM / General / MRI"},{"term":"VOO","en":"VOO pacing mode","abbr":"VOO","cat":"モード","device":"PM / ICD / CRT","maker":"General","short":"心室を固定レートで刺激し、自己心拍を感知しない非同期モード。感知を止めるため雑音に強い一方、自己脈と競合してR on Tを起こしうる。磁石適用や電気メス使用時などに限定して用いる。MRI検査時や電気メス使用時など、限られた場面で用いる。","tags":"PM / ICD / CRT / General / MRI 心室非同期型ペーシング様式 VOO ventricular asynchronous pacing mode"},{"term":"DOO","en":"DOO pacing mode","abbr":"DOO","cat":"モード","device":"PM / ICD / CRT","maker":"General","short":"心房・心室を設定レートとAVディレイで非同期に順次刺激するモード。感知しないため競合の危険があり、強い電磁干渉が予想される場面や、磁石適用時のバックアップ動作として現れる。デバイスリセット時のバックアップ動作としても現れる。","tags":"PM / ICD / CRT / General / MRI"},{"term":"ERI","en":"Elective Replacement Indicator","abbr":"ERI","cat":"電池","device":"PM / ICD / CRT","maker":"General","short":"電池消耗が進んだことを知らせる交換推奨サイン（Elective Replacement Indicator）。この時点から一定の余裕期間があり、計画的に本体交換を行う。以降はEOS（寿命末期）に至る。以降はフォロー間隔を短縮し、交換の日程を立てる。","tags":"Battery / PM / ICD / CRT / General 電池交換指示信号 ERI elective replacement indicator"},{"term":"RRT","en":"Recommended Replacement Time","abbr":"RRT","cat":"電池","device":"PM / ICD / CRT / Leadless","maker":"General","short":"メーカーが交換を推奨する電池ステータス。名称と定義は製品群で異なる。表示後も一定の猶予期間があるが、放置はしない。AVEIR VR では RRT＝2.71V で、到達するとアラート表示・センサOff・マグネットモード65bpmとなる。電池は24時間ごとに自動テストされ、電圧のトレンドが表示される。","tags":"Battery / PM / ICD / CRT / Leadless / General AVEIR VR 2.71V センサOff マグネット65bpm 24時間ごと自動テスト リードレス"},{"term":"EOS","en":"End of Service","abbr":"EOS","cat":"電池","device":"PM / ICD / CRT / Leadless","maker":"General","short":"サービス寿命末期。通常機能が維持できない/停止へ向かう終末ステータス。テレメトリーや頻拍治療が制限されるため、ここに至る前に交換する。","tags":"Battery / PM / ICD / CRT / Leadless / General EOL end of life 寿命末期 電池寿命末期 EOL end-of-life"},{"term":"P-wave amplitude","en":"Atrial sensing amplitude","abbr":"","cat":"センシング","device":"PM / ICD / CRT","maker":"General","short":"心房リードで感知される自己P波の大きさ（mV）。値が小さいとアンダーセンシングの原因になり、フォローで経時的に確認する感知余裕の指標。植込み時は2.0mV以上が目安。心房細動時はさらに減弱する。","tags":"Follow-up / PM / ICD / CRT / General / AF"},{"term":"R-wave amplitude","en":"Ventricular sensing amplitude","abbr":"","cat":"センシング","device":"PM / ICD / CRT / Leadless","maker":"General","short":"心室チャネルで測定するR波振幅。ICDでは頻拍感知にも重要。植込み時は5.0mV以上が目安。","tags":"Follow-up / PM / ICD / CRT / Leadless / General"},{"term":"AV synchrony","en":"Atrioventricular synchrony","abbr":"","cat":"AV・タイミング","device":"PM / CRT / Leadless","maker":"General","short":"心房収縮と心室収縮が適切な時間差で協調している状態（房室同期）。これが保たれると心房収縮による充満効果（心房キック）が得られ、心拍出量が増す。崩れるとペースメーカ症候群の原因となる。","tags":"Clinical / PM / CRT / Leadless / General"},{"term":"Capture failure","en":"Loss of capture","abbr":"","cat":"トラブル","device":"PM / ICD / CRT / Leadless","maker":"General","short":"刺激スパイクは出ているが、その後に標的心筋の脱分極が起きない状態。出力を上げても捕捉しなければ再手術を検討する。","tags":"Trouble / PM / ICD / CRT / Leadless / General / threshold / capture"},{"term":"Output failure","en":"Failure to pace","abbr":"","cat":"トラブル","device":"PM / ICD / CRT","maker":"General","short":"予定した部位に刺激パルスが出ない状態（出力不全）。リード断線・接続不良・オーバーセンシングによる抑制などが原因で、心電図上はスパイクが欠落する。心電図上スパイクそのものが見えない。","tags":"Trouble / PM / ICD / CRT / General / noise / oversensing / lead trouble"},{"term":"Lead noise","en":"Lead-related noise","abbr":"","cat":"トラブル","device":"PM / ICD / CRT","maker":"General","short":"リード由来の非生理的高周波/断続信号。oversensingやICD不適切治療の原因。体位変換や上肢の運動で再現できることがある。","tags":"Trouble / PM / ICD / CRT / General / noise / oversensing / lead trouble"},{"term":"AV Search+","en":"AV Search Plus","abbr":"","cat":"ペーシング","device":"PM / ICD / CRT","maker":"Boston Scientific","short":"Boston ScientificのAV delay延長型自己伝導探索機能。不要なRV pacing低減を目的とする。間欠的な房室ブロックでは、探索のたびに伝導の有無が変わりうる。","tags":"Manufacturer / PM / ICD / CRT / Boston Scientific / PMT"},{"term":"PaceSafe","en":"PaceSafe Automatic Threshold","abbr":"","cat":"ペーシング","device":"PM / ICD / CRT","maker":"Boston Scientific","short":"Boston Scientificの自動閾値測定/出力管理機能群。心房・右室・左室それぞれで独立して閾値を管理する。","tags":"Manufacturer / PM / ICD / CRT / Boston Scientific / threshold / capture / AF"},{"term":"RightRate","en":"RightRate Pacing","abbr":"","cat":"ペーシング","device":"PM","maker":"Boston Scientific","short":"Boston Scientificのminute ventilation等を利用したrate-adaptive pacing機能。体動を伴わない負荷にも反応しやすいのが分時換気量方式の利点。","tags":"Manufacturer / PM / Boston Scientific"},{"term":"QuickOpt","en":"QuickOpt algorithm","abbr":"","cat":"CRT・CSP","device":"CRT / PM","maker":"Abbott","short":"Abbottの心内EGM情報からAV/VV timingの推奨値を算出する最適化支援機能。短時間で推奨値を算出できる。","tags":"Manufacturer / CRT / PM / Abbott"},{"term":"CLS","en":"Closed Loop Stimulation","abbr":"CLS","cat":"レート応答","device":"PM / ICD / CRT","maker":"BIOTRONIK","short":"BIOTRONIK の rate response。**心筋の収縮成分をモニターしてレートに反映させる機能で、特別な手技やデバイスを必要とせず使用可能** （追補52・BIOTRONIK「Biotronik Product Brady  Closed Loop Stimulation」）。**測定は RV tip to Can（unipolar）で心内インピーダンスを毎拍評価する。電極周辺（約1cm²）の心筋の状態に強く依存する抵抗値測定を用いることで、心臓収縮にともなう心筋の経時的な状態の変化を抵抗値の変化としてモニタする。****安静時の抵抗値（リファレンス）と心収縮力増強時の抵抗値の差の面積が大きいほどペーシングレートを上昇させる（beat to beat）。****設定は Max. CLS rate／CLS response／CLS resting rate control／Vp required の4項目。****Amvia Sky シリーズにも搭載されており、Amvia Sky ではモードとして『DDI-CLS』が追加され『AOO』モードが廃止された**（追補49）（あわせて『OFF』モードも追加）。**資料は「CLS と Vp suppression を併用することはできません。心室ペーシングの抑制機能は “IRS plus” もしくは “Positive” を推奨しています」と注記している**（追補49の資料は「心室ペーシングを抑制する場合には、IRS plus の使用を推奨しています」）。**推奨されているのは心室ペーシングの抑制機能としての IRS plus／Positive である。****テレメトリ中は、レートの調節も AV ディレイを変化させるリファレンスの取得も行われない。**","tags":"Manufacturer / PM / ICD / CRT / BIOTRONIK Closed Loop Stimulation 心内インピーダンス RV tip to Can unipolar 1cm2 リファレンス 面積 beat to beat Max. CLS rate CLS response resting rate control Vp required DDI-CLS AOO廃止 OFFモード Amvia Skyにも搭載 Vp suppression併用不可 心室ペーシングの抑制機能 IRSplus Positive テレメトリ中は作動しない"},{"term":"Capture Control","en":"Automatic Capture Control","abbr":"","cat":"ペーシング","device":"PM / CRT","maker":"BIOTRONIK","short":"BIOTRONIK の自動 capture threshold 測定・出力調整機能。**心房側が ACC（Atrial Capture Control）、心室側が VCC（Ventricular Capture Control）で、いずれも Capture control＝On／Off／ATM（Active Threshold Monitor）から選ぶ**（追補49・BIOTRONIK「Amvia Sky & Edora  BIOTRONIK Product Brady Parameter」）。**ACC は毎拍の閾値管理を行わず1日1回の測定にとどまるが、VCC は毎拍（beat to beat）心室捕捉をモニタしている**点が最大の違い。**過去デバイスでは心室の自動閾値測定機能を ACC（Active Capture Control）と呼んでいた**ため、現在の心房用 ACC と紛らわしい。**測定は Home Monitoring 伝送時間の90分前に行われ、できなかった場合は24分後にリトライする。**","tags":"Manufacturer / PM / CRT / BIOTRONIK / threshold / capture ACC VCC ATM On Off beat to beat 毎拍 1日1回 Active Capture Control 名称衝突 HM90分前 24分後リトライ"},{"term":"MRI AutoDetect","en":"MRI AutoDetect / MRI Guard","abbr":"","cat":"MRI・EMI","device":"PM / CRT","maker":"BIOTRONIK","short":"対応機種でMRI環境を検知し、設定期間内に自動でMRI modeへ移行する機能。**設定は Off／On／Auto の3択**（追補49・BIOTRONIK「Amvia Sky & Edora  BIOTRONIK Product Brady Parameter」）。**Auto にした場合：Auto に設定した日＋14日間が有効。4秒以上継続する磁場強度の上昇、もしくは磁場が 150mT 以上で検知されると MRI 撮像可能モードへ移行する。MRI 撮像可能モードの解除は磁場が 10mT 以下のときに自動的に復帰する。撮像後は必要な検査を行い、MRI 設定を「off」へプログラムする。****E シリーズでは条件が異なり、10mT（100G）以上の磁場を検知すると MRI 撮像可能モードに移行し、磁場が検知できなくなると1分後にパーマネントモードへ復帰する。****搭載機種は Amvia Sky／Evity 8／Edora 8／Enitra 8・6**（E3 シリーズ以降）。","tags":"Manufacturer / PM / CRT / BIOTRONIK / MRI Off On Auto 14日間 4秒以上 150mT 10mT 100G 1分後 パーマネントモード E3シリーズ以降 Amvia Sky Evity8 Edora8 Enitra8 Enitra6"},{"term":"LV VectorOpt","en":"LV Vector Optimization","abbr":"","cat":"CRT・CSP","device":"CRT","maker":"BIOTRONIK","short":"複数LV vectorの電気的評価を支援するCRT最適化機能。閾値などを自動測定して最適な組合せを提案する。","tags":"Manufacturer / CRT / BIOTRONIK / threshold / capture"},{"term":"EV-ICD","en":"Extravascular ICD","abbr":"EV-ICD","cat":"ICD","device":"ICD","maker":"Medtronic","short":"リードを胸骨下（血管外）に留置するICD。TV-ICDに近い除細動に加え、ATP・除細動後ペーシング・ポーズ予防など限定的なペーシングが可能。経静脈リードを使わず、S-ICDにはないATPも行える。","tags":"EV-ICD Aurora 血管外 胸骨下"},{"term":"S-ICD","en":"Subcutaneous ICD","abbr":"S-ICD","cat":"ICD","device":"ICD","maker":"Boston Scientific","short":"リードを皮下（胸骨傍・側胸部）に留置し、静脈・心内にリードを置かないICD。徐脈ペーシングやATPは原則不可。抜去が容易で敗血症を起こしにくいのが最大の利点。","tags":"S-ICD EMBLEM 皮下 皮下ICD 広背筋 前鋸筋 胸骨左縁 dual zone 80W 65W SMART Pass 抜去容易"},{"term":"S-ICDの検出ゾーン（Conditional/Shock）","en":"S-ICD detection zones","abbr":"","cat":"ICD","device":"ICD","maker":"Boston Scientific","short":"S-ICDの2ゾーン設定。Conditional（条件付き）ゾーンは形態識別で不要作動を抑え、Shockゾーンはレートのみで即ショックする。2ゾーン設定で不適切作動を減らせる。","tags":"S-ICD zone conditional shock"},{"term":"SMART Pass","en":"SMART Pass Filter","abbr":"","cat":"ICD","device":"ICD","maker":"Boston Scientific","short":"S-ICDの高域通過フィルタ。T波などの低周波成分を抑え、オーバーセンシングによる不適切作動を減らす。T波オーバーセンシングによる不適切作動を減らす。","tags":"S-ICD フィルタ T波 オーバーセンシング"},{"term":"iATP","en":"Intrinsic ATP","abbr":"iATP","cat":"ICD","device":"ICD","maker":"Medtronic","short":"頻拍周期に合わせて刺激間隔を自動調整する心室ATP。固定バースト/ランプより停止率向上を狙う。固定バーストで止まらない頻拍にも対応しやすい。","tags":"iATP ATP intrinsic"},{"term":"Quick Convert ATP","en":"Quick Convert ATP","abbr":"","cat":"ICD","device":"ICD","maker":"Boston Scientific","short":"VFゾーンでも充電中にワンショットのATPを行い、無痛停止を試みる機能。停止すればショックは送出されない。","tags":"Quick Convert ATP VF 充電"},{"term":"Pain-Free ATP","en":"Pain-Free ATP","abbr":"","cat":"ICD","device":"ICD","maker":"General","short":"充電中などにVFゾーンでもATPを試み、可能なら無痛で停止させる考え方。ショックの負担軽減が目的。速いVTでもATPが有効なことが多いという知見に基づく。","tags":"pain-free ATP VF 無痛"},{"term":"MADIT-RIT","en":"MADIT-RIT trial","abbr":"","cat":"エビデンス","device":"ICD","maker":"General","short":"ICDプログラミングの試験。高レートカットオフや検出遅延の延長で、不適切治療と総死亡を大幅に減らせることを示した。現在の検出設定の考え方の根拠となっている。","tags":"MADIT-RIT programming trial"},{"term":"トゥルーバイポーラ","en":"True Bipolar","abbr":"","cat":"リード","device":"ICD","maker":"General","short":"RV先端-RVリング間で感知するICDリード構成。遠隔電位の混入が少ない。T波や心房電位のオーバーセンシングを避けやすい。","tags":"true bipolar RV tip ring"},{"term":"インテグレーテッドバイポーラ","en":"Integrated Bipolar","abbr":"","cat":"リード","device":"ICD","maker":"General","short":"RV先端-RVコイル間で感知するICDリード構成。構造は単純だが遠隔電位を拾いやすい。コイルが右房にかかると心房電位を拾いやすい。","tags":"integrated bipolar RV coil クロストーク 心房電位オーバーセンス コイル 右心房 TWOS対策"},{"term":"IS-1","en":"IS-1 Connector","abbr":"IS-1","cat":"リード","device":"PM / ICD / CRT","maker":"General","short":"ペーシング/感知リードの国際標準コネクタ。ピン径1.6mm・コネクタ径3.2mm。現行の低電圧側標準。メーカーが違っても接続でき、本体交換時の互換性を確保できる。","tags":"IS-1 コネクタ 3.2mm"},{"term":"VS-1","en":"VS-1 Connector","abbr":"VS-1","cat":"リード","device":"PM / ICD / CRT","maker":"General","short":"IS-1普及前の3.2mm系コネクタ。IS-1と互換形状もあるが、ロングピン等の差異に注意。本体交換時はシールリングの位置やピン長の差異を確認する。","tags":"VS-1 コネクタ 3.2mm"},{"term":"DF-1","en":"DF-1 Connector","abbr":"DF-1","cat":"リード","device":"ICD","maker":"General","short":"旧来の高電圧（除細動）用コネクタ。感知/ペーシング(IS-1)と別に接続する。リード1本につき本体側の挿入孔が2〜3個必要になる。","tags":"DF-1 除細動 コネクタ"},{"term":"DF-4","en":"DF-4 (DF4) Connector","abbr":"DF-4","cat":"リード","device":"ICD","maker":"General","short":"感知・ペーシング・除細動を1本にまとめた現行ICDリードコネクタ。挿入孔が減り本体を小型化。一体型のため、感知部分だけを交換することはできない。","tags":"DF-4 DF4 コネクタ"},{"term":"IS-4","en":"IS-4 (IS4) Connector","abbr":"IS-4","cat":"リード","device":"CRT","maker":"General","short":"四極LVリード用の標準コネクタ。1コネクタで複数電極を扱える。多彩なペーシングベクトルを選択できる。","tags":"IS-4 IS4 四極 LV コネクタ"},{"term":"旧コネクタ規格（5/6mm）","en":"Legacy 5/6mm Connectors","abbr":"","cat":"リード","device":"PM","maker":"General","short":"IS-1 普及前の単極・双極コネクタの総称。メーカー資料（2012/2013 DATA BOOK）のペースメーカリード コネクタ形式一覧では、**双極が IS-1/VS-1（ショートピン）／3.2mm ロープロファイル（メドトロニックタイプ）／3.2mm コーディスタイプ／5mm 二股／6mm 双極同軸／6mm 双極インライン／3.2mm ロープロファイル（ショートピン）**、**単極が IS-1/VS-1（ショートピン）／3.2mm 単極ロープロファイル（ロングピン）／3.2mm 単極ロングピン（コーディスタイプ）／5mm 単極ロングピン／6mm 単極ショートピン（コーディスタイプ）**の12形式に分類されている。本体交換時は規格一致の確認と変換アダプタの要否を事前に確認する。","tags":"6mm 5mm Cordis 旧規格 コネクタ 12形式 二股 双極同軸 双極インライン ロープロファイル メドトロニックタイプ コーディスタイプ ショートピン ロングピン DATA BOOK 2012 2013"},{"term":"Shared Bipolar（LV tip–RV ring）","en":"Shared Bipolar","abbr":"","cat":"CRT・CSP","device":"CRT","maker":"General","short":"LV先端を陰極、RVリングを陽極として左室を刺激するCRT極性。出力によりアノーダル刺激やキャプチャロスに注意。四極リードがなかった時代からある方法。","tags":"shared bipolar LV tip RV ring アノーダル"},{"term":"Marshall静脈（VOM）","en":"Vein of Marshall","abbr":"VOM","cat":"CRT・CSP","device":"CRT","maker":"General","short":"左房後外側に走る冠静脈の枝。心房不整脈アブレーションの標的にもなる。左室リードを進める際に迷入することがある。","tags":"VOM Marshall 冠静脈 アブレーション"},{"term":"Wilson中心電極","en":"Wilson Central Terminal","abbr":"","cat":"心電図","device":"PM / ICD / CRT","maker":"General","short":"単極胸部誘導の基準（不関電極）。四肢電極を抵抗で結んだ電気的中心。胸部誘導や単極四肢誘導の基準として用いる。","tags":"Wilson 中心電極 単極 誘導 不関電極 indifferent electrode 単極誘導"},{"term":"心電図記録紙（較正）","en":"ECG Paper / Calibration","abbr":"","cat":"心電図","device":"PM / ICD / CRT","maker":"General","short":"標準は紙送り25mm/秒・較正10mm/mV。横1mm=0.04秒(40ms)、縦10mm=1mV。大きい1マス（5mm）は0.2秒にあたる。","tags":"記録紙 25mm 較正 10mm/mV"},{"term":"UTR","en":"Upper Tracking Rate","abbr":"UTR","cat":"AV・タイミング","device":"PM / ICD / CRT","maker":"General","short":"自己P波に追従して心室ペーシングする上限。MTRと同義（メーカーで呼称が異なる）。超えるとウェンケバッハ/2:1応答。低すぎると運動時に両室ペーシングが脱落する。","tags":"UTR MTR 上限追従 tracking 上限追従レート upper tracking rate 両室ペーシング脱落 Slow VT レートヒストグラム"},{"term":"USR","en":"Upper Sensor Rate","abbr":"USR","cat":"レート応答","device":"PM / ICD / CRT","maker":"General","short":"レート応答センサで到達できる上限レート（Upper Sensor Rate）。MSRと同義で、運動時にセンサが指示できる最大の心拍数を決める。P波追従の上限であるUTRとは別に設定する。P波追従の上限（UTR）とは別に設定する。","tags":"USR MSR センサ上限 sensor"},{"term":"2:1ブロックレート","en":"2:1 Block Rate","abbr":"","cat":"AV・タイミング","device":"PM / ICD / CRT","maker":"General","short":"これ以上の心房レートで心室追従が2:1になる境界。約60000÷TARP(ms) bpm。心拍数が急に半減するため患者は症状を自覚しやすい。**BIOTRONIK の資料は「2:1 ブロックポイント＝60,000÷TARP」と書き、60,000 の由来を 60bpm×1,000ms と説明している。****ペースメーカは原則、設定された TARP 以上のレートでは房室順次ペーシングができない。**As が可能な最大レート（TARP 未満）までは AsVp が維持され、**TARP 以上になると機能的なアンダーセンシングとなって房室順次ペーシングが不可になる。**資料の例は TARP＝375ms（＝160bpm）で、As-As 375ms が続くと2拍に1拍が不応期に落ち、Vp 間隔が 500ms から 750ms に延びる。","tags":"2:1 block TARP 上限 2:1ブロックポイント 60000 60bpm 1000ms TARP 機能的アンダーセンシング 375ms 160bpm 750ms BIOTRONIK 房室順次ペーシング"},{"term":"上限レートウェンケバッハ","en":"Upper Rate Wenckebach","abbr":"","cat":"AV・タイミング","device":"PM / ICD / CRT","maker":"General","short":"上限追従レート付近でAVディレイが徐々に延び、時折心室追従が1拍抜ける挙動。2:1応答より緩やかな移行となる。**BIOTRONIK の資料はウェンケバッハインターバル（W.I.）を W.I.＝上限レートインターバル − TARP と定義している（TARP＝PVARP＋SAV ディレイ）。****W.I. とは、ウェンケバッハ様作動を引き起こすインターバルのことで、このインターバル内の自己心房収縮には AV 間隔が延長した心室ペーシングが行われることがある。****W.I. の間は AsVp が維持される＝AV ディレイが延長することを意味する。**自己心房レートの上昇に伴う AV ディレイの延長として現れ、設定された上限レート以上では心室ペーシングはできない。","tags":"wenckebach 上限 追従 Wenckebach作動 wenckebach W.I. ウェンケバッハインターバル 上限レートインターバル TARP PVARP SAV AsVp維持 AVディレイ延長 BIOTRONIK Wenckebach response"},{"term":"センサ指示レート","en":"Sensor-Indicated Rate","abbr":"SIR","cat":"レート応答","device":"PM / ICD / CRT","maker":"General","short":"センサが算出した『今出すべきレート』。実際のペーシングレートの目安。実際のレートと見比べて設定の適否を評価する。AVEIR VR では心室レートヒストグラム上に黄色の点として表示される（センサがOnまたはPassiveの場合）。","tags":"SIR sensor indicated rate AVEIR 心室レートヒストグラム 黄色の点 ノイズリバージョン 非同期"},{"term":"睡眠時レート","en":"Sleep / Rest Rate","abbr":"","cat":"レート応答","device":"PM / ICD / CRT","maker":"General","short":"就寝帯に下限レートを下げる設定（Sleep Rate/Rest Rate）。夜間の不要なペーシングと電池消耗を減らせる。","tags":"sleep rest rate 睡眠 夜間"},{"term":"ADLレート","en":"ADL Rate","abbr":"","cat":"レート応答","device":"PM / ICD / CRT","maker":"General","short":"レート応答で、日常生活動作（歩行など中等度の活動）に対応して到達する目安のレート。運動時のより高いレートとは別に、普段の活動域を快適にするための設定点。日常生活の快適さを左右する設定点。","tags":"ADL rate 活動 レート応答"},{"term":"レートヒステリシス","en":"Rate Hysteresis","abbr":"","cat":"レート応答","device":"PM / ICD / CRT","maker":"General","short":"自己心拍が出たら次の刺激までのレートを設定より下げ、自己脈を優先する。待つ間の心拍数は下限より低くなる。**BIOTRONIK では Rate hysteresis（OFF／ON：−5, −10, −15, −20, −25, −45, −65ppm）として設定し、エスケープインターバル（レート）はベーシックレートから設定レートを減算した値になる**（追補49・BIOTRONIK「Amvia Sky & Edora  BIOTRONIK Product Brady Parameter」）。**PAC 発生時だけでなく PVC 発生時にも作動する。****延長されたエスケープインターバルでペーシングが行われると、次のタイミングはベーシックレートで再計算される。**","tags":"hysteresis ヒステリシス レート −5 −10 −15 −20 −25 −45 −65ppm 減算 PVC発生時も作動 再計算 BIOTRONIK"},{"term":"サーチヒステリシス","en":"Search Hysteresis","abbr":"","cat":"レート応答","device":"PM / ICD / CRT","maker":"General","short":"一定間隔ごとに一時的にレートを下げ、自己脈が出るか探索する機能。自己伝導が回復していれば不要なペーシングを減らせる。ヒステリシスを自動で行う発展型。探索中に一時的な徐脈が生じうる。","tags":"search hysteresis サーチ"},{"term":"レート応答性AVディレイ","en":"Rate-Adaptive AV Delay","abbr":"","cat":"レート応答","device":"PM / ICD / CRT","maker":"General","short":"レートが上がるとAVディレイを自動短縮し、生理的な房室伝導に近づける。上限追従レートを確保しやすくなる。**BIOTRONIK では Dynamic AV delay といい、Low／Medium／High の3段階から選ぶ**（追補49・BIOTRONIK「Amvia Sky & Edora  BIOTRONIK Product Brady Parameter」）。**Low＝150ms（at 60ppm）〜120ms（at 130ppm）、Medium＝140ms〜100ms、High＝130ms〜80ms。****選択された AV dynamics によって、設定可能な AV ディレイの範囲が変わる。****プログラマ画面の「Dynamic AV delay 180/140」は PAV/SAV を表記しているのではなく、Dynamic AV delay の Maximum と Minimum を表記している。**","tags":"rate adaptive AV dynamic AV 動的AV Dynamic AV delay Low Medium High 150 120 140 100 130 80 60ppm 130ppm 180/140 Maximum Minimum PAV SAV誤読注意 BIOTRONIK"},{"term":"センス補正（SAVオフセット）","en":"Sense Compensation","abbr":"","cat":"AV・タイミング","device":"PM / ICD / CRT","maker":"General","short":"自己P波感知の遅れを見込み、SAVをPAVより短く設定する差分。これにより実際の房室間隔をPAVと揃えられる。**BIOTRONIK では Sense compensation という項目で、設定値は −40ms（Off、−5〜−120ms、5ms刻み）。E シリーズでは −45ms に調整される**（追補49・BIOTRONIK「Amvia Sky & Edora  BIOTRONIK Product Brady Parameter」）。資料は理由として**①心房センシング時の遅延、②心房ペーシング時のレイテンシ、③心房内における伝導遅延**の3つを挙げ、**心房センシング時と心房ペーシング時での違いは 30ms〜50ms 程度と知られている**としている。**心拍出量ならびに全身的血行動態の AV ディレイの最適化は、左心房と左心室間の伝導に依存する。**","tags":"sense compensation SAV offset Sense compensation −40ms −45ms Off −5 −120ms 5ms刻み 30-50ms 左房左室 J Cardiovasc Electrophysiol 2010 BIOTRONIK"},{"term":"PVAB","en":"Post-Ventricular Atrial Blanking","abbr":"PVAB","cat":"AV・タイミング","device":"PM / ICD / CRT","maker":"General","short":"心室イベント直後に心房で全く感知しない期間。ファーフィールドR波の誤検出を防ぐ。長すぎると本当の心房イベントを見落とす。","tags":"PVAB ブランキング far-field"},{"term":"VRP","en":"Ventricular Refractory Period","abbr":"VRP","cat":"AV・タイミング","device":"PM / ICD / CRT","maker":"General","short":"心室イベント後、心室感知を計時に反映しない期間。T波やPVCの誤検出を抑える。長すぎると本来検出すべき不整脈を見落とす。**正常値の目安（BIOTRONIK 資料）**：心室脱分極の電位は 60〜100ms、QT 値（T 値）は 350〜450ms 以上（300ms 程度）。**心室脱分極時の電位のダブルカウントや、再分極時の不適切な感知を避けるために設定する。**","tags":"VRP 心室不応期 refractory 60〜100ms QT T値 350〜450ms 300ms 脱分極 再分極 ダブルカウント BIOTRONIK 正常値"},{"term":"ARP","en":"Atrial Refractory Period","abbr":"ARP","cat":"AV・タイミング","device":"PM / ICD / CRT","maker":"General","short":"心房イベント後に設けられる心房の不応期。この間の心房シグナルは計時に反映しない。遠隔R波やペーシング後の残存電位を誤感知しないための保護期間で、PVARPもこの一部にあたる。AAIでファーフィールドR波を拾う場合に延長を検討する。**正常値の目安（BIOTRONIK 資料）**：心房脱分極の電位は 60〜100ms、P-Ta 値（Ta 値）は 250〜450ms（170ms 程度）。**心房脱分極時の電位のダブルカウントや、再分極時の不適切な感知を避けるために設定する。**","tags":"ARP 心房不応期 refractory 60〜100ms P-Ta Ta値 250〜450ms 170ms 脱分極 再分極 ダブルカウント BIOTRONIK 正常値"},{"term":"心室ブランキング（心房刺激後）","en":"Post-Atrial Ventricular Blanking","abbr":"PAVB","cat":"AV・タイミング","device":"PM / ICD / CRT","maker":"General","short":"心房刺激直後に心室で感知しない短い窓。クロストーク（心房スパイクの心室誤感知）を防ぐ。この窓の後にクロストークセンシングウインドウが続く。","tags":"PAVB crosstalk クロストーク ブランキング"},{"term":"ノイズリバージョン","en":"Noise Reversion","abbr":"","cat":"AV・タイミング","device":"PM / ICD / CRT","maker":"General","short":"連続雑音を感知すると一時的に非同期ペーシングへ切替え、過抑制を防ぐ。DOO/VOO/AOOの下限レートで非同期ペーシングとなる。AVEIR VR（リードレス）では、不応期に連続ノイズがセンシングされると発動し、基本レートまたはセンサ指示レート（SIR）で非同期ペーシングを行い、ノイズがなくなると終了する。**BIOTRONIK では EMI mode（ノイズリバージョン）といい常に作動している**（追補49・BIOTRONIK「Amvia Sky & Edora  BIOTRONIK Product Brady Parameter」）。**外部から混入するノイズが連続的に発生し、ベーシックインターバルまで継続すると不適切にペーシングを抑制しないよう非同期でペーシングを行う。****As／Vs マーカからそれぞれ始まる 50ms の EMI インターバルの中に新たなセンシング電位を感知すると、そこから 50ms 延長される。**","tags":"noise reversion 雑音 非同期 noise reversion DOO VOO AOO 非同期 自己脈識別 AVEIR VR リードレス 基本レート SIR 非同期 ノイズ消失で終了 EMI mode 常に作動 50ms EMIインターバル 延長 ベーシックインターバル BIOTRONIK"},{"term":"レスポンスファクター（スロープ）","en":"Response Factor / Slope","abbr":"","cat":"レート応答","device":"PM / ICD / CRT","maker":"General","short":"活動量に対してどれだけレートを上げるかの傾きの設定。値を大きくすると軽い活動でもレートが上がりやすくなる。センサ感度全体を左右する基本パラメータ。上げすぎると軽い動作で頻脈になり、動悸の訴えにつながる。","tags":"response factor slope スロープ 傾き"},{"term":"リアクションタイム","en":"Reaction Time","abbr":"","cat":"レート応答","device":"PM / ICD / CRT","maker":"General","short":"レート応答で、活動が始まってからレートが上がり始めるまでの速さの設定。短くすると立ち上がりが機敏になり、長くすると緩やかになる。患者の活動様式に合わせて調整する。短くしすぎると日常動作で頻繁にレートが上がる。","tags":"reaction time 立ち上がり"},{"term":"リカバリータイム","en":"Recovery Time","abbr":"","cat":"レート応答","device":"PM / ICD / CRT","maker":"General","short":"レート応答で、活動終了後にレートが下限へ戻るまでの速さの設定。短いと急に戻り、長いと余韻を持って下がる。運動直後の息切れ感などを見て調整する。運動直後の息切れ感を見ながら調整する。","tags":"recovery time 回復"},{"term":"NCAP","en":"Non-Competitive Atrial Pacing","abbr":"NCAP","cat":"AV・タイミング","device":"PM / ICD / CRT","maker":"General","short":"心房不応期内の自己P波の直後は、少し遅らせて心房刺激し競合を避ける機能。心房の受攻期への刺激を避け、心房細動の誘発を防ぐ。","tags":"NCAP 非競合 心房"},{"term":"検出時間（Duration）","en":"Detection Duration","abbr":"","cat":"ICD","device":"ICD","maker":"General","short":"治療前に頻拍が続くべき時間。長めにすると不適切作動・不要治療が減る。MADIT-RITでは延長が総死亡の減少にもつながった。","tags":"duration 検出時間 NID"},{"term":"ATPバースト","en":"ATP Burst","abbr":"","cat":"ICD","device":"ICD","maker":"General","short":"一定間隔の連続刺激でVTを停止するATP。回数・連結期・刺激数を設定。設定が単純で加速させにくく、第一選択となることが多い。","tags":"ATP burst バースト Burst Burst ATP"},{"term":"ATPランプ","en":"ATP Ramp","abbr":"","cat":"ICD","device":"ICD","maker":"General","short":"刺激間隔を1拍ごとに短縮していく抗頻拍ペーシング。頻拍周期に食い込みながら停止を狙う方式で、バーストと並ぶ代表的なATP。バーストより加速のリスクがやや高い。","tags":"ATP ramp ランプ Ramp Ramp ATP"},{"term":"ショックエネルギー","en":"Shock Energy","abbr":"","cat":"ICD","device":"ICD","maker":"General","short":"ICDが放電する電気ショックの出力（J）。初回・2回目以降・最大などを設定し、除細動閾値に十分な安全域をとる。高いほど確実だが充電時間と電池消耗が増える。高いほど充電時間が延び、電池を消耗する。","tags":"shock energy J 除細動 出力"},{"term":"SVTリミット","en":"SVT Limit","abbr":"","cat":"ICD","device":"ICD","maker":"General","short":"SVT鑑別を適用する上限レート。これを超えると鑑別せず治療する。危険な頻拍の治療が鑑別で遅れるのを防ぐ安全装置。","tags":"SVT limit 鑑別 上限"},{"term":"VVディレイ","en":"VV Delay","abbr":"VV","cat":"CRT・CSP","device":"CRT","maker":"General","short":"両室ペーシングで右室と左室を刺激する時間差の設定。0〜数十msの範囲で、心エコーやデバイスの最適化アルゴリズムを用いて、左室の同期が最良となる値に調整する。latencyがある場合は左室を先行させて補正する。","tags":"VV delay interval 両室 VV delay VVペースディレイ SyncAV LVオフセット V-V delay Interventricular Delay"},{"term":"LV-only／BiV設定","en":"LV-only vs BiV Pacing","abbr":"","cat":"CRT・CSP","device":"CRT","maker":"General","short":"左室単独か両室同時かのペーシング設定。AdaptivCRT等で自動切替も。自己房室伝導が保たれていればLV-onlyでも同等の再同期が得られることがある。","tags":"LV-only BiV fusion 融合"},{"term":"Reveal LINQ / LINQ II","en":"Reveal LINQ II","abbr":"LINQ","cat":"フォロー","device":"ICM","maker":"Medtronic","short":"メドトロニックの挿入型心電計。専用の挿入ツールで低侵襲に留置し、遠隔モニタリング（CareLink）で検出イベントを自動送信する。国内で広く用いられる代表的なICMで、小型・長寿命が特徴。小型で3年間の記録が可能。","tags":"Reveal LINQ / LINQ II LINQ ICM 挿入型心電計 ループレコーダー"},{"term":"Confirm Rx / Assert-IQ","en":"Confirm Rx / Assert-IQ","abbr":"","cat":"フォロー","device":"ICM","maker":"Abbott","short":"アボットの挿入型心電計。スマートフォンアプリと連携し、症状の記録やデータ送信を患者側から行えるのが特徴。国内で使用可能で、遠隔フォローに対応する。患者自身がアプリで症状を記録できる。","tags":"Confirm Rx / Assert-IQ  ICM 挿入型心電計 ループレコーダー"},{"term":"シングルコイル","en":"Single-coil lead","abbr":"","cat":"ICD","device":"ICD","maker":"General","short":"RV先端に除細動コイルを1つ持つICDリード。構造が単純で慢性期の抜去が比較的容易。SVCコイルがない分、除細動閾値がやや高くなる場合があるが、現在は多くの症例で十分な有効性が得られる。抜去が容易で、近年はこちらが選ばれることが多い。","tags":"シングルコイル  Single-coil lead"},{"term":"デュアルコイル","en":"Dual-coil lead","abbr":"","cat":"ICD","device":"ICD","maker":"General","short":"RV先端とSVC（上大静脈）位置に除細動コイルを2つ持つICDリード。除細動閾値を下げやすい一方、慢性期は癒着でリード抜去がやや難しくなることがある。慢性期の癒着で抜去が難しくなる。","tags":"デュアルコイル  Dual-coil lead"},{"term":"高除細動閾値","en":"High DFT","abbr":"","cat":"ICD","device":"ICD","maker":"General","short":"確実な除細動に必要なエネルギーが高い状態。コイル位置の調整、SVCコイルのON/OFF、ショック極性の変更、皮下アレイの追加などで対応する。DFT 25J以上、または安全域10J未満が定義の目安。","tags":"高除細動閾値  High DFT 高DFT high DFT High DFT 25J 10J ブルガダ アミオダロン 電解質異常 アシドーシス"},{"term":"受攻性上限試験","en":"Upper Limit of Vulnerability","abbr":"ULV","cat":"ICD","device":"ICD","maker":"General","short":"T波頂上付近に段階的な刺激を与え、心室細動を誘発しない最小エネルギーを求める検査。細動を誘発せずに除細動の安全域を推定できる方法。細動を誘発せずに済む一方、センシングの評価はできない。","tags":"受攻性上限試験 ULV Upper Limit of Vulnerability ULV Upper Limit of Vulnerability T波ピーク 20msec 15J"},{"term":"ショックリダクション","en":"Shock reduction","abbr":"","cat":"ICD","device":"ICD","maker":"General","short":"不要・不適切なショックを減らす設定やアルゴリズムの総称。検出遅延の延長、高レートカットオフ、SVT鑑別、T波オーバーセンシング対策などを組み合わせる。不適切作動は予後やQOLに影響するため重視される。","tags":"ショックリダクション  Shock reduction"},{"term":"ミニマムインターバル","en":"Minimum interval","abbr":"","cat":"ICD","device":"ICD","maker":"General","short":"ICDが心拍として計数する最短の間隔。これより短い信号は雑音などとして扱い、二重計数や過剰検出を避ける。二重計数による過剰検出を防ぐ。","tags":"ミニマムインターバル  Minimum interval"},{"term":"心室細動","en":"Ventricular fibrillation","abbr":"VF","cat":"不整脈・EP","device":"ICD","maker":"General","short":"心室が無秩序に興奮し有効な拍出が失われる致死的不整脈。ICDの主要な治療対象で、検出後に高エネルギーショックで停止させる。数秒で意識を失い、放置すれば死に至る。","tags":"心室細動 VF Ventricular fibrillation reversible 可逆的要因 虚血 電解質"},{"term":"心室頻拍","en":"Ventricular tachycardia","abbr":"VT","cat":"不整脈・EP","device":"ICD","maker":"General","short":"心室起源の頻拍。レートや血行動態に応じてATPやショックで治療する。持続性・非持続性、単形性・多形性に分けられる。血行動態が破綻していれば速やかにショックへ移行する。","tags":"心室頻拍 VT Ventricular tachycardia monomorphic polymorphic sustained non-sustained 単形性 多形性 持続性 非持続性 右脚ブロック型 左脚ブロック型"},{"term":"非持続性心室頻拍","en":"Non-sustained VT","abbr":"NSVT","cat":"不整脈・EP","device":"ICD","maker":"General","short":"3連発以上で30秒未満に自然停止する心室頻拍。ICDでは治療されず記録され、リスク評価やフォローの材料になる。心筋症でのICD適応判断の材料となる。","tags":"非持続性心室頻拍 NSVT Non-sustained VT 非持続性VT NSVT Non-sustained VT"},{"term":"トルサード・ド・ポアント","en":"Torsade de pointes","abbr":"TdP","cat":"不整脈・EP","device":"ICD","maker":"General","short":"QT延長を背景に生じる多形性心室頻拍。基線を軸にねじれる波形が特徴で、失神や心室細動へ移行しうる。原因薬剤の中止と電解質補正、Mg投与が基本となる。","tags":"トルサード・ド・ポアント TdP Torsade de pointes TdP 多形性心室頻拍 polymorphic VT QT依存"},{"term":"定電圧方式","en":"Constant voltage output","abbr":"","cat":"ペーシング","device":"PM / ICD / CRT","maker":"General","short":"設定した電圧を保って刺激する出力方式。現在のペースメーカの標準で、リードインピーダンスに応じて流れる電流が変化する。インピーダンスの推移がそのまま電池消耗に影響する。","tags":"定電圧方式  Constant voltage output"},{"term":"定電流方式","en":"Constant current output","abbr":"","cat":"ペーシング","device":"PM / ICD / CRT","maker":"General","short":"設定した電流を保って刺激する出力方式。インピーダンスが変化しても電流が一定になる。旧来の一部機種で用いられた。インピーダンスが変動しても刺激強度が安定する。","tags":"定電流方式  Constant current output"},{"term":"セーフティマージン試験","en":"Safety margin test","abbr":"","cat":"ペーシング","device":"PM / ICD / CRT","maker":"General","short":"設定出力が刺激閾値に対して十分な余裕を持つか確認する試験。通常は閾値の約2倍を目安に安全域をとる。閾値上昇時に捕捉不全とならないかを事前に確認する目的で行う。","tags":"セーフティマージン試験  Safety margin test"},{"term":"スルーレート","en":"Slew rate","abbr":"","cat":"センシング","device":"PM / ICD / CRT","maker":"General","short":"感知波形の立ち上がりの鋭さ（電位の変化速度）。大きいほど鋭く、良好な感知の指標。低いと感知不全の一因になる。目安は心房0.5V/秒、心室1.0V/秒以上。","tags":"スルーレート  Slew rate"},{"term":"相対不応期","en":"Relative refractory period","abbr":"","cat":"不整脈・EP","device":"","maker":"General","short":"強い刺激なら興奮を起こせるが、伝導や興奮が遅れる期間。絶対不応期に続く回復途上の時期。この時期の刺激は緩徐伝導を生みリエントリーの契機となる。","tags":"相対不応期  Relative refractory period RRP"},{"term":"有効不応期","en":"Effective refractory period","abbr":"ERP","cat":"不整脈・EP","device":"","maker":"General","short":"期外刺激を与えても伝導がその先へ進まない、最も長い連結期。伝導系の性質を評価する電気生理指標。期外刺激法で測定する。","tags":"有効不応期 ERP Effective refractory period"},{"term":"機能的不応期","en":"Functional refractory period","abbr":"FRP","cat":"不整脈・EP","device":"","maker":"General","short":"ある部位を通過して出てくる興奮の最短間隔。その部位の伝導能を表す電気生理指標。有効不応期と対にして房室結節の性質を評価する。","tags":"機能的不応期 FRP Functional refractory period"},{"term":"補充調律","en":"Escape rhythm","abbr":"","cat":"不整脈・EP","device":"PM / ICD / CRT","maker":"General","short":"上位のペースメーカが止まったとき、下位（房室接合部や心室）が肩代わりして出す調律。徐脈時の生命維持に働く。接合部なら毎分40〜50、心室なら30〜40と遅い。","tags":"補充調律  Escape rhythm 接合部補充調律 心室補充調律 junction"},{"term":"リエントリー","en":"Reentry","abbr":"","cat":"不整脈・EP","device":"","maker":"General","short":"興奮が旋回して持続する不整脈の主要機序。瘢痕や副伝導路を旋回路とし、多くのVT・SVTの原因になる。緩徐伝導・一方向性ブロック・回路の3条件で成立する。","tags":"リエントリー  Reentry reentry 一方向性ブロック 緩徐伝導"},{"term":"心房細動","en":"Atrial fibrillation","abbr":"AF","cat":"不整脈・EP","device":"PM / ICD / CRT","maker":"General","short":"心房が無秩序に興奮し、心室応答が不規則になる不整脈。デバイスではモードスイッチや心房頻拍記録の対象で、抗凝固の判断にも関わる。CRTでは両室ペーシングの欠落を招く。","tags":"心房細動 AF Atrial fibrillation paroxysmal persistent permanent 発作性 持続性 永続性 両室ペーシング欠落 CRT 房室結節アブレーション 新規発症 植込み後2.5年 10%"},{"term":"心房粗動","en":"Atrial flutter","abbr":"AFL","cat":"不整脈・EP","device":"PM / ICD / CRT","maker":"General","short":"心房内の旋回興奮による規則的な頻拍。1:1伝導では速い心室応答となり、デバイスの心房追従にも影響する。R-Rが一定になりやすく、ICDではVTとの鑑別が難しい。","tags":"心房粗動 AFL Atrial flutter AFL 通常型 非通常型 Wells Wells 反時計回転 時計回転 鋸歯状"},{"term":"心房頻拍","en":"Atrial tachycardia","abbr":"AT","cat":"不整脈・EP","device":"PM / ICD / CRT","maker":"General","short":"心房起源の規則的な頻拍。デバイスはこれを検出してモードスイッチや心房ATPで対応する。デバイス上はAT/AF burdenとして記録される。","tags":"心房頻拍 AT Atrial tachycardia AT focal マクロリエントリー AT isoelectric line 等電位線 特発性 続発性"},{"term":"上室頻拍","en":"Supraventricular tachycardia","abbr":"SVT","cat":"不整脈・EP","device":"ICD","maker":"General","short":"心房・房室接合部起源の頻拍の総称。ICDではVTとの鑑別が重要で、鑑別を誤ると不適切作動の原因になる。Onset・Stability・波形識別で鑑別する。","tags":"上室頻拍 SVT Supraventricular tachycardia SVT PSVT 発作性上室頻拍 paroxysmal"},{"term":"上室期外収縮","en":"Premature atrial contraction","abbr":"PAC","cat":"不整脈・EP","device":"PM / ICD / CRT","maker":"General","short":"心房起源の早期収縮。頻発すると心房頻拍・心房細動の引き金になりうる。PVARP内に落ちると心室ペーシングの欠落を招く。","tags":"上室期外収縮 PAC Premature atrial contraction APC PAC APC 心房期外収縮 atrial premature contraction"},{"term":"心室期外収縮","en":"Premature ventricular contraction","abbr":"PVC","cat":"不整脈・EP","device":"PM / ICD / CRT","maker":"General","short":"心室起源の早期収縮。デバイスはこれを感知してPVARP延長などで対応し、PMTの予防にも関わる。CRTではPVCレスポンスによる両室ペーシング欠落に注意する。","tags":"心室期外収縮 PVC Premature ventricular contraction VPC PVC 期外収縮 特発性 器質的 scar 瘢痕 多源性"},{"term":"ディスシンクロニー","en":"Dyssynchrony","abbr":"","cat":"CRT・CSP","device":"CRT","maker":"General","short":"心室内・心室間の収縮タイミングのずれ。左脚ブロックなどで生じ、CRTの適応と効果判定の中心概念。左脚ブロックでは中隔が先に収縮し側壁が遅れる。","tags":"ディスシンクロニー  Dyssynchrony 心室同期不全 dyssynchrony"},{"term":"心室内伝導障害","en":"Intraventricular conduction disturbance","abbr":"IVCD","cat":"不整脈・EP","device":"PM / ICD / CRT","maker":"General","short":"脚や末梢の伝導障害でQRSが幅広くなる状態。左脚ブロック型はCRTの良い適応となりうる。QRS幅120ms以上がCRT適応の目安となる。","tags":"心室内伝導障害 IVCD Intraventricular conduction disturbance"},{"term":"脚ブロック","en":"Bundle branch block","abbr":"BBB","cat":"不整脈・EP","device":"PM / ICD / CRT","maker":"General","short":"右脚または左脚の伝導障害。左脚ブロックは心室同期障害を来し、CRTの効果が期待できる。右脚ブロックでは左室興奮がほぼ保たれる。","tags":"脚ブロック BBB Bundle branch block 左脚ブロック 右脚ブロック LBBB RBBB"},{"term":"高度房室ブロック","en":"Advanced AV block","abbr":"","cat":"不整脈・EP","device":"PM / ICD / CRT","maker":"General","short":"連続する複数のP波が心室へ伝わらない重い房室ブロック。症候性なら恒久ペーシングの適応となる。長い心停止や失神の危険がある。","tags":"高度房室ブロック  Advanced AV block"},{"term":"洞房ブロック","en":"Sinoatrial block","abbr":"SA block","cat":"不整脈・EP","device":"PM","maker":"General","short":"洞結節の興奮が心房へ伝わらず、心房興奮が欠落する状態。洞不全症候群の一型。P波ごと欠落するのが特徴。","tags":"洞房ブロック SA block Sinoatrial block"},{"term":"洞性徐脈","en":"Sinus bradycardia","abbr":"","cat":"不整脈・EP","device":"PM","maker":"General","short":"洞結節由来で心拍が遅い状態。症候性であれば恒久ペーシングの適応になりうる。運動選手や睡眠中では生理的なこともある。","tags":"洞性徐脈  Sinus bradycardia"},{"term":"血管迷走神経性失神","en":"Vasovagal syncope","abbr":"","cat":"不整脈・EP","device":"PM","maker":"General","short":"迷走神経反射による一過性の徐脈・血圧低下で起こる失神。心停止型ではレートドロップ反応などのペーシングが検討される。若年者に多く、一般に予後は良好。","tags":"血管迷走神経性失神  Vasovagal syncope vasovagal tilt"},{"term":"頸動脈洞症候群","en":"Carotid sinus syndrome","abbr":"","cat":"不整脈・EP","device":"PM","maker":"General","short":"頸動脈洞への刺激で強い徐脈・血圧低下を来す病態。心抑制型はペーシングの適応になりうる。ひげ剃りや頸部の圧迫が誘因となる。","tags":"頸動脈洞症候群  Carotid sinus syndrome carotid sinus 過敏性頸動脈洞"},{"term":"QT延長症候群","en":"Long QT syndrome","abbr":"LQTS","cat":"不整脈・EP","device":"ICD","maker":"General","short":"QT延長によりTdPや突然死のリスクが高まる病態。二次予防や高リスク例でICDが考慮される。先天性と、薬剤・電解質異常による後天性がある。","tags":"QT延長症候群 LQTS Long QT syndrome LQTS Romano-Ward Jervell-Lange-Nielsen LQT1 LQT2 LQT3 LQT1 LQT2 LQT3 KCNQ1 KCNH2 SCN5A メキシレチン ナドロール"},{"term":"ブルガダ症候群","en":"Brugada syndrome","abbr":"","cat":"不整脈・EP","device":"ICD","maker":"General","short":"右側胸部誘導の特徴的ST上昇を示し、心室細動・突然死を来しうる遺伝性不整脈。適応例でICDが用いられる。夜間・安静時の心室細動が特徴で、除細動閾値が高いことがある。","tags":"ブルガダ症候群  Brugada syndrome Brugada coved saddleback SCN5A coved saddle back type1 type2 ピルジカイニド ボックリ病 High DFT 高除細動閾値"},{"term":"カテコラミン誘発性多形性心室頻拍","en":"CPVT","abbr":"CPVT","cat":"不整脈・EP","device":"ICD","maker":"General","short":"運動や情動で多形性VTを生じる遺伝性不整脈。薬物治療を基本とし、高リスク例でICDを併用する。β遮断薬が治療の基本となる。","tags":"カテコラミン誘発性多形性心室頻拍 CPVT CPVT CPVT CPVT Catecholaminergic polymorphic VT"},{"term":"肥大型心筋症","en":"Hypertrophic cardiomyopathy","abbr":"HCM","cat":"不整脈・EP","device":"ICD","maker":"General","short":"心筋の異常肥大を来す疾患。突然死リスク評価に基づき、一次・二次予防でICDが考慮される。若年・失神・突然死の家族歴・著明な壁厚がリスク因子。","tags":"肥大型心筋症 HCM Hypertrophic cardiomyopathy HCM HOCM 非閉塞性 サルコメア ASH"},{"term":"拡張型心筋症","en":"Dilated cardiomyopathy","abbr":"DCM","cat":"不整脈・EP","device":"CRT","maker":"General","short":"心室拡大と収縮低下を来す疾患。低心機能・伝導遅延例ではCRTやICDの適応になる。薬物治療を最適化したうえで適応を判断する。","tags":"拡張型心筋症 DCM Dilated cardiomyopathy"},{"term":"心筋梗塞","en":"Myocardial infarction","abbr":"MI","cat":"不整脈・EP","device":"ICD","maker":"General","short":"冠動脈閉塞による心筋壊死。梗塞後の低心機能はICD適応の代表的背景で、瘢痕はVTの基質になる。瘢痕とその周囲の緩徐伝導部位がVTの基質となる。","tags":"心筋梗塞 MI Myocardial infarction"},{"term":"心臓突然死","en":"Sudden cardiac death","abbr":"SCD","cat":"不整脈・EP","device":"ICD","maker":"General","short":"心原性の予期せぬ急死。多くは致死性心室性不整脈が原因で、ICDによる一次・二次予防の対象。発症から時間が経つほど救命率が下がる。","tags":"心臓突然死 SCD Sudden cardiac death"},{"term":"リバースリモデリング","en":"Reverse remodeling","abbr":"","cat":"CRT・CSP","device":"CRT","maker":"General","short":"CRTが奏効し、左室容積の縮小と収縮機能の改善が得られる現象。効果判定の重要な指標。症状より客観的で、効果判定に適した指標。","tags":"リバースリモデリング  Reverse remodeling"},{"term":"反復性非リエントリー性室房同期","en":"RNRVAS","abbr":"RNRVAS","cat":"トラブル","device":"CRT","maker":"General","short":"逆行性室房伝導により心房が持続的に不応期に入り、心房追従が失われて有効な同期が保てなくなる現象。設定調整で対処する。PVARP短縮・AVディレイ短縮・下限レート低下で対応する。**BIOTRONIK の資料の説明**：①PVARP 内に適切に逆行性P波を隠すことで PMT 作動は避けられるが、**この逆行性P波は見えていないことから「機能的なアンダーセンシング」の状態といえる。**②活動時など心房へのペーシングが早期に行われる場合には、この逆行性P波に心房ペーシングが近づくことになり、**無効ペーシングとなることがある。**③心房収縮を伴わない心室ペーシングが行われると、さらなる逆行性P波を誘引し、心房への無効ペーシング・心室へのペーシング・**リエントリではない室房伝導**が継続する。","tags":"反復性非リエントリー性室房同期 RNRVAS RNRVAS RNRVAS 室房伝導時間 PVARP ペーシングインターバル AV delay RNRVAS 無効ペーシング PVARP AV delay 下限レート レート応答 MVP blocked PAC 機能的アンダーセンシング 無効ペーシング 逆行性P波 PVARP内 早期心房ペーシング 連鎖 BIOTRONIK"},{"term":"デバイス感染","en":"CIED infection","abbr":"","cat":"トラブル","device":"PM / ICD / CRT","maker":"General","short":"本体やリードに及ぶ感染。ポケット感染から菌血症・感染性心内膜炎に至ると、全システムの抜去が原則となる。新規植込みより交換手術のほうがリスクが高い。","tags":"デバイス感染  CIED infection CIED infection ポケット感染 CDRIE 死亡率5% 電池交換 表皮ブドウ球菌 MRSA 不明熱"},{"term":"ポケット感染","en":"Pocket infection","abbr":"","cat":"トラブル","device":"PM / ICD / CRT","maker":"General","short":"本体を収めるポケットの感染。発赤・腫脹・排膿を呈し、抗菌薬のみでの治癒は難しく、デバイス抜去を要することが多い。血腫は発症の危険因子となる。","tags":"ポケット感染  Pocket infection 表層性ポケット感染 CDRIE 血腫 抗菌薬 全システム抜去"},{"term":"心タンポナーデ","en":"Cardiac tamponade","abbr":"","cat":"トラブル","device":"PM / ICD / CRT","maker":"General","short":"心嚢内への出血・液貯留で心臓が圧迫され拍出が低下する状態。リード穿孔の重篤な合併症で緊急対応を要する。ベックの三徴と奇脈に留意し、心エコーで診断する。","tags":"心タンポナーデ  Cardiac tamponade ベックの三徴 血圧低下 頸静脈怒張 微弱心音 奇脈 心囊ドレナージ 経胸壁心エコー cardiac tamponade タンポナーデ"},{"term":"三尖弁（デバイス関連）","en":"Tricuspid valve / lead-related TR","abbr":"","cat":"リード","device":"ICD","maker":"General","short":"右室リードが三尖弁を通過するため、弁の可動制限や逆流（TR）を来すことがある。リード位置や本数に配慮する。三尖弁逆流の悪化は心不全の増悪要因となりうる。","tags":"三尖弁（デバイス関連）  Tricuspid valve / lead-related TR"},{"term":"Twiddler症候群","en":"Twiddler's syndrome","abbr":"","cat":"トラブル","device":"PM / ICD / CRT","maker":"General","short":"患者が本体をポケット内で回してしまい、リードが巻きついて脱転位・断線する現象。ペーシング不全や横隔膜刺激の原因になる。大きすぎるポケットや固定不良が背景にある。","tags":"Twiddler症候群  Twiddler's syndrome Twiddler ツイドラー 回転 捻れ たわみ消失 再手術"},{"term":"皮膚圧迫壊死","en":"Skin erosion","abbr":"","cat":"トラブル","device":"PM / ICD / CRT","maker":"General","short":"本体やリードが皮膚を圧迫し、菲薄化・露出（びらん）を来す状態。感染に準じて扱い、被覆・移設や抜去を要することが多い。痩せ型では大胸筋膜下以深への植込みが推奨される。","tags":"皮膚圧迫壊死  Skin erosion 圧迫壊死 血行障害 創部離解 デバイス露出 大胸筋膜下"},{"term":"リード抜去","en":"Lead extraction","abbr":"","cat":"植込み・手技","device":"PM / ICD / CRT","maker":"General","short":"感染・断線・不要リードなどを体内から抜き取る手技。癒着が強い慢性期はレーザーシースなどの専用器具を用いる。重篤な合併症のリスクを伴い、外科バックアップ体制が必要。","tags":"リード抜去  Lead extraction 完全抜去 全システム抜去 経皮的 外科的 レーザー ロッキングスタイレット スネア"},{"term":"レーザー抜去（レーザーシース）","en":"Laser lead extraction","abbr":"","cat":"植込み・手技","device":"PM / ICD / CRT","maker":"General","short":"レーザーで癒着組織を切離しながらリードを抜去する方法。慢性期の強固な癒着例で用いられる。発振波長308nmで、照射時は紫外線防護眼鏡を装着する。","tags":"レーザー抜去（レーザーシース）  Laser lead extraction エキシマレーザー 308nm 紫外線防護眼鏡 アウターシース ロッキングスタイレット 細菌培養"},{"term":"抜去用シース（メカニカル/回転式）","en":"Mechanical/rotational sheath","abbr":"","cat":"植込み・手技","device":"PM / ICD / CRT","maker":"General","short":"機械的に癒着を剥離してリードを抜去するシース。回転刃を備えるタイプもある。レーザーが使えない施設でも用いられる。","tags":"抜去用シース（メカニカル/回転式）  Mechanical/rotational sheath"},{"term":"ロッキングスタイレット","en":"Locking stylet","abbr":"","cat":"植込み・手技","device":"PM / ICD / CRT","maker":"General","short":"リード内腔で固定し、抜去時の牽引力を先端まで伝える器具。リードの伸びや断裂を防ぐ。抜去手技の基本となる器具。","tags":"ロッキングスタイレット  Locking stylet"},{"term":"デバイスリセット","en":"Device reset","abbr":"","cat":"トラブル","device":"PM / ICD / CRT","maker":"General","short":"強い電磁干渉などで設定が初期値へ戻る現象（パワーオンリセット）。予期せぬモード・レートになりうるため点検で確認する。基本レートでのVVIとなるため、検脈値が発見の手がかりになる。AVEIR LP（リードレス）では、まず正常な動作条件の回復を試み、成功しなかった場合は読取り専用メモリモードおよび EVVI ペーシングになる。いずれの場合もアラートが表示される。","tags":"デバイスリセット  Device reset パワーオンリセット リセット値 VVI 電磁干渉 AVEIR LP LP Device Reset 読取り専用メモリモード EVVI アラート リードレス"},{"term":"フィードスルー","en":"Feedthrough","abbr":"","cat":"デバイス構造","device":"PM / ICD / CRT","maker":"General","short":"気密封止を保ったまま電気信号を本体の内外へ通す構造部品。信頼性の要となる。貫通型コンデンサとして高周波を遮断する役割も持つ。","tags":"フィードスルー  Feedthrough ニオビウム サファイア 貫通型コンデンサ feedthrough filter 450MHz 携帯電話"},{"term":"非侵襲的経皮ペーシング","en":"Transcutaneous pacing","abbr":"","cat":"ペーシング","device":"PM / ICD / CRT","maker":"General","short":"胸壁のパッドから体外式に心臓を刺激する緊急ペーシング。恒久植込みまでのつなぎに用いる。痛みを伴うため鎮静・鎮痛を併用し、デマンドモードを基本とする。","tags":"非侵襲的経皮ペーシング  Transcutaneous pacing demand mode non demand mode 同期モード 非同期モード 固定モード"},{"term":"一時的心外膜ペーシングワイヤ","en":"Temporary epicardial wire","abbr":"","cat":"ペーシング","device":"PM / ICD / CRT","maker":"General","short":"心臓手術時に心外膜へ縫着する一時ペーシング用の細い電線。術後の徐脈に備える。不要になれば体表から牽引して抜去する。","tags":"一時的心外膜ペーシングワイヤ  Temporary epicardial wire ハートワイヤー heart wire"},{"term":"皮下血腫","en":"Pocket hematoma","abbr":"","cat":"トラブル","device":"PM / ICD / CRT","maker":"General","short":"ポケット内の出血・血腫。抗凝固・抗血小板薬使用時に増える。感染リスクを高めるため管理が重要。強い緊満は疼痛や皮膚壊死を招く。","tags":"皮下血腫  Pocket hematoma 抗凝固薬 止血不十分 ポケット感染 血腫除去 再止血"},{"term":"ホルター心電図","en":"Holter monitoring","abbr":"","cat":"心電図","device":"PM / ICD / CRT","maker":"General","short":"長時間の携帯型心電図記録。不整脈やペーシング動作の評価、症状との対応づけに用いる。デバイス患者ではNASA誘導とCM5誘導の組合せが一般的。","tags":"ホルター心電図  Holter monitoring"},{"term":"QT補正（Bazett/Fridericia）","en":"Corrected QT","abbr":"QTc","cat":"心電図","device":"PM / ICD / CRT","maker":"General","short":"心拍数の影響を除いてQTを評価する補正法。TdPリスクの評価に用いる。小児など心拍が速い場合はFridericiaを用いる。","tags":"QT補正（Bazett/Fridericia） QTc Corrected QT"},{"term":"体外カルディオバージョン","en":"External cardioversion","abbr":"","cat":"ICD","device":"PM / ICD / CRT","maker":"General","short":"体外から同期ショックで頻拍を停止させる処置。植込みデバイス例では設定確認や磁石対応、パッド位置に注意する。パッドは本体から離し、前後方向（AP）に貼る。","tags":"体外カルディオバージョン  External cardioversion"},{"term":"セーフティマージン","en":"safety margin","abbr":"","cat":"ペーシング","device":"PM","maker":"General","short":"閾値や感知波高の変動を見込み、設定値と実測値の間に確保する余裕（safety margin）。小さすぎると捕捉不全、大きすぎると電池消耗を招く。","tags":"PM / General / safety / margin / threshold / capture / AF 安全域 safety margin 出力マージン Output safety margin 安全域 マージン safety margin"},{"term":"センシング感度","en":"sensitivity","abbr":"","cat":"センシング","device":"PM","maker":"General","short":"心内波を検出するためのセンシング閾値設定。mV表示では通常、数値が小さいほど高感度。鋭くしすぎるとノイズやT波を、鈍くしすぎると自己波を見落とす。","tags":"PM / General / sensitivity / noise / oversensing / lead trouble / threshold / capture 感度 感度 sensitivity 感知閾値 sensing threshold"},{"term":"リードインピーダンス","en":"lead impedance","abbr":"","cat":"リード","device":"PM / ICD / CRT","maker":"General","short":"リード刺激回路のインピーダンス。通常Ωで表示し、絶縁・導体・接続状態の評価に用いる。断線では上昇、絶縁不良では低下し、推移の比較が重要。","tags":"Lead / PM / ICD / CRT / General / lead / impedance / noise / oversensing / lead trouble リード抵抗 リード抵抗 impedance"},{"term":"グロメット","en":"Grommet","abbr":"","cat":"リード","device":"PM / ICD / CRT","maker":"General","short":"リード挿入孔に埋め込まれたシリコーン製の封止材。接続部への体液侵入を防ぐ。ここが劣化すると体液侵入によるトラブルにつながる。","tags":"グロメット  Grommet seal シーリング"},{"term":"キャパシタ","en":"Capacitor","abbr":"","cat":"ICD","device":"ICD","maker":"General","short":"ICDが高電圧ショックを出すために電気を一時的に蓄える大容量コンデンサ。充電時間や本体サイズに影響する。長期間使わないと性能が落ちるため定期的な再形成が行われる。","tags":"キャパシタ  Capacitor コンデンサ 蓄電 capacitor charge time 充電時間"},{"term":"ペーシングエネルギー","en":"Pacing energy","abbr":"","cat":"ペーシング","device":"PM / ICD / CRT","maker":"General","short":"刺激1回のエネルギー。電圧の2乗×パルス幅÷抵抗で決まり、出力設定と電池消耗の目安になる。電圧が2乗で効くため、電圧を下げるのが最も節電になる。","tags":"ペーシングエネルギー  Pacing energy E=V2RT energy"},{"term":"ヨウ素リチウム電池","en":"Lithium-iodine battery","abbr":"","cat":"電池","device":"PM","maker":"General","short":"ペースメーカに広く使われる一次電池。高い信頼性と低い自己放電が特徴で、初期電圧は約2.8〜3.2V。電圧がなだらかに下がるため、推移から交換時期を推定できる。","tags":"ヨウ素リチウム電池  Lithium-iodine battery リチウムヨウ素 lithium iodine"},{"term":"銀酸化バナジウム・リチウム電池","en":"Silver vanadium oxide-lithium battery","abbr":"SVO","cat":"電池","device":"ICD","maker":"General","short":"ICD/CRT-Dに使われる電池。内部抵抗が非常に低く、ショック用の電気を短時間でキャパシタに蓄えられる。長期間使わないと性能が落ちるため定期的な再形成が行われる。","tags":"銀酸化バナジウム・リチウム電池 SVO Silver vanadium oxide-lithium battery バナジウム silver vanadium"},{"term":"BOL","en":"Begin of life","abbr":"BOL","cat":"電池","device":"PM / ICD / CRT","maker":"General","short":"電池の使い始めの段階。以降ERI（推奨交換時期）→EOS（寿命末期）へと消耗が進む。この段階では推定寿命の表示も長めに出る。","tags":"BOL BOL Begin of life 使い始め begin of life 使用開始時電池状態 BOL beginning of life"},{"term":"チップ電極","en":"Tip electrode","abbr":"","cat":"リード","device":"PM / ICD / CRT","maker":"General","short":"リード先端の電極。双極リードでは陰極として刺激・感知を行う。表面積が小さいほど電流密度が上がり閾値が下がる。","tags":"チップ電極  Tip electrode 先端電極 陰極 tip"},{"term":"リング電極","en":"Ring electrode","abbr":"","cat":"リード","device":"PM / ICD / CRT","maker":"General","short":"先端から約1cm手前のリング状電極。双極リードでは陽極となる。ICDリードではこの有無で感知構成が変わる。","tags":"リング電極  Ring electrode 陽極 ring"},{"term":"同軸構造","en":"Coaxial construction","abbr":"","cat":"リード","device":"PM / ICD / CRT","maker":"General","short":"双極リード内部構造の一つ。中心の**インナーコイル（Inner Coil＝カソード／陰極）**を配し、その外側に絶縁被膜・**アウターコイル（Outer Coil＝アノード／陽極）**・外側絶縁被膜を同心円状に重ねる。**導線は1本の針金ではなく3〜4本の線をより合わせたコイル**になっている。細く作れるが、内外の導体が擦れると絶縁不良（MIO）の原因になる。","tags":"同軸構造  Coaxial construction coaxial 同軸 同軸リード coaxial lead Outer Coil Anode Inner Coil Cathode アウターコイル インナーコイル 3〜4本 多条コイル 内側絶縁 外側絶縁"},{"term":"平行巻構造","en":"Parallel-wound construction","abbr":"","cat":"リード","device":"PM / ICD / CRT","maker":"General","short":"双極リード内部構造の一つ。絶縁被覆した陰極・陽極コンダクタを並べてコイル状に巻いた構造。同軸構造より内部での擦れが起きにくい。","tags":"平行巻構造  Parallel-wound construction parallel wound"},{"term":"マルチルーメン構造","en":"Multi-lumen construction","abbr":"","cat":"リード","device":"ICD","maker":"General","short":"内部に複数の導体を通すため複数の管腔を持つICDリードの断面構造。電極配置はメーカーで異なる。構造が複雑なぶん、耐久性が課題となる。","tags":"マルチルーメン構造  Multi-lumen construction multilumen ルーメン構造 lumen"},{"term":"プラチナ-イリジウム合金","en":"Platinum-iridium alloy","abbr":"PtIr","cat":"リード","device":"PM / ICD / CRT","maker":"General","short":"電極に使われる化学的に安定な合金。長期にわたり電気的性能を保てることが求められる。**ペーシングリードでは先端電極（Distal Tip Electrode）とリング電極（Proximal Ring Electrode）の両方にこの合金が使われる。**","tags":"プラチナ-イリジウム合金 PtIr Platinum-iridium alloy platinum iridium 先端電極 リング電極 Distal Tip Proximal Ring"},{"term":"心内電位","en":"Intracardiac electrogram","abbr":"EGM","cat":"センシング","device":"PM / ICD / CRT","maker":"General","short":"リード電極が捉える心房・心室の局所電位。体表面心電図のP波・QRSに相当する時相に現れる。電極ごく近傍を見るため、体表心電図とは波形も振幅も異なる。","tags":"心内電位 EGM Intracardiac electrogram EGM 心内心電図 electrogram"},{"term":"アンプ（増幅回路）","en":"Amplifier","abbr":"","cat":"センシング","device":"PM / ICD / CRT","maker":"General","short":"入力された微小な心内電位を増幅する回路。周波数特性を持ち、すべての周波数を均一には増幅しない。心内波の帯域を選んで拾いやすくしている。","tags":"アンプ（増幅回路）  Amplifier 増幅回路 amplifier アンプ"},{"term":"フィルタ","en":"Filter","abbr":"","cat":"センシング","device":"PM / ICD / CRT","maker":"General","short":"周波数で信号を通過・遮断する回路。高域遮断でT波・呼吸性変動を、低域遮断で筋電位などを抑え、心内電位のみを取り出す。設定を変えると波高も変わるため、感度とあわせて考える。","tags":"フィルタ  Filter 高域遮断 低域遮断 filter"},{"term":"ファーフィールド電位","en":"Far-field potential","abbr":"","cat":"センシング","device":"PM / ICD / CRT","maker":"General","short":"目的でない離れた心腔などの電位。誤検出するとファーフィールドオーバーセンシングになる。モードスイッチの誤作動や心房頻拍の誤記録を招く。","tags":"ファーフィールド電位  Far-field potential FFRW 遠隔電位 far-field"},{"term":"可変センシング方式","en":"Auto-adjusting sensitivity","abbr":"","cat":"センシング","device":"ICD","maker":"General","short":"センス後に感度を自動で漸減させる方式。小さな心室細動を確実に感知しつつ、洞調律時のT波誤検出を防ぐ。開始感度や減衰時間を調整でき、TWOS対策に用いる。","tags":"可変センシング方式  Auto-adjusting sensitivity auto-adjusting sensitivity オートセンシング 可変 自動感度調整 auto-adjusting 開始感度 定常時間 フィルタ設定 T波オーバーセンシング ICD CRT-D メーカー差"},{"term":"固定センシング方式","en":"Fixed sensitivity","abbr":"","cat":"センシング","device":"PM","maker":"General","short":"感度を一定に保つ方式。主にペースメーカで用いられる。動作は単純だが、振幅が変動する不整脈の検出には向かない。","tags":"固定センシング方式  Fixed sensitivity fixed sensitivity 固定感度"},{"term":"大胸筋刺激（twitching）","en":"Pectoral muscle twitching","abbr":"","cat":"トラブル","device":"PM","maker":"General","short":"ユニポーラペーシングなどで、本体（陽極）付近の大胸筋が刺激されぴくつく現象。絶縁不良やルーズピンでも生じる。","tags":"大胸筋刺激（twitching）  Pectoral muscle twitching twitching ポケット筋収縮 ルーズピン 絶縁体不良 単極ペーシング 極性変更"},{"term":"マルチサイトペーシング（NBG第5文字）","en":"Multisite pacing (NBG 5th)","abbr":"","cat":"モード","device":"PM / ICD / CRT","maker":"General","short":"NBGコード第5文字が表す、同一心腔内の複数部位ペーシング機能の有無。両室ペーシングやマルチポイントペーシングが該当する。","tags":"マルチサイトペーシング（NBG第5文字）  Multisite pacing (NBG 5th) multisite NBG"},{"term":"AVディレイ","en":"atrio-ventricular delay","abbr":"AV delay","cat":"AV・タイミング","device":"PM","maker":"General","short":"心房イベントから心室刺激までの待機時間。AV delay。長すぎると房室同期が崩れ、短すぎると心室充満が不十分になる。","tags":"PM / General / atrio-ventricular / delay / PMT 房室遅延 AV delay AVディレイ"},{"term":"心房エスケープインターバル","en":"Atrial escape interval","abbr":"","cat":"AV・タイミング","device":"PM / ICD / CRT","maker":"General","short":"自己P波を感知してから次の心房ペーシングまでの間隔。ペーシングインターバルからAVディレイを引いた時間に相当する。心室を基準に計時する方式で用いられる。","tags":"心房エスケープインターバル  Atrial escape interval AEI"},{"term":"エスケープインターバル","en":"Escape interval","abbr":"","cat":"AV・タイミング","device":"PM / ICD / CRT","maker":"General","short":"感知した自己心拍を起点に、次のペーシングまでを計時する間隔。この時間内に自己波が出なければペーシングが入る。","tags":"エスケープインターバル  Escape interval escape"},{"term":"クロストークセンシングウインドウ","en":"Crosstalk sensing window","abbr":"","cat":"AV・タイミング","device":"PM / CRT","maker":"General","short":"心房刺激後の心室絶対不応期の後半に設けられた窓。ここで感知があると心室安全ペーシング（VSP）が作動する。心室ブランキングの直後に置かれる短い窓。","tags":"クロストークセンシングウインドウ  Crosstalk sensing window crosstalk window"},{"term":"FFRWS Type I/II","en":"Far-field R-wave sensing types","abbr":"","cat":"センシング","device":"PM / CRT","maker":"General","short":"R波を心房側で誤検出するFFRWSの分類。R波の後に出るものがType I、前に出るものがType II。対処法が異なる。Type IはPVAB延長、Type IIは感度調整で対応する。","tags":"FFRWS Type I/II  Far-field R-wave sensing types FFRWS FFRW type Type1 Type2 FFRWS PVAB モードスイッチ誤作動"},{"term":"A-Aカウンター","en":"A-A counter","abbr":"","cat":"AV・タイミング","device":"PM / ICD / CRT","maker":"General","short":"心房イベントから次の心房ペーシングまでを計時する方式。自己QRSが出てもA-A間隔は変わらない。レートが安定しやすく、現在の多くの機種が採用する。**BIOTRONIK の資料では、A-A カウンタを使うモードとして AOO・AAI・DOO・VDD・DDD が挙げられている（DDD・VDD とも A-A カウンタ）。**ここでいう心房イベントは**心房へのペーシングと心房でのセンシングのどちらも含む。**A-A カウンタでは AV ディレイを延長しても A-A 間隔は保たれ、延長分は VA 側が吸収する。","tags":"A-Aカウンター  A-A counter A-A counter AOO AAI DOO VDD DDD BIOTRONIK 心房イベント ペーシング センシング 両方 VA吸収"},{"term":"V-Vカウンター","en":"V-V counter","abbr":"","cat":"AV・タイミング","device":"PM / ICD / CRT","maker":"General","short":"心室イベントを基準に計時する方式。V-A間隔が一定になるよう心房ペーシングし、自己QRSが早く出るとレートが上がりうる。自己QRSが早いと全体のレートがやや速くなる。**BIOTRONIK の資料では、V-V カウンタを使うモードとして VOO・VVI・DDI が挙げられている。****デュアルチャンバの V-V カウンタでは、心室イベント後に必ず VA インターバルがスタートする。VA インターバルは計算で求められ、ベーシックインターバル − AV ディレイ で得られる**（資料の例：1,000ms − 240ms ＝ 760ms）。","tags":"V-Vカウンター  V-V counter V-V counter VOO VVI DDI BIOTRONIK VAインターバル ベーシックインターバル 1000 240 760 計算"},{"term":"変時性不全","en":"Chronotropic incompetence","abbr":"","cat":"不整脈・EP","device":"PM","maker":"General","short":"運動時に心拍数を十分に上げられない、または上昇に時間がかかる状態。レートレスポンス機能の適応になる。徐脈がなくても運動耐容能が低下する。","tags":"変時性不全  Chronotropic incompetence chronotropic incompetence"},{"term":"分時換気量センサ","en":"Minute ventilation sensor","abbr":"","cat":"レート応答","device":"PM","maker":"General","short":"胸郭インピーダンスの変化から呼吸数・分時換気量を推定してレートを調整するセンサ。加速度センサと併用されることが多い。生理的な負荷をよく反映するが、反応はやや遅い。","tags":"分時換気量センサ  Minute ventilation sensor MV sensor minute ventilation 分時換気量"},{"term":"加速度センサ","en":"Accelerometer","abbr":"","cat":"レート応答","device":"PM","maker":"General","short":"体動・振動に反応してレートを調整する、最も広く使われるセンサ。植込みの向きに影響されない。反応は速いが、階段を降りる動作などには反応しにくい。","tags":"加速度センサ  Accelerometer accelerometer 加速度 activity"},{"term":"AT/AFエビデンスカウント","en":"AT/AF Evidence Count","abbr":"","cat":"モード","device":"PM / ICD / CRT","maker":"General","short":"メドトロニックのモードスイッチ基準。心室イベント間に心房センシングが2回以上ある拍を数え、一定数でモードスイッチする。単発のPACでは切り替わらないよう設計されている。","tags":"AT/AFエビデンスカウント  AT/AF Evidence Count Medtronic evidence count"},{"term":"FARI","en":"Filtered Atrial Rate Interval","abbr":"FARI","cat":"モード","device":"PM / ICD / CRT","maker":"General","short":"アボットのモードスイッチ基準。心房インターバルの移動平均で、PACに過敏にならずAFに素早く反応する。移動平均を用いるため、心房細動に素早く反応する。","tags":"FARI FARI Filtered Atrial Rate Interval Abbott 移動平均心房インターバル"},{"term":"WARAD","en":"Window of Atrial Rate Acceleration Detection","abbr":"WARAD","cat":"モード","device":"PM / ICD / CRT","maker":"MicroPort CRM","short":"MicroPort CRM（旧 Sorin）の心房イベント検出窓。**心房センスの「早期性」を見て、不整脈としての心房波（AF・AFL・AT）と洞性P波を区別するアルゴリズム。**各心房イベント（心房センス／心房ペース／WARAD・PVARP内センス）でウインドウがトリガされ、**ウインドウ長は先行するP-P（AP/AS を含む）の75％（レート80未満では62.5％）。Arセンスから始まるウインドウは先行WARADと同じ長さで、後続は最大500msに制限される。WARAD内で感知された心房イベントはすべて不応期マーカー「Ar」として表示される。**この中で心房:心室がn:1となる心室周期をサスピションフェーズとして数え、Fallback Mode Switch の判定に使う。","tags":"WARAD Window of Atrial Rate Acceleration Detection MicroPort Sorin 早期性 75% 62.5% 500ms Ar 不応期マーカー サスピション P-P Avg8P-P モードスイッチ"},{"term":"サスピションフェーズ","en":"Suspicion phase","abbr":"","cat":"モード","device":"PM / ICD / CRT","maker":"MicroPort CRM","short":"MicroPort CRM のモードスイッチ判定の中間段階。**WARAD 内で心房波／心室イベントが n:1 になった心室周期を数える**（心房波の数ではなく心室周期の数で数える）。**32心周期中28周期以上（87.5％）で第1基準、32心周期中18周期以上（56％）が2ブロック連続で第2基準**を満たし、Fallback Mode Switch により DDI(R) へ移行する。","tags":"サスピションフェーズ Suspicion phase MicroPort suspicion n:1 心室周期 32心周期 28周期 18周期 87.5% 56% 第1基準 第2基準 FMS"},{"term":"自己房室伝導優先機能","en":"Intrinsic AV conduction preference","abbr":"","cat":"ペーシング","device":"PM / ICD / CRT","maker":"General","short":"不要な右室ペーシングを避け、自己房室伝導を優先する機能の総称。MVP・Search AV+・VIP・IRSplus・RYTHMIQ・VS Suppression などが該当する。AAI⇄DDD切替型とAVディレイ延長型に大別される。","tags":"自己房室伝導優先機能  Intrinsic AV conduction preference MVP Search AV+ VIP IRSplus RYTHMIQ VS Suppression 心室ペーシング抑制 managed ventricular pacing"},{"term":"AVディレイヒステリシス","en":"AV delay hysteresis","abbr":"","cat":"AV・タイミング","device":"PM / ICD / CRT","maker":"General","short":"一時的にAVディレイを延長して自己房室伝導が出るか探し、出れば優先する機能。間欠的房室ブロックで有用。探索の間はAV間隔が長くなり、心室充満に影響しうる。","tags":"AVディレイヒステリシス  AV delay hysteresis Search AV+ VIP AV hysteresis"},{"term":"バルーン付きペーシングカテーテル","en":"Balloon-tipped pacing catheter","abbr":"","cat":"植込み・手技","device":"PM","maker":"General","short":"先端バルーンを膨らませ血流に乗せて右室へ順行性に挿入できる一時ペーシング用カテーテル。透視がない状況でも挿入しやすい。","tags":"バルーン付きペーシングカテーテル  Balloon-tipped pacing catheter balloon Swan-Ganz 体外式"},{"term":"レートヒストグラム","en":"Rate histogram","abbr":"","cat":"フォロー","device":"PM / ICD / CRT","maker":"General","short":"一定期間の心拍数分布を示すフォローの記録。レート設定やレートレスポンスの調整に用いる。上限追従レートの設定にも役立つ。","tags":"レートヒストグラム  Rate histogram rate histogram"},{"term":"一次予防","en":"Primary prevention","abbr":"","cat":"ICD","device":"ICD","maker":"General","short":"持続性VT/VFの既往はないが、突然死のリスクが高い病態に対して、発症前にICDを植込む予防。低心機能や特定の心筋症などが対象。MADIT-IIやSCD-HeFTが根拠となる。","tags":"一次予防  Primary prevention primary prevention MADIT-II DANISH DEFINITE SCD-HeFT EF30% NYHA 左室径65mm"},{"term":"二次予防","en":"Secondary prevention","abbr":"","cat":"ICD","device":"ICD","maker":"General","short":"過去に心停止・持続性VT・VFを起こした患者に、再発による突然死を防ぐ目的で行うICD治療。AVID試験で有効性が確立している。","tags":"二次予防  Secondary prevention secondary prevention AVID VT VF 既往 アミオダロン"},{"term":"ショックリード","en":"Shock lead / ICD lead","abbr":"","cat":"リード","device":"ICD","maker":"General","short":"感知・ペーシング電極と除細動用コイル電極を備えたICD用リード。多線条（マルチルーメン）構造で耐久性が課題となる。断線するとVT/VFへの治療が届かず、致命的となりうる。","tags":"ショックリード  Shock lead / ICD lead shock lead ICDリード"},{"term":"二相性ショック","en":"Biphasic shock waveform","abbr":"","cat":"ICD","device":"ICD","maker":"General","short":"極性が第1相と第2相で逆になる除細動波形。単相性より除細動閾値を下げられ、現在の標準となっている。心筋障害も少なく、現在の標準波形。","tags":"二相性ショック  Biphasic shock waveform biphasic バイフェージック"},{"term":"tilt（チルト）","en":"Tilt","abbr":"","cat":"ICD","device":"ICD","maker":"General","short":"ショック放電時の初期電圧と終末電圧の比率（傾斜率）。固定tiltと可変tiltがあり、設定でDFTが変わることがある。インピーダンスに応じて変える可変tiltもある。","tags":"tilt（チルト）  Tilt tilt 傾斜率 固定tilt 可変tilt"},{"term":"蓄電エネルギー","en":"Stored energy","abbr":"","cat":"ICD","device":"ICD","maker":"General","short":"キャパシタに充電されるエネルギー。実際に心臓へ届く放電エネルギーとは区別され、機種により表示・設定基準が異なる。表示・設定の基準がメーカーで異なるため比較時に注意する。","tags":"蓄電エネルギー  Stored energy stored energy 蓄電"},{"term":"放電エネルギー","en":"Delivered energy","abbr":"","cat":"ICD","device":"ICD","maker":"General","short":"実際に患者へ放電されたエネルギー。キャパシタに蓄えた蓄電エネルギーより小さくなる。回路や組織での損失があるぶん小さくなる。","tags":"放電エネルギー  Delivered energy delivered energy"},{"term":"同期下ショック（カルディオバージョン）","en":"Synchronized cardioversion","abbr":"CV","cat":"ICD","device":"ICD","maker":"General","short":"QRS(R波)に同期させて放電し、頻拍を停止させる治療。意識のある頻拍で低エネルギーから行うことが多い。T波への放電を避けて心室細動の誘発を防ぐ。","tags":"同期下ショック（カルディオバージョン） CV Synchronized cardioversion cardioversion CV 同期"},{"term":"ポストショックペーシング","en":"Post-shock pacing","abbr":"","cat":"ICD","device":"ICD","maker":"General","short":"ショック後の一時的な徐脈に備え、一定時間バックアップとして行うペーシング。ショック直後の心停止に備える安全機構。","tags":"ポストショックペーシング  Post-shock pacing post-shock backup"},{"term":"検出ゾーン","en":"Detection zones (VF/VT/FVT)","abbr":"","cat":"ICD","device":"ICD","maker":"General","short":"頻拍を心拍数で区切った検出帯。VFゾーン・VTゾーン・Fast VT(FVT)ゾーン・モニタゾーンなどを設定する。ゾーンごとに治療内容と検出時間を設定する。","tags":"検出ゾーン  Detection zones (VF/VT/FVT) VF zone VT zone FVT monitor 検出ゾーン設定"},{"term":"Fast VTゾーン","en":"Fast VT zone","abbr":"FVT","cat":"ICD","device":"ICD","maker":"General","short":"VTゾーンとVFゾーンの間に置く高レートVTの帯。ATPで無痛停止を狙える速いVTを別に扱う。本来ショックとなるレートでもATPを試みられる。","tags":"Fast VTゾーン FVT Fast VT zone FVT fast VT"},{"term":"累積カウント方式","en":"Consecutive interval counting","abbr":"","cat":"ICD","device":"ICD","maker":"General","short":"連続して設定拍数を満たすと頻拍と判定する方式。1拍でも基準を外れるとカウントが0に戻る。VT検出に用いる。規則的なVTの検出に適している。","tags":"累積カウント方式  Consecutive interval counting consecutive count 累積検出"},{"term":"X/Y検出（ウインドウセンシング）","en":"X-of-Y detection","abbr":"","cat":"ICD","device":"ICD","maker":"General","short":"直近Y拍のうちX拍が検出帯に入れば頻拍と判定する方式。間欠的アンダーセンシングがあっても検出を継続できる。VF検出に用いる。振幅が変動する心室細動の検出に適している。","tags":"X/Y検出（ウインドウセンシング）  X-of-Y detection X/Y window sensing ウインドウ"},{"term":"onset基準","en":"Onset criterion","abbr":"","cat":"ICD","device":"ICD","maker":"General","short":"心拍数の立ち上がりの急峻さでSVTとVTを鑑別するSVT鑑別基準。ゆるやかな上昇の洞頻拍を除外する。厳しくしすぎると運動誘発性VTの治療を抑制してしまう。","tags":"onset基準  Onset criterion onset SVT鑑別 Onset Sudden onset criterion Onset率 洞頻拍 鑑別 運動誘発性VT 不適切抑制 single-chamber onset criteria オンセット基準"},{"term":"stability基準","en":"Stability criterion","abbr":"","cat":"ICD","device":"ICD","maker":"General","short":"R-R間隔の変動の大きさでSVTとVTを鑑別する基準。不安定なら心房細動、安定ならVTと判定する。心房細動中でもR-Rが安定すると治療を抑制できない。","tags":"stability基準  Stability criterion stability SVT鑑別 Stability Interval stability Stability値 R-Rばらつき 心房細動 VT鑑別 single-chamber stability criteria スタビリティ基準"},{"term":"パターン識別","en":"Pattern recognition (PR Logic)","abbr":"","cat":"ICD","device":"ICD","maker":"General","short":"心房波と心室波の関係（P-P・R-R間隔、順序）をパターン化してSVTとVTを鑑別する方法。心房情報が必要でデュアルチャンバで用いる。心房リードのない機種では使えない。","tags":"パターン識別  Pattern recognition (PR Logic) pattern PR Logic 房室関係 PR Logic Medtronic Double Tachy Wavelet AF/AFL Sinus Tachy Other 1:1"},{"term":"興奮間隙","en":"Excitable gap","abbr":"","cat":"ICD","device":"ICD","maker":"General","short":"リエントリー回路内で興奮可能な部分。ATPの刺激がここに侵入し、興奮前面と衝突して頻拍を停止させる。ここに刺激が入り込めるかがATPの成否を分ける。","tags":"興奮間隙  Excitable gap excitable gap wave front 興奮前面 excitable gap entrainment excitable gap III群 リエントリー 不応期延長 心房粗動"},{"term":"スキャン（ATP）","en":"Scan ATP","abbr":"","cat":"ICD","device":"ICD","maker":"General","short":"バーストの周期をシーケンスごとに少しずつ短縮していくATPの設定。スキャンバーストとして用いる。一定の周期で止まらない頻拍に有効なことがある。","tags":"スキャン（ATP）  Scan ATP scan スキャンバースト"},{"term":"T波ダブルカウント","en":"T-wave double counting","abbr":"","cat":"トラブル","device":"ICD","maker":"General","short":"感度を鋭くしすぎた際、1拍のR波とT波を二重に数えてしまう現象。頻拍の過剰検出・不適切作動の原因になる。感度やフィルタの調整で対応する。","tags":"T波ダブルカウント  T-wave double counting T wave double count TWOS TWOS R波ダブルカウント 不適切作動"},{"term":"不適切作動","en":"Inappropriate therapy","abbr":"","cat":"トラブル","device":"ICD","maker":"General","short":"VT/VF以外（SVT・オーバーセンシング・リード雑音など）をICDが誤って治療してしまうこと。QOLを大きく損なう。発生割合は7.6〜13％と報告され、心房細動が最多の原因。","tags":"不適切作動  Inappropriate therapy inappropriate therapy 不適切ショック unnecessary Inappropriate shock Inappropriate ICD therapy inappropriate 7.6% 13% 上室不整脈 EMI 筋電位 ダブルカウント 不適切抑制"},{"term":"心臓再同期療法","en":"Cardiac resynchronization therapy","abbr":"CRT","cat":"CRT・CSP","device":"CRT","maker":"General","short":"右室と左室をほぼ同時にペーシングして心室の同期不全を改善し、心拍出量やQOL、心不全症状の改善を図る治療。長期的には生命予後の改善も期待できる。","tags":"心臓再同期療法 CRT Cardiac resynchronization therapy CRT resynchronization 両心室"},{"term":"CRT-P","en":"CRT pacemaker","abbr":"CRT-P","cat":"CRT・CSP","device":"CRT","maker":"General","short":"除細動機能のない両心室ペースメーカ。RVリードは通常のペースメーカリードを用いる。CARE-HF試験では除細動機能がなくても突然死を減らせた。","tags":"CRT-P CRT-P CRT pacemaker CRT-P pacemaker"},{"term":"CRT-D","en":"CRT defibrillator","abbr":"CRT-D","cat":"CRT・CSP","device":"CRT","maker":"General","short":"除細動機能を備えたCRT。RVにショックコイル付きリードを用い、心不全と致死性心室不整脈の双方に対応する。再同期治療と致死性不整脈への治療を兼ねる。","tags":"CRT-D CRT-D CRT defibrillator CRT-D defibrillator"},{"term":"両心室ペーシング","en":"Biventricular pacing","abbr":"BiV","cat":"CRT・CSP","device":"CRT","maker":"General","short":"右室と左室を同時期に刺激して心室の同期を回復させるペーシング。CRTの基本動作。この割合（BiV%）を高く保つことが効果に直結する。","tags":"両心室ペーシング BiV Biventricular pacing BiV biventricular BiV pacing Biventricular pacing"},{"term":"ガイディングカテーテル（CS）","en":"Guiding catheter","abbr":"","cat":"CRT・CSP","device":"CRT","maker":"General","short":"冠静脈洞(CS)へLVリードを導くための専用シース。CSまでのトンネルを作り側枝へリードを進める。留置後は縦に切開して抜去する。","tags":"ガイディングカテーテル（CS）  Guiding catheter guiding catheter CS 冠静脈洞"},{"term":"QRS幅","en":"QRS duration","abbr":"","cat":"心電図","device":"PM / ICD / CRT","maker":"General","short":"心室興奮が伝わる時間を表す指標。左脚ブロックで延長(wide)し、CRTの適応や効果判定に用いる。120ms以上がCRT適応判断の目安となる。","tags":"QRS幅  QRS duration QRS width narrow wide 左脚ブロック"},{"term":"NYHA心機能分類","en":"NYHA functional class","abbr":"NYHA","cat":"フォロー","device":"CRT","maker":"General","short":"心不全の自覚症状による重症度分類（I〜IV）。CRTなどの適応判断に用いる。II度以上がCRT適応判断の目安となる。","tags":"NYHA心機能分類 NYHA NYHA functional class NYHA class 心不全"},{"term":"左室駆出率","en":"Left ventricular ejection fraction","abbr":"LVEF","cat":"フォロー","device":"CRT","maker":"General","short":"左室が拍出する血液の割合。低下例（例:35%以下）はCRT/ICDの適応の目安になる。35％以下がCRT・ICD適応の一つの目安。","tags":"左室駆出率 LVEF Left ventricular ejection fraction LVEF EF 駆出率"},{"term":"心胸比","en":"Cardiothoracic ratio","abbr":"CTR","cat":"フォロー","device":"CRT","maker":"General","short":"胸部X線での心臓と胸郭の幅の比。心拡大の指標で、CRT奏効例では縮小する。50％を超えると心拡大とされる。","tags":"心胸比 CTR Cardiothoracic ratio CTR 心拡大"},{"term":"僧帽弁逆流","en":"Mitral regurgitation","abbr":"MR","cat":"フォロー","device":"CRT","maker":"General","short":"僧帽弁が閉じきらず左室から左房へ血液が逆流する状態。同期不全で悪化し、CRTで改善しうる。心不全増悪の要因にもなる。","tags":"僧帽弁逆流 MR Mitral regurgitation MR mitral regurgitation 僧帽弁閉鎖不全"},{"term":"BNP","en":"B-type natriuretic peptide","abbr":"BNP","cat":"フォロー","device":"CRT","maker":"General","short":"心臓への負荷で上昇する心不全のバイオマーカー。CRT奏効例では低下する。治療効果の判定にも用いられる。","tags":"BNP BNP B-type natriuretic peptide BNP ナトリウム利尿ペプチド"},{"term":"MADIT-II","en":"MADIT-II trial","abbr":"","cat":"エビデンス","device":"ICD","maker":"General","short":"陳旧性心筋梗塞で低心機能の患者に対する、ICDの一次予防効果を示した代表的試験。EF30％以下・陳旧性心筋梗塞1,232名が対象。","tags":"MADIT-II  MADIT-II trial MADIT-II primary prevention EF30% 陳旧性心筋梗塞 1232名 19.1%減少 2001年 クラスI"},{"term":"SCD-HeFT","en":"SCD-HeFT trial","abbr":"","cat":"エビデンス","device":"ICD","maker":"General","short":"心不全患者でICDが総死亡を減らすことを示した一次予防の代表的試験。虚血性・非虚血性の双方を含む。","tags":"SCD-HeFT  SCD-HeFT trial SCD-HeFT 心不全 primary EF35% NYHA II III 2005年 一次予防 非虚血性"},{"term":"発作性心房細動","en":"Paroxysmal AF","abbr":"","cat":"不整脈・EP","device":"PM / ICD / CRT","maker":"General","short":"治療の有無にかかわらず7日以内に洞調律へ戻る心房細動。発作性→持続性→永続性へと進行しやすい。多くは48時間以内に自然停止する。","tags":"発作性心房細動  Paroxysmal AF paroxysmal 発作性"},{"term":"持続性心房細動","en":"Persistent AF","abbr":"","cat":"不整脈・EP","device":"PM / ICD / CRT","maker":"General","short":"7日を超えて持続する心房細動。1年以上続くものは長期持続性と呼ぶ。除細動や薬物で洞調律に戻せる可能性が残る。","tags":"持続性心房細動  Persistent AF persistent 持続性"},{"term":"永続性心房細動","en":"Permanent AF","abbr":"","cat":"不整脈・EP","device":"PM / ICD / CRT","maker":"General","short":"洞調律維持を考慮しない（除細動不可能と判断される）心房細動。レートコントロールと抗凝固が治療の中心となる。","tags":"永続性心房細動  Permanent AF permanent 永続性"},{"term":"CHADS2スコア","en":"CHADS2 score","abbr":"","cat":"薬剤","device":"PM / ICD / CRT","maker":"General","short":"心房細動の脳梗塞リスク評価。心不全・高血圧・年齢≥75・糖尿病を各1点、脳卒中/TIA既往を2点で算定し、抗凝固の判断に用いる。1点以上でDOACが推奨される。","tags":"CHADS2スコア  CHADS2 score CHADS2 脳梗塞 抗凝固 心不全 高血圧 75歳 糖尿病 脳梗塞TIA 2点 DOAC 抗凝固"},{"term":"潜因性脳梗塞","en":"Cryptogenic stroke","abbr":"","cat":"不整脈・EP","device":"ICM","maker":"General","short":"原因が特定できない脳梗塞。背景に隠れた発作性心房細動を疑い、挿入型心電計(ICM)で長期モニタリングして検出する。心房細動が確認されないとDOACの適応にならない。資料 （追補53・BIOTRONIK「BIOMONITOR IIIm ～製品トレーニング資料～」） は、潜因性脳梗塞を「病因の可能性がある異常を有するが、その所見が一定の診断基準を満たさないもの」「検査が不十分であったもの」「十分な精査にもかかわらず原因が見つからないもの」に分け、3つ目を真の潜因性脳梗塞と推測している、と説明する。原因疾患の明らかでない脳梗塞で、頸部および脳の主幹動脈、細小動脈硬化性病変、ないし心臓などの異所からの塞栓症のいずれとも診断できない脳梗塞。脳梗塞全体の25%。潜因性脳梗塞の原因の多くは未検出の塞栓源疾患からの脳塞栓症と推測される、としている。脳卒中の分類の図では、虚血性脳卒中（脳梗塞）をラクナ梗塞25%・アテローム血栓性脳梗塞25%・心原性脳塞栓症20%・潜因性脳梗塞25%・その他の原因5%に分け、潜因性脳梗塞をさらに塞栓症（ESUS）と非塞栓症に分けている（出血性脳卒中は脳出血・くも膜下出血）。","tags":"潜因性脳梗塞  Cryptogenic stroke cryptogenic 原因不明 脳梗塞 ICM 脳卒中の分類 ラクナ梗塞 アテローム血栓性脳梗塞 心原性脳塞栓症 25% ESUS 非塞栓症"},{"term":"通常型心房粗動","en":"Typical atrial flutter","abbr":"","cat":"不整脈・EP","device":"PM / ICD / CRT","maker":"General","short":"三尖弁輪を反時計回りに旋回するマクロリエントリー。下壁誘導で陰性の鋸歯状F波を示す。三尖弁輪下大静脈間峡部（CTI）のアブレーションが有効。","tags":"通常型心房粗動  Typical atrial flutter typical AFL 三尖弁輪"},{"term":"等電位線","en":"Isoelectric line","abbr":"","cat":"心電図","device":"PM / ICD / CRT","maker":"General","short":"P波やF波の間にみられる平坦な基線。心房粗動では等電位線を認めないのが特徴。心房頻拍との鑑別点になる。","tags":"等電位線  Isoelectric line isoelectric 基線"},{"term":"マクロリエントリー","en":"Macroreentry","abbr":"","cat":"不整脈・EP","device":"","maker":"General","short":"大きな解剖学的旋回路を電気的興奮が周回して持続する頻拍の機序。心房粗動などが該当する。瘢痕関連の心室頻拍もこの機序による。","tags":"マクロリエントリー  Macroreentry macroreentry 旋回"},{"term":"撃発活動","en":"Triggered activity","abbr":"","cat":"不整脈・EP","device":"","maker":"General","short":"後脱分極が引き金となって生じる異常興奮。遅延後脱分極(DAD)はCPVTなどに関与する。ジギタリス中毒やCa過負荷が背景となる。","tags":"撃発活動  Triggered activity triggered activity DAD 後脱分極"},{"term":"緩徐伝導","en":"Slow conduction","abbr":"","cat":"不整脈・EP","device":"","maker":"General","short":"障害心筋などを興奮がゆっくり伝わる状態。伝導遅延部を作りリエントリーを成立させる。障害心筋を興奮がゆっくり伝わることで回路が閉じる。","tags":"緩徐伝導  Slow conduction slow conduction 伝導遅延"},{"term":"エントレインメント","en":"Entrainment","abbr":"","cat":"不整脈・EP","device":"","maker":"General","short":"頻拍回路を外部からペーシングし、融合波を経て回路内に取り込む現象。回路の同定に用いる。潜在性エントレインメントは回路上のペーシングを示す。アブレーションの標的部位を決める際に用いる。","tags":"エントレインメント  Entrainment entrainment concealed 潜在性"},{"term":"遅延電位","en":"Late potential","abbr":"LP","cat":"心電図","device":"","maker":"General","short":"QRS終末部に現れる小さな遅延した電位。加算平均心電図で検出され、リエントリー基質の存在を示唆する。3指標のうち2つが異常なら陽性と判定する。","tags":"遅延電位  Late potential late potential 加算平均心電図 SAECG late potential LP Late potential"},{"term":"虚血性心疾患","en":"Ischemic heart disease","abbr":"IHD","cat":"不整脈・EP","device":"ICD","maker":"General","short":"冠動脈の狭窄・閉塞で心筋が虚血・壊死する疾患群。梗塞後の瘢痕はVTの基質となり、ICD適応の代表的背景。血行再建と薬物治療を行ったうえで適応を判断する。","tags":"虚血性心疾患 IHD Ischemic heart disease IHD 心筋梗塞 虚血"},{"term":"不整脈原性右室心筋症","en":"Arrhythmogenic RV cardiomyopathy","abbr":"ARVC","cat":"不整脈・EP","device":"ICD","maker":"General","short":"右室心筋の脂肪・線維化を特徴とする遺伝性心筋症。ε波や右前胸部誘導の陰性T波を示し、VT/VFによる突然死のリスクが高い。右室の脂肪・線維置換が病理学的特徴。","tags":"不整脈原性右室心筋症 ARVC Arrhythmogenic RV cardiomyopathy ARVC epsilon ε波 fibrofatty ARVC ARVC Arrhythmogenic RV cardiomyopathy"},{"term":"催不整脈作用","en":"Proarrhythmia","abbr":"","cat":"薬剤","device":"PM / ICD / CRT","maker":"General","short":"抗不整脈薬が逆に不整脈を誘発・悪化させる作用。I群薬の伝導遅延やIII群薬のQT延長によるTdPなどがある。洞停止や完全房室ブロックを来すこともある。","tags":"催不整脈作用  Proarrhythmia proarrhythmia 催不整脈 proarrhythmia 洞停止 完全房室ブロック 徐脈頻脈症候群 Ic群 抗コリン作用"},{"term":"活動電位","en":"Action potential","abbr":"AP","cat":"不整脈・EP","device":"","maker":"General","short":"心筋細胞が脱分極で興奮した際の電位変化。第0相〜第4相の5相からなり、体表面から見たものが心電図となる。0相の急速脱分極から4相の静止膜電位まで続く。","tags":"活動電位 AP Action potential action potential 0相 4相"},{"term":"イオンチャネル","en":"Ion channel","abbr":"","cat":"不整脈・EP","device":"","maker":"General","short":"細胞膜のイオンの出入りを担う通路。Na・Ca・Kチャネルの働きで活動電位が形成される。遺伝子異常はチャネル病(QT延長・Brugada等)を起こす。抗不整脈薬はこれらのチャネルを標的とする。","tags":"イオンチャネル  Ion channel ion channel Na Ca K チャネル病"},{"term":"遅延後脱分極","en":"Delayed afterdepolarization","abbr":"DAD","cat":"不整脈・EP","device":"","maker":"General","short":"再分極後に細胞内Ca過負荷などで生じる異常な脱分極。撃発活動を介してCPVTなどの不整脈を起こす。細胞内Ca過負荷が引き金となる。","tags":"遅延後脱分極 DAD Delayed afterdepolarization DAD afterdepolarization triggered"},{"term":"過常期","en":"Supernormal phase","abbr":"","cat":"不整脈・EP","device":"","maker":"General","short":"相対不応期の終わりにみられる、通常より弱い刺激でも興奮しやすい一過性の時期。理論上、この時期の弱い刺激でも興奮が起こりうる。","tags":"過常期  Supernormal phase supernormal phase"},{"term":"活動電位持続時間","en":"Action potential duration","abbr":"APD","cat":"不整脈・EP","device":"","maker":"General","short":"1回の活動電位が続く時間。不応期の長さと関連し、延長はQT延長・TdPに関与する。III群抗不整脈薬はこれを延長させて不応期を延ばす。","tags":"活動電位持続時間 APD Action potential duration APD action potential duration"},{"term":"洞房結節","en":"Sinoatrial node","abbr":"SAN","cat":"不整脈・EP","device":"PM","maker":"General","short":"右心房と上大静脈移行部の心外膜下にある、心臓の正常な歩調取り（ペースメーカ）。障害されると洞不全症候群になる。自律神経の影響を強く受ける。","tags":"洞房結節 SAN Sinoatrial node SAN 洞結節 sinus node"},{"term":"結節間伝導路","en":"Internodal tracts","abbr":"","cat":"不整脈・EP","device":"","maker":"General","short":"洞房結節から房室結節へ興奮を伝える経路。前・中(Wenckebach)・後(Thorel)結節間路があり、Bachmann束は左房へ分岐する。左房への分岐がバッハマン束にあたる。","tags":"結節間伝導路  Internodal tracts internodal Bachmann Wenckebach Thorel"},{"term":"プルキンエ線維","en":"Purkinje fibers","abbr":"","cat":"不整脈・EP","device":"","maker":"General","short":"脚から心室筋へ興奮を速く伝える終末の伝導網。心室のほぼ同時興奮（narrow QRS）を担う。この網を介さない右室ペーシングではQRSが広くなる。","tags":"プルキンエ線維  Purkinje fibers Purkinje 脚 線維網"},{"term":"脚（右脚・左脚）","en":"Bundle branches","abbr":"","cat":"不整脈・EP","device":"","maker":"General","short":"ヒス束から分岐して心室中隔を下行する伝導路。左脚はさらに前枝・後枝に分かれる。障害で脚ブロックとなる。右脚は細い1本、左脚は扇状に広がる。","tags":"脚（右脚・左脚）  Bundle branches bundle branch RBB LBB 右脚 左脚"},{"term":"線維三角","en":"Fibrous trigone","abbr":"","cat":"植込み・手技","device":"","maker":"General","short":"4つの弁口を囲む線維性骨格のうち、左右の房室弁口と大動脈弁口を結ぶ部位。房室束(ヒス束)がここを貫く。刺激伝導系ペーシングを理解するうえで重要な構造。","tags":"線維三角  Fibrous trigone fibrous trigone 線維性骨格"},{"term":"分界稜","en":"Crista terminalis","abbr":"","cat":"植込み・手技","device":"","maker":"General","short":"右心房でSVCとIVC開口部の右側を連ねる隆起。自由壁と中隔面を隔てる目印になる。心房リードの留置位置を考える際の目印になる。リードレス心房デバイスでは、分界稜より前方（側壁）には櫛状筋があり、後方（後壁）には櫛状筋がないため、留置部位を考えるうえでの境目になる。","tags":"分界稜  Crista terminalis crista terminalis 分界稜 リードレス 心房用LP 側壁 後壁 櫛状筋 AVEIR AR"},{"term":"櫛状筋","en":"Pectinate muscle","abbr":"","cat":"植込み・手技","device":"","maker":"General","short":"右心房自由壁を走る櫛状の筋束。右心耳に連なる。タインド型リードはこの筋束に絡めて固定する。心房用リードレスペースメーカ（AVEIR AR／AR2）の推奨留置部位である右心耳基部は、この筋束が密で安定性と安全性が得られる部位とされる。","tags":"櫛状筋  Pectinate muscle pectinate muscle 櫛状筋 リードレス 右心耳基部 AVEIR AR AR2 緻密"},{"term":"卵円窩","en":"Fossa ovalis","abbr":"","cat":"植込み・手技","device":"","maker":"General","short":"心房中隔中央の窪み。卵円孔開存があるとリード挿入時にまれに左房へ迷入することがある。心房中隔ペーシングの目印にもなる。","tags":"卵円窩  Fossa ovalis fossa ovalis 卵円孔 PFO"},{"term":"Eustachian弁","en":"Eustachian valve","abbr":"","cat":"植込み・手技","device":"","maker":"General","short":"下大静脈開口部にある遺残弁。Chiari網とともにリード操作の障害になることがある。冠静脈洞へのアクセスを難しくすることがある。","tags":"Eustachian弁  Eustachian valve Eustachian Chiari 遺残弁"},{"term":"Thebesian弁","en":"Thebesian valve","abbr":"","cat":"植込み・手技","device":"CRT","maker":"General","short":"冠静脈洞(CS)入口部にある弁組織。CSリード挿入の障害になることがある。CRTのリード挿入が困難になる原因となる。","tags":"Thebesian弁  Thebesian valve Thebesian CS 冠静脈洞弁"},{"term":"橈側皮静脈","en":"Cephalic vein","abbr":"","cat":"植込み・手技","device":"PM / ICD / CRT","maker":"General","short":"大胸筋と三角筋の溝(deltopectoral groove)を走る静脈。カットダウン法でリードを直接挿入でき、気胸などの合併症を避けられる。カットダウン法では気胸のリスクがない。","tags":"橈側皮静脈  Cephalic vein cephalic 橈側皮静脈 カットダウン deltopectoral 三角筋大胸筋溝 deltopectoral groove カットダウン"},{"term":"腋窩静脈","en":"Axillary vein","abbr":"","cat":"植込み・手技","device":"PM / ICD / CRT","maker":"General","short":"胸郭外穿刺の標的血管。合流部より近位で穿刺すると肋鎖靭帯の影響でリード損傷のリスクが上がるため、合流部近位で穿刺する。第二肋骨上あたりでの穿刺が推奨される。","tags":"腋窩静脈  Axillary vein axillary 腋窩静脈 胸郭外穿刺"},{"term":"鎖骨下穿刺","en":"Subclavian puncture","abbr":"","cat":"植込み・手技","device":"PM / ICD / CRT","maker":"General","short":"鎖骨下静脈を穿刺してリードを挿入する方法。近位すぎると肋鎖靭帯でリードが挟まれ、断線（サブクラビアンクラッシュ）を来しやすい。胸郭外で穿刺することで圧迫を避けられる。","tags":"鎖骨下穿刺  Subclavian puncture subclavian 鎖骨下 crush 肋鎖靭帯"},{"term":"大腿静脈","en":"Femoral vein","abbr":"","cat":"植込み・手技","device":"Leadless","maker":"General","short":"下肢の静脈。リードレスペースメーカ植込み時のアクセス血管として用いられる（右大腿静脈）。27Frのイントロデューサーを挿入する。","tags":"大腿静脈  Femoral vein femoral 大腿静脈 leadless"},{"term":"左上大静脈遺残","en":"Persistent left SVC","abbr":"PLSVC","cat":"植込み・手技","device":"PM / ICD / CRT","maker":"General","short":"左側にも上大静脈が遺残する先天奇形（成人の約0.3〜0.5%）。左側アプローチ時に想定し、拡張したCSを手がかりに術前診断する。拡張した冠静脈洞が手がかりとなる。","tags":"左上大静脈遺残 PLSVC Persistent left SVC PLSVC 遺残 左上大静脈"},{"term":"卵円孔開存","en":"Patent foramen ovale","abbr":"PFO","cat":"植込み・手技","device":"PM / ICD / CRT","maker":"General","short":"卵円窩の卵円孔が閉じずに残る状態（各年代で約9%）。リードが左室へ迷入する原因になりうる。透視での位置確認が重要となる。","tags":"卵円孔開存 PFO Patent foramen ovale PFO 卵円孔開存"},{"term":"横隔神経刺激","en":"Phrenic nerve stimulation","abbr":"PNS","cat":"トラブル","device":"CRT","maker":"General","short":"左室ペーシングで横隔神経を刺激し、しゃっくり様のけいれんを生じる合併症。四極LVリードで刺激電極を変えて回避する。吃逆様の症状となり、出力低下や極性・部位の変更で回避する。体位によって出現しやすさが変わる。","tags":"横隔神経刺激 PNS Phrenic nerve stimulation PNS phrenic しゃっくり twitching PNS PNS Phrenic Nerve Stimulation PNS phrenic nerve stimulation 吃逆 しゃっくり 4極リード 極性 体位 QOL"},{"term":"LVペーシングベクトル","en":"LV pacing vector","abbr":"","cat":"CRT・CSP","device":"CRT","maker":"General","short":"四極LVリードで、陰極と陽極の電極の組合せ。10通り前後から、横隔神経刺激の回避・閾値・遅延時間を考慮して最良のベクトルを選ぶ。横隔神経刺激が出た場合の回避手段としても使う。","tags":"LVペーシングベクトル  LV pacing vector vector LV ベクトル cathode anode LV vector Left ventricular pacing vector LVペーシング極性 LV Pacing Polarity"},{"term":"Q-LV間隔","en":"Q-LV interval","abbr":"","cat":"CRT・CSP","device":"CRT","maker":"General","short":"QRSの始まりからLVリードで得られる左室電位までの間隔。長い（伝導遅延部）ほどCRTの効果が高いとされる留置部位の指標。長い症例ほどCRTに反応しやすい。","tags":"Q-LV間隔  Q-LV interval Q-LV 遅延 QLV"},{"term":"RV-LV遅延時間","en":"RV-LV delay","abbr":"","cat":"CRT・CSP","device":"CRT","maker":"General","short":"右室と左室リード間の伝導時間。簡易的にLVの遅延部位を評価でき、最適なLVペーシング部位選択に用いる。簡便に電気的遅延部位を評価できる。","tags":"RV-LV遅延時間  RV-LV delay RV-LV delay 遅延時間"},{"term":"至適化（オプティマイゼーション）","en":"AV/VV optimization","abbr":"","cat":"CRT・CSP","device":"CRT","maker":"General","short":"心機能が最大になるようAVディレイ・VVディレイを調整すること。心エコーやデバイスの自動プログラムで行い、時間とともに変化するため定期評価する。心不全の状態が変われば再調整が必要になる。","tags":"至適化（オプティマイゼーション）  AV/VV optimization optimization 至適化 AV VV AV optimization AV delay optimization AV/VV timing AV VV optimization タイミング調整"},{"term":"レスポンダー","en":"CRT responder","abbr":"","cat":"CRT・CSP","device":"CRT","maker":"General","short":"CRT導入後に心不全の改善（症状・エコー・再入院・BNP等）が得られた症例。改善しない例をノンレスポンダーと呼ぶ。どの指標を用いるかで該当割合が変わる。","tags":"レスポンダー  CRT responder responder レスポンダー"},{"term":"ノンレスポンダー","en":"CRT non-responder","abbr":"","cat":"CRT・CSP","device":"CRT","maker":"General","short":"CRTで効果が得られない症例（3〜4割）。至適化不足・不整脈・低ペーシング率・LVリード位置・薬物不足などが要因。BiV率・リード位置・至適化・薬物療法の順に確認する。","tags":"ノンレスポンダー  CRT non-responder non-responder ノンレスポンダー non-response non responder 非反応例"},{"term":"胸郭インピーダンス","en":"Intrathoracic impedance","abbr":"","cat":"フォロー","device":"CRT","maker":"General","short":"リードと本体間で測る胸腔内の体液量の指標。心不全で肺水腫になると低下し、増悪の早期発見に用いる（OptiVol/CorVue等）。OptiVolやCorVueとして搭載される。","tags":"胸郭インピーダンス  Intrathoracic impedance intrathoracic impedance OptiVol CorVue 胸腔"},{"term":"マルチポイントペーシング","en":"Multipoint pacing","abbr":"MPP","cat":"CRT・CSP","device":"CRT","maker":"General","short":"1本の四極LVリードの離れた2点から左室を刺激し、より広く左室心筋を興奮させる方式。ノンレスポンダー対策に用いるが電池消耗が増える。刺激回数が増えるため電池の消耗は大きくなる。","tags":"マルチポイントペーシング MPP Multipoint pacing MPP multipoint MultiSite MultiPole 多点 MPP MPP MultiPoint Pacing"},{"term":"プログラマ","en":"Programmer","abbr":"","cat":"デバイス構造","device":"PM / ICD / CRT","maker":"General","short":"デバイスと通信して設定変更やデータ読み出しを行う専用機。テレメトリーワンドやRFアンテナ、体表面心電図ケーブル等を備える。緊急ショックボタンの位置と使い方を事前に把握しておく。","tags":"プログラマ  Programmer programmer プログラマ プログラマー programmer"},{"term":"テレメトリーワンド","en":"Telemetry wand","abbr":"","cat":"デバイス構造","device":"PM / ICD / CRT","maker":"General","short":"デバイス直上に置いて有線的に交信する装置。植込み部の直上に密着させ、無線式ではワンド不要でイントロゲートできる。通信が不安定なときは位置と密着を確認する。","tags":"テレメトリーワンド  Telemetry wand telemetry wand programming head ワンド"},{"term":"デバイスチェック","en":"Device check / follow-up","abbr":"","cat":"フォロー","device":"PM / ICD / CRT","maker":"General","short":"本体・リードの保守点検と、不整脈データによる患者管理を継続的に行う外来。基本パラメータ→電池→リード→イベント→診断補助データの順で確認する。前回からの変化に注目して読む。","tags":"デバイスチェック  Device check / follow-up device check follow-up デバイス外来"},{"term":"心内マーカ","en":"Intracardiac marker","abbr":"","cat":"センシング","device":"PM / ICD / CRT","maker":"General","short":"デバイスが認識したイベント（AP/AS/VP/VS等）を示す注釈。メーカーで表記が異なる。イベントの解釈に用いる。心内電位図と並べて読むことで動作を解釈できる。","tags":"心内マーカ  Intracardiac marker marker AP AS VP VS AEGM VEGM"},{"term":"バックアップモード","en":"Backup / safety mode","abbr":"","cat":"トラブル","device":"PM / ICD / CRT","maker":"General","short":"ERI/EOL到達時などにモードや基本レートが自動で切り替わる安全動作。テレメトリー前に手帳や前回状態を確認する必要がある。予期しない設定になっていることがあるため必ず確認する。","tags":"バックアップモード  Backup / safety mode backup safety mode ERI EOL 補助モード backup mode"},{"term":"睡眠傾斜","en":"Sleep incline","abbr":"","cat":"フォロー","device":"CRT","maker":"General","short":"就寝時の体の傾き（起坐呼吸の程度）をモニタする機能。睡眠時無呼吸や夜間発作性呼吸困難の把握に用いる。起坐呼吸の程度を客観的に把握できる。","tags":"睡眠傾斜  Sleep incline sleep incline 睡眠傾斜 起坐呼吸"},{"term":"心拍間隔変動","en":"Heart rate variability","abbr":"HRV","cat":"心電図","device":"CRT","maker":"General","short":"心拍間隔のゆらぎ。自律神経機能を反映し、低いHRVは心不全増悪・死亡リスクと関連する予後指標。デバイスのフォローでも予後評価の指標になる。","tags":"心拍間隔変動 HRV Heart rate variability HRV heart rate variability 自律神経"},{"term":"起坐呼吸","en":"Orthopnea","abbr":"","cat":"フォロー","device":"CRT","maker":"General","short":"臥位で呼吸困難が増し、起坐位・半坐位で軽減する状態。左心不全の主要な徴候。肺うっ血による左心不全の代表的徴候。","tags":"起坐呼吸  Orthopnea orthopnea 起坐呼吸 夜間発作性呼吸困難 PND"},{"term":"アクティビティデータ","en":"Activity data","abbr":"","cat":"フォロー","device":"PM / ICD / CRT","maker":"General","short":"加速度センサが記録する身体活動量の推移。心不全増悪では活動量が低下する。他の指標と組み合わせて増悪の兆候を捉える。","tags":"アクティビティデータ  Activity data activity data 活動量"},{"term":"洞停止","en":"Sinus arrest / pause","abbr":"","cat":"不整脈・EP","device":"PM","maker":"General","short":"洞結節の興奮が一時的に途絶し、P波もQRSも出ない状態（ポーズ）。徐脈頻脈症候群では頻拍停止時に長いポーズを生じる。失神の原因となり、ペーシングの適応を検討する。","tags":"洞停止  Sinus arrest / pause sinus arrest pause 洞停止 ポーズ"},{"term":"Wenckebach型2度房室ブロック","en":"Mobitz I (Wenckebach)","abbr":"","cat":"不整脈・EP","device":"PM","maker":"General","short":"PR間隔が徐々に延長し、ついにQRSが脱落する2度房室ブロック。房室結節内の機能的ブロックが多く、若年では良性のことが多い。多くは房室結節内のブロックで予後は良好。","tags":"Wenckebach型2度房室ブロック  Mobitz I (Wenckebach) Wenckebach Mobitz I 2度"},{"term":"Mobitz II型2度房室ブロック","en":"Mobitz II AV block","abbr":"","cat":"不整脈・EP","device":"PM","maker":"General","short":"PR間隔の延長なしに突然QRSが脱落する2度房室ブロック。His束以下の器質的障害が多く、恒久ペーシングを要することが多い。His束以下の障害が多く、無症状でもペーシングを考慮する。","tags":"Mobitz II型2度房室ブロック  Mobitz II AV block Mobitz II 2度 His下"},{"term":"接合部補充調律","en":"Junctional escape rhythm","abbr":"","cat":"不整脈・EP","device":"PM","maker":"General","short":"房室接合部から生じる補充調律。QRS幅は比較的狭く、毎分40〜50前後のことが多い。心室補充調律より安定している。","tags":"接合部補充調律  Junctional escape rhythm junctional escape 接合部補充"},{"term":"心室補充調律","en":"Ventricular escape rhythm","abbr":"","cat":"不整脈・EP","device":"PM","maker":"General","short":"心室（プルキンエ線維など）から生じる補充調律。QRS幅が広くレートも遅く、接合部補充調律より重篤で緊急性が高い。いつ止まってもおかしくなく、緊急性が高い。","tags":"心室補充調律  Ventricular escape rhythm ventricular escape 心室補充 wide QRS"},{"term":"神経調節性失神","en":"Neurally mediated syncope","abbr":"","cat":"不整脈・EP","device":"PM","maker":"General","short":"自律神経反射で徐脈・血圧低下を来す失神の総称（血管迷走神経性・状況失神・頸動脈洞症候群）。診断にチルト検査を用いる。心抑制型か血管抑制型かで治療方針が変わる。","tags":"神経調節性失神  Neurally mediated syncope neurally mediated 反射性失神 tilt"},{"term":"状況失神","en":"Situational syncope","abbr":"","cat":"不整脈・EP","device":"","maker":"General","short":"排尿・排便・嚥下・咳嗽など特定の状況で誘発される失神。迷走神経活動の亢進による。誘因となる状況を避けることが基本の対応となる。","tags":"状況失神  Situational syncope situational 状況失神 排尿失神"},{"term":"チルト試験","en":"Head-up tilt test","abbr":"","cat":"不整脈・EP","device":"PM","maker":"General","short":"傾斜台で立位負荷をかけ、神経調節性失神を再現・診断する検査。心抑制型と血管抑制型の判別に用いる。","tags":"チルト試験  Head-up tilt test tilt table チルト 傾斜"},{"term":"単形性VT","en":"Monomorphic VT","abbr":"","cat":"不整脈・EP","device":"ICD","maker":"General","short":"単一のQRS波形が続く心室頻拍。V1の形から左脚ブロック型（右室起源）・右脚ブロック型（左室起源）に大別されるが、器質的心疾患では起源と形が一致しないことがある。ATPで停止できることが多い。","tags":"単形性VT  Monomorphic VT monomorphic 単形性 左脚ブロック型 右脚ブロック型"},{"term":"多形性VT","en":"Polymorphic VT","abbr":"","cat":"不整脈・EP","device":"ICD","maker":"General","short":"複数のQRS波形をとる心室頻拍。中でも軸がねじれるものがトルサード・ド・ポアント。停止に電気的除細動を要し、急性虚血が原因なら再灌流を優先する。急性虚血が原因なら再灌流を優先する。","tags":"多形性VT  Polymorphic VT polymorphic 多形性 TdP"},{"term":"持続性VT","en":"Sustained VT","abbr":"","cat":"不整脈・EP","device":"ICD","maker":"General","short":"30秒以上持続する、または血行動態破綻で停止を要する心室頻拍。ICDの二次予防の代表的な適応となる。","tags":"持続性VT  Sustained VT sustained 持続性"},{"term":"特発性VT","en":"Idiopathic VT","abbr":"","cat":"不整脈・EP","device":"ICD","maker":"General","short":"器質的心疾患が否定されたVT。右室流出路起源（左脚ブロック＋下方軸）が最も多く、アブレーションの効果が高い。一般に予後は良好。","tags":"特発性VT  Idiopathic VT idiopathic 特発性 右室流出路"},{"term":"ベラパミル感受性VT","en":"Verapamil-sensitive VT","abbr":"","cat":"不整脈・EP","device":"","maker":"General","short":"左脚後枝領域のプルキンエ網にリエントリー回路を持つ特発性VT。Ca拮抗薬ベラパミルが停止・発作予防に有効。比較的QRS幅が狭いのが特徴。","tags":"ベラパミル感受性VT  Verapamil-sensitive VT verapamil ベラパミル 左脚後枝 fascicular"},{"term":"心室流出路起源VT","en":"Outflow tract VT","abbr":"","cat":"不整脈・EP","device":"","maker":"General","short":"右室（または左室）流出路を起源とするVT。特発性VTで最多。運動やカテコラミンで誘発されやすい。左脚ブロック型かつ下方軸の波形を示す。","tags":"心室流出路起源VT  Outflow tract VT outflow tract RVOT 流出路"},{"term":"プログラム刺激","en":"Programmed electrical stimulation","abbr":"PES","cat":"不整脈・EP","device":"","maker":"General","short":"期外刺激を組み合わせて頻拍を誘発・停止する電気生理検査の手技。リエントリー性頻拍の評価に用いる。不応期の測定にも用いる。","tags":"プログラム刺激 PES Programmed electrical stimulation PES 期外刺激 electrophysiology 期外刺激法 extrastimulus S1 S2 連結期"},{"term":"静止膜電位","en":"Resting membrane potential","abbr":"","cat":"不整脈・EP","device":"","maker":"General","short":"興奮していない心筋細胞の膜電位。心室筋で約-90mV。細胞内外のイオン濃度差とKチャネルで保たれる。","tags":"静止膜電位 Resting membrane potential resting membrane potential 4相 −90mV 静止電位"},{"term":"閾値電位","en":"Threshold potential","abbr":"","cat":"不整脈・EP","device":"","maker":"General","short":"活動電位が発生する境目の膜電位。ペーシング刺激はこの電位まで細胞を脱分極させる。","tags":"閾値電位 Threshold potential threshold potential 閾値電位"},{"term":"活動電位の相","en":"Action potential phases","abbr":"","cat":"不整脈・EP","device":"","maker":"General","short":"0相(Na流入)〜4相(静止膜電位)。2相はCaプラトー、3相はK流出による再分極。1相は一過性外向きK電流による。","tags":"活動電位の相 Action potential phases 0相 1相 2相 3相 4相 phase plateau Ito Ik Ik1"},{"term":"速い反応細胞・遅い反応細胞","en":"Fast and slow response cells","abbr":"","cat":"不整脈・EP","device":"","maker":"General","short":"心房筋/心室筋/プルキンエ線維はNa依存の速い反応。洞房結節/房室結節はCa依存の遅い反応。遅い反応細胞は緩徐脱分極により自動能を示す。","tags":"速い反応細胞・遅い反応細胞 Fast and slow response cells fast response slow response Na Ca 洞房結節 房室結節 緩徐脱分極"},{"term":"全不応期","en":"Total refractory period","abbr":"","cat":"不整脈・EP","device":"","maker":"General","short":"絶対不応期+相対不応期。次興奮が正常成立するまでの回復時間全体。絶対不応期と相対不応期を合わせた期間。","tags":"全不応期 Total refractory period total refractory period 全不応期"},{"term":"期外刺激法","en":"Extrastimulus method","abbr":"S1-S2","cat":"不整脈・EP","device":"","maker":"General","short":"基本刺激(S1)後に期外刺激(S2)を入れ、連結期を短縮していくEPSの基本手技。連結期を10〜20msずつ短縮して反応を記録する。","tags":"期外刺激法 S1-S2 Extrastimulus method S1 S2 期外刺激 extrastimulus 連結期 programmed stimulation 房室伝導曲線"},{"term":"A波・H波・V波","en":"A, H and V potentials","abbr":"","cat":"不整脈・EP","device":"","maker":"General","short":"ヒス束電位図における心房(A)・ヒス束(H)・心室(V)興奮。A-H、H-Vの測定に用いる。期外刺激ではA2・H2・V2と表記する。","tags":"A波・H波・V波 A, H and V potentials HBE A波 H波 V波 A1 H1 V1 A2 H2 V2 ヒス束電位図"},{"term":"房室伝導曲線","en":"AV conduction curve","abbr":"","cat":"不整脈・EP","device":"","maker":"General","short":"A1A2短縮に対するH1H2/A2H2のプロット。房室結節のERP/FRPを規定。伝導が途絶する直前のA1A2が有効不応期にあたる。","tags":"房室伝導曲線 AV conduction curve A1A2 H1H2 A2H2 conduction curve 房室伝導 ERP FRP"},{"term":"12誘導心電図","en":"12-lead ECG","abbr":"","cat":"心電図","device":"PM / ICD / CRT","maker":"General","short":"標準四肢誘導・単極四肢誘導・胸部誘導からなる体表面心電図の標準検査。デバイス植込み前後の評価やCSPの確認に不可欠。","tags":"12誘導心電図 12-lead ECG 12誘導 12-lead ECG 体表面心電図"},{"term":"標準四肢誘導","en":"Standard limb leads","abbr":"I・II・III","cat":"心電図","device":"","maker":"General","short":"I・II・III。両手・左足間の電位差を見る双極誘導。右足はアースとする。","tags":"標準四肢誘導 I・II・III Standard limb leads Einthoven 双極誘導 標準肢誘導 I II III"},{"term":"単極四肢誘導","en":"Augmented limb leads","abbr":"aVR・aVL・aVF","cat":"心電図","device":"","maker":"General","short":"aVR・aVL・aVF。各肢誘導と不関電極間の電位差を見る増高単極誘導。aVRは右手、aVLは左手、aVFは左足を関電極とする。","tags":"単極四肢誘導 aVR・aVL・aVF Augmented limb leads aVR aVL aVF 単極肢誘導 augmented 増高単極"},{"term":"胸部誘導","en":"Precordial leads","abbr":"V1〜V6","cat":"心電図","device":"","maker":"General","short":"V1〜V6。胸壁6点で記録する単極誘導。V4は第5肋間鎖骨中線、V5・V6はV4の高さで前腋窩線・中腋窩線。","tags":"胸部誘導 V1〜V6 Precordial leads V1 V2 V3 V4 V5 V6 precordial 胸部誘導 chest lead"},{"term":"Cabrera配列","en":"Cabrera sequence","abbr":"","cat":"心電図","device":"","maker":"General","short":"aVL・I・-aVR・II・aVF・IIIの順に並べる四肢誘導配列。左室側壁〜下壁を連続評価。急性冠症候群の障害部位の把握に有用。","tags":"Cabrera配列 Cabrera sequence Cabrera sequence 配列 −aVR 左室側壁"},{"term":"P波","en":"P wave","abbr":"","cat":"心電図","device":"PM / ICD / CRT","maker":"General","short":"心房の脱分極波。前1/3が右房、後1/3が左房。0.06〜0.10秒。II誘導とV1誘導が観察の基本となる。","tags":"P波 P wave P wave 心房 二相性 0.06 0.10 II誘導 V1"},{"term":"PQ間隔","en":"PQ (PR) interval","abbr":"PR interval","cat":"AV・タイミング","device":"PM / ICD / CRT","maker":"General","short":"P波開始〜QRS開始。正常0.12〜0.20秒。AV delayに相当する概念。延長は房室ブロック、短縮はWPWや接合部調律を示唆する。","tags":"PQ間隔 PR interval PQ (PR) interval PQ PR interval 房室伝導時間 0.12 0.20 AV delay"},{"term":"QRS波","en":"QRS complex","abbr":"","cat":"心電図","device":"PM / ICD / CRT","maker":"General","short":"心室全体の脱分極波。正常幅0.06〜0.10秒。脚ブロックや右室ペーシングで延長。完全左脚ブロックでは心室同期不全を生じる。","tags":"QRS波 QRS complex QRS complex 幅 0.10秒 wide narrow"},{"term":"中隔性q波","en":"Septal q wave","abbr":"septal q","cat":"心電図","device":"","maker":"General","short":"心室中隔の初期興奮を反映するq波。左脚ブロックで消失。消失は左脚ブロックのサインとなる。","tags":"中隔性q波 septal q Septal q wave septal q 中隔性q波 V5 V6 左脚ブロック"},{"term":"異常Q波","en":"Abnormal Q wave","abbr":"","cat":"心電図","device":"","maker":"General","short":"幅0.04秒以上またはR波高の1/4以上の深さ。aVR以外で心筋梗塞を示唆。心筋梗塞や心筋障害の部位を示唆する。","tags":"異常Q波 Abnormal Q wave abnormal Q wave 異常Q波 心筋梗塞 0.04秒 Q/R比"},{"term":"QT間隔","en":"QT interval","abbr":"","cat":"心電図","device":"PM / ICD / CRT","maker":"General","short":"QRS開始〜T波終了。頻脈で短縮・徐脈で延長するためQTcで補正。II誘導やV5で計測しやすい。","tags":"QT間隔 QT interval QT interval QTc TdP 再分極"},{"term":"ST部分","en":"ST segment","abbr":"","cat":"心電図","device":"PM / ICD / CRT","maker":"General","short":"再分極開始前の等電位部分。虚血・心筋障害・ジギタリスで偏位。健常者では基線に一致する。","tags":"ST部分 ST segment ST segment ST上昇 ST低下 虚血 ジギタリス"},{"term":"T波","en":"T wave","abbr":"","cat":"心電図","device":"PM / ICD / CRT","maker":"General","short":"心室の再分極波。通常QRSと同方向。異常はQT延長症候群やTdPと関連。波高はR波の1/10以上が目安で、aVRでは陰性。","tags":"T波 T wave T wave 再分極 陰性T 低カリウム 低カルシウム"},{"term":"U波","en":"U wave","abbr":"","cat":"心電図","device":"","maker":"General","short":"T波に続く小さな陽性波。V2〜V4で出現。陰性U波は異常所見。低カリウム血症で増高する。","tags":"U波 U wave U wave 陰性U波 低カリウム"},{"term":"心周期","en":"Cardiac cycle","abbr":"","cat":"不整脈・EP","device":"","maker":"General","short":"心房収縮期→等容収縮期→心室駆出期→等容弛緩期→急速充満期の一連の流れ。心電図・心音図・圧曲線を対応させて理解する。","tags":"心周期 Cardiac cycle cardiac cycle 心機能役割分配図 収縮期 拡張期 充満期"},{"term":"等容収縮期","en":"Isovolumic contraction","abbr":"","cat":"不整脈・EP","device":"","maker":"General","short":"僧帽弁閉鎖〜大動脈弁開放。容積一定のまま左室圧が急上昇。僧帽弁が閉じてから大動脈弁が開くまでの時期。","tags":"等容収縮期 Isovolumic contraction isovolumic contraction 等容収縮 MC AO"},{"term":"等容弛緩期","en":"Isovolumic relaxation","abbr":"","cat":"不整脈・EP","device":"","maker":"General","short":"大動脈弁閉鎖〜僧帽弁開放。容積一定のまま左室圧が急低下。大動脈弁が閉じてから僧帽弁が開くまでの時期。","tags":"等容弛緩期 Isovolumic relaxation isovolumic relaxation 等容弛緩 AC MO"},{"term":"WPW症候群","en":"Wolff-Parkinson-White syndrome","abbr":"WPW","cat":"不整脈・EP","device":"","maker":"General","short":"Kent束による心室早期興奮。PR短縮・デルタ波、AVRTの原因。房室回帰性頻拍を来し、アブレーションが根治的治療となる。","tags":"WPW症候群 WPW Wolff-Parkinson-White syndrome WPW Kent デルタ波 早期興奮 副伝導路 AVRT"},{"term":"加算平均心電図","en":"Signal-averaged ECG","abbr":"SAECG","cat":"心電図","device":"","maker":"General","short":"SAECG。多数心拍を加算しQRS終末部の遅延電位(LP)を検出。VT/VF予知に利用。標準12誘導では捉えられない微小電位を検出できる。","tags":"加算平均心電図 SAECG Signal-averaged ECG SAECG signal averaged 加算平均 遅延電位 LP"},{"term":"f-QRSd","en":"Filtered QRS duration","abbr":"f-QRSd","cat":"心電図","device":"","maker":"General","short":"加算平均心電図でのフィルタ後QRS幅。LP指標の一つ(男<115ms、女<106ms)。フィルタ処理後のQRS幅で評価する。","tags":"f-QRSd f-QRSd Filtered QRS duration f-QRSd filtered QRS duration LP指標"},{"term":"LAS40","en":"Low amplitude signal duration","abbr":"LAS40","cat":"心電図","device":"","maker":"General","short":"QRS終末で40μV未満となる区間の持続時間。LP指標(男<42ms、女<43ms)。QRS終末の低振幅部分の長さをみる。","tags":"LAS40 LAS40 Low amplitude signal duration LAS40 低振幅信号 LP指標"},{"term":"RMS40","en":"Root-mean-square voltage of the last 40 ms","abbr":"RMS40","cat":"心電図","device":"","maker":"General","short":"QRS終末40msの二乗平均電圧。LP指標(男>15μV、女>13μV)。QRS終末40msの電圧の大きさをみる。","tags":"RMS40 RMS40 Root-mean-square voltage of the last 40 ms RMS40 LP指標 root mean square"},{"term":"フランク誘導","en":"Frank lead system","abbr":"X・Y・Z","cat":"心電図","device":"","maker":"General","short":"X・Y・Zの直交誘導。加算平均心電図でベクトルマグニチュード法に用いる。直交3軸から心起電力をベクトルとして捉える。","tags":"フランク誘導 X・Y・Z Frank lead system Frank X Y Z vector magnitude 直交誘導"},{"term":"心拍タービュランス","en":"Heart rate turbulence","abbr":"HRT","cat":"心電図","device":"","maker":"General","short":"HRT。PVC直後に生じる洞調律の一過性変動。自律神経機能の指標。反応の低下は突然死のリスク指標となる。","tags":"心拍タービュランス HRT Heart rate turbulence HRT heart rate turbulence タービュランス"},{"term":"T波交互脈","en":"T-wave alternans","abbr":"TWA","cat":"心電図","device":"","maker":"General","short":"TWA。拍ごとにT波振幅が微小変化する現象。再分極不安定性の指標。致死性不整脈の予知指標として用いる。","tags":"T波交互脈 TWA T-wave alternans TWA T波交互脈 microvolt alternans"},{"term":"T波変動性","en":"T-wave variability","abbr":"TWV","cat":"心電図","device":"","maker":"General","short":"TWV。T波形態の経時的ばらつき。TWAとともに再分極評価に用いる。再分極異常の評価に用いる。","tags":"T波変動性 TWV T-wave variability TWV T wave variability"},{"term":"NASA誘導","en":"NASA lead","abbr":"","cat":"心電図","device":"","maker":"General","short":"ホルター誘導の一つ。胸骨柄陰極・剣状突起陽極。V1/aVFに類似。P波が明瞭に出るが体位の影響を受けやすい。","tags":"NASA誘導 NASA lead NASA 胸骨柄 剣状突起 ホルター 誘導"},{"term":"CM5誘導","en":"CM5 lead","abbr":"","cat":"心電図","device":"","maker":"General","short":"ホルター誘導の代表。胸骨柄陰極・V5陽極。V5/IIに類似、偽性ST低下に注意。R波が大きく虚血性ST変化を捉えやすい。","tags":"CM5誘導 CM5 lead CM5 V5 ホルター 誘導 偽性ST低下"},{"term":"CC5誘導","en":"CC5 lead","abbr":"","cat":"心電図","device":"","maker":"General","short":"ホルター誘導。V5R陰極・V5陽極。体位の影響が少ない。体位変動の影響が少ないのが利点。","tags":"CC5誘導 CC5 lead CC5 V5R ホルター 誘導"},{"term":"異型狭心症","en":"Variant (vasospastic) angina","abbr":"","cat":"不整脈・EP","device":"","maker":"General","short":"冠攣縮によるST上昇型狭心症。夜間〜早朝に好発。ホルター心電図が診断に有用な数少ない虚血性心疾患。","tags":"異型狭心症 Variant (vasospastic) angina 異型狭心症 冠攣縮 variant vasospastic ST上昇"},{"term":"直流除細動器","en":"Direct-current defibrillator","abbr":"DC","cat":"ICD","device":"","maker":"General","short":"体外から直流ショックを与える装置。defibrillation（非同期）とcardioversion（R波同期）の2モードを持つ。パドルはSTERNUMとAPEXに強く押し当てる。","tags":"直流除細動器 DC Direct-current defibrillator DC defibrillator 直流除細動器"},{"term":"電気的除細動","en":"Defibrillation","abbr":"","cat":"ICD","device":"","maker":"General","short":"心肺蘇生時のVFまたは無脈性VTに対して非同期で行うショック。心肺蘇生時は同期させず直ちに放電する。","tags":"電気的除細動 Defibrillation defibrillation 非同期 VF 無脈性VT"},{"term":"自動体外式除細動器","en":"Automated external defibrillator","abbr":"AED","cat":"ICD","device":"","maker":"General","short":"VF/無脈性VTを自動解析し、市民でも使用できる体外式除細動器。BLSの中核機器。救命の連鎖の一次救命処置を担う。","tags":"自動体外式除細動器 AED Automated external defibrillator AED automated external defibrillator 蘇生"},{"term":"単相性ショック","en":"Monophasic shock waveform","abbr":"","cat":"ICD","device":"","maker":"General","short":"電流が一方向のみの旧来の除細動波形。体外式では360J。二相性より高エネルギーを要する。現在はほとんど使われない旧世代の波形。","tags":"単相性ショック Monophasic shock waveform monophasic 単相性 360J"},{"term":"切断指数波形","en":"Biphasic truncated exponential","abbr":"BTE","cat":"ICD","device":"","maker":"General","short":"二相性除細動波形の一つ。指数関数的減衰波形を途中で打ち切る方式。体外式で150J以上。BTEと略される。","tags":"切断指数波形 BTE Biphasic truncated exponential BTE biphasic truncated exponential 150J"},{"term":"直線二相性波形","en":"Rectilinear biphasic","abbr":"RLB","cat":"ICD","device":"","maker":"General","short":"電流をほぼ一定に保つ二相性除細動波形。体外式で120J以上。RLBと略される。","tags":"直線二相性波形 RLB Rectilinear biphasic RLB rectilinear biphasic 直流波形 120J"},{"term":"キャプチャービート","en":"Capture beat","abbr":"","cat":"ペーシング","device":"","maker":"General","short":"刺激エネルギーを心筋が捕捉して生じた心拍。経皮ペーシング等で有効性の目印。経皮ペーシングでは、これが出ているかで有効性を判断する。","tags":"キャプチャービート Capture beat capture beat 捕捉 経皮ペーシング"},{"term":"過大入力保護回路","en":"Overvoltage protection circuit","abbr":"","cat":"デバイス構造","device":"PM / ICD / CRT","maker":"General","short":"除細動器/電気メス等の高電圧からデバイス内部回路を保護する回路。中枢回路には10V以上が印加されないよう設計されている。","tags":"過大入力保護回路 Overvoltage protection circuit 過大入力 保護回路 ダイオード 電気メス 除細動"},{"term":"保護ダイオード","en":"Protection diode","abbr":"","cat":"デバイス構造","device":"PM / ICD / CRT","maker":"General","short":"一定電圧超過時に電流を逃がす定電圧ダイオード。人体に接するすべての金属部に配置される。","tags":"保護ダイオード Protection diode ダイオード 定電圧ダイオード zener 保護"},{"term":"Ramsay鎮静スコア","en":"Ramsay sedation scale","abbr":"","cat":"植込み・手技","device":"PM / ICD / CRT","maker":"General","short":"6段階の鎮静深度スコア。植込み手技での適切範囲はスコア3〜4。中等度鎮静（意識下鎮静）に相当する範囲を目標とする。","tags":"Ramsay鎮静スコア Ramsay sedation scale Ramsay 鎮静スコア 意識下鎮静 中等度鎮静"},{"term":"意識下鎮静","en":"Conscious sedation","abbr":"","cat":"植込み・手技","device":"PM / ICD / CRT","maker":"General","short":"プロポフォール、デクスメデトミジン等を用いる中等度鎮静。呼吸・循環モニタ必須。プロポフォールは鎮痛作用がなく循環抑制が強い。","tags":"意識下鎮静 Conscious sedation conscious sedation プロポフォール ディプリバン デクスメデトミジン プレセデックス チオペンタール"},{"term":"局所麻酔（リドカイン）","en":"Local anesthesia","abbr":"","cat":"植込み・手技","device":"PM / ICD / CRT","maker":"General","short":"1%リドカインを2〜3倍希釈して広範囲に使用。アレルギー時はプロカイン。長時間のCRT手術では全身麻酔も考慮される。","tags":"局所麻酔（リドカイン） Local anesthesia リドカイン キシロカイン プロカイン local anesthesia"},{"term":"切開法（カットダウン法）","en":"Cutdown technique","abbr":"","cat":"植込み・手技","device":"PM / ICD / CRT","maker":"General","short":"橈側皮静脈を露出・切開してリードを挿入する方法。気胸リスクなし。橈側皮静脈が細いと挿入できないことがある。","tags":"切開法（カットダウン法） Cutdown technique カットダウン cutdown 橈側皮静脈 切開法"},{"term":"静脈造影下穿刺","en":"Venography-guided puncture","abbr":"","cat":"植込み・手技","device":"PM / ICD / CRT","maker":"General","short":"造影剤で静脈走行を可視化しながら行う穿刺。上大静脈遺残等の把握にも有用。血管エコーの併用も有用。","tags":"静脈造影下穿刺 Venography-guided puncture 静脈造影 venography 血管エコー 穿刺"},{"term":"周術期抗凝固管理","en":"Periprocedural anticoagulation","abbr":"","cat":"植込み・手技","device":"PM / ICD / CRT","maker":"General","short":"ワルファリン/DOAC継続がクラスIIaで推奨。ヘパリン置換はIIb。ヘパリン置換はポケット血腫を増やす。","tags":"周術期抗凝固管理 Periprocedural anticoagulation ヘパリン置換 ワルファリン INR 抗凝固 ブリッジ 血腫 BRIDGE試験 ヘパリン置換 クラスIIb ワルファリン継続 DOAC継続 クラスIIa"},{"term":"ポケット作成部位","en":"Pocket location","abbr":"","cat":"植込み・手技","device":"PM / ICD / CRT","maker":"General","short":"皮下、大胸筋筋膜下、大胸筋(内)下の3層。大胸筋筋膜下が標準。痩せ型や感染既往例では大胸筋下を選ぶことがある。","tags":"ポケット作成部位 Pocket location 皮下 大胸筋筋膜下 大胸筋下 ポケット subpectoral"},{"term":"心房リード留置部位","en":"Atrial lead position","abbr":"","cat":"リード","device":"PM / ICD / CRT","maker":"General","short":"右心耳または心房中隔。右心耳は留置容易で位置移動が少ない。中隔ペーシングは心房の興奮時間が短くなる。","tags":"心房リード留置部位 Atrial lead position 右心耳 心房中隔 RAA 心房リード J型"},{"term":"右室心尖部ペーシング","en":"RV apical pacing","abbr":"","cat":"ペーシング","device":"PM / ICD / CRT","maker":"General","short":"従来型RVペーシング。刺激伝導系を介さず非生理的。近年は中隔/CSPを選択。長期の高頻度ペーシングは心機能低下の一因となりうる。","tags":"右室心尖部ペーシング RV apical pacing RV apex 心尖部 非生理的 apical"},{"term":"中隔ペーシング","en":"Septal pacing","abbr":"","cat":"ペーシング","device":"PM / ICD / CRT","maker":"General","short":"RV中隔固定リードによるペーシング。心尖部より生理的興奮伝播。能動的固定リードを用い、透視で中隔への固定を確認する。","tags":"中隔ペーシング Septal pacing septal pacing 中隔 RVSP 心室中隔"},{"term":"冠静脈洞カニュレーション","en":"CS cannulation","abbr":"","cat":"CRT・CSP","device":"CRT","maker":"General","short":"CSへガイディングカテーテルを挿入する手技。困難例はAL-1等を併用。入口部のThebesian弁が障害となることがある。","tags":"冠静脈洞カニュレーション CS cannulation CS cannulation 冠静脈洞 ローディングカテーテル AL-1"},{"term":"冠静脈造影","en":"Coronary venography","abbr":"","cat":"CRT・CSP","device":"CRT","maker":"General","short":"CS造影でLVリード留置枝を確認。バルーンカテーテルを使うこともある。リードを留置できる枝の選択に必須の工程。","tags":"冠静脈造影 Coronary venography 冠静脈造影 venogram balloon occlusive CS造影"},{"term":"モノレール式リード留置","en":"Over-the-wire lead delivery","abbr":"","cat":"CRT・CSP","device":"CRT","maker":"General","short":"0.014インチガイドワイヤに沿わせてLVリードを送達する方法。細く屈曲した枝への留置に有用。","tags":"モノレール式リード留置 Over-the-wire lead delivery over-the-wire monorail 0.014インチ ガイドワイヤ"},{"term":"電気的遅延部位","en":"Electrically delayed site","abbr":"","cat":"CRT・CSP","device":"CRT","maker":"General","short":"LV内で興奮が最も遅れる部位。Q-LVが長く、CRT反応性が高い。機械的収縮遅延部位も同様に良い留置目標となる。","tags":"電気的遅延部位 Electrically delayed site 電気的遅延 機械的収縮遅延 QLV 留置部位"},{"term":"ニチノールタイン","en":"Nitinol tines","abbr":"FlexFix","cat":"リードレス","device":"Leadless","maker":"General","short":"Micra先端の形状記憶合金製フック。FlexFix。心筋への固定に用いる。心筋の肉柱に引っ掛けて本体を固定する。","tags":"ニチノールタイン FlexFix Nitinol tines ニチノール タイン FlexFix 固定 Micra"},{"term":"リトリーバルヘッド","en":"Retrieval feature","abbr":"","cat":"リードレス","device":"Leadless","maker":"General","short":"リードレス本体近位端の回収用構造。スネアで把持し回収。抜去や位置調整の際にスネアで把持する。AVEIRではドッキング／リトリーバル ボタンと呼び、デリバリー時のドッキングと抜去時のスネア把持を兼ねる。","tags":"リトリーバルヘッド Retrieval feature retrieval head リトリーバル スネア 回収 ドッキングボタン docking button AVEIR トリループスネア 再ドッキング"},{"term":"デリバリーカテーテル（リードレス）","en":"Leadless delivery catheter","abbr":"","cat":"リードレス","device":"Leadless","maker":"General","short":"リードレス本体を目標部位へ運ぶディフレクタブルなカテーテル。ガイディングカテーテルと一体化しており、テザーでつないだまま位置と測定値を確認してから切り離す。AVEIRでは専用イントロデューサ（外径27Fr／内径25Fr）を介して大腿静脈から挿入する。AVEIR DR 用の改良版はテザーの長さを7〜33mmに調整でき、テザーモードでの柔軟性が高い。","tags":"デリバリーカテーテル（リードレス） Leadless delivery catheter デリバリーカテーテル 27Fr イントロデューサ テザー 大腿静脈 27Fr 25Fr ディフレクタブル ガイディングカテーテル一体 テザー7-33mm LSCD111 AVEIR DR"},{"term":"心室ペーシング閾値測定","en":"Ventricular capture threshold test","abbr":"","cat":"植込み・手技","device":"PM / ICD / CRT","maker":"General","short":"出力漸減でQRS/ER波形消失点を閾値とする測定。完全房室ブロックでは捕捉不全が心停止につながる。","tags":"心室ペーシング閾値測定 Ventricular capture threshold test 心室閾値 VVI 測定 ER evoked response"},{"term":"心房ペーシング閾値測定","en":"Atrial capture threshold test","abbr":"","cat":"植込み・手技","device":"PM / ICD / CRT","maker":"General","short":"出力漸減でP波捕捉消失点を閾値とする測定。DDDで実施。洞不全症候群では心停止に注意する。","tags":"心房ペーシング閾値測定 Atrial capture threshold test 心房閾値 DDD 測定 バックアップ心室ペーシング"},{"term":"心内波高値測定","en":"Intracardiac electrogram amplitude measurement","abbr":"","cat":"センシング","device":"PM / ICD / CRT","maker":"General","short":"PSAでP/R波高を測定。設定感度との比較で感知の可否を判定。測定部位とマーカ表示を必ず確認する。","tags":"心内波高値測定 Intracardiac electrogram amplitude measurement 心内波高値 P波高 R波高 sensing amplitude PSA マーカ"},{"term":"リード抵抗値測定","en":"Lead impedance measurement","abbr":"","cat":"リード","device":"PM / ICD / CRT","maker":"General","short":"5.0Vペーシングでのリード抵抗測定。接触不良で低値、心筋傷害部位で高値。過去の記録との比較で推移を評価する。","tags":"リード抵抗値測定 Lead impedance measurement リード抵抗 lead impedance 接触抵抗 5.0V PSA"},{"term":"室房伝導時間測定","en":"VA conduction time measurement","abbr":"","cat":"AV・タイミング","device":"PM / ICD / CRT","maker":"General","short":"VVIペーシングで逆行性心房興奮までの時間を測定。PVARP設定に利用。PVARPを延ばしすぎると2:1ブロックが起きやすくなる。","tags":"室房伝導時間測定 VA conduction time measurement VA conduction 室房伝導 PVARP PMT 逆行性"},{"term":"房室伝導時間測定","en":"AV conduction time measurement","abbr":"","cat":"AV・タイミング","device":"PM / ICD / CRT","maker":"General","short":"AAIで心房のFFRWオーバーセンシングを評価する測定。AAIで下限レート以下になる現象の原因検索に用いる。","tags":"房室伝導時間測定 AV conduction time measurement AV conduction time AAI ARP ファーフィールド 心房不応期"},{"term":"QT時間測定","en":"QT interval measurement (device)","abbr":"","cat":"AV・タイミング","device":"PM / ICD / CRT","maker":"General","short":"VVIでT波オーバーセンシングを評価しVRP設定を検討する測定。T波を過検出すると下限レート以下のレートになる。","tags":"QT時間測定 QT interval measurement (device) QT VVI VRP T波オーバーセンシング 心室不応期"},{"term":"両心室ペーシング閾値測定","en":"Biventricular (LV) pacing threshold measurement","abbr":"","cat":"植込み・手技","device":"CRT","maker":"General","short":"RVコイル/リング電極を陰極として4パターンでLV閾値を測定。リング電極を陽極にする際は陽極刺激の有無を確認する。","tags":"両心室ペーシング閾値測定 Biventricular (LV) pacing threshold measurement LV閾値 4極 陽極 陰極 コイル リング CRT"},{"term":"陽極刺激","en":"Anodal stimulation","abbr":"","cat":"CRT・CSP","device":"CRT","maker":"General","short":"Anode電極でも心筋捕捉が生じる現象。Anodalペーシング。CRTでVVディレイが反映されない。出力を下げることで回避できることが多い。","tags":"陽極刺激 Anodal stimulation anodal stimulation 陽極ペーシング アノーダル VVディレイ リング電極 anodal stimulation Anodalペーシング Anode Cathode VVディレイ 出力調整 Anodalペーシング Anodal pacing"},{"term":"除細動閾値試験","en":"Defibrillation threshold test","abbr":"DFTテスト","cat":"ICD","device":"ICD","maker":"General","short":"植込んだICDがVFを正常に停止できることを確認する試験。センシング・検出・治療の3点を評価。近年は省略できる場面が増えている。","tags":"除細動閾値試験 DFTテスト Defibrillation threshold test DFT defibrillation threshold test センシング 検出 治療"},{"term":"ステップダウン試験（DFT）","en":"Step-down DFT test","abbr":"","cat":"ICD","device":"ICD","maker":"General","short":"最大出力から10J以上のマージンをとった出力から開始し、成功すれば段階的に下げてDFTを決定。同じ出力で2回成功した値をDFTとする。","tags":"ステップダウン試験（DFT） Step-down DFT test step down DFT 10J セーフティマージン"},{"term":"バイナリーサーチ試験","en":"Binary search DFT test","abbr":"","cat":"ICD","device":"ICD","maker":"General","short":"設定可能出力の中央値から開始し、二分探索でDFTに漸近させる方法。少ない誘発回数でDFTに近づける。","tags":"バイナリーサーチ試験 Binary search DFT test binary search 二分探索 DFT 中央値"},{"term":"セーフティマージン試験（DFT）","en":"Safety margin DFT test","abbr":"","cat":"ICD","device":"ICD","maker":"General","short":"最大出力から10J以上のマージンをとった出力で2回成功すればよしとする簡易法。テスト時間と患者の負担を軽減できる。","tags":"セーフティマージン試験（DFT） Safety margin DFT test safety margin DFT 10J 2回成功"},{"term":"10Jセーフティマージン","en":"10 J safety margin","abbr":"","cat":"ICD","device":"ICD","maker":"General","short":"最大出力35Jなら25J以下でVF停止を確認する、という除細動確実性の目安。古くから用いられている確実性の基準。","tags":"10Jセーフティマージン 10 J safety margin 10J safety margin 35J 25J 除細動確実性"},{"term":"Shock on T","en":"Shock on T induction","abbr":"","cat":"ICD","device":"ICD","maker":"General","short":"ペーシング後T波(受攻期)に低エネルギーショックを乗せてVFを誘発する手技。低エネルギー（1〜2J程度）で誘発する。","tags":"Shock on T Shock on T induction shock on T T波 受攻期 VF誘発 1-2J"},{"term":"50HzバーストによるVF誘発","en":"50 Hz burst induction","abbr":"","cat":"ICD","device":"ICD","maker":"General","short":"50Hzバーストペーシングを用いたVF誘発法。機種によっては50Hz限定のバーストが使える。","tags":"50HzバーストによるVF誘発 50 Hz burst induction 50Hz burst バーストペーシング VF誘発"},{"term":"直流通電によるVF誘発","en":"DC Fibber induction","abbr":"DC Fibber","cat":"ICD","device":"ICD","maker":"General","short":"DC波を1〜2秒通電しVFを誘発する方法。Abbott社のRV-Coil→缶/SVC-Coilへの独自機能。DC Fibberとも呼ばれる。","tags":"直流通電によるVF誘発 DC Fibber DC Fibber induction DC Fibber 直流通電 VF誘発 RV-Coil SVC-Coil"},{"term":"DFTテスト前のプログラマ設定","en":"Programmer settings before DFT test","abbr":"","cat":"ICD","device":"ICD","maker":"General","short":"センシング感度を鈍く(1mV前後)、Detection ON、初回治療20〜25Jに設定する準備手順。検出をONにしないと誘発したVFに治療が実施されない。","tags":"DFTテスト前のプログラマ設定 Programmer settings before DFT test 1.0mV Detection ON 20J 25J 初回治療 2回目治療"},{"term":"緊急ショックボタン","en":"Emergency shock button","abbr":"","cat":"ICD","device":"ICD","maker":"General","short":"頻拍の有無・検出設定にかかわらず強制的にショックを送出するプログラマ機能。担当スタッフは配置と操作方法を事前に把握しておく。","tags":"緊急ショックボタン Emergency shock button emergency shock プログラマ 緊急 ショックボタン"},{"term":"SIMPLE試験","en":"SIMPLE trial","abbr":"","cat":"エビデンス","device":"ICD","maker":"General","short":"ICD植込み時のDFTテスト省略と実施を比較。不整脈停止失敗・死亡は同等と報告。DFTテスト省略の根拠のひとつ。","tags":"SIMPLE試験 SIMPLE trial SIMPLE trial DFT 省略 非劣性"},{"term":"静磁界","en":"Static magnetic field","abbr":"","cat":"MRI・EMI","device":"PM / ICD / CRT","maker":"General","short":"10ガウス以上の磁石。マグネットモード作動の原因。検査終了後も超電導磁石の磁場は発生し続けている。","tags":"静磁界 Static magnetic field 静磁界 10ガウス 磁石 マグネット"},{"term":"電磁環境調査","en":"Electromagnetic environment survey","abbr":"","cat":"MRI・EMI","device":"PM / ICD / CRT","maker":"General","short":"就労・就学環境での電磁波干渉リスクを製造販売会社が調査する制度。産業医からの依頼や患者の不安が契機となる。","tags":"電磁環境調査 Electromagnetic environment survey 電磁環境調査 就労 就学 産業医 製造会社"},{"term":"自己検脈","en":"Self pulse check","abbr":"","cat":"フォロー","device":"PM / ICD / CRT","maker":"General","short":"患者自身による脈拍確認。デバイスリセット等の早期発見に有用。普段から慣れておくと異常時にすぐ確認できる。","tags":"自己検脈 Self pulse check 自己検脈 検脈 脈拍 患者指導"},{"term":"医療機器トラッキング制度","en":"Medical device tracking system","abbr":"","cat":"フォロー","device":"PM / ICD / CRT","maker":"General","short":"PM/ICD等の登録制度。不具合発生時の安全情報伝達を目的とする。利用は患者の自由意志だが同意が必要。","tags":"医療機器トラッキング制度 Medical device tracking system トラッキング制度 医療用具登録制度 特定医療機器 VAD 様式2"},{"term":"MRI検査","en":"Magnetic resonance imaging","abbr":"MRI","cat":"MRI・EMI","device":"PM / ICD / CRT","maker":"General","short":"強磁場と電磁波で画像化する検査。2012年より条件付きMRI対応デバイスが登場。条件を満たせば植込み患者でも撮像できる。","tags":"MRI検査 MRI Magnetic resonance imaging MRI 磁気共鳴画像 水素原子核 被曝なし 2012年"},{"term":"リードの発熱","en":"Lead heating in MRI","abbr":"","cat":"MRI・EMI","device":"PM / ICD / CRT","maker":"General","short":"リード周囲の発熱による心筋損傷。閾値上昇の原因になりうる。ペーシング不全を引き起こすこともある。","tags":"リードの発熱 Lead heating in MRI リード発熱 heating 焼灼 閾値上昇 MRI"},{"term":"条件付きMRI対応デバイス","en":"MRI-conditional device","abbr":"","cat":"MRI・EMI","device":"PM / ICD / CRT","maker":"General","short":"決められた条件下でMRI撮像可能なデバイス。SureScan、ProMRI等の呼称。本体・リード・施設・患者の条件をすべて満たす必要がある。","tags":"条件付きMRI対応デバイス MRI-conditional device 条件付きMRI MRI conditional SureScan ImageReady ProMRI MRI Ready MRI conditional SureScan ProMRI ImageReady MRI Ready"},{"term":"条件付きMRI対応カード","en":"MRI-conditional card","abbr":"","cat":"MRI・EMI","device":"PM / ICD / CRT","maker":"General","short":"発行依頼書により製造販売会社が発行するMRI対応証明カード。手帳と携帯。検査当日に手帳とあわせて提示する。","tags":"条件付きMRI対応カード MRI-conditional card MRI対応カード 発行依頼書 携帯 提示"},{"term":"ペーシングOFFモード","en":"Pacing-off mode","abbr":"ODO","cat":"モード","device":"PM / ICD / CRT","maker":"General","short":"ODO。ペーシングせず感知のみ行うモード。MRI等、自己脈担保時に使用。自己脈が消えると心停止となるため監視が必須。","tags":"ペーシングOFFモード ODO Pacing-off mode ODO OVO ペーシングOFF MRI 感知のみ"},{"term":"定期送信","en":"Scheduled transmission","abbr":"","cat":"フォロー","device":"PM / ICD / CRT","maker":"General","short":"施設が設定した日時に自動送信されるスケジュール送信。外来でのデバイスチェックと同等の情報が得られる。","tags":"定期送信 Scheduled transmission スケジュール送信 定期送信 scheduled"},{"term":"アラート送信","en":"Alert transmission","abbr":"","cat":"フォロー","device":"PM / ICD / CRT","maker":"General","short":"不整脈/デバイス異常検出時の自動通知。基準は施設で設定可能。メーカーごとに分類や通知の時間帯が異なる。","tags":"アラート送信 Alert transmission アラート alert 緊急アラート FAX メール 通知"},{"term":"アラート管理","en":"Alert management","abbr":"","cat":"フォロー","device":"PM / ICD / CRT","maker":"General","short":"緊急度別の対応フローの構築。24時間体制でない場合は説明・同意が必須。SOPやスコア表で誰でも同じ対応ができるようにする。","tags":"アラート管理 Alert management アラート管理 SOP スコア表 24時間 緊急対応 救急要請"},{"term":"遠隔モニタリング加算","en":"Remote monitoring reimbursement","abbr":"","cat":"フォロー","device":"PM / ICD / CRT","maker":"General","short":"2016年新設、2018年改定の診療報酬。月1回、最長11月を限度に算定。対面診療時以外の月に算定できる。資料 （追補53・BIOTRONIK「BIOMONITOR IIIm ～製品トレーニング資料～」） の診療報酬の表（診療報酬改定についての厚生労働省通知〈平成30年4月1日〉）では、ペースメーカーの遠隔モニタリング加算は 320点×11、埋込型心電図記録計の欄は「-」。","tags":"遠隔モニタリング加算 Remote monitoring reimbursement 診療報酬 加算 2016年 2018年 2020年 11月 指導管理料 埋込型心電図記録計 320点"},{"term":"気胸","en":"Pneumothorax","abbr":"","cat":"トラブル","device":"PM / ICD / CRT","maker":"General","short":"鎖骨下穿刺時の胸膜損傷。呼吸苦・SpO2低下を呈し、重症例は胸腔ドレナージ。確定診断は術中は透視、術後は胸部X線で行う。","tags":"気胸 Pneumothorax pneumothorax 胸膜 穿刺 胸腔ドレナージ SpO2 pneumothorax ワンパンクチャー 穿刺合併症"},{"term":"血胸","en":"Hemothorax","abbr":"","cat":"トラブル","device":"PM / ICD / CRT","maker":"General","short":"穿刺時の周辺動脈損傷による出血性合併症。ヘモグロビン低下・血圧低下を伴う。重篤例では胸腔ドレナージや血管塞栓術を要する。","tags":"血胸 Hemothorax hemothorax 出血性ショック 肋間動脈 ドレナージ 輸血 hemothorax 穿刺合併症"},{"term":"動脈穿刺","en":"Arterial puncture","abbr":"","cat":"トラブル","device":"PM / ICD / CRT","maker":"General","short":"鎖骨下/腋窩静脈穿刺時に胸肩峰動脈等を誤穿刺すること。フラッシュバックで気づく。確認したら5〜10分の用手圧迫を行う。","tags":"動脈穿刺 Arterial puncture 動脈穿刺 胸肩峰動脈 フラッシュバック 用手圧迫 拍動性逆流"},{"term":"動静脈瘻","en":"Arteriovenous fistula","abbr":"","cat":"トラブル","device":"PM / ICD / CRT","maker":"General","short":"動脈穿刺を原因とする動静脈間の異常短絡。動脈造影で確定診断。重度では血管塞栓術を要することもある。","tags":"動静脈瘻 Arteriovenous fistula AVF 動静脈瘻 短絡 動脈造影"},{"term":"静脈攣縮","en":"Venous spasm","abbr":"","cat":"トラブル","device":"PM / ICD / CRT","maker":"General","short":"頻回穿刺による血管攣縮。シース/リード通過困難の原因。血管拡張薬で対応。軽度なら経過観察で軽快する。","tags":"静脈攣縮 Venous spasm spasm 攣縮 頻回穿刺 血管拡張薬 プロスタグランジン"},{"term":"心裂孔","en":"Cardiac laceration","abbr":"","cat":"トラブル","device":"PM / ICD / CRT","maker":"General","short":"リード操作による心内膜損傷。心囊への出血でタンポナーデに至る。疑ったらリードを直ちに抜去せず外科的処置を検討する。","tags":"心裂孔 Cardiac laceration 心裂孔 laceration 心内膜損傷 タンポナーデ"},{"term":"静脈裂孔","en":"Venous laceration","abbr":"","cat":"トラブル","device":"PM / ICD / CRT","maker":"General","short":"リード操作による大血管損傷。上大静脈/静脈角損傷は開胸を要する重篤例。早期に出血性ショックを呈する。","tags":"静脈裂孔 Venous laceration 静脈裂孔 大血管損傷 上大静脈 静脈角 出血性ショック"},{"term":"空気塞栓","en":"Air embolism","abbr":"","cat":"トラブル","device":"PM / ICD / CRT","maker":"General","short":"穿刺針/イントロデューサーからの空気混入。指で内腔を閉じ迅速挿入で予防。術前の輸液や頭低位で予防する。","tags":"空気塞栓 Air embolism air embolism 空気 イントロデューサー 輸液 予防"},{"term":"リードの損傷","en":"Lead damage during implant","abbr":"","cat":"トラブル","device":"PM / ICD / CRT","maker":"General","short":"スタイレット操作や糸固定不良によるリード被覆材・導線の損傷。抵抗値・波高値・閾値の異常から疑う。","tags":"リードの損傷 Lead damage during implant リード損傷 被覆材 導線 スタイレット 血液付着"},{"term":"リード接続過誤","en":"Lead connection error","abbr":"","cat":"トラブル","device":"PM / ICD / CRT","maker":"General","short":"心房/心室リードの逆接続、固定ネジ締め忘れによる接続不良。透視でコネクタ部を拡大して確認する。","tags":"リード接続過誤 Lead connection error 逆接続 コネクタ 固定ネジ ルーズピン 接続過誤"},{"term":"刺激閾値上昇","en":"Pacing threshold rise","abbr":"","cat":"トラブル","device":"PM / ICD / CRT","maker":"General","short":"急性期は電極周囲炎症、慢性期は不完全断線・薬剤・電解質・心筋傷害が原因。対応はまず出力を上げること。","tags":"刺激閾値上昇 Pacing threshold rise 閾値上昇 exit block ステロイド溶出 出力を上げる リード交換"},{"term":"マイクロディスロッジ","en":"Microdislodgement","abbr":"","cat":"トラブル","device":"PM / ICD / CRT","maker":"General","short":"X線では判別できない微小な電極位置移動。ペーシング/センシング不全の原因。データ異常が明らかなら再手術を行う。","tags":"マイクロディスロッジ Microdislodgement マイクロディスロッジ micro dislodge 微小移動 電極位置"},{"term":"リード絶縁体不良","en":"Lead insulation failure","abbr":"","cat":"リード","device":"PM / ICD / CRT","maker":"General","short":"**ESC（Environmental Stress Cracking＝環境ストレスクラッキング）**と**MIO（Metal Ion Oxidation＝金属イオン酸化）**による被覆損傷。いずれもポリウレタン絶縁で問題になる劣化機序で、**ESC は体内組織の影響で主にリードの外側からひび割れ、MIO は導線コイルと接触することでリードの内側から劣化する。**リークが生じるとインピーダンスが低下し、ノイズやオーバーセンシングの原因になる。極性変更で一時的にしのぎ、最終的には交換・追加を検討する。**シリコン絶縁ではアブレージョン（摩耗）と裂傷が主な損傷機序になる。**","tags":"リード絶縁体不良 Lead insulation failure ESC MIO Environmental Stress Cracking Metal Ion Oxidation 環境ストレスクラッキング 金属イオン酸化 内側 外側 ポリウレタン シリコン アブレージョン 裂傷 絶縁体 被覆 リーク インピーダンス低下 極性変更 insulation failure 絶縁不良 絶縁破損"},{"term":"血栓・塞栓症","en":"Thrombosis and thromboembolism","abbr":"","cat":"トラブル","device":"PM / ICD / CRT","maker":"General","short":"リード挿入静脈の血流低下による血栓形成。無症状で経過することが多い。リード抜去や追加の障壁となる。","tags":"血栓・塞栓症 Thrombosis and thromboembolism 血栓 塞栓 鎖骨下静脈閉塞 側副血行路 浮腫"},{"term":"リード不全","en":"Lead failure","abbr":"","cat":"リード","device":"PM / ICD / CRT","maker":"General","short":"断線とリークの総称。出力エネルギーが心筋へ届かない状態。対応は一刻を争い、テンポラリの準備も考慮する。","tags":"リード不全 Lead failure lead failure 断線 リーク バイポーラ 絶縁体 コネクタ"},{"term":"リードリーク","en":"Lead leak","abbr":"","cat":"リード","device":"PM / ICD / CRT","maker":"General","short":"絶縁体障害による漏電。インピーダンス低下で確認。ペーシング出力やショック通電が心筋へ届かなくなる。","tags":"リードリーク Lead leak leak 漏電 インピーダンス低下 絶縁体 ノイズ"},{"term":"リードキャビティ","en":"Lead cavity (connector port)","abbr":"","cat":"デバイス構造","device":"PM / ICD / CRT","maker":"General","short":"本体側のリード挿入部。コネクタブロックと固定ネジで構成。IS-1規格。体液侵入を防ぐため非常にタイトなサイズで作られている。","tags":"リードキャビティ Lead cavity (connector port) キャビティ コネクタブロック 固定ネジ スプリング IS-1"},{"term":"シーリングプラグ","en":"Sealing plug","abbr":"","cat":"デバイス構造","device":"PM / ICD / CRT","maker":"General","short":"コネクタ部の封止部品。ルーズピン予防にトルクレンチで空気を抜く。リード挿入前にトルクレンチを差し込んで空気を抜く。","tags":"シーリングプラグ Sealing plug シーリングプラグ sealing plug 封止 空気排出"},{"term":"トルクレンチ","en":"Torque wrench","abbr":"","cat":"植込み・手技","device":"PM / ICD / CRT","maker":"General","short":"固定ネジを規定トルクで締める専用工具。ルーズピン予防にも使用。コネクタブロックの奥にリード先端が約2mm出た状態で締める。","tags":"トルクレンチ Torque wrench トルクレンチ torque wrench 固定ネジ 2mm 引っ張りテスト"},{"term":"クロストーク","en":"Crosstalk","abbr":"","cat":"センシング","device":"PM / ICD / CRT","maker":"General","short":"心房ペーシングを心室リードが誤検出する現象。完全房室ブロックで心停止リスク。心室ブランキング/VSPで防止。高い心房出力・高い心室感度・ユニポーラ設定が危険因子。**BIOTRONIK 資料の定義**：ペーシング出力に対する不適切なオーバーセンシングで、**心房ペーシングの出力を反対側のチャンバである心室で自己心室収縮電位と誤認識してしまい、PAV ディレイ後の心室ペーシングを不適切に抑制してしまう現象。**ブランキングが Off だと房室ブロックがある症例で心室収縮が消失し、On であれば房室ブロックがあってもペーシングが維持される。**検出される電位にはペーシング出力そのものだけでなくアフターポテンシャルも含まれる。**","tags":"クロストーク Crosstalk crosstalk クロストーク 心房出力 心室感度 ユニポーラ 心停止 crosstalk 心房出力 心室感度 ユニポーラ インテグレーテッドバイポーラ ブランキング CRT crosstalk 心房心室干渉 PAVディレイ後 心室ペーシング抑制 アフターポテンシャル ブランキングON OFF 房室ブロック 心室収縮消失 BIOTRONIK"},{"term":"融合収縮","en":"Fusion beat","abbr":"","cat":"ペーシング","device":"PM / ICD / CRT","maker":"General","short":"自己興奮とペーシング興奮が同一拍の心室脱分極にともに寄与した波形。fusion beat。それ自体は無害だが、背後にセンシング不全がないか確認する。","tags":"融合収縮 Fusion beat fusion beat 融合収縮 融合心拍 体表面心電図 バッテリ消費 融合心拍 fusion beat fusion beat 融合波形"},{"term":"偽性融合収縮","en":"Pseudo-fusion beat","abbr":"","cat":"ペーシング","device":"PM / ICD / CRT","maker":"General","short":"自己興奮後半のタイミングでペーシングされ、無効ペーシングとなる波形。pseudo-fusion。心電図はほぼ変化せず、スパイクのみが自己QRSに重なる。","tags":"偽性融合収縮 Pseudo-fusion beat pseudo fusion 偽性融合 無効ペーシング 不応期 pseudo fusion beat 偽融合"},{"term":"偽性偽性融合収縮","en":"Pseudo-pseudo-fusion beat","abbr":"","cat":"ペーシング","device":"PM / CRT","maker":"General","short":"dual chamberでQRSと同時に心房ペーシングが出力される状態。pseudo-pseudo-fusion beat。続く心室ペーシングがT波上に乗ると不整脈の誘因になりうる。","tags":"偽性偽性融合収縮 Pseudo-pseudo-fusion beat pseudo pseudo fusion 偽性偽性融合 dual chamber PVC 心房アンダーセンシング"},{"term":"逆行性伝導","en":"Retrograde (VA) conduction","abbr":"","cat":"不整脈・EP","device":"PM / ICD / CRT","maker":"General","short":"心室興奮が房室結節/副伝導路を逆行する特性。正常伝導保持者の40〜90%に存在。PMT/RNRVASの前提条件。術前EPSや植込み時に伝導時間を把握しておくとよい。**房室逆行性伝導は洞不全症候群だけでなく、房室ブロック症例であっても発現することがある。また一般的に、心室レートが早くなると房室逆行性伝導は延長する傾向にある**（BIOTRONIK 資料）。","tags":"逆行性伝導 Retrograde (VA) conduction retrograde VA conduction 逆伝導 室房伝導 40 90% 房室ブロック症例でも発現 心室レートが早いと延長 BIOTRONIK"},{"term":"blocked PAC","en":"Blocked premature atrial contraction","abbr":"","cat":"不整脈・EP","device":"PM / ICD / CRT","maker":"General","short":"房室伝導を伴わない心房期外収縮。PVARP内出現でRNRVASの契機となる。心房期外収縮が房室結節の不応期に入って起こる。","tags":"blocked PAC Blocked premature atrial contraction blocked PAC 心房期外収縮 PVARP RNRVAS"},{"term":"不適切抑制","en":"Inappropriate inhibition of therapy","abbr":"","cat":"ICD","device":"ICD","maker":"General","short":"治療すべき不整脈にICDが作動しないこと。アンダーセンシング、リードディスロッジ、Onset設定過剰などが原因。治療が届かないため、不適切作動より危険な事象となる。","tags":"不適切抑制 Inappropriate inhibition of therapy 不適切抑制 治療抑制 アンダーセンシング 徐拍化 Onset"},{"term":"洞頻拍","en":"Sinus tachycardia","abbr":"","cat":"不整脈・EP","device":"ICD","maker":"General","short":"洞結節刺激頻度上昇による頻脈。ICD不適切作動の代表的原因。原因検索が重要で、対応は薬剤療法や検出レートの見直し。","tags":"洞頻拍 Sinus tachycardia sinus tachycardia 洞頻拍 200回 小児 不適切作動 原因検索 Sinus Tachy sinus tachycardia"},{"term":"Onset率","en":"Onset ratio","abbr":"","cat":"ICD","device":"ICD","maker":"General","short":"直近/先行心拍平均インターバル×100。洞頻拍とVTの鑑別に用いるOnset基準の算出式。洞頻拍は緩やかに、VTは急峻にレートが上がる違いを利用する。","tags":"Onset率 Onset ratio Onset率 計算式 レート上昇率 洞頻拍 VT鑑別"},{"term":"Stability値","en":"Stability value","abbr":"","cat":"ICD","device":"ICD","maker":"General","short":"先行R-Rと直近R-RのばらつきをmsecでとらえるVT/AF鑑別指標。例えば先行400ms・直近350msならstabilityは50msとなる。","tags":"Stability値 Stability value Stability値 R-R ばらつき 心房細動 VT鑑別 計算例"},{"term":"テンプレート取得","en":"Template acquisition","abbr":"","cat":"ICD","device":"ICD","maker":"General","short":"洞調律時のQRS波形を記録し、頻拍波形とのマッチ率で鑑別する基準波形の取得。取得しないままモーフォロジーをOnにするとスコアリングがすべて0％になり、頻拍がすべてVTと診断される。感度が不適切だと波形がクリップされマッチ率が下がる。","tags":"テンプレート取得 Template acquisition テンプレート template マッチ率 二峰性 クリッピング 波形識別 0% 未取得 不適切作動 自動取得 マニュアル取得"},{"term":"Wavelet","en":"Wavelet (Medtronic)","abbr":"","cat":"ICD","device":"ICD","maker":"General","short":"Medtronicの波形マッチングによるSVT鑑別アルゴリズム。PR Logicと併用。洞調律テンプレートとの一致度で判定する。","tags":"Wavelet Wavelet (Medtronic) Wavelet Medtronic 波形識別 マッチ PR Logic"},{"term":"SVT discriminators","en":"SVT discriminators (Abbott)","abbr":"","cat":"ICD","device":"ICD","maker":"General","short":"Abbottの頻拍鑑別ロジックの総称。デュアルチャンバではレートブランチでV＜A・V＝A・V＞Aに分け、ブランチごとにモーフォロジー、インターバルスタビリティ、不整脈オンセットを適用して、結論を If Any／If All で統合する。","tags":"SVT discriminators SVT discriminators (Abbott) SVT discriminators Abbott レートブランチ Rate Branch モーフォロジー Morphology Interval Stability 不整脈オンセット AV Association If Any If All ShockGuard"},{"term":"SMART","en":"SMART (BIOTRONIK)","abbr":"","cat":"ICD","device":"ICD","maker":"General","short":"BIOTRONIKの頻拍鑑別アルゴリズム。RR/PP関係とPR changeで鑑別。心室レート180bpm超や逆行性伝導の妥当性も評価する。","tags":"SMART SMART (BIOTRONIK) SMART BIOTRONIK RR PP PR change 逆行性伝導 180bpm"},{"term":"Rhythm ID","en":"Rhythm ID (Boston Scientific)","abbr":"","cat":"ICD","device":"ICD","maker":"General","short":"Boston Scientificの頻拍鑑別アルゴリズム。VCT(波形相関)による判定。洞調律中と頻拍時の波形の相関を見る。","tags":"Rhythm ID Rhythm ID (Boston Scientific) Rhythm ID Boston VCT Vector Timing Collection 波形相関"},{"term":"SRD","en":"Sustained Rate Duration","abbr":"SRD","cat":"ICD","device":"ICD","maker":"General","short":"Onset/Stabilityで治療抑制と判定後、一定時間経過で強制的に治療を実行するBostonの安全機構。抑制の判定を上書きして治療を実行する安全弁。","tags":"SRD SRD Sustained Rate Duration SRD sustain rate duration 治療遅延 Boston 上書き"},{"term":"PARAD+","en":"PARAD+ (MicroPort CRM)","abbr":"","cat":"ICD","device":"ICD","maker":"General","short":"MicroPort CRMの頻拍鑑別アルゴリズム。RR安定性→PR同期性→加速様式の順に評価。VTLCにより徐脈ペーシング上限と重なる帯でもVT検出ができる。","tags":"PARAD+ PARAD+ (MicroPort CRM) PARAD+ MicroPort LivaNova Sorin VTLC Brady Tachy Overlap"},{"term":"リードノイズ管理機能","en":"Lead noise management / lead integrity alert","abbr":"","cat":"ICD","device":"ICD","maker":"General","short":"ショックリード断線の兆候を早期検出するアラート機能。各社搭載。短周期センシングの多発などを検出して警告する。","tags":"リードノイズ管理機能 Lead noise management / lead integrity alert リードノイズ管理 lead integrity alert アラート 断線兆候"},{"term":"Nippon Storm Study","en":"Nippon Storm Study","abbr":"","cat":"エビデンス","device":"ICD","maker":"General","short":"国内ICD/CRT-D 1,504例の多施設研究。不適切作動7.6%、原因はAF/AFLが最多。平均467日の追跡による国内データ。","tags":"Nippon Storm Study Nippon Storm Study Nippon Storm Study 不適切作動 7.6% 心房細動 国内"},{"term":"両室ペーシング欠落","en":"Loss of biventricular pacing","abbr":"","cat":"CRT・CSP","device":"CRT","maker":"General","short":"AF、PVARP内センシング、UTR、TWOS、クロストーク、LV不全等、10要因によるBiV率低下。原因を順に確認し、設定変更で回復を図る。","tags":"両室ペーシング欠落 Loss of biventricular pacing BiV欠落 両室ペーシング率 CRT効果 10要因 Bvp"},{"term":"房室結節アブレーション","en":"AV node ablation","abbr":"","cat":"CRT・CSP","device":"CRT","maker":"General","short":"AF例で確実なBiVを得るための房室結節焼灼。術後ペースメーカ依存となる。薬剤でレートが制御できない心房細動が対象。","tags":"房室結節アブレーション AV node ablation AVN ablation 房室結節アブレーション 肺静脈隔離 ペースメーカ依存"},{"term":"PVARP内センシングによる制限","en":"Loss of pacing due to PVARP sensing","abbr":"","cat":"CRT・CSP","device":"CRT","maker":"General","short":"長いPVARPによる心房イベントの機能的アンダーセンスでBiV欠落。PVC後の一時的なPVARP延長も原因となる。","tags":"PVARP内センシングによる制限 Loss of pacing due to PVARP sensing PVARP内センス PAC PVC Response 機能的アンダーセンス Bp欠落"},{"term":"LVペーシング不全","en":"Loss of LV capture","abbr":"","cat":"CRT・CSP","device":"CRT","maker":"General","short":"LV閾値上昇/リード破損で見かけ上BiV100%でも実際はRVのみとなる状態。フォローでLV捕捉の有無を確認する必要がある。","tags":"LVペーシング不全 Loss of LV capture LV capture LVペーシング不全 心外膜 閾値高い 100% 見かけ"},{"term":"EffectivCRT","en":"EffectivCRT (Medtronic)","abbr":"","cat":"CRT・CSP","device":"CRT","maker":"General","short":"LV心内電位から実効的BiV捕捉を自動判別するMedtronic機能。実際にLV心筋を捕捉できた割合を評価できる。","tags":"EffectivCRT EffectivCRT (Medtronic) EffectivCRT Medtronic LV捕捉 自動判別 有効BiV"},{"term":"ランダム化比較試験","en":"Randomized controlled trial","abbr":"RCT","cat":"エビデンス","device":"","maker":"General","short":"RCT。対象を無作為に介入群/対照群へ割付ける、最も科学的な試験デザイン。目の前の患者にそのまま外挿できない点に注意する。","tags":"ランダム化比較試験 RCT Randomized controlled trial RCT ランダム化 無作為 介入群 対照群 大規模"},{"term":"観察試験","en":"Observational study","abbr":"","cat":"エビデンス","device":"","maker":"General","short":"介入を行わず経過を追う試験。安価だがエビデンスレベルはRCTに劣る。1980年代のペースメーカのエビデンスの多くがこれにあたる。","tags":"観察試験 Observational study 観察試験 非介入 observational 1980年代 エビデンスレベル"},{"term":"メタ解析","en":"Meta-analysis","abbr":"","cat":"エビデンス","device":"","maker":"General","short":"複数RCTを統合して解析。最もレベルが高いが、不均一な試験の統合には注意。不均一な試験を統合した結果は盲信しない。","tags":"メタ解析 Meta-analysis メタ解析 meta-analysis 統合 不均一 エビデンス"},{"term":"一次エンドポイント","en":"Primary endpoint","abbr":"","cat":"エビデンス","device":"","maker":"General","short":"試験の主要な評価項目。通常は総死亡など1項目に絞って設定。通常は総死亡など1項目に絞る。","tags":"一次エンドポイント Primary endpoint 一次 主要 primary endpoint 総死亡 評価項目"},{"term":"二次エンドポイント","en":"Secondary endpoint","abbr":"","cat":"エビデンス","device":"","maker":"General","short":"主要評価を補足する項目。突然死・QOL・BNP値など。主要評価を補足する位置づけ。","tags":"二次エンドポイント Secondary endpoint 二次 副次 secondary endpoint QOL BNP"},{"term":"複合エンドポイント","en":"Composite endpoint","abbr":"","cat":"エビデンス","device":"","maker":"General","short":"複数の重要項目を合わせた評価項目。例：総死亡+心不全入院。項目を並べすぎると解釈が難しくなる。","tags":"複合エンドポイント Composite endpoint 複合 composite endpoint 総死亡 心不全入院 検出力"},{"term":"盲検法","en":"Blinding","abbr":"","cat":"エビデンス","device":"","maker":"General","short":"介入の割付を伏せる手法。二重盲検・単盲検・非盲検(オープンラベル)。ICDと薬剤の比較のようにブラインド化が困難な試験もある。","tags":"盲検法 Blinding 二重盲検 一重盲検 非盲検 オープンラベル プラセボ バイアス"},{"term":"多施設共同試験","en":"Multicenter trial","abbr":"","cat":"エビデンス","device":"","maker":"General","short":"短期間で症例数を確保するための複数施設共同研究。地域偏りも軽減できる。国際共同では地域による偏りを減らせる。","tags":"多施設共同試験 Multicenter trial 多施設 multicenter 国際共同 症例登録 偏り"},{"term":"推奨クラス","en":"Class of recommendation","abbr":"","cat":"エビデンス","device":"PM / ICD / CRT","maker":"General","short":"クラスI(エビデンス明確)〜III(推奨しない)のガイドライン推奨度。クラスIIaは有用・有効である可能性が高いもの。","tags":"推奨クラス Class of recommendation 推奨クラス クラスI クラスIIa クラスIIb ガイドライン"},{"term":"エビデンスレベル","en":"Level of evidence","abbr":"","cat":"エビデンス","device":"PM / ICD / CRT","maker":"General","short":"レベルA(複数RCT/メタ解析)〜C(専門家意見)のエビデンスの質。レベルBは1つのRCTまたは非ランダム化研究による。","tags":"エビデンスレベル Level of evidence エビデンスレベル レベルA レベルB レベルC ガイドライン"},{"term":"Minds推奨グレード","en":"Minds grade of recommendation","abbr":"","cat":"エビデンス","device":"PM / ICD / CRT","maker":"General","short":"日本のMindsによる推奨分類。グレードA〜D。グレードC1は科学的根拠はないが行うよう勧められるもの。","tags":"Minds推奨グレード Minds grade of recommendation Minds グレードB C1 エビデンス分類 II III"},{"term":"非生理的ペーシング","en":"Non-physiological pacing","abbr":"","cat":"ペーシング","device":"PM / ICD / CRT","maker":"General","short":"右室ペーシングが招く非同期的収縮(左脚ブロックパターン)。心室同期不全を招き、長期的に心機能を低下させうる。","tags":"非生理的ペーシング Non-physiological pacing 非生理的 右室ペーシング 左脚ブロックパターン 非同期 DDD"},{"term":"DAVID試験","en":"DAVID trial","abbr":"","cat":"エビデンス","device":"ICD","maker":"General","short":"ICD適応かつEF40%未満506例でDDDR vs VVIを比較。DDDR群で心不全入院が増加。不要な右室ペーシングが予後を悪化させることを示した。","tags":"DAVID試験 DAVID trial DAVID trial DDDR VVI 右室ペーシング 予後悪化 1.6倍"},{"term":"CARE-HF試験","en":"CARE-HF trial","abbr":"","cat":"エビデンス","device":"CRT","maker":"General","short":"CRTの有効性を示した代表的RCT。813例でCRT群の総死亡36%減少。除細動機能のないCRT-Pでも突然死の抑制が示された。","tags":"CARE-HF試験 CARE-HF trial CARE-HF CRT RCT NYHA III IV LVEF35% QRS120 47%減少"},{"term":"Micra Transcatheter Pacing Study","en":"Micra Transcatheter Pacing Study","abbr":"","cat":"エビデンス","device":"Leadless","maker":"General","short":"リードレスPMの国際観察試験(725例)。植込み成功率99.2%。有害事象発生率1.7％で従来PMと同等の成績。","tags":"Micra Transcatheter Pacing Study Micra Transcatheter Pacing Study Micra TPS 725例 99.2% 1.7% 観察試験"},{"term":"AVID試験","en":"AVID trial","abbr":"","cat":"エビデンス","device":"ICD","maker":"General","short":"1997年、二次予防患者1,016例でICD群の死亡率低下を示した歴史的RCT。死亡削減率は年39％と報告された。","tags":"AVID試験 AVID trial AVID 1997年 二次予防 アミオダロン 1016名 39%"},{"term":"DEFINITE試験","en":"DEFINITE trial","abbr":"","cat":"エビデンス","device":"ICD","maker":"General","short":"非虚血性心筋症(EF35%以下)へのICD一次予防試験。有意差には至らず。2004年発表の一次予防試験。","tags":"DEFINITE試験 DEFINITE trial DEFINITE 2004年 非虚血性 拡張型心筋症 一次予防"},{"term":"DANISH study","en":"DANISH study","abbr":"","cat":"エビデンス","device":"ICD","maker":"General","short":"非虚血性心筋症556例でのICD一次予防試験。総死亡に有意差なし。70歳以下では30%減少。対照群の6割にCRTが適応されていたことが議論となった。","tags":"DANISH study DANISH study DANISH 2016年 非虚血性 556人 70歳以下 30%減少"},{"term":"CHART-2試験","en":"CHART-2 study","abbr":"","cat":"エビデンス","device":"ICD","maker":"General","short":"わが国のICD適応判断の妥当性を検証したコホート研究。わが国の適応判断の妥当性を支持した。","tags":"CHART-2試験 CHART-2 study CHART-2 日本 適応判断 妥当性"},{"term":"感染性心内膜炎","en":"Infective endocarditis","abbr":"IE","cat":"トラブル","device":"PM / ICD / CRT","maker":"General","short":"IE。弁膜・心内膜に疣腫を形成する敗血症性疾患。修正Duke基準で診断。適切に治療しなければ死に至ることもある。","tags":"感染性心内膜炎 IE Infective endocarditis IE 感染性心内膜炎 疣腫 菌血症 敗血症 Duke"},{"term":"CDRIE","en":"Cardiac device-related infective endocarditis","abbr":"CDRIE","cat":"トラブル","device":"PM / ICD / CRT","maker":"General","short":"デバイス・リードに感染が波及したIE。血液培養とTTE/TEEで診断。上大静脈内のリードに疣腫が付着することがある。","tags":"CDRIE CDRIE Cardiac device-related infective endocarditis CDRIE デバイス関連 心内膜炎 血液培養 TTE TEE 上大静脈"},{"term":"疣腫","en":"Vegetation","abbr":"","cat":"トラブル","device":"PM / ICD / CRT","maker":"General","short":"vegetation。血球成分と線維芽細胞からなる感染巣。敗血症性肺塞栓の原因。観察はTTEよりTEEが優れる。","tags":"疣腫 Vegetation vegetation 疣腫 感染巣 敗血症性肺塞栓症 TEE"},{"term":"修正Duke診断基準","en":"Modified Duke criteria","abbr":"","cat":"トラブル","device":"PM / ICD / CRT","maker":"General","short":"IEの標準診断基準。血液培養と心エコー所見を組合せる。心エコーで捉えられない場合はFDG PET/CTが有用。","tags":"修正Duke診断基準 Modified Duke criteria Duke criteria 診断基準 FDG PET/CT シンチグラフィ"},{"term":"表層性ポケット感染","en":"Superficial pocket infection","abbr":"","cat":"トラブル","device":"PM / ICD / CRT","maker":"General","short":"デバイスに達しない浅層感染。植込み後30日以内。経口抗菌薬7〜10日+創部処置。改善しなければデバイス感染に準じて対応する。","tags":"表層性ポケット感染 Superficial pocket infection 表層性 ポケット感染 30日以内 経口抗菌薬 7-10日"},{"term":"エンピリック療法","en":"Empiric therapy","abbr":"","cat":"トラブル","device":"PM / ICD / CRT","maker":"General","short":"起因菌判明前の経験的抗菌薬治療。MRSA想定でバンコマイシン/ダプトマイシン。抗菌薬は血液培養を採取した後に開始する。","tags":"エンピリック療法 Empiric therapy エンピリック 経験的治療 バンコマイシン ダプトマイシン MRSA"},{"term":"全システム抜去","en":"Complete system removal","abbr":"","cat":"植込み・手技","device":"PM / ICD / CRT","maker":"General","short":"デバイス感染治療の原則。リードを含む完全抜去+抗菌薬継続(前後2〜6週)。CDRIEやデバイス局所感染ではクラスI推奨。","tags":"全システム抜去 Complete system removal 完全抜去 全システム 抜去 クラスI 抗菌薬継続"},{"term":"経皮的デバイス抜去","en":"Transvenous lead extraction","abbr":"","cat":"植込み・手技","device":"PM / ICD / CRT","maker":"General","short":"ロッキングスタイレット等を用いた低侵襲抜去法。1年以上経過例は癒着に注意。手技に伴う死亡率は0.1〜0.6％と報告される。","tags":"経皮的デバイス抜去 Transvenous lead extraction 経皮的抜去 transvenous 0.1% 0.6% 癒着 外科的抜去"},{"term":"スネアカテーテル","en":"Snare catheter","abbr":"","cat":"植込み・手技","device":"PM / ICD / CRT","maker":"General","short":"大腿静脈アプローチでリードを把持・回収する抜去用器具。先端のワイヤー構造でリードを把持する。","tags":"スネアカテーテル Snare catheter スネア snare 大腿静脈 把持 回収"},{"term":"ローテーションダイレーターシース","en":"Rotating dilator sheath","abbr":"","cat":"植込み・手技","device":"PM / ICD / CRT","maker":"General","short":"先端ドリルを回転させ瘢痕組織を破砕する抜去用シース。回転させて瘢痕を削り進める。","tags":"ローテーションダイレーターシース Rotating dilator sheath ローテーション ダイレーター 回転 ドリル 瘢痕破砕"},{"term":"着用型自動除細動器","en":"Wearable cardioverter defibrillator","abbr":"WCD","cat":"ICD","device":"","maker":"General","short":"WCD。抜去後〜再植込みまでなど、致死性不整脈リスクが高い期間に用いる体外式ベスト型除細動器。ベスト型で、抜去後や再植込みまでの橋渡しに用いる。","tags":"着用型自動除細動器 WCD Wearable cardioverter defibrillator WCD 着用型 ベスト 抜去後 再植込みまで"},{"term":"Vaughan Williams分類","en":"Vaughan Williams classification","abbr":"","cat":"薬剤","device":"","maker":"General","short":"I群Naチャネル遮断、II群β遮断、III群Kチャネル遮断(APD延長)、IV群Ca拮抗の4分類。I群はAPDへの作用でIa・Ib・Icに細分される。","tags":"Vaughan Williams分類 Vaughan Williams classification Vaughan Williams I群 II群 III群 IV群 Ia Ib Ic APD"},{"term":"I群抗不整脈薬","en":"Class I antiarrhythmic drugs","abbr":"","cat":"薬剤","device":"","maker":"General","short":"Naチャネル遮断薬。器質的心疾患・心不全には原則使用しない(CAST教訓)。高齢者や腎機能低下例では血中濃度モニタリングが望ましい。","tags":"I群抗不整脈薬 Class I antiarrhythmic drugs Naチャネル遮断 Ia Ib Ic CAST 器質的心疾患 洞調律維持"},{"term":"II群抗不整脈薬","en":"Class II antiarrhythmic drugs (beta blockers)","abbr":"","cat":"薬剤","device":"","maker":"General","short":"β遮断薬。頻脈性AFのレートコントロール、心保護目的にも使用。心不全にはビソプロロールとカルベジロールが用いられる。","tags":"II群抗不整脈薬 Class II antiarrhythmic drugs (beta blockers) β遮断薬 ビソプロロール カルベジロール ランジオロール レートコントロール"},{"term":"III群抗不整脈薬","en":"Class III antiarrhythmic drugs","abbr":"","cat":"薬剤","device":"","maker":"General","short":"アミオダロン、ソタロール、ニフェカラント。不応期延長、TdPに注意。不応期を延ばして興奮間隙を埋め、リエントリーを止める。","tags":"III群抗不整脈薬 Class III antiarrhythmic drugs Kチャネル遮断 アミオダロン ソタロール ニフェカラント ベプリジル excitable gap TdP"},{"term":"IV群抗不整脈薬","en":"Class IV antiarrhythmic drugs","abbr":"","cat":"薬剤","device":"","maker":"General","short":"ベラパミル、ジルチアゼム。PSVT停止、AFレートコントロールに使用。心不全には禁忌。非ジヒドロピリジン系Ca拮抗薬にあたる。","tags":"IV群抗不整脈薬 Class IV antiarrhythmic drugs Ca拮抗薬 ベラパミル ジルチアゼム 非ジヒドロピリジン 上室頻拍 レートコントロール"},{"term":"陰性変力作用","en":"Negative inotropic effect","abbr":"","cat":"薬剤","device":"","maker":"General","short":"心筋収縮力を低下させる作用(弱心作用)。I群薬の主な副作用。心不全を発症・増悪させることがある。","tags":"陰性変力作用 Negative inotropic effect 陰性変力 弱心作用 収縮力低下 心不全増悪"},{"term":"CAST試験","en":"CAST (Cardiac Arrhythmia Suppression Trial)","abbr":"","cat":"エビデンス","device":"","maker":"General","short":"心筋梗塞後のIc群抗不整脈薬投与でかえって予後悪化を示した1980年代の研究。器質的心疾患へのI群薬使用を避ける根拠となった。","tags":"CAST試験 CAST (Cardiac Arrhythmia Suppression Trial) CAST 1980年代 Ic群 心筋梗塞 予後悪化"},{"term":"アミオダロン","en":"Amiodarone","abbr":"AMD","cat":"薬剤","device":"ICD","maker":"General","short":"AMD。器質的心疾患合併VT/VFに使用。間質性肺炎・甲状腺機能異常に注意。DFT上昇。ICDで突然死を防ぎつつVT/VFを抑える併用が多い。","tags":"アミオダロン AMD Amiodarone アミオダロン AMD 間質性肺炎 甲状腺 肝機能 DFT上昇 ICD"},{"term":"ベプリジル","en":"Bepridil","abbr":"","cat":"薬剤","device":"","maker":"General","short":"発作性AFに用いるIII群薬。QT延長からTdPのリスクあり。III群として扱われることが多い。","tags":"ベプリジル Bepridil ベプリジル QT延長 TdP 心房細動"},{"term":"抗不整脈薬のデバイスへの影響","en":"Antiarrhythmic drug effects on device thresholds","abbr":"","cat":"薬剤","device":"PM / ICD / CRT","maker":"General","short":"ペーシング閾値上昇(フレカイニド等)、DFT上昇(アミオダロン等)、DFT低下(ソタロール)。閾値の変動を見込んで出力マージンを確保する。","tags":"抗不整脈薬のデバイスへの影響 Antiarrhythmic drug effects on device thresholds ペーシング閾値上昇 除細動閾値上昇 フレカイニド ピルシカイニド ソタロール 低下"},{"term":"DOAC","en":"Direct oral anticoagulants","abbr":"DOAC","cat":"薬剤","device":"PM / ICD / CRT","maker":"General","short":"直接経口抗凝固薬4剤。非弁膜症性AFの脳卒中予防。透析例は禁忌。定期採血が不要で頭蓋内出血が少ない利点がある。","tags":"DOAC DOAC Direct oral anticoagulants DOAC ダビガトラン リバーロキサバン アピキサバン エドキサバン FXa 非弁膜症性"},{"term":"ワルファリン","en":"Warfarin","abbr":"","cat":"薬剤","device":"PM / ICD / CRT","maker":"General","short":"ビタミンK拮抗薬。機械弁/僧帽弁狭窄ではDOACでなくこちらを使用。INR管理が必要。抜歯時の休薬で重篤な脳梗塞を起こすことがある。","tags":"ワルファリン Warfarin ワルファリン INR ビタミンK 機械弁 僧帽弁狭窄 2.0-3.0"},{"term":"BRIDGE試験","en":"BRIDGE trial","abbr":"","cat":"エビデンス","device":"PM / ICD / CRT","maker":"General","short":"抗凝固薬休薬時のヘパリン置換の要否を検証。非置換群で大出血が少ない結果。ヘパリン置換はクラスIIbに位置づけられた。","tags":"BRIDGE試験 BRIDGE trial BRIDGE 2015年 ヘパリン置換 大出血 クラスIIb"},{"term":"CRISTAL AF study","en":"CRISTAL AF study","abbr":"","cat":"エビデンス","device":"ICM","maker":"General","short":"ESUSへのICM植込みでAF検出率が6ヵ月8.9%、3年で30%と報告。12ヵ月では12.4％にAFが検出された。","tags":"CRISTAL AF study CRISTAL AF study CRISTAL AF ESUS ループレコーダー 8.9% 12.4% 30%"},{"term":"VT/VF検出","en":"VT/VF detection","abbr":"","cat":"ICD","device":"ICD","maker":"General","short":"頻拍を検出帯（ゾーン）と持続拍数で判定する一連の処理。センシング→検出→治療の順に進む。センシング・検出・治療の3段階で確認する。","tags":"VT/VF検出 VT/VF detection VT/VF detection 検出 ゾーン NID Duration センシング 治療"},{"term":"充電時間","en":"Charge time","abbr":"","cat":"電池","device":"ICD","maker":"General","short":"キャパシタが規定エネルギーまで充電されるのに要する時間。延長は電池消耗の指標で、ショック遅延の原因にもなる。経時的な延長は電池消耗のサインとして重視する。","tags":"充電時間 Charge time charge time 充電時間 キャパシタ 電池消耗 ショック遅延 リフォーム"},{"term":"トラブルシューティング","en":"Troubleshooting","abbr":"","cat":"トラブル","device":"PM / ICD / CRT","maker":"General","short":"デバイス不具合の原因を切り分け対処する一連の手順。発見→原因特定→対応の流れで、設定変更による対応が第1選択。対応が遅れると重大な健康被害につながりうる。","tags":"トラブルシューティング Troubleshooting troubleshooting トラブルシューティング 原因特定 設定変更 PMDA"},{"term":"テンポラリーペーシング","en":"temporary pacing","abbr":"","cat":"ペーシング","device":"PM","maker":"General","short":"可逆的な徐脈や周術期などで、短期間だけ電気刺激による心拍補助を行う治療。経静脈・心外膜・経皮の3経路があり、状況で使い分ける。","tags":"PM / General / temporary / pacing / threshold / capture 一時的ペーシング"},{"term":"テンポラリーリード","en":"temporary lead","abbr":"","cat":"リード","device":"PM / ICD / CRT","maker":"General","short":"一時的ペーシングで心腔内または心外膜に留置する短期使用リード。不要になれば抜去し、長期留置は感染の原因となる。","tags":"Lead / PM / ICD / CRT / General / temporary / lead / threshold / capture 一時的リード"},{"term":"リード位置移動","en":"dislodgement","abbr":"","cat":"トラブル","device":"PM / ICD / CRT","maker":"General","short":"植込んだリードやデバイスが初期位置からずれること。dislodgement / displacement。X線で分かるものと、分からない微小なものがある。","tags":"Lead / PM / ICD / CRT / General / dislodgement / displacement / threshold / capture dislodge 脱落 電極位置移動 アンカリングスリーブ マイクロディスロッジ lead dislodgement dislodge 脱転位 移動"},{"term":"PMI","en":"implantation","abbr":"","cat":"植込み・手技","device":"PM / ICD / CRT","maker":"General","short":"パルスジェネレータとリード、またはリードレスデバイスを体内へ留置する手技。静脈アクセス、リード留置と測定、ポケット作成、本体接続の順に進む。感染対策と確実な止血が予後を左右する。","tags":"Procedure / PM / ICD / CRT / General / implantation / threshold / capture 植込み術"},{"term":"センシング","en":"sensing","abbr":"","cat":"センシング","device":"PM","maker":"General","short":"心房/心室の自己電位をデバイスが電気信号として認識すること。感知できて初めてペーシング抑制や頻拍検出が成立する。","tags":"PM / General / sensing / threshold / capture センス Sense 感知"},{"term":"急性期閾値","en":"acute threshold","abbr":"","cat":"ペーシング","device":"PM / ICD / CRT","maker":"General","short":"植込み直後に測定するペーシング閾値。lead maturationに伴い後日変化し得る。電極周囲の炎症で1〜4週に一度上昇する。","tags":"Lead / PM / ICD / CRT / General / acute / threshold / capture 急性閾値"},{"term":"競合ペーシング","en":"competition","abbr":"","cat":"トラブル","device":"PM","maker":"General","short":"自己心拍と非同期または不適切なタイミングのペーシングが同時に存在し、刺激タイミングが競合する状態。受攻期に刺激が落ちるとR on Tから心室細動を誘発しうる。非同期モードや感知不全のときに起こる。","tags":"PM / General / competition / threshold / capture 競合"},{"term":"ノイズ","en":"noise","abbr":"","cat":"トラブル","device":"PM / ICD / CRT","maker":"General","short":"生理的心内波以外にデバイスが記録・感知する不要信号。リード異常、筋電位、EMIなどが原因。オーバーセンシングによるペーシング抑制を招く。","tags":"Trouble / PM / ICD / CRT / General / noise / oversensing / lead trouble 雑音"},{"term":"Tined lead（タインドリード）","en":"passive fixation lead","abbr":"","cat":"リード","device":"PM / ICD / CRT","maker":"General","short":"タインなどで肉柱に引っ掛けて固定するタイプのリード。留置が容易で急性期の閾値も良好なことが多いが、慢性期の抜去は能動的固定より難しい場合がある。心穿孔のリスクが低い一方、留置部位は限られる。留置直後は脱転位に注意する。","tags":"Lead / PM / ICD / CRT / General / passive / fixation / lead / threshold / capture 受動的固定 passive fixation 受動的固定リード"},{"term":"アーチファクト","en":"artifact","abbr":"","cat":"トラブル","device":"PM / ICD / CRT","maker":"General","short":"真の心内電位ではなく、機器・動作・電気的ノイズ等によって記録上生じるartifact。本物の不整脈と誤らないことが重要。","tags":"EP / PM / ICD / CRT / General / artifact / noise / oversensing / lead trouble 人工産物"},{"term":"exit block","en":"exit block","abbr":"","cat":"トラブル","device":"PM / ICD / CRT","maker":"General","short":"刺激パルスは出ているが、電極‐心筋界面で脱分極が成立せずcaptureできない状態。exit block。慢性期の線維化で閾値が上がった場合に起こる。","tags":"Trouble / PM / ICD / CRT / General / exit / block / threshold / capture 進出ブロック"},{"term":"Screw-in lead（スクリューインリード）","en":"active fixation lead","abbr":"","cat":"リード","device":"PM / ICD / CRT","maker":"General","short":"先端スクリューで心筋に固定するタイプのリード。留置部位の自由度が高く、慢性期の抜去も比較的行いやすい。近年広く使われるリードの一つ。留置部位を選べ、ICDの心室リードでは第一選択となることが多い。固定直後は傷害電流を確認して接地を判断する。","tags":"Lead / PM / ICD / CRT / General / active / fixation / lead / threshold / capture ねじ込み式リード screw-in lead 心内膜ねじ込み式リード endocardial screw-in lead 能動的固定 active fixation 能動的固定リード"},{"term":"アダムス・ストークス症候群","en":"Stokes-Adams syndrome","abbr":"","cat":"不整脈・EP","device":"PM / ICD / CRT","maker":"General","short":"高度徐脈・一過性心停止などによる脳低灌流で失神や痙攣を来す発作。恒久ペーシングの代表的な適応となる。","tags":"Clinical / PM / ICD / CRT / General / Stokes-Adams / syndrome Adams-Stokes アダムス・ストークス症候群 ストークス・アダムス症候群"},{"term":"絶縁体損傷","en":"insulation fracture","abbr":"","cat":"リード","device":"PM / ICD / CRT","maker":"General","short":"リード絶縁被覆の破損。電流漏れ、低インピーダンス、ノイズ等の原因となる。ポリウレタンでは **ESC（環境ストレスクラッキング＝体内組織の影響で外側からひび割れる）** と **MIO（金属イオン酸化＝導線コイルとの接触で内側から劣化する）**、シリコンでは**アブレージョン（摩耗）と裂傷**が主な機序。","tags":"Trouble / PM / ICD / CRT / General / insulation / fracture / noise / oversensing / lead trouble 被覆損傷 insulation breach ESC MIO Environmental Stress Cracking Metal Ion Oxidation 環境ストレスクラッキング 金属イオン酸化 アブレージョン 摩耗 裂傷 リードリーク 漏電 インピーダンス低下 insulation breach insulation failure 絶縁破綻 絶縁体亀裂"},{"term":"テレメトリー","en":"telemetry system","abbr":"","cat":"デバイス構造","device":"PM / ICD / CRT","maker":"General","short":"プログラマーや遠隔システムとデバイス間で設定・診断情報を送受信する通信機構。ワンド式と無線式があり、無線式は遠隔モニタリングにも用いる。","tags":"Follow-up / PM / ICD / CRT / General / telemetry / system テレメトリー機構"},{"term":"刺激伝導系","en":"conduction","abbr":"","cat":"不整脈・EP","device":"PM / ICD / CRT","maker":"General","short":"洞房結節→心房→房室結節→ヒス束→左脚・右脚→プルキンエ線維と続く、興奮を心臓全体へ伝える特殊心筋の経路。ここを介した興奮は速く均一で、QRS幅が狭くなる。","tags":"EP / PM / ICD / CRT / General / conduction 伝導"},{"term":"PSA","en":"Pacing system analyzer","abbr":"PSA","cat":"植込み・手技","device":"PM / ICD / CRT","maker":"General","short":"植込み時にリードに接続し、心内波高値・刺激閾値・リード抵抗を測定する装置。測定値が許容範囲に入るかで留置位置の可否を判断する。","tags":"ペーシングシステムアナライザ PSA Pacing system analyzer PSA analyzer アナライザ ペーシングシステム解析器 PSA pacing system analyzer ペーシングシステムアナライザ"},{"term":"ペーシングモード","en":"pacing mode","abbr":"","cat":"モード","device":"PM","maker":"General","short":"AAI/VVI/DDDなど、刺激・センシング腔と応答を規定するpacing mode。洞不全か房室ブロックか、自己伝導の有無で選択する。","tags":"PM / General / pacing / mode / threshold / capture ペーシング様式"},{"term":"リモートモニタリング","en":"pacemaker monitor","abbr":"","cat":"フォロー","device":"PM / ICD / CRT","maker":"General","short":"ペースメーカ作動や心拍を監視する外部モニタ装置の旧来の呼称。現在はプログラマー/remote monitoringへ発展。現在は遠隔モニタリングがその役割を担う。","tags":"Follow-up / PM / ICD / CRT / General / pacemaker / monitor ペースメーカ・モニター"},{"term":"レートレスポンス","en":"rate responsive pacing","abbr":"Rate response","cat":"レート応答","device":"PM","maker":"General","short":"活動/生理センサーに応じてペーシングレートを自動上昇させるrate-responsive pacing。変時性不全の患者で運動耐容能の改善が期待できる。","tags":"PM / General / rate / responsive / pacing / threshold / capture レート反応型ペーシング"},{"term":"シースイントロデューサー","en":"lead introducer","abbr":"","cat":"植込み・手技","device":"PM / ICD / CRT","maker":"General","short":"リードを経皮的に血管へ導入するためのシース一式。穿刺後にガイドワイヤ経由で挿入し、縦割りして除去できるピールアウェイ型が一般的。リード挿入後に裂いて除去する。","tags":"Procedure / PM / ICD / CRT / General / lead / introducer / threshold / capture リードイントロデューサー"},{"term":"電池寿命","en":"longevity","abbr":"","cat":"電池","device":"PM / ICD / CRT","maker":"General","short":"現在の電池状態と消費条件から推定される残存作動期間。longevity。設定を変えると推定値も変わるため、目安として捉える。","tags":"Battery / PM / ICD / CRT / General / longevity 推定寿命"},{"term":"タインド（Tined）","en":"tine","abbr":"","cat":"リード","device":"PM / ICD / CRT","maker":"General","short":"受動的固定リードの先端にある柔らかい突起。心内の肉柱に絡んで脱転位を防ぐ。数本が放射状に付いていることが多い。右心耳や肉柱に絡めて固定する。心穿孔のリスクが低いのが利点。","tags":"Lead / PM / ICD / CRT / General / tine / threshold / capture タイン"},{"term":"LR","en":"Lower Rate Limit","abbr":"LRL","cat":"AV・タイミング","device":"PM / ICD / CRT","maker":"General","short":"デバイスが徐脈時に維持しようとする基本の下限ペーシングレート。Lower Rate Limit。低く設定すれば不要なペーシングは減るが、必要な心拍数を確保できないことがある。","tags":"PM / ICD / CRT / General / Lower / Rate / Limit / threshold / capture 基本周期 Basic timing cycle LRL"},{"term":"PMT protection","en":"PMT Intervention","abbr":"","cat":"AV・タイミング","device":"PM / ICD / CRT","maker":"General","short":"PMTを検出するとPVARP延長や1拍休止で連鎖を断つ機能。PVC後にPVARPを延長する方式が一般的。**BIOTRONIK の PMT protection（On／Off）の中身が判明した**（追補49・BIOTRONIK「Amvia Sky & Edora  BIOTRONIK Product Brady Parameter」）。**VA criterion＝350ms（250〜500ms、10ms刻み）。****検出**は「VpAs interval が8拍連続して VA criterion より短い」かつ「7拍の VpAs interval の偏差が24ms 以内」。**確認**は8拍目に AV ディレイを延長または短縮しても VpAs interval が変化しないことを確かめる（設定 AV ディレイ<200ms なら AV 延長＝直近の AV 間隔＋50ms、≧200ms なら AV 短縮＝直近の AV 間隔−50ms）。**停止**は確認後の1拍だけ PVARP を **400ms（VA criterion＋50ms）**に延長し、逆行性心房波を PVARP 内に収めること。**AV ディレイを短縮することで上限レートを超えてしまうと判断された場合には AV ディレイは延長する。作動回数は Statistics で確認できる。**","tags":"PMT intervention 起因性頻拍 PMT対応 VA criterion 350ms 250-500ms 10ms刻み 8拍連続 偏差24ms AV延長 AV短縮 200ms 400ms Statistics BIOTRONIK"},{"term":"植込型心電計","en":"Insertable Cardiac Monitor","abbr":"ICM","cat":"フォロー","device":"ICM","maker":"General","short":"皮下に挿入する小型の長期心電図記録計。動悸・失神の原因検索、潜因性脳梗塞の原因精査、発作性心房細動の検出に用いる。最長数年間の連続モニタリングが可能で、不整脈を自動検出するほか、症状時に患者自身が記録できる。ホルターで捉えられない低頻度の発作に有用。資料 （追補53・BIOTRONIK「BIOMONITOR IIIm ～製品トレーニング資料～」） の国内市場推移の図（Sales number: BIOTRONIK Japan research Competitive intelligence）の値は、2009年 300・2010年 750・2011年 800・2012年 820・2013年 850・2014年 880・2015年 900・2016年 1,400・2017年 2,400・2018年 3,000・2019年 3,200・2020年 4,000。注記は、2009年に「Reveal DX launch in Sep by Asahi Kasei」、2010年に「Confirm launch in Sep by ABT」、2013年に「Reveal XT launch with MDT directly sales」（その上に「MDT canceled a contract with Asahi Kasei」）、2016年に「LINQ launch in Sep」（その上に「New indication with cryptogenic stroke」）、2020年に「BIOMONITOR III launch in Jan by BJ」。「Confirm rx launch in Jun by ABT」の矢印は2018年と2019年の間にあり、年を読み取れない。適応は用語『植込み型心電図記録計の適応』、保険は『機能区分（埋込型心電図記録計）』『植込型心電図検査（診療報酬）』を参照。","tags":"挿入型心電計（ICM） ICM ICM 挿入型心電計 ループレコーダー ICM ループレコーダー 皮下 3年 ESUS 遠隔モニタリング Reveal LINQ 自動保存 挿入型心電計（ICM） Reveal DX Reveal XT Confirm LINQ BIOMONITOR III 市場推移 2016年 cryptogenic stroke"},{"term":"MTR/UTR","en":"Maximum Tracking Rate","abbr":"MTR","cat":"AV・タイミング","device":"PM / CRT","maker":"General","short":"心房イベントを心室ペーシングが1:1追従できる最大レート。Maximum Tracking Rate。TARPによって実際の上限が制約される点に注意する。","tags":"PM / CRT / General / Maximum / Tracking / Rate MTR"},{"term":"オートPVARP","en":"Dynamic / Auto PVARP","abbr":"","cat":"AV・タイミング","device":"PM / ICD / CRT","maker":"General","short":"レートに応じてPVARPを自動で伸縮させる設定。高レートで短縮し追従性を保つ。安静時はPMT対策、運動時は追従性確保という相反する目的を両立させる。**BIOTRONIK の Auto PVARP は「PMT protection 作動の有無に応じて PVARP を自動調整する機能」で、レートではなく PMT の発生履歴で動く**（追補49・BIOTRONIK「Amvia Sky & Edora  BIOTRONIK Product Brady Parameter」）。**PMT protection が7日間作動していない場合は PVARP−50ms（PVARP が一度も延長されていない場合のみ）、PMT protection が作動した場合は PVARP＋50ms。****Amvia Sky で Auto 設定した場合、PVARP は 175ms から開始される。****PVARP が一度でも延長されると、その後短縮されることはない。**","tags":"dynamic auto PVARP 動的 動的PVARP PMT protection 7日間 −50ms +50ms 175ms 一度延長されると短縮されない BIOTRONIK Auto PVARP"},{"term":"アクティビティ閾値","en":"Activity Threshold","abbr":"","cat":"レート応答","device":"PM / ICD / CRT","maker":"General","short":"レート応答センサが「活動あり」と判定し始める体動レベルのしきい値。低くすると軽い動きにも反応し、高くすると安静時の誤ったレート上昇を抑えられる。低すぎると安静時にも不要なレート上昇が起こる。","tags":"activity threshold 活動閾値 活動閾値"},{"term":"PVCレスポンス","en":"PVC Response","abbr":"","cat":"AV・タイミング","device":"PM / ICD / CRT","maker":"General","short":"心室期外収縮を検出するとPVARPを一時延長し、PMTの誘発を防ぐ。CRTでは両室ペーシング欠落の原因になるためOFFを検討する。","tags":"PVC response PVARP延長 PMT PVC response Premature Ventricular Contraction response PVC Response PVARP延長 PMT予防 CRT 両室ペーシング欠落 OFF PVC反応（PVARP延長）"},{"term":"VRR（心室レート調整）","en":"Ventricular Rate Regulation","abbr":"VRR","cat":"ペーシング","device":"PM / ICD / CRT","maker":"General","short":"心房細動時に心室ペーシングで心室レートの変動を滑らかにする（Conducted AF Response）。極端に短い／長いR-R間隔を減らし血行動態を安定させる。","tags":"VRR conducted AF 心室レート 心室レート調整（VRR）"},{"term":"レートドロップレスポンス","en":"Rate Drop Response","abbr":"RDR","cat":"レート応答","device":"PM","maker":"General","short":"急な徐脈（血管迷走神経性失神など）を検出し、一定時間高めのレートで刺激する。心抑制型の失神で有効性が期待される。","tags":"rate drop response 迷走神経 失神 レートドロップ反応"},{"term":"心房オーバードライブペーシング","en":"Atrial Preference Pacing","abbr":"APP","cat":"ペーシング","device":"PM","maker":"General","short":"自己P波よりわずかに速く心房刺激し、心房性不整脈の発生を抑える。自己レートに合わせて刺激レートが自動追随する。","tags":"APP overdrive 心房 抑制 心房オーバードライブ"},{"term":"検出レート／インターバル","en":"Detection Rate / Interval","abbr":"TDI","cat":"ICD","device":"ICD","maker":"General","short":"頻拍と判定するレート（間隔）のしきい値。ゾーンごとに設定する。低すぎると不適切作動、高すぎると見逃しにつながる。","tags":"detection rate interval TDI ゾーン detection interval detection rate 検出間隔 検出レート／間隔"},{"term":"カップリングインターバル","en":"Coupling Interval","abbr":"","cat":"ICD","device":"ICD","maker":"General","short":"ATPの最初の刺激を、頻拍周期に対して何%のタイミングで出すかの設定。短くすると頻拍を捕捉しやすいが加速のリスクもあり、停止率と安全性のバランスで決める。通常は頻拍周期の80〜90%程度に設定する。","tags":"coupling interval 連結期 ATP S1-S2 coupling interval 期外刺激 連結期（カップリング）"},{"term":"BIOMONITOR IIIm","en":"BIOMONITOR IIIm","abbr":"","cat":"フォロー","device":"ICM","maker":"BIOTRONIK","short":"**BIOTRONIK の植込型心電計（ICM）** （追補53・BIOTRONIK「BIOMONITOR IIIm ～製品トレーニング資料～」）。**販売名：バイオモニター3（医療機器承認番号 30100BZX00153000。資料の表紙）。****2021年2月より販売開始。**サイズ（L×W×T）77.5×8.6×4.6mm、容量 1.9cc、重さ 4.0g、コーティング フラクタルコーティング（イリジウム）、MRI-Conditional 1.5T/3T FBS、Bluetooth 機能 No、遠隔モニタリング機能 Home Monitoring で、ここまでは BIOMONITOR III と同じ。**違いは予測寿命で、IIIm＝5.5年*、III＝4年***（* の注記の本文は資料にない）。構成品は本体・Remote Assistant III・Cardio Messenger Smart（別途、申込用紙の記入が必要）。自動で検出されるエピソードは Atrial Fibrillation／High ventricular rate／Bradycardia／Sudden rate drop／Asystole の5つで、ほかに患者起動の Patient trigger がある。プログラマは Renamic で、疾患別テンプレート ProgramConsult を持つ。","tags":"BIOMONITOR IIIm バイオモニター3 30100BZX00153000 ICM 植込型心電計 挿入型心電計 ループレコーダー 5.5年 2021年2月 Home Monitoring Remote Assistant III ProgramConsult BIOTRONIK"},{"term":"ステップダウンテスト","en":"Step-down threshold test","abbr":"","cat":"ペーシング","device":"PM / ICD / CRT","maker":"General","short":"出力を段階的に下げていき、捕捉が消える点を探して刺激閾値を求める測定法。心室はQRS、心房はP波の消失で判定する。","tags":"ステップダウン試験  Step-down threshold test 漸減法 step down 出力漸減 捕捉閾値測定 Capture threshold test 閾値測定（電圧・パルス幅） Threshold measurement ステップダウン試験"},{"term":"ルーズピン","en":"Connector issue (loose pin)","abbr":"","cat":"リード","device":"PM / ICD / CRT","maker":"General","short":"本体とリードの接続が不完全な状態。ピンの締め込み不足などで生じ、出力不全・雑音・感知不全の原因になる。対応は再手術しかなく、発生させないことが最も重要。","tags":"コネクタ接続不良（ルーズピン）  Connector issue (loose pin) ルーズピン loose pin 再手術 ショック通電 交換手術 コネクタ接続不良（ルーズピン）"},{"term":"オームの法則","en":"Ohm's law","abbr":"","cat":"リード","device":"PM / ICD / CRT","maker":"General","short":"V=I×R。出力電圧が一定なら、組織抵抗によって流れる電流とリードインピーダンスが決まる関係。デバイスチェックの基礎。インピーダンスが下がると電流が増え、電池を早く消耗する。","tags":"オームの法則（デバイス）  Ohm's law ohm 抵抗 オームの法則（デバイス）"},{"term":"心室セーフティペーシング","en":"Ventricular Safety Pacing","abbr":"VSP","cat":"AV・タイミング","device":"PM / CRT","maker":"General","short":"心房刺激直後の窓（クロストークセンシングウインドウ）で心室が何かを感知したとき、抑制せず短いAV間隔で安全のため心室刺激を行う機能。クロストークによる心停止を防ぐ。短いAV間隔でスパイクが出るのが心電図上の特徴。","tags":"心室安全ペーシング VSP Ventricular Safety Pacing VSP safety back up 安全ペーシング クロストーク VSP クロストーク セーフティペーシング 強制的心室ペーシング AV delay短縮 心室安全ペーシング"},{"term":"頻拍周期（CL／TCL）","en":"Cycle Length","abbr":"CL","cat":"ICD","device":"ICD","maker":"General","short":"頻拍時のR-R間隔（周期）。検出やATPの設定基準になる。ATPの刺激間隔はこの周期に対する割合で設定する。","tags":"頻拍周期 CL Cycle Length cycle length CL R-R 頻拍周期"},{"term":"波形識別（モーフォロジー）","en":"Morphology discrimination","abbr":"","cat":"ICD","device":"ICD","maker":"General","short":"頻拍時のQRS波形を洞調律のテンプレートと比較して鑑別する方法。一致率が高ければSVTとして治療を保留する。二峰性波形やクリッピングはマッチ率低下の原因になる。","tags":"QRS波形識別  Morphology discrimination morphology wavelet QRS波形 テンプレート Morphology Morphology discrimination QRS波形識別"},{"term":"4極LVリード","en":"Quadripolar LV lead","abbr":"","cat":"CRT・CSP","device":"CRT","maker":"General","short":"4つの電極を備えた左室リード。刺激部位や極性を柔軟に選べ、横隔神経刺激の回避や閾値改善に有利。横隔神経刺激の回避と閾値の低い部位の選択が両立しやすい。","tags":"四極LVリード  Quadripolar LV lead quadripolar 4極 LVリード LV vector Q-LV multipoint Quadripolar lead Quadripolar LV lead 四極LVリード"},{"term":"Focal AT","en":"Focal mechanism","abbr":"","cat":"不整脈・EP","device":"","maker":"General","short":"1点の異常自動能や撃発活動から興奮が広がる不整脈の機序。巣状心房頻拍など。リエントリーと異なりペーシングでの停止が難しい。","tags":"巣状（focal）  Focal mechanism focal 撃発活動 自動能 巣状（focal）"},{"term":"イプシロン波（ε波）","en":"Epsilon wave","abbr":"","cat":"心電図","device":"ICD","maker":"General","short":"右前胸部誘導のQRS終末部にみられる小さなノッチ。右室の局所的伝導遅延を反映し、ARVCで認められる。ARVCの特徴的所見のひとつ。","tags":"ε波  Epsilon wave epsilon ε ARVC ε波"},{"term":"インテロゲート","en":"Interrogate","abbr":"","cat":"フォロー","device":"PM / ICD / CRT","maker":"General","short":"プログラマでデバイスを認識し、設定やデータを読み出すこと。デバイスチェックの最初の操作。まず現在の設定と前回からの変化を確認する。","tags":"イントロゲート  Interrogate interrogate イントロゲート 読み出し イントロゲート"},{"term":"穿刺法（パンクチャー法）","en":"Puncture technique","abbr":"","cat":"植込み・手技","device":"PM / ICD / CRT","maker":"General","short":"鎖骨下/腋窩静脈を経皮的に穿刺する方法。造影/エコーガイド併用が望ましい。鎖骨-第一肋骨外側の胸郭外で穿刺する。","tags":"穿刺法 Puncture technique 穿刺法 puncture 胸郭外穿刺 第一肋骨 第二肋骨 穿刺法"},{"term":"除細動パッチ","en":"Intraoperative defibrillation patch","abbr":"","cat":"植込み・手技","device":"ICD","maker":"General","short":"植込み中の致死性不整脈やICD不奏効に備える体外パッチ。両側胸部に貼付。リードと直交するよう両側胸部に貼付する。","tags":"術中除細動パッチ Intraoperative defibrillation patch 除細動パッチ 術中 直交 defibrillation patch 術中除細動パッチ"},{"term":"心穿孔（パーフォレーション）","en":"Cardiac perforation","abbr":"","cat":"トラブル","device":"PM / ICD / CRT","maker":"General","short":"リード先端が心壁を貫通する合併症。閾値上昇・PNS・タンポナーデの原因。痩せ型・高齢者でリスクが高い。","tags":"心穿孔 Cardiac perforation 穿孔 perforation タンポナーデ 心筋穿孔 心穿孔"},{"term":"スリット／スリッティング","en":"Slitting the guiding catheter","abbr":"","cat":"CRT・CSP","device":"CRT","maker":"General","short":"LVリード留置後にGCを縦切開して抜去する操作。リードの位置移動を起こさないよう慎重に行う。","tags":"ガイディングカテーテルのスリット Slitting the guiding catheter スリット slitting 抜去 ガイディングカテーテル ガイディングカテーテルのスリット"},{"term":"Evoked response","en":"Evoked response","abbr":"ER","cat":"センシング","device":"PM / ICD / CRT","maker":"General","short":"ER。ペーシング捕捉時に心内心電図で確認できる反応波形。閾値測定・AutoCaptureに利用。捕捉の有無を拍ごとに判定でき、自動出力調整の根拠となる。","tags":"誘発反応 ER Evoked response evoked response ER 誘発反応 捕捉確認 オートキャプチャ 誘発反応"},{"term":"最大出力ペーシングテスト","en":"Maximum output pacing test","abbr":"","cat":"植込み・手技","device":"PM / ICD / CRT","maker":"General","short":"10Vペーシングで横隔神経刺激(PNS)の有無を確認する試験。左室心外膜ペーシングでは特に重要。","tags":"最大出力ペーシング試験 Maximum output pacing test 10V 最大出力 横隔神経刺激 PNS 留置確認 最大出力ペーシング試験"},{"term":"トランスミッター（送信機）","en":"Transmitter / relay unit","abbr":"","cat":"フォロー","device":"PM / ICD / CRT","maker":"General","short":"デバイス情報を読取り、サーバへ送信する自宅設置機器。設置型/携帯型/アプリ型。初回設置の遅れや送信途絶は速やかに確認する。","tags":"送信機（中継器） Transmitter / relay unit 中継器 トランスミッタ 設置型 携帯型 アプリ 3G回線 送信機（中継器）"},{"term":"不完全断線","en":"Partial (incomplete) conductor fracture","abbr":"","cat":"リード","device":"PM / ICD / CRT","maker":"General","short":"完全断線に至る前の不完全断線。インピーダンス上昇で示唆。心内心電図の微細なノイズや、上肢運動時のノイズで気づくことがある。","tags":"半断線 Partial (incomplete) conductor fracture 半断線 不完全断線 partial fracture インピーダンス上昇 ノイズ partial fracture 不完全断線 半断線"},{"term":"ノイズカウンタ","en":"Noise counter","abbr":"","cat":"トラブル","device":"PM / ICD / CRT","maker":"General","short":"ノイズ検出回数を計数する機能。リード不全の早期発見に有用。心内心電図の記録機能と併せて評価する。","tags":"ノイズカウンタ機能 Noise counter ノイズカウンタ noise counter 体位変換 上肢運動 リード不全 ノイズカウンタ機能"},{"term":"Spike on T","en":"Pacing on T wave","abbr":"","cat":"トラブル","device":"PM / ICD / CRT","maker":"General","short":"受攻期にペーシングスパイクが乗る現象。spike on T。VF誘発リスク。心室のアンダーセンシングや非同期モードで起こる。","tags":"T波上ペーシング Pacing on T wave spike on T T波上ペーシング 受攻期 VF誘発 アンダーセンシング spike on T Spike on T T波上ペーシング"},{"term":"上室性頻拍識別アルゴリズム","en":"SVT/VT discrimination algorithm","abbr":"","cat":"ICD","device":"ICD","maker":"General","short":"SVTとVTを区別するロジックの総称。Onset/Stability/Morphology/AV関係を組合せ。各社が独自の名称と判定順序を持つ。","tags":"頻拍鑑別アルゴリズム SVT/VT discrimination algorithm 鑑別アルゴリズム SVT VT discrimination single-chamber dual-chamber 頻拍鑑別アルゴリズム"},{"term":"ショックリード損傷","en":"Shock lead damage","abbr":"","cat":"トラブル","device":"ICD","maker":"General","short":"マルチルーメン構造ゆえの断線・絶縁不良。抵抗値上昇や基線動揺で発見。根本的には交換手術を要する。","tags":"ショックリードの損傷 Shock lead damage ショックリード マルチルーメン 断線 ノイズ混入 抵抗値上昇 基線動揺 ショックリードの損傷"},{"term":"LVペーシング latency","en":"LV pacing latency","abbr":"latency","cat":"CRT・CSP","device":"CRT","maker":"General","short":"電極-心筋間の伝導遅延。LV先行ペーシングでVVを補正する。梗塞部位や線維化した部位で長くなる。","tags":"LVペーシングのlatency latency LV pacing latency latency 伝導遅延 梗塞部位 LV先行 VV delay narrow QRS LVペーシングのlatency"},{"term":"塞栓源不明脳塞栓症","en":"Embolic stroke of undetermined source","abbr":"ESUS","cat":"不整脈・EP","device":"ICM","maker":"General","short":"ESUS。心原性が疑われるがAFが未確認の脳塞栓症。ICM植込みの適応。CRISTAL AF試験でICMによる高いAF検出率が示された。資料 （追補53・BIOTRONIK「BIOMONITOR IIIm ～製品トレーニング資料～」） では、塞栓源不明の脳塞栓症（Embolic Stroke of Undetermined Source：ESUS）は潜因性脳梗塞の説明の中に挙げられ、脳卒中の分類の図では潜因性脳梗塞（虚血性脳卒中の25%）が塞栓症（ESUS）と非塞栓症に分けられている。","tags":"塞栓源不明の脳塞栓症 ESUS Embolic stroke of undetermined source ESUS 塞栓源不明 心原性脳塞栓 心房細動検出 DOAC 塞栓源不明の脳塞栓症 潜因性脳梗塞 脳卒中の分類"},{"term":"バッハマン束","en":"Bachmann's bundle","abbr":"","cat":"不整脈・EP","device":"","maker":"General","short":"洞房結節付近から左房前壁へ興奮を伝える心房間の主要な伝導路。左右の心房がほぼ同時に興奮するのはこの経路による。障害されるとP波幅が延長する。","tags":"Bachmann束 Bachmann's bundle Bachmann bundle 心房間伝導路 左房 結節間伝導路 Bachmann束 Bachmann bundle 心房間伝導路"},{"term":"冠静脈洞","en":"Coronary sinus","abbr":"CS","cat":"CRT・CSP","device":"CRT","maker":"General","short":"右房へ開口する冠静脈の本幹。CRTではここから左室リードを挿入する。入口部にThebesian弁があるとカニュレーションが難しくなる。","tags":"冠静脈洞 CS Coronary sinus CS 冠静脈洞 カニュレーション Thebesian弁 CRT"},{"term":"大心静脈","en":"Great cardiac vein","abbr":"GCV","cat":"CRT・CSP","device":"CRT","maker":"General","short":"冠静脈洞から前室間溝へ向かう主幹部。ここから側壁静脈や後側壁静脈が分岐し、左室リードの通り道となる。ここから目的の枝へ選択的にリードを進める。","tags":"大心静脈 GCV Great cardiac vein GCV 大心静脈 前室間溝 分岐"},{"term":"側壁静脈","en":"Lateral vein","abbr":"","cat":"CRT・CSP","device":"CRT","maker":"General","short":"左室側壁を走る冠静脈の枝。電気的遅延が大きくCRTの効果が得やすいため、左室リードの第一の標的となる。心尖部からのペーシングは効果が乏しい。","tags":"側壁静脈 Lateral vein lateral vein 側壁静脈 標的枝 LVリード"},{"term":"後側壁静脈","en":"Posterolateral vein","abbr":"","cat":"CRT・CSP","device":"CRT","maker":"General","short":"左室後側壁を走る枝。側壁静脈と並んでCRTの標的となることが多い。側壁静脈が使えないときの代替になる。","tags":"後側壁静脈 Posterolateral vein posterolateral vein 後側壁静脈 標的枝"},{"term":"中心静脈","en":"Middle cardiac vein","abbr":"MCV","cat":"CRT・CSP","device":"CRT","maker":"General","short":"後室間溝を走る枝。心尖部寄りとなるためCRTの効果は乏しく、標的にはなりにくい。やむを得ない場合の選択肢にとどまる。","tags":"中心静脈 MCV Middle cardiac vein MCV 中心静脈 後室間溝"},{"term":"コミッテッド","en":"Committed shock","abbr":"","cat":"ICD","device":"ICD","maker":"General","short":"充電が完了したら、頻拍が停止していても必ずショックを放電する設定。確実に治療できる一方、不要なショックが出ることがある。自然停止していても放電されるため不要ショックとなりうる。","tags":"コミッテッド Committed shock committed 放電 必ず 不要ショック"},{"term":"ノンコミッテッド","en":"Non-committed shock","abbr":"","cat":"ICD","device":"ICD","maker":"General","short":"充電完了後、放電の直前にもう一度頻拍が続いているかを確認し、停止していれば放電を中止する設定。不要なショックを避けられる。再確認の分だけ放電までわずかに時間がかかる。","tags":"ノンコミッテッド Non-committed shock non-committed 再確認 中止 不要ショック回避"},{"term":"ユニポーラ","en":"Unipolar","abbr":"Uni","cat":"センシング","device":"PM / ICD / CRT","maker":"General","short":"リード先端の電極とデバイス本体の間で刺激・感知を行う極性。感知波高は大きいが筋電位や外来ノイズを拾いやすく、心電図上のスパイクは大きい。リード断線時の一時的な切替先にもなる。","tags":"ユニポーラ Uni Unipolar 単極 unipolar 缶 筋電位 スパイク大"},{"term":"バイポーラ","en":"Bipolar","abbr":"Bi","cat":"センシング","device":"PM / ICD / CRT","maker":"General","short":"リード先端のチップ電極とリング電極という近接した2点で刺激・感知を行う極性。狭い範囲だけを見るためノイズに強く現在の標準。心電図上のスパイクは小さい。","tags":"バイポーラ Bi Bipolar 双極 bipolar チップ リング ノイズに強い 標準"},{"term":"RAO","en":"Right anterior oblique","abbr":"RAO","cat":"植込み・手技","device":"PM / ICD / CRT","maker":"General","short":"右前斜位。透視で心臓を右前方から見る角度で、CRTでは冠静脈の長軸方向（心基部〜心尖部）の位置関係を評価する。長軸方向の留置部位を評価する。","tags":"RAO RAO Right anterior oblique 右前斜位 長軸 透視 冠静脈"},{"term":"LAO","en":"Left anterior oblique","abbr":"LAO","cat":"植込み・手技","device":"PM / ICD / CRT","maker":"General","short":"左前斜位。透視で心臓を左前方から見る角度で、中隔と自由壁の関係や、冠静脈の短軸方向（前壁〜側壁〜後壁）の位置を評価する。短軸方向の留置部位を評価する。","tags":"LAO LAO Left anterior oblique 左前斜位 短軸 透視 中隔"},{"term":"Cathode電極","en":"Cathode (陰極)","abbr":"","cat":"ペーシング","device":"PM / ICD / CRT","maker":"General","short":"電流が流れ出す側の電極で、心筋の興奮はここで起こる。通常はリード先端のチップ電極が該当し、陽極側より低い出力で捕捉できる。表面積が小さいほど電流密度が上がり、閾値が下がりやすい。","tags":"Cathode電極 Cathode (陰極) 陰極 カソード チップ 電流流出 捕捉"},{"term":"Anode電極","en":"Anode (陽極)","abbr":"","cat":"ペーシング","device":"PM / ICD / CRT","maker":"General","short":"電流が戻る側の電極。双極ではリング電極、単極では本体が該当する。通常は興奮を起こさないが、出力が高いと陽極刺激が生じる。陽極刺激が疑われる場合は出力調整や極性変更で回避する。","tags":"Anode電極 Anode (陽極) 陽極 アノード リング 電流流入 陽極刺激"},{"term":"左脚ブロック","en":"Left bundle branch block","abbr":"LBBB","cat":"心電図","device":"PM / ICD / CRT","maker":"General","short":"左脚の伝導障害でQRS幅が0.12秒以上に延長し、V5・V6でノッチのある幅広いR波、V1でrSまたはQS型を示す。中隔性q波が消失する。心機能低下例ではCRTの効果が最も期待できる波形。","tags":"左脚ブロック LBBB Left bundle branch block LBBB 完全左脚ブロック QRS0.12 中隔性q波消失 CRT適応"},{"term":"右脚ブロック","en":"Right bundle branch block","abbr":"RBBB","cat":"心電図","device":"PM / ICD / CRT","maker":"General","short":"右脚の伝導障害でQRS幅が延長し、V1でrsR'型（M字型）、V5・V6で幅広いS波を示す。左室の興奮はほぼ正常に保たれるため、CRTの効果は左脚ブロックより乏しい。","tags":"右脚ブロック RBBB Right bundle branch block RBBB 完全右脚ブロック rsR M字型 V1"},{"term":"ルーメン構造","en":"Lumen structure","abbr":"","cat":"リード","device":"PM / ICD / CRT","maker":"General","short":"リード内部の管腔の構造。スタイレットを通す内腔を持つものと、導体を別々の管腔に分けたマルチルーメン構造がある。スタイレット挿入時に血液が入ると凝固して操作が難しくなる。","tags":"ルーメン構造 Lumen structure lumen 内腔 スタイレット マルチルーメン ICDリード"},{"term":"2極LVリード","en":"Bipolar LV lead","abbr":"","cat":"CRT・CSP","device":"CRT","maker":"General","short":"電極を2つ備えた左室リード。選べるペーシングベクトルが限られるため、横隔神経刺激が出ると打つ手が限られる。現在は4極リードが主流。","tags":"2極LVリード Bipolar LV lead 2極 双極 LVリード ベクトル限定 4極が主流"},{"term":"イスムス","en":"Isthmus","abbr":"","cat":"不整脈・EP","device":"","maker":"General","short":"リエントリー回路の中で興奮の通り道が狭くなっている部分。通常型心房粗動では三尖弁輪と下大静脈の間（CTI）が該当し、ここをアブレーションでブロックすると頻拍が止まる。","tags":"イスムス Isthmus isthmus 峡部 CTI 三尖弁輪 下大静脈 アブレーション標的"},{"term":"Sinus Tachy","en":"Sinus tachycardia","abbr":"","cat":"不整脈・EP","device":"ICD","maker":"General","short":"洞結節由来の頻拍。P波の形は洞調律と同じで、レートは徐々に上がる。ICDではVTとの鑑別が必要で、Onset基準を厳しくしすぎると運動誘発性VTを見逃す。","tags":"Sinus Tachy Sinus tachycardia 洞頻拍 洞性頻脈 Onset 鑑別 不適切作動"},{"term":"コッホの三角","en":"Triangle of Koch","abbr":"","cat":"不整脈・EP","device":"","maker":"General","short":"右房中隔にある三角形の領域で、Todaro腱・三尖弁中隔尖の付着部・冠静脈洞入口部を境界とする。頂点付近に房室結節があり、この領域の手技では房室ブロックのリスクに注意する。","tags":"コッホの三角 Triangle of Koch Koch Todaro腱 三尖弁 冠静脈洞 房室結節 目印"},{"term":"赤黒ワニピン","en":"Alligator clip cable","abbr":"","cat":"植込み・手技","device":"PM / ICD / CRT","maker":"General","short":"PSAとリードをつなぐ挟み込み型のケーブル。赤が陽極、黒が陰極に対応するのが一般的。接続の取り違えは測定値の誤読につながるため、色と接続先を必ず確認する。","tags":"赤黒ワニピン Alligator clip cable ワニ口クリップ PSA 赤 陽極 黒 陰極 接続"},{"term":"ハートレートスコア","en":"Heart Rate Score","abbr":"HRS","cat":"フォロー","device":"PM / ICD / CRT","maker":"General","short":"レートヒストグラムで、最も多い心拍数帯が全体に占める割合を示す指標。値が高いほど心拍数の変動が乏しいことを意味し、高値は予後不良と関連するとされる。","tags":"ハートレートスコア HRS Heart Rate Score Heart Rate Score レートヒストグラム 心拍変動 予後"},{"term":"器質的心疾患","en":"Structural heart disease","abbr":"SHD","cat":"不整脈・EP","device":"","maker":"General","short":"心筋梗塞、心筋症、弁膜症など心臓の構造そのものに異常がある病態の総称。心室不整脈のリスクが高く、CAST試験の教訓からI群抗不整脈薬は原則使用しない。ICDの適応判断でも重要な前提となる。","tags":"器質的心疾患 SHD Structural heart disease SHD 器質的 心筋梗塞 心筋症 CAST ICD適応"},{"term":"バッハマン束ペーシング","en":"Bachmann's bundle pacing","abbr":"BBP","cat":"ペーシング","device":"PM / CRT","maker":"General","short":"心房中隔上部のバッハマン束領域を刺激するペーシング。右心耳ペーシングより心房の興奮時間が短くP波幅も狭くなり、心房細動の抑制効果が期待される。固定には能動的固定リードを用いる。","tags":"バッハマン束ペーシング BBP Bachmann's bundle pacing BBP 心房中隔 中隔ペーシング P波短縮 AF抑制"},{"term":"ワンパンクチャーツーシース法","en":"One-puncture two-sheath technique","abbr":"","cat":"植込み・手技","device":"PM / ICD / CRT","maker":"General","short":"1回の静脈穿刺でガイドワイヤを2本通し、2本のシースを挿入してリードを2本留置する方法。穿刺回数が減るため、気胸などの合併症リスクを下げられる。","tags":"ワンパンクチャーツーシース法 One-puncture two-sheath technique ワンパンクチャー 2シース 穿刺1回 ガイドワイヤ 合併症低減"},{"term":"リコール","en":"Recall","abbr":"","cat":"トラブル","device":"PM / ICD / CRT","maker":"General","short":"不具合が判明した製品を回収・是正する措置。デバイスやリードでは対象患者の抽出、フォロー間隔の見直し、遠隔モニタリングの強化、必要に応じた交換の検討を行う。学会や工業会から情報提供されるため、日頃から把握しておく。","tags":"リコール Recall recall 回収 是正 対象患者 フォロー強化 交換検討"},{"term":"Latency","en":"Latency","abbr":"","cat":"ペーシング","device":"PM / ICD / CRT","maker":"General","short":"刺激を出してから心筋の興奮が始まるまでの遅れ。電極が梗塞部位や線維化した部位にあると長くなる。CRTでは左室を先行させてVVディレイを補正する。","tags":"Latency Latency latency 伝導遅延 梗塞部位 線維化 VVディレイ"},{"term":"傷害電流","en":"Current of injury","abbr":"COI","cat":"植込み・手技","device":"PM / ICD / CRT / CSP / Leadless","maker":"General","short":"リード先端が心筋に接触・固定された直後に生じる電位変化（ST偏位）。スクリュー固定での組織接触の指標になる一方、植込み直後の計測値を不安定にする。STモニタリングが植込みから4時間はデータを取得しないのは、これとポケット内状態の不安定さのため。LBBAPでは、大幅な変化や消失が中隔穿孔の手がかりになる。AVEIR LP ではプログラマのコマンドEGMで傷害電流を計測でき、プレマッピング後・固定後・テザーモードでの評価に用いる。","tags":"傷害電流 current of injury COI リード固定 心筋 接触 植込み直後 4時間 STモニタリング ポケット 障害電流 injury current Injury current ST上昇 損傷電流 スクリュー固定 組織接触 CSP LBBAP 穿孔 コマンドEGM AVEIR リードレス プレマッピング 固定確認"}];
const F_FALLBACK=[{"fn":"レートレスポンス（生理的センサ）","en":"Rate response sensor","cat":"レート応答","mdt":"加速度センサ（ADLレート／運動レートの2ゾーン）","abt":"加速度センサ（Accelerometer）","bio":"Closed Loop Stimulation（CLS）／加速度センサ","bsx":"Blended Sensor（加速度＋分時換気量）","mcp":"Dual Sensor（加速度＋分時換気量）／SonR™ センサ（レート応答）","note":"BiotronikのCLSは心筋収縮に伴う心内インピーダンス変化を利用する点が特徴。SonRは血行動態センサ。**BIOTRONIK は CLS と加速度センサの両方を搭載しており、加速度センサ側は Max. sensor rate（E-series は Max. activity rate）120ppm（80〜180ppm、10ppm刻み）、Sensor gain（Auto／Very low／Low／Medium／High／Very high、ノミナル Medium）、Sensor threshold（同5段階、ノミナル Medium）、Rate increase 2ppm/cycle（1, 2, 4, 8）、Rate decrease 0.5ppm/cycle（0.1, 0.2, 0.5, 1.0）で設定する。Sensor optimization で最長16分間の運動評価が行える。Amvia Sky では DDI-CLS モードが追加された（追補49・BIOTRONIK「Amvia Sky & Edora  BIOTRONIK Product Brady Parameter」）。**　この行はメーカー別の一覧に該当項目がないメーカーを含む。一覧表として保持している比較行。"},{"fn":"自動閾値管理（オートキャプチャ）","en":"Auto capture / threshold management","cat":"ペーシング管理","mdt":"Capture Management（ACM／RVCM／LVCM）","abt":"AutoCapture／ACap・RVCap Confirm","bio":"Capture Control（VCC／ACC）＋ATM","bsx":"Automatic Capture","mcp":"Auto-Threshold（RAAT／RVAT）","note":"閾値を自動測定し出力を最適化。拍動ごとに誘発反応で確認する方式と、定期測定する方式がある。"},{"fn":"CRT自動最適化（AV/VVディレイ）","en":"CRT AV/VV optimization","cat":"CRT","mdt":"AdaptivCRT™／CardioSync™ Optimization","abt":"QuickOpt™ Optimization／SyncAV™ CRT／SyncAV™ Plus CRT","bio":"—","bsx":"SmartDelay™ Optimization／SmartCRT™","mcp":"SonR™ CRT Optimization","note":"AV／VVディレイやLV-only↔BiVを自動調整し、融合ペーシングによる再同期を狙う。旧「自動AV/VV至適化」の行を統合した。　アルゴリズムタブ（メーカー別）の登録内容から自動生成。"},{"fn":"ICD 頻拍鑑別（SVT鑑別）","en":"SVT–VT discrimination","cat":"ICD","mdt":"PR Logic™","abt":"Rate Branch","bio":"SMART® Detection","bsx":"Rhythm ID™","mcp":"PARAD™+","note":"上室頻拍を心室頻拍と区別して不適切作動を防ぐロジック。QRS波形の一致度、心房と心室の関係、発症の急峻さ、R-R間隔の安定性などを組み合わせて判定する。デバイス比較表（提供資料・2020年／ICD DR・CRT-D）より。　アルゴリズムタブ（メーカー別）の登録内容から自動生成。"},{"fn":"リモートモニタリング","en":"Remote monitoring platform","cat":"リモート","mdt":"CareLink","abt":"Merlin.net","bio":"Home Monitoring","bsx":"LATITUDE NXT","mcp":"SMARTVIEW（SmartView Connect）","note":"製品タブ（本体・リード・関連機器）へ移設したため、この行は一覧表の静的な比較行として保持している。"},{"fn":"モードスイッチ（心房頻拍時の追従回避）","en":"Automatic mode switch","cat":"ペーシング管理","mdt":"Mode Switch（AT/AFエビデンスカウント）","abt":"Auto Mode Switch（AMS／FARI）","bio":"Mode Switching","bsx":"ATR Mode Switch","mcp":"Mode Switching","note":"心房頻拍を検出するとDDD(R)→DDI/VDI等の非追従モードへ自動切替し、速い心室追従を防ぐ。　アルゴリズムタブ（メーカー別）の登録内容から自動生成。"},{"fn":"心房オーバードライブ（AF抑制）","en":"Atrial overdrive / AF suppression","cat":"心房治療","mdt":"Atrial Preference Pacing（APP）／Post Mode Switch Overdrive Pacing（PMOP）／Sinus Preference","abt":"AF Suppression™","bio":"Overdrive Prevention Pacing","bsx":"AP Scan™／Atrial Preference Pacing（APP）／ProACt","mcp":"Atrial Overdrive","note":"心房をわずかに速くペーシングし、心房細動の発生・慢性化を抑える。ADOPT・MINERVA等で検討された。　アルゴリズムタブ（メーカー別）の登録内容から自動生成。"},{"fn":"T波オーバーセンシング対策","en":"T-wave oversensing management","cat":"ICD","mdt":"T Wave Discrimination","abt":"SenseAbility（Shock Guard）","bio":"High Pass Filter","bsx":"Bandpass Filter","mcp":"Bandpass Filter","note":"T波を心室興奮と二重に数えてしまい、不適切作動を招くのを防ぐ機能やフィルタ。フィルタ特性の変更、センシング開始感度や減衰時間のプログラミング、微分処理による識別など、方式は各社で大きく異なる。"},{"fn":"代表機種（ICD DR・2020年資料）","en":"Representative DR ICD (2020 source)","cat":"製品","mdt":"COBALT XT DR","abt":"Gallant","bio":"Acticor 7 DR-T／Ilivia Neo 7 DR-T","bsx":"RESONATE EL","mcp":"PLATINIUM（資料表記は Sorin）","note":"提供資料（2020年）の比較表より。Acticor 7・Ilivia Neo 7・PLATINIUM は現行機種ではない。デバイス比較表（提供資料・2020年／ICD DR・CRT-D）より。"},{"fn":"LVリード IS-4","en":"Quadripolar LV leads","cat":"製品","mdt":"Attain Performa","abt":"Quartet","bio":"Sentus ProMRI","bsx":"ACUITY X4","mcp":"—","note":"CRTで用いる代表的な四極左室リード。電極の組合せから10通り前後のペーシングベクトルを選べるため、横隔神経刺激の回避、閾値の低い部位の選択、電気的遅延部位の活用がしやすい。"},{"fn":"心不全モニタ（胸郭インピーダンス等）","en":"Intrathoracic impedance monitor","cat":"ICD","mdt":"OptiVol™ 2.0 Fluid Status Monitoring","abt":"CorVue™","bio":"Thoracic Impedance（TI）","bsx":"Thoracic impedance（TI）／Heart Rate Variability","mcp":"—","note":"肺うっ血による胸郭インピーダンス低下などから心不全増悪を早期に知らせる。旧「心不全マネジメント（HFモニタ）」の行を統合した。　この行はメーカー別の一覧に該当項目がないメーカーを含む。一覧表として保持している比較行。"},{"fn":"左室多点ペーシング（マルチポイント）","en":"Multipoint pacing (names)","cat":"CRT","mdt":"Multiple Point Pacing（MPP）","abt":"MultiPoint™ Pacing","bio":"Multipole Pacing（MPP）","bsx":"LV Multisite Pacing","mcp":"LV Multipoint Pacing","note":"1本の四極LVリードの2点から刺激する各社機能。選択できるベクトル数はメーカーで異なる。デバイス比較表（提供資料・2020年／ICD DR・CRT-D）より。　アルゴリズムタブ（メーカー別）の登録内容から自動生成。"},{"fn":"代表機種（ペースメーカ DR）","en":"Representative DR pacemaker","cat":"製品","mdt":"Azure XT（W2DR01）","abt":"Assurity MRI（PM2272）","bio":"Amvia Sky（Amvia Sky DR-T）","bsx":"ACCOLADE MRI（L311 / L331）","mcp":"ALIZEA（TPM020C）","note":"デバイス比較表（提供資料）より。デュアルチャンバの代表機種。"},{"fn":"本体サイズ・質量・容積（PM DR）","en":"Device size / weight / volume","cat":"製品","mdt":"50.8×46.6×7.4mm／22.5g／12.75cm³","abt":"51×47×6.7mm／19.6g／10.7cm³","bio":"48×44×6.5mm／23.2g／11cm³","bsx":"44.5×50.2×7.5mm／24.8g／12.2cm³","mcp":"54.3×45.5×6.1mm／24.2g／10.95cm³","note":"デバイス比較表（提供資料）より。ACCOLADEはL311/L331で寸法が異なる（44.5×58.8×7.5mm／29.1g／14.2cm³）。"},{"fn":"償還価格・保険区分（PM DR）","en":"Reimbursement price / category","cat":"製品","mdt":"730,000円／デュアルチャンバⅤ型","abt":"516,000円／デュアルチャンバⅣ型","bio":"730,000円／デュアルチャンバⅤ型","bsx":"516,000円／デュアルチャンバⅣ型","mcp":"516,000円／デュアルチャンバⅣ型","note":"デバイス比較表（提供資料）より"},{"fn":"心室ペーシング抑制（AVD延長タイプ）","en":"AV delay extension type","cat":"ペーシング管理","mdt":"Search AV+（SAV+）","abt":"Ventricular Intrinsic Preference（VIP™）","bio":"Intrinsic Rhythm Support（IRSplus）／Positive AV Hysteresis with Scan/Repetitive","bsx":"AV Search +","mcp":"Dplus™","note":"AVディレイを一時的に延長して自己房室伝導を探す方式。旧「心室ペーシング抑制（自己房室伝導優先）」の総論行を本行とモード変換タイプの行に統合した。　アルゴリズムタブ（メーカー別）の登録内容から自動生成。"},{"fn":"心室ペーシング抑制（モード変換タイプ）","en":"Mode conversion type","cat":"ペーシング管理","mdt":"Managed Ventricular Pacing（MVP™）","abt":"—","bio":"Vp Suppression","bsx":"RYTHMIQ™","mcp":"SafeR™","note":"AAI(R)＋心室バックアップで動作し、必要時にDDD(R)へ切り替える方式。Abbottは搭載なし。　アルゴリズムタブ（メーカー別）の登録内容から自動生成。"},{"fn":"心房自動閾値測定","en":"Atrial automatic threshold","cat":"ペーシング管理","mdt":"Atrial Capture Management™（ACM）","abt":"ACap™ Confirm","bio":"Atrial Capture Control（ACC）","bsx":"PaceSafe™ RA Automatic Threshold","mcp":"Atrial Auto-threshold","note":"デバイス比較表（提供資料）より　アルゴリズムタブ（メーカー別）の登録内容から自動生成。"},{"fn":"心室自動閾値測定","en":"Ventricular automatic threshold","cat":"ペーシング管理","mdt":"RV Capture Management™（RVCM）／Ventricular Capture Management™（VCM）","abt":"RVCap™ Confirm／Ventricular AutoCapture™","bio":"Ventricular Capture Control（VCC）","bsx":"PaceSafe™ RV Automatic Capture／PaceSafe™ RV Automatic Threshold／Ventricular Automatic Capture","mcp":"RV Auto-threshold／Ventricular Auto-threshold","note":"デバイス比較表（提供資料）より　アルゴリズムタブ（メーカー別）の登録内容から自動生成。"},{"fn":"レートドロップ応答機能","en":"Rate drop response","cat":"レート応答","mdt":"Rate Drop Response（RDR）","abt":"Advanced Hysteresis","bio":"Rate Fading","bsx":"Sudden Brady Response（SBR）","mcp":"Acceleration（レートドロップ応答）","note":"デバイス比較表（提供資料）より。急な徐脈を検出して一定時間高めのレートで刺激する。血管迷走神経性失神の心抑制型で用いる。　アルゴリズムタブ（メーカー別）の登録内容から自動生成。"},{"fn":"遠隔モニタリング送信機","en":"Remote monitoring transmitter","cat":"リモート","mdt":"MyCareLink Relay／スマートフォンアプリ","abt":"Merlin@home／myMerlinアプリ","bio":"Cardio Messenger smart","bsx":"LATITUDE コミュニケータ","mcp":"スマートビューコネクト","note":"製品タブ（本体・リード・関連機器）へ移設したため、この行は一覧表の静的な比較行として保持している。"},{"fn":"ERIからEOSまでの期間","en":"ERI to EOS interval","cat":"電池","mdt":"3カ月","abt":"6カ月","bio":"6カ月","bsx":"3カ月","mcp":"3カ月","note":"デバイス比較表（提供資料）より。Bostonは Explant 表示から3カ月以内の交換。この期間内に計画的な交換を行う。"},{"fn":"バックアップ作動（リセット時）","en":"Backup / reset mode","cat":"トラブル","mdt":"VVI／65ppm／6.0V・1.5ms","abt":"VVI／67.5ppm／5.0V・0.6ms／感度2.0mV／Uni","bio":"DDI・VVI／70ppm／4.8V・1.0ms／AVD 160ms／Uni","bsx":"VVI／72.5ppm／5.0V・1.0ms／RV感度0.25mV／Uni","mcp":"VVI／70ppm／5.0V・0.5ms／RV感度2.2mV／Uni","note":"デバイス比較表（提供資料）より。強い電磁干渉などでリセットされた際の動作。検脈値が発見の手がかりになる。"},{"fn":"代表機種（ICD DR）","en":"Representative DR ICD","cat":"製品","mdt":"Cobalt XT DR／EV ICD（Aurora）","abt":"Gallant DR","bio":"Acticor Sky DR-T","bsx":"RESONATE DR／S-ICD（EMBLEM）","mcp":"ULYS DR・VR","note":"2026年2月現在 販売中ICDの比較表（提供資料）より"},{"fn":"ショック出力（Delivered J）","en":"Delivered shock energy","cat":"ICD","mdt":"40J（初回から）","abt":"40J","bio":"36J","bsx":"35J（初回から）","mcp":"約37〜38J","note":"2026年2月現在 販売中ICDの比較表（提供資料）より。Stored J は Medtronic 47J／Boston 41J／BIOTRONIK 45J／MicroPort 42J。S-ICDは80J。"},{"fn":"ICD 充電時間（RRT時）","en":"Charge time at RRT","cat":"ICD","mdt":"10.5秒","abt":"無し","bio":"12秒","bsx":"15秒","mcp":"10〜13秒","note":"2026年2月現在 販売中ICDの比較表（提供資料）より"},{"fn":"波形識別機能（モルフォロジー）","en":"Morphology discrimination","cat":"ICD","mdt":"Wavelet／Feature Match","abt":"Far Field MD™ Morphology／Morphology","bio":"MorphMatch","bsx":"INSIGHT","mcp":"—","note":"2026年2月現在 販売中ICDの比較表（提供資料）より。MicroPortは非搭載。　アルゴリズムタブ（メーカー別）の登録内容から自動生成。"},{"fn":"T波識別機能","en":"T-wave discrimination","cat":"ICD","mdt":"T-wave Discrimination","abt":"低周波減衰フィルター（Low Frequency Attenuation）","bio":"High Pass Filter","bsx":"SMART Pass","mcp":"—","note":"2026年2月現在 販売中ICDの比較表（提供資料）より。T波オーバーセンシングを識別する機能の搭載状況。　この行はメーカー別の一覧に該当項目がないメーカーを含む。一覧表として保持している比較行。"},{"fn":"センシングフィルタ帯域","en":"Sensing filter bandwidth","cat":"ICD","mdt":"非公開","abt":"未公開","bio":"心房 18Hz／心室 24・32Hz","bsx":"20Hz（S-ICDは 3Hz・9Hz SMART Pass）","mcp":"20〜80Hz","note":"2026年2月現在 販売中ICDの比較表（提供資料）より"},{"fn":"チルト変更","en":"Tilt adjustment","cat":"ICD","mdt":"×（50%固定）","abt":"○（DeFT Response）","bio":"○（Phase2のみ50%または1/2msのいずれか選択）","bsx":"×（60/50%固定。S-ICDは50%固定）","mcp":"×","note":"2026年2月現在 販売中ICDの比較表（提供資料）より。Abbottはショックリードのインピーダンスに応じてPhase 1と2の持続が適正化される。"},{"fn":"ショック回数","en":"Number of shocks","cat":"ICD","mdt":"6回","abt":"6回","bio":"8回","bsx":"8回（S-ICDは5回）","mcp":"6回","note":"2026年2月現在 販売中ICDの比較表（提供資料）より"},{"fn":"ATP最大出力","en":"Maximum ATP output","cat":"ICD","mdt":"8V（EV ICDは30V）","abt":"7.5V","bio":"7.5V（1.5ms固定）","bsx":"7.5V","mcp":"7V固定","note":"2026年2月現在 販売中ICDの比較表（提供資料）より"},{"fn":"ATP最適化","en":"ATP optimization","cat":"ICD","mdt":"ChargeSaver™／Switchback™／Smart Mode／Intrinsic ATP™（iATP）","abt":"—","bio":"ATP Optimization","bsx":"—","mcp":"Autoswitch ATP","note":"2026年2月現在 販売中ICDの比較表（提供資料）より　アルゴリズムタブ（メーカー別）の登録内容から自動生成。"},{"fn":"代表機種（CRT-D・2020年資料）","en":"Representative CRT-D (2020 source)","cat":"製品","mdt":"COBALT XT HF","abt":"Gallant HF","bio":"Rivacor 7 HF-T／Ilivia Neo 7 HF-T","bsx":"RESONATE X4","mcp":"PLATINIUM SonR-R（資料表記は Sorin）","note":"提供資料（2020年）の比較表より。Rivacor 7・Ilivia Neo 7・PLATINIUM は現行機種ではない。デバイス比較表（提供資料・2020年／ICD DR・CRT-D）より。"},{"fn":"センシング極性（ICD）","en":"Sensing polarity","cat":"ICD","mdt":"Tip-ring／Tip-coil","abt":"Tip-ring","bio":"Tip-ring","bsx":"Tip-coil","mcp":"—","note":"右室リードで感知に用いる電極の組合せ。Tip-ringはトゥルーバイポーラ、Tip-coilはインテグレーテッドバイポーラにあたる。デバイス比較表（提供資料・2020年／ICD DR・CRT-D）より。"},{"fn":"センシング調整パラメータ（ICD）","en":"Sensing adjustment parameters","cat":"ICD","mdt":"Lowest sensitivity threshold／RV Lead Noise Discrimination","abt":"Minimum threshold／Threshold start／Initial Noise Interval／Decay delay","bio":"Sensitivity threshold／Upper & Lower threshold／Hold off periods／Blanking periods after pacing／PVC discrimination after As／Post pace T-wave suppression","bsx":"Sensitivity adjustment／Programmable sensing floor／Dynamic Noise Algorithm","mcp":"Sensitivity levels","note":"可変センシングで調整できる項目。名称と調整できる範囲がメーカーで大きく異なる。デバイス比較表（提供資料・2020年／ICD DR・CRT-D）より。"},{"fn":"センシングフィルタ（T波・VF感度）","en":"Sensing filter options","cat":"ICD","mdt":"No（T Wave Discriminationで対応）","abt":"Low Frequency Attenuation","bio":"Standard／Enhanced T-wave suppression／Enhanced VF sensitivity／Manual setting","bsx":"No","mcp":"No","note":"T波オーバーセンシング対策と細動波の検出はトレードオフの関係にある。BIOTRONIKは用途別にフィルタを切り替えられる。デバイス比較表（提供資料・2020年／ICD DR・CRT-D）より。"},{"fn":"検出ゾーン数","en":"Number of detection zones","cat":"ICD","mdt":"4 zone","abt":"3 zone","bio":"3 zone","bsx":"3 zone","mcp":"4 zone","note":"設定できる頻拍検出帯の数。デバイス比較表（提供資料・2020年／ICD DR・CRT-D）より。"},{"fn":"ショック経路","en":"Shock pathway","cat":"ICD","mdt":"RV to Can & SVC／RV to Can／RV to SVC","abt":"RV to Can & SVC／RV to Can","bio":"RV to Can & SVC／RV to Can／RV to SVC","bsx":"RV to Can & SVC／RV to Can／RV to SVC","mcp":"RV to Can & SVC／RV to Can／RV to SVC","note":"除細動電流を流す電極の組合せ。SVCコイルのON/OFFは除細動閾値が高い症例での対応手段になる。デバイス比較表（提供資料・2020年／ICD DR・CRT-D）より。"},{"fn":"ショック極性","en":"Shock polarity","cat":"ICD","mdt":"Normal／Reverse／Alternating（manual）","abt":"Normal／Reverse","bio":"Normal／Reverse／Alternating（auto）","bsx":"Normal／Reverse","mcp":"Normal／Reverse","note":"極性の変更は除細動閾値が高い症例での対応手段の一つ。デバイス比較表（提供資料・2020年／ICD DR・CRT-D）より。"},{"fn":"通信方式","en":"Telemetry band","cat":"リモート","mdt":"BLE","abt":"BLE","bio":"MICS","bsx":"MICS","mcp":"MICS","note":"本体と送信機・プログラマの無線通信方式。BLE対応機種はスマートフォンアプリを送信機として使える。デバイス比較表（提供資料・2020年／ICD DR・CRT-D）より。"},{"fn":"患者通知機能（本体の音）","en":"Patient alert tone","cat":"リモート","mdt":"患者通知（Tone）","abt":"患者通知（Tone）","bio":"—","bsx":"患者通知（Tone）","mcp":"—","note":"異常を検出したとき本体が可聴音で患者に知らせる機能。デバイス比較表（提供資料・2020年／ICD DR・CRT-D）より。　この行はメーカー別の一覧に該当項目がないメーカーを含む。一覧表として保持している比較行。"},{"fn":"LVペーシング極性数","en":"Number of LV pacing vectors","cat":"CRT","mdt":"16","abt":"13","bio":"20","bsx":"17","mcp":"14","note":"四極LVリードで選択できるペーシングベクトルの数。多いほど横隔神経刺激の回避と閾値の低い部位の選択がしやすい。デバイス比較表（提供資料・2020年／ICD DR・CRT-D）より。"},{"fn":"心房細動時の心室レート制御","en":"Ventricular rate control during AF","cat":"CRT","mdt":"Conducted AF Response（CAFR）","abt":"—","bio":"Rate Stabilization","bsx":"Ventricular Rate Regulation（VRR）","mcp":"—","note":"心房細動で不規則になった心室レートをならし、両室ペーシング率の維持にも寄与する。デバイス比較表（提供資料・2020年／ICD DR・CRT-D）より。　アルゴリズムタブ（メーカー別）の登録内容から自動生成。"},{"fn":"RVセンシング時の左室トリガ","en":"Ventricular sense response / trigger","cat":"CRT","mdt":"Ventricular Sense Response","abt":"Triggering（Ventricular Sense Response）","bio":"LV Triggering","bsx":"Biventricular Trigger","mcp":"—","note":"自己心室興奮を感知した拍でも左室（または両室）を刺激して再同期を試みる。デバイス比較表（提供資料・2020年／ICD DR・CRT-D）より。　アルゴリズムタブ（メーカー別）の登録内容から自動生成。"},{"fn":"LVセンシング（可否・極性数）","en":"LV sensing (availability / number of vectors)","cat":"CRT","mdt":"×","abt":"CRT-Pは○（CRT-Dは×）","bio":"○（7極）","bsx":"○（8極）","mcp":"×","note":"左室リードでのセンシングの可否と、センシングに使えるベクトル数。旧「LVセンシング極性数」の行を統合した。Abbott は CRT-P で左室センシングが可能だが、CRT-D では不可。デバイス比較表（提供資料・2020年／ICD DR・CRT-D）より。"},{"fn":"左室保護期間","en":"LV protection period","cat":"CRT","mdt":"—","abt":"—","bio":"LV T-Wave Protection","bsx":"Left ventricular protection period（LVPP）","mcp":"—","note":"左室の受攻期に刺激が落ちないよう保護する。デバイス比較表（提供資料・2020年／ICD DR・CRT-D）より。　アルゴリズムタブ（メーカー別）の登録内容から自動生成。"},{"fn":"CRT AV自動調整","en":"Automatic AV adjustment (CRT)","cat":"CRT","mdt":"Adaptiv CRT","abt":"SyncAV CRT Pulse","bio":"Auto Adapt","bsx":"No","mcp":"SonR","note":"AVディレイを自己伝導に追随させて自動調整する。デバイス比較表（提供資料・2020年／ICD DR・CRT-D）より。"},{"fn":"CRT VV自動調整","en":"Automatic VV adjustment","cat":"CRT","mdt":"Yes","abt":"No","bio":"No","bsx":"No","mcp":"Yes","note":"右室・左室の刺激間隔を自動で調整する。デバイス比較表（提供資料・2020年／ICD DR・CRT-D）より。"},{"fn":"BiV⇔LV only 自動切換え","en":"Automatic BiV / LV-only switching","cat":"CRT","mdt":"—","abt":"—","bio":"—","bsx":"Ventricular Pacing Chamber","mcp":"—","note":"自己房室伝導の状態に応じて両室ペーシングと左室単独ペーシングを自動で切り替える。デバイス比較表（提供資料・2020年／ICD DR・CRT-D）より。　アルゴリズムタブ（メーカー別）の登録内容から自動生成。"},{"fn":"VFゾーン 充電中のATP","en":"ATP during charging","cat":"ICD","note":"充電と並行してATPを行い、停止すれば充電を中止してショックを回避する。旧「ATP During Charging」の行を統合した。","mdt":"ATP During Charging","abt":"ATP while charging（ATP prior/during charging）","bio":"—","bsx":"—","mcp":"—"},{"fn":"VFゾーン 充電前のATP","en":"ATP before charging","cat":"ICD","mdt":"ATP Before Charging（EV-ICDはFVT設定で可）","abt":"ATP prior to charging（ATP prior/during charging）","bio":"ATP one shot／Early ATP one shot（Stableと判定された場合にATP後に充電）","bsx":"Quick Convert ATP™","mcp":"ATP in fast VT/VF zone","note":"充電を始める前にATPを試み、無痛停止が得られればショックを出さない。旧「ATP Before Charging」の行を統合した。"},{"fn":"リード極性の自動判別・切替","en":"Automatic lead polarity detection / switch","cat":"ペーシング管理","note":"アルゴリズムタブ（メーカー別）の登録内容から自動生成。","mdt":"—","abt":"Auto Lead Polarity Detection","bio":"—","bsx":"Automatic Lead Recognition／Lead Safety Switch","mcp":"Lead Polarity Switch"},{"fn":"左室ペーシングベクトルの自動評価","en":"Automatic LV vector evaluation","cat":"CRT","note":"アルゴリズムタブ（メーカー別）の登録内容から自動生成。","mdt":"VectorExpress™","abt":"Auto VectSelect Quartet™ Test","bio":"Auto LV VectorOpt","bsx":"LV VectorGuide™","mcp":"—"},{"fn":"左室自動閾値測定","en":"LV automatic threshold","cat":"ペーシング管理","note":"左室の刺激閾値を自動測定し、安全域を加えた出力へ調整する。","mdt":"LV Capture Management™（LVCM）","abt":"BiVCap™ Confirm／LVCap™ Confirm","bio":"LV Capture Control（LVCC）","bsx":"PaceSafe™ LV Automatic Threshold","mcp":"LV Auto-threshold"},{"fn":"ショック波形・極性の調整","en":"Shock waveform / polarity adjustment","cat":"ICD","note":"この行はメーカー別の一覧に該当項目がないメーカーを含む。一覧表として保持している比較行。","mdt":"ショック極性（Normal／Reverse／Alternating）","abt":"DeFT Response™","bio":"Biphasic 2（Phase 2の調整）","bsx":"—","mcp":"Polarity alternation on Max shock"},{"fn":"リードノイズ識別（治療の保留）","en":"Lead noise discrimination","cat":"ICD","note":"アルゴリズムタブ（メーカー別）の登録内容から自動生成。","mdt":"RV Lead Noise Discrimination","abt":"DynamicTx™ Over-Current Detection／SecureSense™ RV Lead Noise","bio":"—","bsx":"—","mcp":"—"},{"fn":"リード監視・アラート","en":"Lead monitoring / alert","cat":"ICD","note":"アルゴリズムタブ（メーカー別）の登録内容から自動生成。","mdt":"Lead Monitor","abt":"Lead Monitoring","bio":"—","bsx":"—","mcp":"—"},{"fn":"感知の自動調整（可変センシング）","en":"Auto-adjusting sensitivity","cat":"センシング","note":"アルゴリズムタブ（メーカー別）の登録内容から自動生成。","mdt":"Sensing Assurance","abt":"SenseAbility™","bio":"Automatic Sensitivity Control","bsx":"Automatic Gain Control（AGC）","mcp":"AutoSensitivityControl"},{"fn":"放電前の再確認（治療の確実性）","en":"Shock confirmation","cat":"ICD","note":"アルゴリズムタブ（メーカー別）の登録内容から自動生成。","mdt":"Confirmation+","abt":"VF Therapy Assurance","bio":"—","bsx":"—","mcp":"—"},{"fn":"心房ATP（心房抗頻拍ペーシング）","en":"Atrial antitachycardia pacing (aATP)","cat":"心房治療","note":"心房頻拍が整順化・徐拍化して停止しやすくなった機を捉えて心房へATPを行う。旧「心房ATP（Reactive ATP）」の行と統合した。Abbott と Boston Scientific は心房ATPを搭載していないため「—（非搭載）」に訂正した。","mdt":"Reactive ATP™（rATP）","abt":"—（非搭載）","bio":"Atrial ATP（aATP）","bsx":"—（非搭載）","mcp":"—"},{"fn":"鑑別による治療保留の上限（安全機構）","en":"Sustained rate / therapy assurance","cat":"ICD","note":"鑑別が上室性と判定して治療を抑制し続けるのを防ぐ安全機構。Abbott は VTゾーンに限って抑制してよい時間の上限を決める方式で、ノミナルは Off。アルゴリズムタブ（メーカー別）の登録内容から自動生成。","mdt":"—","abt":"SVT ディスクリミネーション タイムアウト","bio":"Sustained VT","bsx":"SRD（Sustained Rate Duration）","mcp":"Brady-Tachy Overlap（BTO™）"},{"fn":"ショック後・治療後のペーシング","en":"Post-therapy pacing","cat":"ICD","note":"アルゴリズムタブ（メーカー別）の登録内容から自動生成。","mdt":"Post VT/VF Shock Pacing","abt":"ショック後ペーシング（Post-Shock Pacing）","bio":"—","bsx":"Post Therapy Pacing","mcp":"Post-shock pacing mode"},{"fn":"期外収縮後のポーズ抑制（レート安定化）","en":"Rate stabilization after extrasystole","cat":"ペーシング管理","note":"アルゴリズムタブ（メーカー別）の登録内容から自動生成。","mdt":"Atrial Rate Stabilization（ARS）／Ventricular Rate Stabilization（VRS）","abt":"—","bio":"—","bsx":"—","mcp":"Acceleration on PAC／Acceleration on PVC／Atrial Pacing on PVC／PAC Pause Suppression／PVC Pause Suppression／Post Extrasystolic Pause Suppression"},{"fn":"CRT確保：心房追従の回復（UTR・PVC後）","en":"CRT delivery: atrial tracking recovery","cat":"CRT","note":"アルゴリズムタブ（メーカー別）の登録内容から自動生成。","mdt":"Atrial Tracking Recovery","abt":"—","bio":"WKB Behaviour／PVC discrimination after As","bsx":"Tracking Preference","mcp":"—"}];
const VENDORS=[["mdt","Medtronic"],["abt","Abbott"],["bio","BIOTRONIK"],["bsx","Boston Scientific"],["mcp","MicroPort CRM"]];
const G_CAT_ORDER=["ペーシング","AV・タイミング","センシング","モード","レート応答","リード","デバイス構造","電池","不整脈・EP","心電図","薬剤","ICD","CRT・CSP","リードレス","植込み・手技","トラブル","MRI・EMI","フォロー","エビデンス"];
const CAT_COLORS={"ペーシング":["#ccfbf1","#0f766e"],"AV・タイミング":["#fef9c3","#a16207"],"レート応答":["#ffedd5","#c2410c"],"モード":["#ede9fe","#6d28d9"],"センシング":["#e0f2fe","#0369a1"],"リード":["#f3e8ff","#7e22ce"],"デバイス構造":["#e2e8f0","#334155"],"電池":["#d1fae5","#047857"],"ICD":["#ffe4e6","#be123c"],"CRT・CSP":["#fae8ff","#a21caf"],"リードレス":["#cffafe","#0e7490"],"不整脈・EP":["#fee2e2","#b91c1c"],"植込み・手技":["#e0e7ff","#4338ca"],"トラブル":["#fef3c7","#b45309"],"フォロー":["#dcfce7","#15803d"],"MRI・EMI":["#f1f5f9","#475569"],"心電図":["#dbeafe","#1d4ed8"],"薬剤":["#fdf2f8","#a21caf"],"エビデンス":["#f0fdf4","#166534"],"ペーシング管理":["#ccfbf1","#0f766e"],"リモート":["#e0e7ff","#4338ca"],"MRI":["#e0f2fe","#0369a1"],"機器":["#f1f5f9","#475569"],"心房治療":["#fce7f3","#be185d"],"製品":["#fce7f3","#be185d"]};
const FALLBACK=["#f1f5f9","#475569"];
const DEV_TOKENS=["PM","ICD","CRT","ICM","Leadless"];
const MAKERS=["General","Medtronic","Abbott","Boston Scientific","BIOTRONIK","MicroPort"];
const FEAT_CATS_BASE=["ペーシング管理","レート応答","CRT","ICD","リモート","MRI","機器","心房治療","CSP","Leadless","製品"];
const MK="cieds_master_v3",OV="cieds_overlay",TK="cieds_master_t",SH_KEY="cieds_share";
const store={get(k){try{return JSON.parse(localStorage.getItem(k)||"null")}catch(e){return null}},set(k,v){try{localStorage.setItem(k,JSON.stringify(v));return true}catch(e){return false}}};
function uid(){return crypto.randomUUID?crypto.randomUUID():"id"+Date.now()+Math.random().toString(16).slice(2)}

let rawG=(G_FALLBACK||[]).slice(),rawF=(F_FALLBACK||[]).slice();
const cached=store.get(MK);if(cached){if(Array.isArray(cached.gloss))rawG=cached.gloss;if(Array.isArray(cached.feats))rawF=cached.feats}
function normOv(o){o=o||{};return {addG:o.addG||[],addF:o.addF||[],editG:o.editG||{},editF:o.editF||{},delG:o.delG||[],delF:o.delF||[],ts:o.ts||0}}
let overlay=normOv(store.get(OV));
let sh={on:false};

let view="g",query="",gCat="すべて",gDev="すべて",fCat="すべて",fMk="すべて",editingId=null;
let gMode="all",gSort="reco",fMode="all",fSort="reco";
const FAV="cieds_fav",RECENT="cieds_recent";
let fav=new Set(store.get(FAV)||[]);let recent=store.get(RECENT)||[];
function saveFav(){store.set(FAV,[...fav])}
function toggleFav(key){if(fav.has(key))fav.delete(key);else fav.add(key);saveFav();renderModeChips();renderList()}
function recordRecent(key){if(!key)return;recent=recent.filter(k=>k!==key);recent.unshift(key);recent=recent.slice(0,80);store.set(RECENT,recent);if((view==="g"?gMode:fMode)==="recent")renderList()}
function keyOf(v,t){return v==="g"?("g|"+t.term):("f|"+t.fn)}
function applyMode(v,rows){const mode=v==="g"?gMode:fMode;if(mode==="fav")return rows.filter(t=>fav.has(keyOf(v,t)));if(mode==="recent"){const idx=new Map(recent.map((k,i)=>[k,i]));return rows.filter(t=>idx.has(keyOf(v,t))).sort((a,b)=>idx.get(keyOf(v,a))-idx.get(keyOf(v,b)))}return rows}

/* 検索の関連度ランク。数値が小さいほど上位。
   0=見出し語が完全一致 / 1=別名（英名・略語・型番など）が完全一致
   2=見出し語が前方一致 / 3=別名が前方一致
   4=見出し語に含む   / 5=別名に含む / 6=それ以外（概念マップ・本文一致など） */
function relRank(primary,aliases,q){
 if(!q)return 9;
 var nq=String(q).trim().toLowerCase();
 if(!nq)return 9;
 var n=function(v){return String(v==null?"":v).trim().toLowerCase()};
 var p=n(primary), al=(aliases||[]).map(n).filter(Boolean);
 if(p===nq)return 0;
 if(al.indexOf(nq)>=0)return 1;
 if(p.indexOf(nq)===0)return 2;
 if(al.some(function(a){return a.indexOf(nq)===0}))return 3;
 if(p.indexOf(nq)>=0)return 4;
 if(al.some(function(a){return a.indexOf(nq)>=0}))return 5;
 return 6;
}
/* 既存の並び順を保ったまま、関連度だけを優先キーにする（安定ソート） */
function byRelevance(rows,q,keyfn){
 if(!q||!String(q).trim())return rows;
 return rows.map(function(r,i){return {r:r,i:i,k:keyfn(r)}})
   .sort(function(a,b){return (a.k-b.k)||(a.i-b.i)})
   .map(function(o){return o.r});
}
function sortRows(v,rows){const s=v==="g"?gSort:fSort;if((v==="g"?gMode:fMode)==="recent")return rows;const nm=t=>v==="g"?t.term:t.fn;if(s==="term")return rows.slice().sort((a,b)=>nm(a).localeCompare(nm(b),"ja"));if(s==="cat")return rows.slice().sort((a,b)=>{const ia=G_CAT_ORDER.indexOf(a.cat),ib=G_CAT_ORDER.indexOf(b.cat);return (ia<0?99:ia)-(ib<0?99:ib)||nm(a).localeCompare(nm(b),"ja")});if(s==="maker")return rows.slice().sort((a,b)=>((a.maker||"~~").localeCompare(b.maker||"~~","ja"))||nm(a).localeCompare(nm(b),"ja"));return rows}
function renderModeChips(){const mode=view==="g"?gMode:fMode;const defs=[["all","すべて"],["fav","★お気に入り"],["recent","最近見た"]];$("#modechips").innerHTML=defs.map(([k,lab])=>`<button class="chip${mode===k?" active":""}" data-m="${k}">${lab}</button>`).join("");[...$("#modechips").querySelectorAll(".chip")].forEach(b=>b.onclick=()=>{if(view==="g")gMode=b.dataset.m;else fMode=b.dataset.m;renderModeChips();renderList()})}
function renderSort(){const cur=view==="g"?gSort:fSort;const opts=view==="g"?[["reco","おすすめ順"],["term","用語名順"],["cat","カテゴリ順"],["maker","メーカー順"]]:[["reco","おすすめ順"],["term","機能名順"],["cat","カテゴリ順"]];$("#sortSel").innerHTML=opts.map(([v,l])=>`<option value="${v}"${v===cur?" selected":""}>${l}</option>`).join("")}
function starBtn(key){const on=fav.has(key);return `<button class="star${on?' on':''}" data-fav="${esc(key)}" aria-label="お気に入り"><svg width="18" height="18" viewBox="0 0 24 24" fill="${on?'currentColor':'none'}" stroke="currentColor" stroke-width="2" stroke-linejoin="round" stroke-linecap="round"><path d="M12 17.3l-6.2 3.7 1.6-7.1L2 9.2l7.2-.6L12 2l2.8 6.6 7.2.6-5.4 4.7 1.6 7.1z"/></svg></button>`}

const $=s=>document.querySelector(s);
const listEl=$("#list"),countEl=$("#count"),totalsEl=$("#totals"),searchEl=$("#search"),clearEl=$("#clear");
const modalTitle=$("#modalTitle"),modalFields=$("#modalFields"),deleteBtn=$("#deleteBtn"),dataMenu=$("#dataMenu"),discEl=$("#disc");
function esc(s){return (s||"").replace(/[&<>"]/g,m=>({"&":"&amp;","<":"&lt;",">":"&gt;",'"':"&quot;"}[m]))}
function catColor(c){return CAT_COLORS[c]||FALLBACK}
function chip(label,active,n,cls){return `<button class="chip ${cls||""}${active?" active":""}" data-v="${esc(label)}">${esc(label)}${n!=null?`<span class="n">${n}</span>`:""}</button>`}
function persistOverlay(){overlay.ts=Date.now();store.set(OV,overlay)}



function gList(){const del=new Set(overlay.delG);const out=[];rawG.forEach(m=>{if(del.has(m.term))return;const ov=overlay.editG[m.term];out.push(Object.assign({},m,ov||{},{_id:"m:"+m.term,_master:true,_edited:!!ov}))});overlay.addG.forEach(a=>out.push(Object.assign({},a,{_id:"a:"+a.id,_add:true})));return out}
function fList(){const del=new Set(overlay.delF);const out=[];rawF.forEach(m=>{if(del.has(m.fn))return;const ov=overlay.editF[m.fn];out.push(Object.assign({},m,ov||{},{_id:"m:"+m.fn,_master:true,_edited:!!ov}))});overlay.addF.forEach(a=>out.push(Object.assign({},a,{_id:"a:"+a.id,_add:true})));return out}

function setView(v){
 view=v;query="";searchEl.value="";clearEl.style.display="none";hideSuggest();
 var _sg=$("#segG"),_sf=$("#segF");if(_sg)_sg.classList.toggle("active",v==="g");if(_sf)_sf.classList.toggle("active",v==="f");
 $("#glossFilters").style.display=v==="g"?"":"none";$("#featFilters").style.display=v==="f"?"":"none";
 searchEl.placeholder=v==="g"?"用語・略語・英語・タグで検索（例: PVARP, LBBAP, 閾値）":"機能名・各社の機能名で検索（例: CLS, SonR, MVP）";
 $("#openAdd").textContent=v==="g"?"＋ 用語を追加":"＋ 機能を追加";
 discEl.textContent=v==="g"?"各項目は編集・削除できます。変更はこの端末にのみ保存され、他の人には影響しません。基本ライブラリ（マスター）はGitHubで管理され起動時に自動更新され、更新後もあなたの変更は保持されます。":"メーカー別の機能名の対照表です。名称・仕様は世代や国・機種で異なる場合があるため、最終確認は各社の最新資料に従ってください。";
 renderChips();renderList();
}
let detailId=null;
function openDetail(id){const arr=view==="g"?gList():fList();const t=arr.find(x=>x._id===id);if(!t)return;detailId=id;recordRecent(keyOf(view,t));renderDetail(t);$("#detailOverlay").classList.add("open")}
function closeDetail(){$("#detailOverlay").classList.remove("open")}
function renderDetail(t){
 const[bg,fg]=catColor(t.cat);const key=keyOf(view,t);let body;
 if(view==="g"){
  const meta=[];if(t.device)meta.push(`<span class="tag">${esc(t.device)}</span>`);if(t.maker&&t.maker!=="General")meta.push(`<span class="tag mk">${esc(t.maker)}</span>`);
  body=`<div class="dhead"><p class="dterm">${esc(t.term)}${t.abbr?`<span class="abbr">${esc(t.abbr)}</span>`:""}</p><div class="cardtools"><span class="pill" style="background:${bg};color:${fg}">${esc(t.cat)}</span>${starBtn(key)}</div></div>${t.en?`<p class="en">${esc(t.en)}</p>`:""}${meta.length?`<div class="metarow">${meta.join("")}</div>`:""}${t.short?`<p class="dshort">${esc(t.short)}</p>`:""}`;
 }else{
  const vr=VENDORS.map(([k,lab])=>{const val=t[k];const none=!val||val==="—";return `<div class="vrow"><span class="vlabel">${lab}</span><span class="vval${none?" none":""}">${none?"—":esc(val)}</span></div>`}).join("");
  body=`<div class="dhead"><p class="dterm" style="font-size:18px">${esc(t.fn)}</p><div class="cardtools"><span class="pill" style="background:${bg};color:${fg}">${esc(t.cat)}</span>${starBtn(key)}</div></div>${t.en?`<p class="en">${esc(t.en)}</p>`:""}<div class="vgrid">${vr}</div>${t.note?`<p class="dnote">${esc(t.note)}</p>`:""}`;
 }
 $("#detailBody").innerHTML=body;
 const st=$("#detailBody").querySelector("[data-fav]");if(st)st.onclick=e=>{e.stopPropagation();toggleFav(st.dataset.fav);renderDetail(t)};
}
function renderSuggest(){
 const qraw=query.trim();const q=qraw.toLowerCase();const qn=normQ(qraw);const box=$("#suggest");
 if(!q){box.classList.remove("open");box.innerHTML="";return}
 const list=view==="g"?gList():fList();const nm=t=>view==="g"?t.term:t.fn;
 const relatedSet=new Set(conceptTargets(qraw));
 const qs=expandQ(qraw).filter(x=>x.length>=3||x===qn);
 const scored=[];
 list.forEach(t=>{
  const hay=[nm(t),t.abbr,t.en,t.tags].map(x=>(x||"").toLowerCase());
  const hayN=hay.map(normQ);
  let s=-1;
  for(let i=0;i<hay.length;i++){const idx=hay[i].indexOf(q);if(idx>=0){s=i*1000+(hay[i].startsWith(q)?0:idx+1);break}}
  if(s<0){const raw=[nm(t),t.abbr,t.en,t.tags];outer:for(let i=0;i<raw.length;i++){for(const qq of qs){if(tokHit(raw[i],qq)){s=i*1000+500;break outer}}}}
  const isRelated=relatedSet.has(nm(t));
  if(isRelated){scored.push([-100000+(s>=0?0:1),t]);}
  else if(s>=0){scored.push([s,t])}
 });
 scored.sort((a,b)=>a[0]-b[0]);const top=scored.slice(0,8);
 if(!top.length){box.classList.remove("open");box.innerHTML="";return}
 box.innerHTML=top.map(([s,t])=>{const[bg,fg]=catColor(t.cat);const rel=relatedSet.has(nm(t))?`<span class="sc" style="background:#ecfdf5;color:#047857">関連</span>`:"";return `<div class="sugg" data-q="${esc(nm(t))}"><span class="st">${esc(nm(t))}</span>${t.abbr?`<span class="sa">${esc(t.abbr)}</span>`:""}${rel}<span class="sc" style="background:${bg};color:${fg}">${esc(t.cat)}</span></div>`}).join("");
 box.classList.add("open");
 [...box.querySelectorAll(".sugg")].forEach(el=>el.addEventListener("mousedown",e=>{e.preventDefault();var q=el.dataset.q;searchEl.value=q;query=q;clearEl.style.display="block";renderList();hideSuggest();searchEl.blur()}));
}
function hideSuggest(){const b=$("#suggest");if(b){b.classList.remove("open");b.innerHTML=""}}
function renderChips(){
 renderModeChips();renderSort();
 if(view==="g"){
  const all=gList(),cats=[...new Set(all.map(t=>t.cat))];
  const ord=G_CAT_ORDER.filter(c=>cats.includes(c));cats.forEach(c=>{if(!ord.includes(c))ord.push(c)});
  const counts={};ord.forEach(c=>counts[c]=all.filter(t=>t.cat===c).length);
  let h=chip("すべて",gCat==="すべて",all.length);ord.forEach(c=>h+=chip(c,gCat===c,counts[c]));
  $("#chips").innerHTML=h;[...$("#chips").querySelectorAll(".chip")].forEach(b=>b.onclick=()=>{gCat=b.dataset.v;renderChips();renderList()});
  let d=chip("すべて",gDev==="すべて",all.length,"dev");
  DEV_TOKENS.forEach(tk=>{const n=all.filter(t=>(t.device||"").split(/[\/,]/).map(x=>x.trim()).includes(tk)).length;d+=chip(tk,gDev===tk,n,"dev")});
  $("#devchips").innerHTML=d;[...$("#devchips").querySelectorAll(".chip")].forEach(b=>b.onclick=()=>{gDev=b.dataset.v;renderChips();renderList()});
 }else{
  const all=fList(),cats=[...new Set(all.map(t=>t.cat))];
  const counts={};cats.forEach(c=>counts[c]=all.filter(t=>t.cat===c).length);
  let h=chip("すべて",fCat==="すべて",all.length);cats.forEach(c=>h+=chip(c,fCat===c,counts[c]));
  $("#fchips").innerHTML=h;[...$("#fchips").querySelectorAll(".chip")].forEach(b=>b.onclick=()=>{fCat=b.dataset.v;renderChips();renderList()});
  let mk=chip("すべて",fMk==="すべて",all.length,"dev");
  VENDORS.forEach(([k,lab])=>{const n=all.filter(t=>t[k]&&t[k]!=="—").length;mk+=chip(lab,fMk===lab,n,"dev")});
  $("#fmkchips").innerHTML=mk;[...$("#fmkchips").querySelectorAll(".chip")].forEach(b=>b.onclick=()=>{fMk=b.dataset.v;renderChips();renderList()});
 }
}
function renderList(){
 const qraw=query.trim();const q=qraw.toLowerCase();const qn=normQ(qraw);
 const relatedNames=new Set(conceptTargets(qraw));
 const qs=expandQ(qraw).filter(x=>x.length>=3||x===qn);
 const matches=(fields,nameForRelated)=>{
  if(!q)return true;
  if(relatedNames.size&&relatedNames.has(nameForRelated))return true;
  if(fields.some(f=>(f||"").toLowerCase().includes(q)))return true;
  if(qs.length){return qs.some(qq=>fields.some(f=>tokHit(f,qq)))}
  return false;
 };
 if(view==="g"){
  let rows=applyMode("g",gList());
  rows=rows.filter(t=>{if(gCat!=="すべて"&&t.cat!==gCat)return false;if(gDev!=="すべて"&&!(t.device||"").split(/[\/,]/).map(x=>x.trim()).includes(gDev))return false;return matches([t.term,t.en,t.abbr,t.short,t.tags],t.term)});
  rows=sortRows("g",rows);
  rows=byRelevance(rows,qraw,function(t){return relRank(t.term,[t.en,t.abbr],qraw)});
  totalsEl.textContent=gList().length+" terms";countEl.textContent=rows.length+" results";
  listEl.innerHTML=rows.length?rows.map(gcard).join(""):emptyHTML();
 }else{
  let rows=applyMode("f",fList());
  rows=rows.filter(t=>{if(fCat!=="すべて"&&t.cat!==fCat)return false;if(fMk!=="すべて"){const kv=VENDORS.find(v=>v[1]===fMk);if(kv&&!(t[kv[0]]&&t[kv[0]]!=="—"))return false;}return matches([t.fn,t.en,t.note,t.mdt,t.abt,t.bsx,t.bio,t.mcp],t.fn)});
  rows=sortRows("f",rows);
  rows=byRelevance(rows,qraw,function(t){return relRank(t.fn,[t.en],qraw)});
  totalsEl.textContent=fList().length+" functions";countEl.textContent=rows.length+" results";
  listEl.innerHTML=rows.length?rows.map(fcard).join(""):emptyHTML();
 }
 [...listEl.querySelectorAll(".cardrow")].forEach(li=>li.addEventListener("click",()=>openDetail(li.dataset.id)));
 [...listEl.querySelectorAll("[data-edit]")].forEach(b=>b.onclick=e=>{e.stopPropagation();openEdit(b.dataset.edit)});
 [...listEl.querySelectorAll("[data-fav]")].forEach(b=>b.onclick=e=>{e.stopPropagation();toggleFav(b.dataset.fav)});
}
function emptyHTML(){return `<li class="empty"><p class="big">該当がありません</p><p class="sm">別のキーワードやフィルターでお試しください。</p></li>`}
function badges(t){let s="";if(t._add)s+=sh.on?`<span class="tag" style="background:#dcfce7;color:#15803d">共有</span>`:`<span class="tag" style="background:#ecfeff;color:#0e7490">この端末</span>`;return s}
function gcard(t){
 const[bg,fg]=catColor(t.cat),meta=[];
 if(t.device)meta.push(`<span class="tag">${esc(t.device)}</span>`);
 if(t.maker&&t.maker!=="General")meta.push(`<span class="tag mk">${esc(t.maker)}</span>`);
 const b=badges(t);
 return `<li class="cardrow" data-key="g|${esc(t.term)}" data-id="${esc(t._id)}"><div class="cardhead">
  <p class="term">${esc(t.term)}${t.abbr?`<span class="abbr">${esc(t.abbr)}</span>`:""}</p>
  <div class="cardtools"><span class="pill" style="background:${bg};color:${fg}">${esc(t.cat)}</span>${starBtn("g|"+t.term)}${editBtn(t._id)}</div></div>
  ${t.en?`<p class="en">${esc(t.en)}</p>`:""}${(meta.length||b)?`<div class="metarow">${b}${meta.join("")}</div>`:""}
  ${t.short?`<p class="short">${esc(t.short)}</p>`:""}</li>`;
}
function fcard(t){
 const[bg,fg]=catColor(t.cat);
 const rows=VENDORS.map(([k,lab])=>{const val=t[k];const none=!val||val==="—";return `<div class="vrow"><span class="vlabel">${lab}</span><span class="vval${none?" none":""}">${none?"—":esc(val)}</span></div>`}).join("");
 const b=badges(t);
 return `<li class="cardrow" data-key="f|${esc(t.fn)}" data-id="${esc(t._id)}"><div class="cardhead">
  <p class="fn">${esc(t.fn)}</p>
  <div class="cardtools"><span class="pill" style="background:${bg};color:${fg}">${esc(t.cat)}</span>${starBtn("f|"+t.fn)}${editBtn(t._id)}</div></div>
  ${t.en?`<p class="en">${esc(t.en)}</p>`:""}${b?`<div class="metarow">${b}</div>`:""}
  <div class="vgrid">${rows}</div>
  ${t.note?`<p class="note">${esc(t.note)}</p>`:""}</li>`;
}
function editBtn(id){return `<button class="iconbtn" data-edit="${esc(id)}" aria-label="編集"><svg width="16" height="16" viewBox="0 0 24 24" fill="none" stroke="currentColor" stroke-width="2" stroke-linecap="round" stroke-linejoin="round"><path d="M12 20h9"/><path d="M16.5 3.5a2.1 2.1 0 0 1 3 3L7 19l-4 1 1-4Z"/></svg></button>`}

function fTxt(id,label,ph,v,ta){const c=ta?`<textarea id="${id}" placeholder="${ph||''}">${esc(v||'')}</textarea>`:`<input id="${id}" type="text" placeholder="${ph||''}" value="${esc(v||'')}"/>`;return `<div class="field"><label for="${id}">${label}</label>${c}</div>`}
function fSel(id,label,opts,v){const o=opts.map(x=>`<option value="${esc(x)}"${x===(v||'')?' selected':''}>${esc(x)}</option>`).join('');return `<div class="field"><label for="${id}">${label}</label><select id="${id}" class="fsel">${o}</select></div>`}
function fChk(id,label,opts,sel){const s=new Set(sel||[]);const b=opts.map(x=>`<label class="chk"><input type="checkbox" name="${id}" value="${esc(x)}"${s.has(x)?' checked':''}/><span>${esc(x)}</span></label>`).join('');return `<div class="field"><label>${label}</label><div class="chkrow">${b}</div></div>`}
function getChecked(name){return [...document.querySelectorAll('input[name='+name+']:checked')].map(c=>c.value).join(" / ")}
function buildModalFields(cur){cur=cur||{};
 if(view==="g"){
  const cats=G_CAT_ORDER.slice();gList().forEach(x=>{if(x.cat&&!cats.includes(x.cat))cats.push(x.cat)});if(cur.cat&&!cats.includes(cur.cat))cats.unshift(cur.cat);
  const devSel=(cur.device||"").split(/[\/,]/).map(x=>x.trim()).filter(Boolean);
  const devOpts=DEV_TOKENS.slice();devSel.forEach(t=>{if(!devOpts.includes(t))devOpts.push(t)});
  const mk=MAKERS.slice();if(cur.maker&&!mk.includes(cur.maker))mk.unshift(cur.maker);
  modalFields.innerHTML=`<div class="row2">${fTxt("f_term","用語 *","例: PVARP",cur.term)}${fTxt("f_abbr","略語","例: PVARP",cur.abbr)}</div>`
   +fTxt("f_en","英語名","例: Post-Ventricular Atrial Refractory Period",cur.en)
   +`<div class="row2">${fSel("f_cat","カテゴリ *",cats,cur.cat||(gCat!=="すべて"?gCat:cats[0]))}${fSel("f_maker","メーカー",mk,cur.maker||"General")}</div>`
   +fChk("f_device","対象デバイス",devOpts,devSel)
   +fTxt("f_short","説明 *","例: 心室イベント後の心房不応期。逆行性P波の感知やPMTを防ぐ。",cur.short,true);
 }else{
  const cats=FEAT_CATS_BASE.slice();fList().forEach(x=>{if(x.cat&&!cats.includes(x.cat))cats.push(x.cat)});if(cur.cat&&!cats.includes(cur.cat))cats.unshift(cur.cat);
  modalFields.innerHTML=fTxt("f_fn","機能名 *","例: レートレスポンス（生理的センサ）",cur.fn)
   +`<div class="row2">${fTxt("f_en","英語/汎用名","例: Rate response sensor",cur.en)}${fSel("f_cat","カテゴリ *",cats,cur.cat||(fCat!=="すべて"?fCat:cats[0]))}</div>`
   +fTxt("f_mdt","メドトロニック","例: 加速度センサ",cur.mdt)+fTxt("f_abt","アボット","例: 加速度センサ",cur.abt)+fTxt("f_bsx","ボストン","例: Blended Sensor",cur.bsx)
   +fTxt("f_bio","バイオトロニック","例: CLS",cur.bio)+fTxt("f_mcp","マイクロポート","例: SonR",cur.mcp)
   +fTxt("f_note","メモ","例: 補足の説明（任意）",cur.note,true);
 }
}
function openModal(){$("#overlay").classList.add("open")}
function closeModal(){$("#overlay").classList.remove("open")}
function openAdd(){editingId=null;modalTitle.textContent=view==="g"?"用語を追加":"機能を追加";buildModalFields({});deleteBtn.style.display="none";openModal();setTimeout(()=>{const el=$("#f_term")||$("#f_fn");el&&el.focus()},50)}
function openEdit(id){const arr=view==="g"?gList():fList();const t=arr.find(x=>x._id===id);if(!t)return;editingId=id;modalTitle.textContent="編集";buildModalFields(t);deleteBtn.style.display="";openModal()}
function val(k){const el=$("#f_"+k);return el?el.value.trim():""}
function save(){
 if(view==="g"){
  const v={term:val("term"),abbr:val("abbr"),en:val("en"),cat:val("cat"),device:getChecked("f_device"),maker:val("maker"),short:val("short")};
  if(!v.term||!v.cat||!v.short){alert("用語・カテゴリ・説明 は必須です。");return}
  if(editingId&&editingId.slice(0,2)==="m:"){overlay.editG[editingId.slice(2)]=v}
  else if(editingId&&editingId.slice(0,2)==="a:"){const id=editingId.slice(2);const it=overlay.addG.find(x=>x.id===id);if(it)Object.assign(it,v)}
  else{v.id=uid();v.tags="";overlay.addG.push(v)}
 }else{
  const v={fn:val("fn"),en:val("en"),cat:val("cat"),mdt:val("mdt"),abt:val("abt"),bsx:val("bsx"),bio:val("bio"),mcp:val("mcp"),note:val("note")};
  if(!v.fn||!v.cat){alert("機能名・カテゴリ は必須です。");return}
  if(editingId&&editingId.slice(0,2)==="m:"){overlay.editF[editingId.slice(2)]=v}
  else if(editingId&&editingId.slice(0,2)==="a:"){const id=editingId.slice(2);const it=overlay.addF.find(x=>x.id===id);if(it)Object.assign(it,v)}
  else{v.id=uid();overlay.addF.push(v)}
 }
 persistOverlay();closeModal();renderChips();renderList()
}
function del(){if(!editingId)return;if(!confirm("削除しますか？（この端末の変更として保存されます）"))return;
 const k=editingId.slice(2),isM=editingId.slice(0,2)==="m:";
 if(view==="g"){if(isM){if(!overlay.delG.includes(k))overlay.delG.push(k);delete overlay.editG[k]}else{overlay.addG=overlay.addG.filter(x=>x.id!==k)}}
 else{if(isM){if(!overlay.delF.includes(k))overlay.delF.push(k);delete overlay.editF[k]}else{overlay.addF=overlay.addF.filter(x=>x.id!==k)}}
 persistOverlay();closeModal();renderChips();renderList()
}

function toast(msg,err){const t=$("#toast");if(!t)return;t.textContent=msg;t.style.background=err?"#be123c":"#0f766e";t.classList.add("show");clearTimeout(t._t);t._t=setTimeout(()=>t.classList.remove("show"),1800)}
function status(txt){const el=$("#syncStatus");if(el)el.textContent=txt||""}
async function loadMaster(manual){
 try{const r=await fetch("data.json?t="+Date.now(),{cache:"no-store"});if(!r.ok)throw new Error(r.status);const d=await r.json();
  if(Array.isArray(d.gloss))rawG=d.gloss;if(Array.isArray(d.feats))rawF=d.feats;
  store.set(MK,{gloss:rawG,feats:rawF});const now=new Date();store.set(TK,now.getTime());
  renderChips();renderList();status("☁︎ 最新版・"+String(now.getHours()).padStart(2,"0")+":"+String(now.getMinutes()).padStart(2,"0")+"取得");if(manual)toast("最新版に更新しました");
 }catch(e){const t=store.get(TK);const d=t?new Date(t):null;status("オフライン："+(d?("最終 "+String(d.getHours()).padStart(2,"0")+":"+String(d.getMinutes()).padStart(2,"0")+"の保存版を表示"):"保存版を表示"));if(manual)toast("更新できませんでした（オフライン）",true)}
}
function exportOverlay(){const b=new Blob([JSON.stringify(overlay,null,2)],{type:"application/json"});const u=URL.createObjectURL(b);const a=document.createElement("a");a.href=u;a.download="cieds-changes-"+new Date().toISOString().slice(0,10)+".json";a.click();URL.revokeObjectURL(u);dataMenu.removeAttribute("open")}
function importOverlay(file){const r=new FileReader();r.onload=()=>{try{overlay=normOv(JSON.parse(r.result));persistOverlay();renderChips();renderList();alert("変更を読み込みました。")}catch(e){alert("読み込めませんでした。書き出したJSONを選んでください。")}dataMenu.removeAttribute("open")};r.readAsText(file)}
function resetOverlay(){if(!confirm("この端末の変更（追加・編集・削除）をすべて取り消し、マスターの状態に戻します。共有オンの場合は他の端末にも反映されます。よろしいですか？"))return;overlay=normOv(null);persistOverlay();renderChips();renderList();dataMenu.removeAttribute("open")}

// ---- 端末間共有（変更を同期 / JSONBin） ----
function saveSh(){store.set(SH_KEY,sh)}
const SAPI="https://api.jsonbin.io/v3/b";
function shPayload(){overlay.ts=overlay.ts||Date.now();return overlay}
async function shCreate(){const r=await fetch(SAPI,{method:"POST",headers:{"Content-Type":"application/json","X-Master-Key":sh.key,"X-Bin-Private":"true","X-Bin-Name":"cieds-shared-changes"},body:JSON.stringify(shPayload())});if(!r.ok)throw new Error("create "+r.status);const j=await r.json();return j.metadata.id}
async function shGet(){const r=await fetch(SAPI+"/"+sh.binId+"/latest",{headers:{"X-Master-Key":sh.key}});if(!r.ok)throw new Error("get "+r.status);const j=await r.json();return j.record}
async function shPut(){const r=await fetch(SAPI+"/"+sh.binId,{method:"PUT",headers:{"Content-Type":"application/json","X-Master-Key":sh.key},body:JSON.stringify(shPayload())});if(!r.ok)throw new Error("put "+r.status)}
function shApply(d){overlay=normOv(d);store.set(OV,overlay);renderChips();renderList()}
let shT=null;
function pushSharedSoon(){if(!sh.on||!sh.binId)return;clearTimeout(shT);shT=setTimeout(()=>{shPut().then(()=>toast("共有に反映しました")).catch(()=>toast("共有エラー",true))},1200)}
async function pullShared(manual){if(!sh.on||!sh.binId)return;try{const d=await shGet();if(((d&&d.ts)||0)>=(overlay.ts||0)){shApply(d)}else{await shPut()}if(manual)toast("共有を同期しました")}catch(e){if(manual)toast("共有の同期に失敗",true)}}
function encCode(){return btoa(unescape(encodeURIComponent(JSON.stringify({k:sh.key,b:sh.binId}))))}
function decCode(code){return JSON.parse(decodeURIComponent(escape(atob(code.trim()))))}
function openShare(){dataMenu.removeAttribute("open");$("#sh_key").value=sh.key||"";$("#sh_code").value="";updateShare();$("#shareOverlay").classList.add("open")}
function updateShare(){const on=sh.on&&sh.binId;$("#sh_state").textContent=on?"有効（この端末は共有中）":"未設定";$("#sh_codeout").value=on?encCode():"";$("#sh_codeoutWrap").style.display=on?"":"none";$("#sh_off").style.display=on?"":"none"}
async function shareStart(){const k=$("#sh_key").value.trim();if(!k){alert("APIキーを入力してください。");return}sh.key=k;sh.on=true;overlay.ts=Date.now();saveSh();const b=$("#sh_start");b.textContent="作成中…";try{const id=await shCreate();sh.binId=id;saveSh();updateShare();setView(view);toast("共有を開始しました");alert("共有を開始しました。\n\nもう1台では、下の「接続コード」をコピーして貼り付け、「参加」を押してください。")}catch(e){sh.on=false;saveSh();alert("作成できませんでした。APIキーを確認してください。")}b.textContent="この端末で共有を開始（1台目）"}
async function shareJoin(){const c=$("#sh_code").value.trim();if(!c){alert("接続コードを貼り付けてください。");return}let o;try{o=decCode(c)}catch(e){alert("接続コードが正しくありません。");return}sh.key=o.k;sh.binId=o.b;sh.on=true;saveSh();const b=$("#sh_join");b.textContent="参加中…";try{const d=await shGet();shApply(d);updateShare();setView(view);toast("共有に参加しました");alert("共有に参加しました。以後、変更が自動で同期されます。")}catch(e){sh.on=false;saveSh();alert("参加できませんでした。接続コードを確認してください。")}b.textContent="接続コードで参加（2台目以降）"}
function shareOff(){if(!confirm("この端末の共有を解除します。変更内容は端末に残ります。"))return;sh={key:"",binId:"",on:false,ts:overlay.ts||0};saveSh();updateShare();setView(view);toast("共有を解除しました")}

searchEl.addEventListener("input",e=>{query=e.target.value;clearEl.style.display=query?"block":"none";renderList();renderSuggest()});
searchEl.addEventListener("keydown",e=>{
 if(e.key!=="Enter"||e.isComposing||e.keyCode===229)return;   /* 日本語変換の確定は除く */
 e.preventDefault();
 query=searchEl.value;clearEl.style.display=query?"block":"none";
 renderList();hideSuggest();searchEl.blur();                  /* 端末のキーボードを閉じる */
});
searchEl.addEventListener("focus",()=>{if(query)renderSuggest()});
searchEl.addEventListener("blur",()=>setTimeout(hideSuggest,150));
clearEl.addEventListener("click",()=>{query="";searchEl.value="";clearEl.style.display="none";searchEl.focus();renderList();hideSuggest()});
$("#openAdd").addEventListener("click",openAdd);
$("#cancelBtn").addEventListener("click",closeModal);
$("#saveBtn").addEventListener("click",save);
deleteBtn.addEventListener("click",del);
$("#overlay").addEventListener("click",e=>{if(e.target===$("#overlay"))closeModal()});
document.addEventListener("keydown",e=>{if(e.key==="Escape"){if($("#overlay").classList.contains("open"))closeModal();if($("#detailOverlay").classList.contains("open"))closeDetail();if($("#shareOverlay").classList.contains("open"))$("#shareOverlay").classList.remove("open")}});
$("#refreshBtn").addEventListener("click",()=>{dataMenu.removeAttribute("open");loadMaster(true)});
$("#sortSel").addEventListener("change",e=>{if(view==="g")gSort=e.target.value;else fSort=e.target.value;renderList()});
$("#d_close").addEventListener("click",closeDetail);
$("#d_edit").addEventListener("click",()=>{closeDetail();openEdit(detailId)});
$("#detailOverlay").addEventListener("click",e=>{if(e.target===$("#detailOverlay"))closeDetail()});
$("#exportBtn").addEventListener("click",exportOverlay);
$("#importBtn").addEventListener("click",()=>$("#fileInput").click());
$("#fileInput").addEventListener("change",e=>{if(e.target.files[0])importOverlay(e.target.files[0]);e.target.value=""});
$("#resetBtn").addEventListener("click",resetOverlay);

setView("g");
loadMaster(false);
</script>
<script>
(function(){
  function textW(el){
    var r=document.createRange(); r.selectNodeContents(el);
    var rects=r.getClientRects(), w=0;
    for(var i=0;i<rects.length;i++){ w=Math.max(w,rects[i].width); }
    return w||r.getBoundingClientRect().width;
  }
  function fitEyebrow(){
    var box=document.querySelector('.hdrrow .hdrtext');
    if(!box) return;
    var h1=box.querySelector('h1'), eb=box.querySelector('.eyebrow');
    if(!h1||!eb) return;
    var target=textW(h1);
    if(!target) return;
    var n=(eb.textContent||'').length; if(!n) return;
    var fs=11;
    eb.style.letterSpacing='0px';
    eb.style.marginRight='0px';
    eb.style.fontSize=fs+'px';
    var w=textW(eb), guard=0;
    while(w>target && fs>8 && guard++<40){
      fs-=0.25; eb.style.fontSize=fs+'px'; w=textW(eb);
    }
    /* タイトル幅に合わせて字間を広げるが、広げすぎないよう上限を設ける。
       文字数が少ないサブタイトル（PM | ICD | CRT など）でも間延びしない。 */
    var MAX_LS=1.4;
    var ls=(target-w)/n;
    if(ls>MAX_LS)ls=MAX_LS;
    if(ls>0){
      eb.style.letterSpacing=ls.toFixed(3)+'px';
      eb.style.marginRight=(-ls).toFixed(3)+'px';
    }
  }
  window.fitEyebrow=fitEyebrow;
  if(document.readyState==='loading'){document.addEventListener('DOMContentLoaded',fitEyebrow);}else{fitEyebrow();}
  window.addEventListener('resize',fitEyebrow);
  window.addEventListener('orientationchange',function(){setTimeout(fitEyebrow,150);});
  if(document.fonts&&document.fonts.ready){document.fonts.ready.then(fitEyebrow);}
  setTimeout(fitEyebrow,300); setTimeout(fitEyebrow,1200);
})();
</script>

<script>
/* ================= 拡張タブ（製品／アルゴ／MRI） ================= */
(function(){
 var $=function(s){return document.querySelector(s)};
 var esc=function(s){return String(s==null?"":s).replace(/[&<>"']/g,function(c){
   return {"&":"&amp;","<":"&lt;",">":"&gt;",'"':"&quot;","'":"&#39;"}[c]})};
 var MAKER_ORDER=["Medtronic","Abbott","BIOTRONIK","Boston Scientific","MicroPort CRM"];
 function makerRank(m){var i=MAKER_ORDER.indexOf(m);return i<0?99:i}
 function sortMakers(list){
  return list.slice().sort(function(a,b){
   var av=(a&&a.v!==undefined)?a.v:a, bv=(b&&b.v!==undefined)?b.v:b;
   return (makerRank(av)-makerRank(bv))||String(av).localeCompare(String(bv),"ja");
  });
 }
 var CK="ciedsnavi.ext.";           /* キャッシュ接頭辞 */
 var cache={}, loaded={};

 function readCache(name){try{return JSON.parse(localStorage.getItem(CK+name)||"null")}catch(e){return null}}
 function writeCache(name,d){try{localStorage.setItem(CK+name,JSON.stringify(d))}catch(e){}}

 /* 必要になったタブのデータだけ取りに行く */
 async function load(name){
  if(loaded[name])return cache[name];
  var c=readCache(name); if(c){cache[name]=c;}
  try{
   var r=await fetch(name+".json?t="+Date.now(),{cache:"no-store"});
   if(r.ok){var d=await r.json(); cache[name]=d; writeCache(name,d);}
  }catch(e){/* オフラインならキャッシュのまま */}
  loaded[name]=true;
  return cache[name]||{items:[]};
 }
 function items(name){return (cache[name]&&cache[name].items)||[]}

 /* --- 絞り込みの部品 --- */
 function fillSel(el,label,vals,cur){
  el.innerHTML='<option value="">'+label+'</option>'+
   vals.map(function(v){return '<option'+(v===cur?' selected':'')+'>'+esc(v)+'</option>'}).join("");
 }
 function uniq(list,key){
  var s=[]; list.forEach(function(x){if(x[key]&&s.indexOf(x[key])<0)s.push(x[key])});
  return s.sort();
 }
 function chips(el,vals,cur,onPick){
  el.innerHTML=['すべて'].concat(vals).map(function(v){
   var on=(v==='すべて'?!cur:v===cur);
   return '<button'+(on?' class="on"':'')+' data-v="'+esc(v)+'">'+esc(v)+'</button>'}).join("");
  Array.prototype.forEach.call(el.querySelectorAll("button"),function(b){
   b.onclick=function(){onPick(b.dataset.v==='すべて'?"":b.dataset.v)}});
 }
 function blank(name,tmpl){
  return '<div class="blank"><b>まだデータがありません</b><p>'+
   '<code>'+tmpl+'</code> に記入し、<br><code>import_csv.py</code> で '+
   '<code>'+name+'.json</code> を作って同じ階層に置いてください。</p></div>';
 }
 /* 出典はデータとして保持するが画面には表示しない */
 function srcLine(x){return ""}
 function dl(pairs){
  var r=pairs.filter(function(p){return p[1]}).map(function(p){
   return '<dt>'+esc(p[0])+'</dt><dd>'+esc(p[1])+'</dd>'}).join("");
  return r?'<dl>'+r+'</dl>':'';
 }

 /* ================= 製品（デバイス＋リード） ================= */
 /* 資料は当時の社名で並ぶため、現行5社のあとに旧社を並べる */
 var LEGACY_MAKERS=["Pacesetter AB (Siemens)","Cardiac Pacemakers (CPI), Guidant",
   "Vitatron","Sorin Group","ela medical","Intermedics","Medico","Societe Somedics",
   "Cardiac Control Systems","Cordis","Telectronics"];
 function pMakerRank(m){
  var i=MAKER_ORDER.indexOf(m); if(i>=0)return i;
  var j=LEGACY_MAKERS.indexOf(m); if(j>=0)return 100+j;
  return 900;
 }
 function sortPMakers(list){
  return list.slice().sort(function(a,b){
   return (pMakerRank(a)-pMakerRank(b))||String(a).localeCompare(String(b),"ja")});
 }
 var pK="",pM="",pC="",pQ="",pOpen=null,pScroll=0;
 /* 製品の小区分はこの順で並べる（未定義のものは後ろに五十音順） */
 var CAT_ORDER=["PM","Leadless PM","ICD","S-ICD","EV-ICD","CRT-P","CRT-D","ICM",
   "PMリード","ICDリード","LVリード","デリバリーシース","スリッター・ツール",
   "プログラマ","遠隔モニタリング","送信機","ICM付属品"];
 function sortCats(list){
  return list.slice().sort(function(a,b){
   var ia=CAT_ORDER.indexOf(a),ib=CAT_ORDER.indexOf(b);
   return (ia<0?99:ia)-(ib<0?99:ib)||String(a).localeCompare(String(b),"ja")});
 }
 var LEADICO='<svg class="ico" viewBox="0 0 24 24" fill="none" stroke="currentColor" stroke-width="1.7" stroke-linecap="round" stroke-linejoin="round"><path d="M3 6h3v4H3z"/><path d="M6 8c4 0 4 8 8 8s4-4 7-4"/><circle cx="21" cy="12" r="1.2"/></svg>';
 var DEVICO='<svg class="ico" viewBox="0 0 24 24" fill="none" stroke="currentColor" stroke-width="1.6" stroke-linecap="round" stroke-linejoin="round"><path d="M8.4 4.6h8.6a1.7 1.7 0 0 1 1.7 1.7v1.4a1.7 1.7 0 0 1-1.7 1.7H8.4"/><circle cx="11.6" cy="7" r="0.85"/><circle cx="15.2" cy="7" r="0.85"/><path d="M8.2 9.4h6.4a5 5 0 0 1 0 10H8.2a5 5 0 0 1 0-10Z"/></svg>';
 var GEARICO='<svg class="ico" viewBox="0 0 24 24" fill="none" stroke="currentColor" stroke-width="1.6" stroke-linecap="round" stroke-linejoin="round"><rect x="3" y="4.5" width="18" height="12" rx="2"/><path d="M9 20h6M12 16.5V20"/><path d="M6.5 8.5h5M6.5 11.5h8"/></svg>';

 function pLabel(x){return x.name?esc(x.name):'<i>（製品名未登録）</i>'}
 function pSub(x){
  return [x.cat,x.polarity,x.site].filter(Boolean).join(" ・ ");
 }
 function pMeta(x){
  var a=[];
  if(x.connector)a.push(x.connector);
  if(x.odfr)a.push("Outer Diameter "+x.odfr+"Fr");
  if(x.kind==="device"){
   if(x.longevity)a.push(x.longevity);
   if(x.mri)a.push(x.mri.split("（")[0]);
  }
  if(x.kind==="gear"){
   if(x.en)a.push(x.en);
   if(x.idfr&&x.odfr)a.push("内径 "+x.idfr+"／外径 "+x.odfr);
  }
  if(x.fixation)a.push(x.fixation);
  if(x.coil)a.push(x.coil);
  return a.join(" ・ ");
 }
 function renderPList(){
  var all=items("products");
  var kinds=uniq(all,"kind");
  var KLABEL={device:"本体のみ",lead:"リードのみ",gear:"関連機器のみ"};
  $("#pKind").innerHTML='<option value="">本体・リード</option>'+
   kinds.map(function(k){
    return '<option value="'+esc(k)+'"'+(k===pK?' selected':'')+'>'+
           esc(KLABEL[k]||k)+'</option>'}).join("");
  fillSel($("#pMaker"),"すべてのメーカー",sortPMakers(uniq(all,"maker")),pM);
  /* 小区分のチップは「本体・リード」と「メーカー」の絞り込みを反映させる */
  var scope=all.filter(function(x){
   return (!pK||x.kind===pK)&&(!pM||x.maker===pM)});
  var cats=sortCats(uniq(scope,"cat"));
  if(pC&&cats.indexOf(pC)<0)pC="";          /* 選択中の区分が無くなったら解除 */
  chips($("#pCats"),cats,pC,function(v){pC=v;renderP()});
  var q=pQ.trim().toLowerCase();
  var rows=all.filter(function(x){
   if(pK&&x.kind!==pK)return false;
   if(pM&&x.maker!==pM)return false;
   if(pC&&x.cat!==pC)return false;
   if(q){var t=[x.name,x.model,x.maker,x.cat,x.en,x.alias,x.family,x.mfr,x.mri].join(" ").toLowerCase();
         if(t.indexOf(q)<0)return false}
   return true});
  $("#pCount").textContent=all.length?rows.length+" 件":"";
  if(!all.length){$("#pList").innerHTML=blank("products","template_products.csv");return}
  if(!rows.length){$("#pList").innerHTML='<p class="count">該当なし</p>';return}
  rows.sort(function(a,b){
   return (pMakerRank(a.maker)-pMakerRank(b.maker))
     ||String(a.maker).localeCompare(String(b.maker),"ja")
     ||(CAT_ORDER.indexOf(a.cat)<0?99:CAT_ORDER.indexOf(a.cat))
       -(CAT_ORDER.indexOf(b.cat)<0?99:CAT_ORDER.indexOf(b.cat))
     ||String(a.cat||"").localeCompare(String(b.cat||""),"ja")
     ||String(a.name||"\uFFFF").localeCompare(String(b.name||"\uFFFF"),"ja")
     ||String(a.model||"").localeCompare(String(b.model||""),"ja",{numeric:true})});
  /* 検索中は完全一致を最上位に。メーカー見出しは出さずフラットに並べる */
  var flat=!!q;
  if(flat)rows=byRelevance(rows,pQ,function(x){
    return relRank(x.name||x.model,[x.model,x.maker,x.mfr,x.cat,x.en,x.alias,x.family],pQ)});
  var out="",cur=null;
  rows.forEach(function(x){
   if(!flat&&x.maker!==cur){cur=x.maker;out+='<p class="mkhead">'+esc(cur)+'</p>'}
   var m=pMeta(x);
   out+='<button class="arow prow" data-id="'+esc(x.id)+'">'+
    (x.kind==="device"?DEVICO:x.kind==="gear"?GEARICO:LEADICO)+
    '<span class="atxt"><b>'+pLabel(x)+
     (x.model?' <span class="mdl">'+esc(x.model)+'</span>':'')+'</b>'+
     '<small>'+esc((flat?x.maker+" ・ ":"")+pSub(x))+'</small>'+
     (m?'<em>'+esc(m)+'</em>':'')+'</span>'+CHEV+'</button>';
  });
  $("#pList").innerHTML=out;
 }

 function openProd(id){
  var x=items("products").filter(function(a){return a.id===id})[0]; if(!x)return;
  pOpen=id;
  function sec(title,pairs){
   var r=pairs.filter(function(p){return p[1]}).map(function(p){
    return '<div><dt>'+esc(p[0])+'</dt><dd>'+esc(p[1])+'</dd></div>'}).join("");
   return r?'<section><h4>'+esc(title)+'</h4><dl class="kv">'+r+'</dl></section>':'';
  }
  /* コネクタ規格ごとの接点数。イラストのリング数に反映する */
  function connPins(s){
   var k=String(s||"").toUpperCase();
   if(k.indexOf("IS4")>=0||k.indexOf("IS-4")>=0)return 4;
   if(k.indexOf("DF4")>=0||k.indexOf("DF-4")>=0)return 4;
   if(k.indexOf("DF-1")>=0)return 1;
   if(k.indexOf("SQ-1")>=0)return 1;
   if(k.indexOf("6MM")>=0||k.indexOf("5MM")>=0)return 1;
   if(k.indexOf("VS-1")>=0)return 2;
   if(k.indexOf("IS-1")>=0)return 2;
   return 2;
  }
  /* 規格名だけを取り出す（「DF4（感知・ペーシング一体）」→「DF4」） */
  function connStd(s){
   var m=String(s||"").match(/IS-?4|DF-?4|DF-1|IS-1|VS-1|SQ-1|6mm|5mm/i);
   return m?m[0]:String(s||"").split("（")[0];
  }
  /* ヘッダーの断面イラスト。ポートごとに接点数の違う差込口を描く */
  function connSvg(rows){
   if(!rows.length)return "";
   var h=30, pad=12, bw=176, H=pad*2+rows.length*h, W=330;
   var s='<svg viewBox="0 0 '+W+' '+H+'" width="'+W+'" height="'+H+'" '+
         'xmlns="http://www.w3.org/2000/svg" role="img" aria-label="コネクタヘッダの断面図">';
   s+='<path d="M14 '+(pad-4)+' h'+(bw-14)+' v'+(H-pad*2+8)+' H14 a14 14 0 0 1 0-'+(H-pad*2+8)+' z" '+
      'fill="#e9edf3" stroke="#64748b" stroke-width="1.4"/>';
   rows.forEach(function(r,i){
    var y=pad+i*h+h/2, n=connPins(r[0]);
    s+='<rect x="34" y="'+(y-8)+'" width="'+(bw-46)+'" height="16" rx="3" '+
       'fill="#ffffff" stroke="#64748b" stroke-width="1.1"/>';
    s+='<circle cx="27" cy="'+y+'" r="3.4" fill="none" stroke="#64748b" stroke-width="1.3"/>';
    for(var k=0;k<n;k++){
     var cx=46+k*Math.min(22,(bw-70)/Math.max(n,1));
     s+='<circle cx="'+cx+'" cy="'+y+'" r="4.2" fill="#dbe3ee" stroke="#334155" stroke-width="1.3"/>';
    }
    s+='<text x="'+(bw+16)+'" y="'+(y+4)+'" font-size="12" fill="#0f172a">'+
       esc(connStd(r[0]))+' <tspan font-weight="700">('+esc(r[1])+')</tspan></text>';
   });
   return s+'</svg>';
  }
  /* 資料に単位が含まれる値（例「6.5F」）には単位を付け足さない */
  function u(v,unit){
   if(!v)return "";
   return /^[0-9.\/×\s]+$/.test(String(v)) ? v+" "+unit : String(v);
  }
  var head=[["メーカー",x.maker],["資料上の表記",x.mfr],["取扱会社",x.dealer],["分類",x.cat],
            ["一般名称",x.family||x.en],
            ["正式英語名",(x.en&&x.en!==x.family)?x.en:""],["日本語表記",x.alias],
            ["型番",x.model],["NBG/NBDコード",x.nbg],
            ["国内発売",x.jp_release],["販売期間",x.period]];
  var body=x.kind==="gear"
   ?[sec("概要",[["役割",x.role]]),
     sec("仕様",[["内径",x.idfr],["外径",x.odfr],["有効長",x.length],
                 ["適合リード",x.leadfit],["ガイドワイヤ",x.gw],
                 ["販売名・承認番号",x.approval]])]
   :x.kind==="lead"
   ?[sec("基本",[["極性",x.polarity],["適応部位",x.site],["固定形式",x.fixation],
                 ["ステロイド",x.steroid],["コネクタ",x.connector],
                 ["イントロデューサ",x.intro]]),
     sec("電極",[["電極の材質",x.emat],["電極表面",x.esurf],
                 ["表面積 distal",u(x.sad,"mm²")],["表面積 prox",u(x.sap,"mm²")],
                 ["Tip電極径",u(x.tip,"mm")],["Ring電極径",u(x.ring,"mm")],
                 ["コイル",x.coil]]),
     sec("リード構造",[["リード径",u(x.dia,"mm")],["導線形状",x.cond],
                 ["皮膜材質（外部/内部）",x.insul],["リード長",u(x.length,"cm")],
                 ["Outer Diameter",u(x.odfr,"Fr")]]),
     sec("ショック電極",[["コイル構成",x.coil],["シリコンバック",x.sback],
                 ["コイルデザイン",x.cdesign],["コイル表面コーティング",x.ccoat],
                 ["コイル間距離",u(x.cgap,"mm")],
                 ["コイル表面積 distal",u(x.csa_d,"mm²")],
                 ["コイル表面積 prox",u(x.csa_p,"mm²")]]),
     sec("MRI",[["MRI対応",x.mri],["撮像条件",x.mri_cond]])]
   :(function(){
     var ports=[[x.port_ra,"心房（RA）"],[x.port_rv,"右室（RV）"],
                [x.port_lv,"左室（LV）"],[x.port_hv,"高電圧（HV）"]]
               .filter(function(r){return r[0]});
     /* 電池寿命は値の下に算出条件を小さく添える */
     var lon = x.longevity
       ? '<section><h4>電池・寿命</h4><dl class="kv">'+
         '<div><dt>電池寿命</dt><dd>'+esc(x.longevity)+
         (x.longevity_cond?'<span class="cond">'+esc(x.longevity_cond)+'</span>':'')+'</dd></div>'+
         [["電池型番",x.battery_model],["電池容量",x.battery_cap],
          ["マグネットレート @BOL",x.magnet_bol],["マグネットレート @EOS/RRT",x.magnet_eos],
          ["ERIからEOSまで",x.eri_eos],["EOS/RRT の挙動",x.eos_behavior],
          ["バックアップ作動",x.backup]]
          .filter(function(r){return r[1]})
          .map(function(r){return '<div><dt>'+esc(r[0])+'</dt><dd>'+esc(r[1])+'</dd></div>'}).join("")+
         '</dl></section>'
       : "";
     return [
     sec("寸法とイメージング",[["寸法（W×H×D）",x.size],["容積",x.volume],
                 ["質量",x.mass],["X線識別マーカ",x.xray]]),
     sec("コネクタ",ports.map(function(r){return [r[1],r[0]]})
                 .concat([["コネクタ構成",ports.length?"":x.connector],
                          ["ドライバサイズ",x.screwdriver]])),
     sec("MRI",[["MRI対応",x.mri],["撮像条件",x.mri_cond],
                 ["撮像範囲・患者条件",x.mri_zone],["ガントリ",x.mri_gantry],
                 ["MRI識別マーカ",x.mri_xray]]),
     lon,
     sec("通信",[["遠隔モニタリング",x.rm],["無線テレメトリ",x.rf]]),
     sec("診断機能",[["診断",x.diag]]),
     sec("治療・センシング",[["ショック出力",x.shock],["充電時間",x.charge],
                 ["センシングオプション",x.sensing]]),
     sec("保険・価格",[["償還価格",x.price],["保険区分",x.hoken]])]})();
  $("#pDetail").innerHTML=
   '<button class="back" id="pBack">‹ 製品一覧</button>'+
   '<h2>'+(x.name?esc(x.name):esc(x.model||""))+'</h2>'+
   (x.name&&x.model?'<p class="count" style="margin:4px 0 0">'+esc(x.model)+'</p>':'')+
   sec("",head).replace("<h4></h4>","")+
   body.join("")+
   "";
  if(!$("#pBrowse").hidden)pScroll=window.scrollY||document.documentElement.scrollTop||0;
  $("#pBrowse").hidden=true; $("#pDetail").hidden=false; window.scrollTo(0,0);
 }
 function closeProd(){
  pOpen=null;$("#pDetail").hidden=true;$("#pBrowse").hidden=false;
  var y=pScroll;                      /* タップした行の位置まで戻す */
  window.scrollTo(0,y);
  requestAnimationFrame(function(){window.scrollTo(0,y)});
 }

 function renderP(){
  if(pOpen){openProd(pOpen);return}
  $("#pBrowse").hidden=false; $("#pDetail").hidden=true;
  renderPList();
 }
 document.addEventListener("click",function(e){
  if(e.target.closest("#pBack")){closeProd();return}
  var r=e.target.closest(".prow"); if(r){openProd(r.dataset.id);return}
 });
 document.addEventListener("input",function(e){
  if(!e.target)return;
  if(e.target.id==="pQ"){pQ=e.target.value;$("#pQClear").style.display=pQ?"block":"none";renderPList()}
  if(e.target.id==="aQ"){aQ=e.target.value;$("#aQClear").style.display=aQ?"block":"none";renderA()}
 });
 /* キーボードのEnterでも検索を確定できるようにする */
 document.addEventListener("keydown",function(e){
  if(e.key!=="Enter"||e.isComposing||e.keyCode===229)return;  /* 日本語変換の確定は除く */
  var el=e.target; if(!el)return;
  if(el.id==="pQ"){
   e.preventDefault();
   pQ=el.value;$("#pQClear").style.display=pQ?"block":"none";
   renderPList();el.blur();window.scrollTo(0,0);return;
  }
  if(el.id==="aQ"){
   e.preventDefault();
   aQ=el.value;$("#aQClear").style.display=aQ?"block":"none";
   renderA();el.blur();window.scrollTo(0,0);return;
  }
  /* MRI検索は入力欄ではなく選択式のため、Enterで「検索」ボタンを実行する */
  if(curTab==="m"&&$("#secMri")&&!$("#secMri").hidden
     &&!el.closest(".overlay")&&!el.closest("button,a")){   /* ボタン上のEnterは二重に効かせない */
   var b=$("#mSearch");
   if(b){e.preventDefault();if(el.blur)el.blur();b.click()}
  }
 });
 document.addEventListener("click",function(e){
  if(e.target.closest("#pQClear")){pQ="";var i=$("#pQ");i.value="";$("#pQClear").style.display="none";i.focus();renderPList();return}
  if(e.target.closest("#aQClear")){aQ="";var j=$("#aQ");j.value="";$("#aQClear").style.display="none";j.focus();renderA();return}
 });


 /* ================= アルゴリズム ================= */
 /* メーカー別（algos.json）とメーカー一覧表（22機能）を1タブで扱う */
 var aM="",aC="",aQ="",aMode="m",aOpen=null,aScroll=0,cmpOpen={};
 var VEND=[["mdt","Medtronic"],["abt","Abbott"],["bio","BIOTRONIK"],
           ["bsx","Boston Scientific"],["mcp","MicroPort CRM"]];
 var GEAR='<svg class="ico" viewBox="0 0 24 24" fill="none" stroke="currentColor" stroke-width="1.7" stroke-linecap="round" stroke-linejoin="round"><circle cx="12" cy="12" r="3"/><path d="M12 4v2M12 18v2M4 12h2M18 12h2M6.3 6.3l1.4 1.4M16.3 16.3l1.4 1.4M17.7 6.3l-1.4 1.4M7.7 16.3l-1.4 1.4"/></svg>';
 var CHEV='<svg class="chev" width="8" height="14" viewBox="0 0 8 14" fill="none" stroke="currentColor" stroke-width="2" stroke-linecap="round"><path d="m1 1 5.5 6L1 13"/></svg>';

 function featRows(){
  var src=(typeof fList==="function")?fList():[];
  return src.map(function(m){
   /* 5社すべてのキーを持たせ、未搭載は空文字にする（一覧表でブランク表示するため） */
   var mk={},n=0;
   VEND.forEach(function(v){
    var val=m[v[0]];
    if(val&&val!=="—"&&String(val).trim()){mk[v[1]]=String(val).trim();n++}
    else mk[v[1]]="";
   });
   return {name:m.fn,en:m.en,cat:m.cat,note:m.note,makers:mk,nmk:n};
  });
 }

 /* --- メーカー別の一覧 --- */
 function renderAList(){
  var all=items("algos");
  fillSel($("#aMaker"),"すべてのメーカー",uniq(all,"maker"),aM);
  fillSel($("#aCat"),"すべての分類",uniq(all,"cat"),aC);
  var q=aQ.trim().toLowerCase();
  var rows=all.filter(function(x){
   if(aM&&x.maker!==aM)return false;
   if(aC&&x.cat!==aC)return false;
   if(q){var t=[x.name,x.generic,x.maker,x.cat,x.scope,x.how,x.params,x.models,x.ecg,x.pitfall,x.equiv,x.glossary].join(" ").toLowerCase();
         if(t.indexOf(q)<0)return false}
   return true});
  $("#aCount").textContent=all.length?rows.length+" 件":"";
  if(!all.length){$("#aList").innerHTML=blank("algos","template_algos.csv");return}
  if(!rows.length){$("#aList").innerHTML='<p class="count">該当なし</p>';return}
  var order=MAKER_ORDER;
  rows.sort(function(a,b){
   var d=order.indexOf(a.maker)-order.indexOf(b.maker);
   return d||String(a.name).localeCompare(String(b.name),"ja")});
  var flat=!!q;
  if(flat)rows=byRelevance(rows,aQ,function(x){
    return relRank(x.name,[x.generic,x.maker,x.cat],aQ)});
  var out="",cur=null;
  rows.forEach(function(x){
   if(!flat&&x.maker!==cur){cur=x.maker;out+='<p class="mkhead">'+esc(cur)+'</p>'}
   var sum=x.scope||x.purpose||"";
   out+='<button class="arow" data-id="'+esc(x.id)+'">'+GEAR+
    '<span class="atxt"><b>'+esc(x.name)+'</b><small>'+esc(x.maker)+
    (x.cat?' ・ '+esc(x.cat):'')+'</small>'+
    (sum?'<em>'+esc(sum)+'</em>':'')+'</span>'+CHEV+'</button>';
  });
  $("#aList").innerHTML=out;
 }

 /* --- 一覧表 --- */
 function renderACompare(){
  var all=featRows();
  fillSel($("#aMaker"),"すべてのメーカー",MAKER_ORDER.slice(),aM);
  fillSel($("#aCat"),"すべての分類",uniq(all,"cat"),aC);
  var q=aQ.trim().toLowerCase();
  var rows=all.filter(function(x){
   if(aC&&x.cat!==aC)return false;
   if(aM&&!x.makers[aM])return false;
   if(q){
    var t=[x.name,x.en,x.cat,x.note].concat(
      MAKER_ORDER.map(function(k){return x.makers[k]})).join(" ").toLowerCase();
    if(t.indexOf(q)<0)return false;
   }
   return true});
  /* 完全一致・前方一致を上位に（用語集と同じ関連度ルール） */
  rows=byRelevance(rows,aQ,function(x){
   return relRank(x.name,[x.en,x.cat].concat(
    MAKER_ORDER.map(function(k){return x.makers[k]}).filter(Boolean)),aQ)});
  $("#aCount").textContent=rows.length+" 件";
  var ARW='<svg class="arw" width="8" height="13" viewBox="0 0 8 14" fill="none" stroke="currentColor" stroke-width="2" stroke-linecap="round"><path d="m1 1 5.5 6L1 13"/></svg>';
  $("#aList").innerHTML=rows.length?rows.map(function(x,i){
   /* メーカー選択時はその1社、未選択なら5社すべてを並べる */
   var ks=aM?[aM]:MAKER_ORDER.slice();
   var open=cmpOpen[x.name];
   return '<div class="cmp'+(open?" open":"")+'" data-fn="'+esc(x.name)+'">'+
    '<button type="button"><span class="ctxt"><b>'+esc(x.name)+'</b>'+
     '<small>'+esc(x.cat)+(x.en?' ・ '+esc(x.en):'')+'</small></span>'+
     '<span class="cnt">'+x.nmk+'社</span>'+ARW+'</button>'+
    '<div class="cbody">'+
     ks.map(function(k){
      var v=x.makers[k];
      return '<dl class="mk'+(v?"":" none")+'"><dt>'+esc(k)+'</dt><dd>'+
             (v?esc(v):'<span class="dash">—</span>')+'</dd></dl>'}).join("")+
     (x.note?'<p class="cnote">'+esc(x.note)+'</p>':'')+
    '</div></div>';
  }).join(""):'<p class="count">該当なし</p>';
 }

 /* --- 詳細 --- */
 function openAlgo(id){
  var x=items("algos").filter(function(a){return a.id===id})[0]; if(!x)return;
  aOpen=id;
  var kv=[["メーカー",x.maker],["分類",x.cat],["対象",x.device],
          ["一般名称",x.generic],["目的",x.scope||x.purpose],
          ["代表搭載機種",x.models]]
   .filter(function(p){return p[1]})
   .map(function(p){return '<div><dt>'+esc(p[0])+'</dt><dd>'+esc(p[1])+'</dd></div>'}).join("");
  var params=(x.params||"").split(/\n|；|;/).map(function(s){return s.trim()}).filter(Boolean);
  $("#aDetail").innerHTML=
   '<button class="back" id="aBack">‹ アルゴリズム一覧</button>'+
   '<h2>'+esc(x.name)+'</h2>'+
   '<dl class="kv">'+kv+'</dl>'+
   (x.how?'<section><h4>動作</h4><p class="body">'+esc(x.how)+'</p></section>':'')+
   (params.length?'<section><h4>設定項目</h4><ul class="par">'+
     params.map(function(p){return '<li>'+esc(p)+'</li>'}).join("")+'</ul></section>':'')+
   (x.pathway?'<section><h4>プログラマ操作</h4><p class="path">'+esc(x.pathway)+'</p></section>':'')+
   (x.ecg?'<section><h4>心電図所見</h4><p class="body">'+esc(x.ecg)+'</p></section>':'')+
   (x.pitfall?'<section><h4>トラブル事例</h4><p class="body">'+esc(x.pitfall)+'</p></section>':'')+
   (x.caution?'<section><h4>注意点</h4><p class="body">'+esc(x.caution)+'</p></section>':'')+
   (x.equiv?'<section><h4>他社類似機能</h4><ul class="par">'+
     x.equiv.split("\n").filter(Boolean).map(function(s){
       return '<li>'+esc(s)+'</li>'}).join("")+'</ul></section>':'')+
   (x.glossary?'<section><h4>関連用語</h4><p class="body">'+esc(x.glossary)+'</p></section>':'')+
   '';
  if(!$("#aBrowse").hidden)aScroll=window.scrollY||document.documentElement.scrollTop||0;
  $("#aBrowse").hidden=true; $("#aDetail").hidden=false; window.scrollTo(0,0);
 }
 function closeAlgo(){
  aOpen=null;$("#aDetail").hidden=true;$("#aBrowse").hidden=false;
  var y=aScroll;
  window.scrollTo(0,y);
  requestAnimationFrame(function(){window.scrollTo(0,y)});
 }

 function renderA(){
  if(aOpen){openAlgo(aOpen);return}
  $("#aBrowse").hidden=false; $("#aDetail").hidden=true;
  $("#aModeM").classList.toggle("on",aMode==="m");
  $("#aModeC").classList.toggle("on",aMode==="c");
  if(aMode==="m")renderAList(); else renderACompare();
 }

 /* 詳細を右スワイプで閉じる */
 (function(){
  var x0=0,y0=0,t0=0,track=false;
  /* 開いている詳細画面（アルゴ／製品）を返す */
  function openPane(){
   var ids=[["aDetail",function(){closeAlgo()}],["pDetail",function(){closeProd()}]];
   for(var i=0;i<ids.length;i++){
    var el=document.getElementById(ids[i][0]);
    if(el&&!el.hidden)return {el:el,close:ids[i][1]};
   }
   return null;
  }
  function detailOpen(){return !!openPane()}
  function start(x,y){x0=x;y0=y;t0=Date.now();track=true}
  function move(x,y){
   if(!track)return;
   var dx=x-x0, dy=y-y0;
   if(Math.abs(dy)>Math.abs(dx)*1.2){track=false;setX(0);return}  /* 縦優先 */
   setX(dx>0?dx*0.3:0);
  }
  function end(x,y){
   var p=openPane();
   setX(0);
   if(!track)return; track=false;
   var dx=x-x0, dy=y-y0, dt=Date.now()-t0;
   if(dx>55 && Math.abs(dx)>Math.abs(dy)*1.2 && dt<1200 && p)p.close();
  }
  function setX(px){
   var p=openPane(); if(!p)return;
   p.el.style.transform = px ? "translateX("+px+"px)" : "";
  }
  document.addEventListener("touchstart",function(e){
   if(!detailOpen()||e.touches.length!==1){track=false;return}
   start(e.touches[0].clientX,e.touches[0].clientY);
  },{passive:true});
  document.addEventListener("touchmove",function(e){
   if(!detailOpen()||e.touches.length!==1)return;
   move(e.touches[0].clientX,e.touches[0].clientY);
  },{passive:true});
  document.addEventListener("touchend",function(e){
   if(!detailOpen())return;
   var t=e.changedTouches[0]; end(t.clientX,t.clientY);
  },{passive:true});
  document.addEventListener("touchcancel",function(){track=false;setX(0)},{passive:true});
  /* マウス環境でも同じ操作で戻れるように */
  document.addEventListener("pointerdown",function(e){
   if(e.pointerType!=="mouse"||!detailOpen())return;
   start(e.clientX,e.clientY);
  });
  document.addEventListener("pointerup",function(e){
   if(e.pointerType!=="mouse"||!detailOpen())return;
   end(e.clientX,e.clientY);
  });
 })();
 /* メーカー別 ⇔ 一覧表 を左右スワイプで切り替える（詳細を開いていないときだけ） */
 (function(){
  var x0=0,y0=0,t0=0,tr=false;
  function ready(){
   return curTab==="a" && $("#aBrowse") && !$("#aBrowse").hidden
          && $("#aDetail") && $("#aDetail").hidden;
  }
  function s(el,x,y){
   if(!ready()||(el&&el.closest("select,input,textarea"))){tr=false;return}
   x0=x;y0=y;t0=Date.now();tr=true;
  }
  function fin(x,y){
   if(!tr)return; tr=false;
   if(!ready())return;
   var dx=x-x0, dy=y-y0, dt=Date.now()-t0;
   if(Math.abs(dx)<60||Math.abs(dx)<Math.abs(dy)*1.5||dt>900)return;
   var next=dx<0?"c":"m";            /* 左へ払うと一覧表、右へ払うとメーカー別 */
   if(next===aMode)return;
   aMode=next;aM="";aC="";renderA();window.scrollTo(0,0);
  }
  document.addEventListener("touchstart",function(e){
   if(e.touches.length!==1){tr=false;return}
   s(e.target,e.touches[0].clientX,e.touches[0].clientY)},{passive:true});
  document.addEventListener("touchmove",function(e){
   if(e.touches.length!==1)tr=false},{passive:true});
  document.addEventListener("touchend",function(e){
   var c=e.changedTouches[0];fin(c.clientX,c.clientY)},{passive:true});
  document.addEventListener("touchcancel",function(){tr=false},{passive:true});
  document.addEventListener("pointerdown",function(e){
   if(e.pointerType!=="mouse")return; s(e.target,e.clientX,e.clientY)});
  document.addEventListener("pointerup",function(e){
   if(e.pointerType!=="mouse")return; fin(e.clientX,e.clientY)});
 })();
 document.addEventListener("click",function(e){
  if(e.target.closest("#aModeM")){aMode="m";aM="";aC="";renderA();return}
  if(e.target.closest("#aModeC")){aMode="c";aM="";aC="";renderA();return}
  if(e.target.closest("#aBack")){closeAlgo();return}
  var c=e.target.closest(".cmp>button");
  if(c){var box=c.parentNode,fn=box.dataset.fn;
   cmpOpen[fn]=!cmpOpen[fn];box.classList.toggle("open",cmpOpen[fn]);return}
  var r=e.target.closest(".arow"); if(r)openAlgo(r.dataset.id);
 });

 /* ================= MRI 組合せ検索 ================= */
 var sel={maker:"",type:"",dev:"",ra:"",rv:"",lv:""},searched=false;
 var NONE="__none__";   /* 「使用していない」を表す値 */

 function mriItems(){return items("mri")}
 function opts(el,ph,list,cur,dis){
  el.disabled=!!dis;
  el.innerHTML='<option value="">'+ph+'</option>'+list.map(function(o){
   return '<option value="'+esc(o.v)+'"'+(o.v===cur?' selected':'')+'>'+esc(o.t)+'</option>'}).join("");
 }
 function uniqBy(list,key){
  var seen={},out=[];
  list.forEach(function(x){if(!seen[x[key]]){seen[x[key]]=1;out.push(x)}});
  return out;
 }
 /* 現在の選択に矛盾しないグループ群 */
 function candidates(){
  return mriItems().filter(function(g){
   if(sel.maker&&g.maker!==sel.maker)return false;
   if(sel.type&&g.type!==sel.type)return false;
   if(sel.dev&&!g.devices.some(function(d){return d.model===sel.dev}))return false;
   return true;
  });
 }
 function leadIn(list,v){
  if(!v||v===NONE)return true;              /* 未選択・未使用は許容 */
  return list.some(function(l){return l.model===v});
 }
 /* 候補にリード型番の登録があるか */
 function hasLeadList(cs){
  return cs.some(function(g){return (g.ra&&g.ra.length)||(g.rv&&g.rv.length)});
 }

 function renderM(){
  var all=mriItems();
  if(!all.length){
   $("#mVerdict").innerHTML="";
   $("#mDetail").innerHTML=blank("mri","template_mri.csv");
   return;
  }
  /* メーカー */
  opts($("#mMaker"),"選択してください",
   sortMakers(uniqBy(all.map(function(g){return {v:g.maker,t:g.maker}}),"v")),sel.maker);
  /* 種別 */
  var byMaker=all.filter(function(g){return !sel.maker||g.maker===sel.maker});
  opts($("#mType"),"選択してください",
   uniqBy(byMaker.map(function(g){return {v:g.type,t:g.type}}),"v"),sel.type,!sel.maker);
  /* 本体 */
  var byType=byMaker.filter(function(g){return !sel.type||g.type===sel.type});
  var devs=[];
  byType.forEach(function(g){g.devices.forEach(function(d){
   /* 型番が別に登録されているときだけ（型番）を後ろに付ける */
   devs.push({v:d.model,t:d.name+(d.model&&d.model!==d.name?"（"+d.model+"）":"")})})});
  opts($("#mDev"),"選択してください",uniqBy(devs,"v"),sel.dev,!sel.type);
  /* リード（本体が決まってから） */
  var cs=candidates();
  var ra=[],rv=[],lv=[];
  cs.forEach(function(g){
   g.ra.forEach(function(l){ra.push({v:l.model,t:l.name})});
   g.rv.forEach(function(l){rv.push({v:l.model,t:l.name})});
   (g.lv||[]).forEach(function(l){lv.push({v:l.model,t:l.name})});
  });
  var noneOpt={v:NONE,t:"使用していない／不明"};
  var leadKnown=hasLeadList(cs);
  $("#mRaRow").hidden=!leadKnown; $("#mRvRow").hidden=!leadKnown;
  if(leadKnown){
   opts($("#mRa"),"選択してください",uniqBy(ra,"v").concat(noneOpt),sel.ra,!sel.dev);
   opts($("#mRv"),"選択してください",uniqBy(rv,"v").concat(noneOpt),sel.rv,!sel.dev);
  }
  var hasLv=leadKnown&&lv.length>0;
  $("#mLvRow").hidden=!hasLv;
  if(hasLv)opts($("#mLv"),"選択してください",uniqBy(lv,"v").concat(noneOpt),sel.lv,!sel.dev);

  if(searched)renderVerdict(cs,hasLv,leadKnown);
 }

 function renderVerdict(cs,hasLv,leadKnown){
  var need=[];
  if(!sel.maker)need.push("メーカー");
  if(!sel.type)need.push("種別");
  if(!sel.dev)need.push("本体");
  if(leadKnown&&sel.dev&&!sel.ra)need.push("心房リード");
  if(leadKnown&&sel.dev&&!sel.rv)need.push("心室リード");
  if(hasLv&&sel.dev&&!sel.lv)need.push("左室リード");
  if(need.length){
   $("#mVerdict").innerHTML='<div class="verdict wait"><p class="vt">判定</p>'+
    '<p class="vv">'+esc(need.join("・"))+'を選んでください</p></div>';
   $("#mDetail").innerHTML="";
   return;
  }
  /* 全条件を満たすグループを探す */
  var hit=cs.filter(function(g){
   return leadIn(g.ra,sel.ra)&&leadIn(g.rv,sel.rv)&&(!hasLv||leadIn(g.lv||[],sel.lv));
  })[0];
  if(!hit){
   $("#mVerdict").innerHTML='<div class="verdict ng"><p class="vt">判定</p>'+
    '<p class="vv">非対応</p>'+
    '<p class="vs">この本体とリードの組合せは、条件付きMRI対応の構成として登録されていません。'+
    '添付文書と各社の最新情報で必ず確認してください。</p></div>';
   $("#mDetail").innerHTML="";
   return;
  }
  var t15=hit.tesla.indexOf("1.5T")>=0, t30=hit.tesla.indexOf("3.0T")>=0;
  $("#mVerdict").innerHTML='<div class="verdict ok"><p class="vt">判定</p>'+
   '<p class="vv">'+esc(hit.tesla.join(" / "))+' で撮像可</p>'+
   '<div class="tesla"><span class="'+(t15?"y":"n")+'">1.5T '+(t15?"○":"×")+'</span>'+
   '<span class="'+(t30?"y":"n")+'">3.0T '+(t30?"○":"×")+'</span></div>'+
   '<p class="vs">'+esc(hit.group)+'（'+esc(hit.maker)+'・'+esc(hit.type)+'）の条件が適用されます。</p></div>';
  var c=hit.cond||{};
  var rows=Object.keys(c).map(function(k){return [k,c[k]]});
  $("#mDetail").innerHTML='<div class="pcard"><h3>撮像条件</h3>'+dl(rows)+
   '<p class="mrinote">記載は組合せ判定の目安です。実施前に必ず添付文書および各社の最新情報を確認してください。'+
   (hit.verify?'<br>※このデータは取り込み後の検証が未了です。':'')+'</p></div>';
 }

 function bindM(){
  var map={"#mMaker":"maker","#mType":"type","#mDev":"dev","#mRa":"ra","#mRv":"rv","#mLv":"lv"};
  document.addEventListener("change",function(e){
   for(var s in map){
    if(e.target.matches&&e.target.matches(s)){
     var k=map[s]; sel[k]=e.target.value;
     /* 上位を変えたら下位をリセット */
     var order=["maker","type","dev","ra","rv","lv"];
     var idx=order.indexOf(k);
     order.slice(idx+1).forEach(function(x){sel[x]=""});
     searched=false;
     $("#mVerdict").innerHTML="";$("#mDetail").innerHTML="";
     renderM(); return;
    }
   }
  });
  document.addEventListener("click",function(e){
   if(e.target.closest("#mSearch")){
    searched=true;renderM();
    var v=$("#mVerdict");if(v)v.scrollIntoView({behavior:"smooth",block:"nearest"});
    return;
   }
   if(e.target.closest("#mReset")){
    sel={maker:"",type:"",dev:"",ra:"",rv:"",lv:""};searched=false;
    $("#mVerdict").innerHTML="";$("#mDetail").innerHTML="";renderM();
   }
  });
 }
 bindM();

 /* ================= タブ切替 ================= */
 var SEC={g:null,p:"#secProducts",a:"#secAlgos",m:"#secMri"};
 var curTab="g";
 var GLOSS=["header","main.wrap:not([id])",".overlay"];
 async function go(tab){
  /* 用語集の既存UI（ヘッダー内の検索・並べ替え等）は用語集タブのみ表示 */
  var head=document.querySelector("header");
  var gmain=document.querySelector('main.wrap:not([id])');
  if(head)head.style.display=(tab==="g")?"":"none";
  if(tab==="g"&&typeof setView==="function"&&view!=="g")setView("g");
  if(gmain)gmain.hidden=(tab!=="g");
  curTab=tab;
  ["p","a","m"].forEach(function(k){var el=$(SEC[k]);if(el)el.hidden=(tab!==k)});
  Array.prototype.forEach.call(document.querySelectorAll("#tabbar button"),function(b){
   var on=b.dataset.tab===tab; b.classList.toggle("on",on); b.setAttribute("aria-selected",on)});
  window.scrollTo(0,0);
  if(tab==="p"){await load("products");renderP()}
  if(tab==="a"){await load("algos");if(tab!=="a")aOpen=null;renderA()}
  if(tab==="m"){await load("mri");renderM()}
 }
 document.addEventListener("click",function(e){
  var b=e.target.closest("#tabbar button"); if(!b)return;
  var tab=b.dataset.tab;
  /* 表示中のタブをもう一度タップしたら、開いている詳細を閉じて一覧へ戻る */
  if(tab===curTab){
   if(tab==="p"&&$("#pDetail")&&!$("#pDetail").hidden){closeProd();return}
   if(tab==="a"&&$("#aDetail")&&!$("#aDetail").hidden){closeAlgo();return}
  }
  go(tab)});
 (function(){
  document.addEventListener("change",function(e){
   if(e.target.matches("#pKind")){pK=e.target.value;pC="";renderP()}
   if(e.target.matches("#pMaker")){pM=e.target.value;renderP()}
   if(e.target.matches("#aMaker")){aM=e.target.value;renderA()}
   if(e.target.matches("#aCat")){aC=e.target.value;renderA()}
   if(e.target.matches("#mMaker")){mM=e.target.value;renderM()}
   if(e.target.matches("#mTesla")){mT=e.target.value;renderM()}
  })})();
})();
</script>

<script>
/* オーバーレイの開閉に合わせて body にクラスを付け外しする */
(function(){
 var ids=["#overlay","#detailOverlay"];
 function sync(){
  var open=ids.some(function(s){var el=document.querySelector(s);
   return el&&(el.classList.contains("open")||getComputedStyle(el).display!=="none")});
  document.body.classList.toggle("modal-open",open);
 }
 ids.forEach(function(s){
  var el=document.querySelector(s); if(!el)return;
  new MutationObserver(sync).observe(el,{attributes:true,attributeFilter:["class","style"]});
 });
 document.addEventListener("click",function(){setTimeout(sync,0)},true);
 sync();
})();
</script>

<script>
/* ピンチ／ダブルタップによる拡大を抑止（iOS Safari対策） */
(function(){
 document.addEventListener("gesturestart",function(e){e.preventDefault()},{passive:false});
 document.addEventListener("gesturechange",function(e){e.preventDefault()},{passive:false});
 document.addEventListener("gestureend",function(e){e.preventDefault()},{passive:false});
 document.addEventListener("touchmove",function(e){
  if(e.touches&&e.touches.length>1){e.preventDefault()}
 },{passive:false});
})();
</script>
</body>
</html>