{
 "v": 53,
 "updated": "2026-09-10",
 "gloss": [
  {
   "term": "VVT",
   "en": "VVT pacing mode",
   "abbr": "VVT",
   "cat": "モード",
   "device": "PM",
   "maker": "General",
   "short": "心室自己波感知でトリガー刺激するモード。刺激は不応期に落ち無害。用途は限定的。感知が働いていることを心電図で確認できる利点がある。",
   "tags": "PM / General / R-wave / triggered / ventricular / pacing / threshold / capture VVT R波同期型心室ペーシング 心室トリガー型ペーシング様式 ventricular triggered トリガーペーシング"
  },
  {
   "term": "アンダーセンシング",
   "en": "undersensing",
   "abbr": "",
   "cat": "センシング",
   "device": "PM",
   "maker": "General",
   "short": "存在する自己P波やR波をデバイスが感知できない状態。感度設定が鈍い、波高の低下、リードの問題などが原因で、不要なタイミングで刺激（競合）が出てしまう。対応は感度を鋭く（数値を小さく）すること。",
   "tags": "PM / General / undersensing 感度を鋭く 心筋変性 発見困難 心電図モニタ 遠隔モニタリング under sensing アンダー センシング 感度不足 感知不全 感度が悪い US undersense"
  },
  {
   "term": "1度房室ブロック",
   "en": "1st degree A-V block",
   "abbr": "",
   "cat": "不整脈・EP",
   "device": "PM / ICD / CRT",
   "maker": "General",
   "short": "すべての心房興奮が心室へ伝導するが、PR間隔が延長している房室伝導障害。多くは無症状だが、極端な延長は房室同期を損なう。",
   "tags": "Clinical / PM / ICD / CRT / General / st / degree / A-V / block"
  },
  {
   "term": "一方向性ブロック",
   "en": "unidirectional block",
   "abbr": "",
   "cat": "不整脈・EP",
   "device": "PM / ICD / CRT",
   "maker": "General",
   "short": "ある方向には興奮が伝わらず、逆方向には伝導可能な伝導ブロック。リエントリー成立条件の一つ。緩徐伝導と組み合わさって回路が成立する。",
   "tags": "Clinical / PM / ICD / CRT / General / unidirectional / block"
  },
  {
   "term": "陰極",
   "en": "cathode",
   "abbr": "",
   "cat": "ペーシング",
   "device": "PM / ICD / CRT",
   "maker": "General",
   "short": "電流が組織へ流出する側の電極。一般的なペーシングではtip電極が陰極となることが多い。閾値はcathodal stimulationのほうが低く、tipを陰極にするのが基本。",
   "tags": "Lead / PM / ICD / CRT / General / cathode / threshold / capture"
  },
  {
   "term": "ウェンデスキー効果",
   "en": "Wedensky effect",
   "abbr": "",
   "cat": "不整脈・EP",
   "device": "PM",
   "maker": "General",
   "short": "閾値以下の刺激が反復されることで、その後の刺激に対する興奮性が一時的に変化する古典的現象。ウェデンスキー現象とも呼ばれる。",
   "tags": "PM / General / Wendesky / effect / threshold / capture Wedensky ウェデンスキー現象 閾値下刺激"
  },
  {
   "term": "A-H時間",
   "en": "A-H interval",
   "abbr": "",
   "cat": "不整脈・EP",
   "device": "PM / ICD / CRT",
   "maker": "General",
   "short": "心房興奮からHis束興奮までの時間。主に房室結節内伝導を反映する。目安はおよそ50〜120msで、自律神経や薬剤の影響を受けやすい。",
   "tags": "EP / PM / ICD / CRT / General / A-H / interval"
  },
  {
   "term": "H-V時間",
   "en": "H-V interval",
   "abbr": "",
   "cat": "不整脈・EP",
   "device": "PM / ICD / CRT",
   "maker": "General",
   "short": "His束興奮から心室興奮開始までの時間。His-Purkinje系の伝導を反映する。目安はおよそ35〜55msで、延長は高度房室ブロックのリスクを示す。",
   "tags": "EP / PM / ICD / CRT / General / H-V / interval"
  },
  {
   "term": "オーバーセンシング",
   "en": "oversensing",
   "abbr": "",
   "cat": "センシング",
   "device": "PM / ICD / CRT",
   "maker": "General",
   "short": "雑音・T波・筋電位・遠隔電位などを心拍と誤認する状態。本来出すべき刺激が抑制されて徐脈やめまいを招き、ICDでは不適切作動の原因にもなる。対応は感度を鈍く（数値を大きく）すること。",
   "tags": "Trouble / PM / ICD / CRT / General / oversensing / noise / lead trouble 筋電図 再分極 T波 ユニポーラ 感度を鈍く リードリーク over sensing オーバー センシング 感度過敏 誤感知 OS oversense"
  },
  {
   "term": "オーバードライブ・サプレッション",
   "en": "overdrive suppression",
   "abbr": "",
   "cat": "不整脈・EP",
   "device": "PM / ICD / CRT",
   "maker": "General",
   "short": "自己調律より速くペーシングして頻拍を抑え込む手技・現象。頻拍の停止や、洞結節・異所性中枢を一時的に抑制する目的で利用される。洞結節機能回復時間の測定にも利用される。",
   "tags": "EP / PM / ICD / CRT / General / overdrive / suppression"
  },
  {
   "term": "横隔膜刺激",
   "en": "diaphragmatic stimulation",
   "abbr": "",
   "cat": "トラブル",
   "device": "PM / ICD / CRT",
   "maker": "General",
   "short": "デバイス刺激が横隔神経または横隔膜を捕捉し、腹部/胸部の収縮感を生じる現象。出力低下や極性・部位の変更で回避する。",
   "tags": "Trouble / PM / ICD / CRT / General / diaphragmatic / stimulation"
  },
  {
   "term": "完全房室ブロック",
   "en": "complete atrio-ventricular block",
   "abbr": "CAVB",
   "cat": "不整脈・EP",
   "device": "PM / ICD / CRT",
   "maker": "General",
   "short": "心房興奮が心室へ伝導せず、心房と心室が独立して興奮する高度房室伝導障害。補充調律に依存するため失神や心停止の危険がある。",
   "tags": "Clinical / PM / ICD / CRT / General / complete / atrio-ventricular / block"
  },
  {
   "term": "感応期",
   "en": "alert period",
   "abbr": "",
   "cat": "AV・タイミング",
   "device": "PM",
   "maker": "General",
   "short": "デバイスが入力信号を検出対象として受け付ける時間帯。alert period。この間に自己波を感知するとペーシングが抑制される。",
   "tags": "PM / General / alert / period / threshold / capture 心室感応期 ventricular alert period"
  },
  {
   "term": "機械的感知",
   "en": "mechanical sensing",
   "abbr": "",
   "cat": "センシング",
   "device": "PM",
   "maker": "General",
   "short": "加速度などの機械的信号から心房収縮や活動を認識する方式。Micra AVなどで利用される。心房リードを持たないリードレスで房室同期をとるために使う。",
   "tags": "PM / General / mechanical / sensing / threshold / capture 加速度センサ accelerometer"
  },
  {
   "term": "経静脈ペーシング",
   "en": "transvenous pacing",
   "abbr": "",
   "cat": "ペーシング",
   "device": "PM / ICD / CRT",
   "maker": "General",
   "short": "静脈経由でリードを心内に留置して行うペーシングの総称。恒久ペースメーカの標準的アプローチで、鎖骨下静脈や腋窩静脈などから挿入する。開胸不要だが、鎖骨と第一肋骨の間はリード圧迫の好発部位。",
   "tags": "Procedure / PM / ICD / CRT / General / transvenous / pacing / threshold / capture"
  },
  {
   "term": "経静脈リード",
   "en": "transvenous lead / pervenous lead",
   "abbr": "",
   "cat": "リード",
   "device": "PM / ICD / CRT",
   "maker": "General",
   "short": "静脈経由で右房・右室・冠静脈洞系などへ留置する植込み型リード。鎖骨と第一肋骨の間は圧迫を受けやすく、断線の好発部位となる。",
   "tags": "Lead / PM / ICD / CRT / General / transvenous / lead / pervenous / threshold / capture"
  },
  {
   "term": "再分極",
   "en": "repolarization",
   "abbr": "",
   "cat": "不整脈・EP",
   "device": "PM / ICD / CRT",
   "maker": "General",
   "short": "脱分極した心筋細胞膜電位が静止状態へ戻る過程。心電図では主にST-Tに関連する。この時期の不安定さがTdPなどの不整脈につながる。",
   "tags": "EP / PM / ICD / CRT / General / repolarization"
  },
  {
   "term": "ジェネレーター",
   "en": "generator / pulse generator / implantable pulse generator",
   "abbr": "IPG",
   "cat": "デバイス構造",
   "device": "PM / ICD / CRT",
   "maker": "General",
   "short": "電池と電子回路を内蔵し、刺激・センシング・記録を行う植込み型本体。pulse generator / IPG。チタン製の気密ケースとリード接続部（ヘッダー）からなる。",
   "tags": "Device / PM / ICD / CRT / General / generator / pulse / implantable パルス発生器 pulse generator"
  },
  {
   "term": "磁気干渉",
   "en": "magnetic interference",
   "abbr": "",
   "cat": "MRI・EMI",
   "device": "PM / ICD / CRT",
   "maker": "General",
   "short": "外部磁場によってデバイスの磁気センサーや動作が影響を受けること。リードスイッチやホール素子が反応して起こる。",
   "tags": "Trouble / PM / ICD / CRT / General / magnetic / interference"
  },
  {
   "term": "刺激閾値",
   "en": "threshold / pacing threshold",
   "abbr": "",
   "cat": "ペーシング",
   "device": "PM",
   "maker": "General",
   "short": "心筋を再現性よく捕捉できる最小刺激強度。通常は電圧とpulse widthの組合せで測定する。急性期に上昇し6〜8週で慢性期閾値に落ち着く。",
   "tags": "PM / General / threshold / pacing / capture ペーシング閾値 pacing threshold capture threshold 閾値 しきい値"
  },
  {
   "term": "自己放電",
   "en": "self-discharge",
   "abbr": "",
   "cat": "電池",
   "device": "PM / ICD / CRT",
   "maker": "General",
   "short": "使用していなくても電池内部の化学反応で容量が徐々に失われる現象。植込み型では極めて少ないことが求められる。",
   "tags": "Battery / PM / ICD / CRT / General / self-discharge"
  },
  {
   "term": "室房伝導",
   "en": "ventriculo-atrial conduction",
   "abbr": "VA conduction",
   "cat": "不整脈・EP",
   "device": "PM / ICD / CRT",
   "maker": "General",
   "short": "心室から心房へ逆行性に興奮が伝わるVA conduction。PMT成立に関与する。正常房室伝導を持つ人の4〜9割にみられる。",
   "tags": "EP / PM / ICD / CRT / General / ventriculo-atrial / conduction / PMT VA伝導 室房伝導 逆行性伝導 retrograde conduction"
  },
  {
   "term": "自動能",
   "en": "automaticity",
   "abbr": "",
   "cat": "不整脈・EP",
   "device": "PM / ICD / CRT",
   "maker": "General",
   "short": "外部刺激なしに心筋・刺激伝導系細胞が自発的に脱分極する性質。洞結節が最も速く、下位ほど遅くなる階層構造をとる。",
   "tags": "EP / PM / ICD / CRT / General / automaticity"
  },
  {
   "term": "出力",
   "en": "output",
   "abbr": "",
   "cat": "ペーシング",
   "device": "PM",
   "maker": "General",
   "short": "ペーシング刺激の強さ。主に振幅（V）とpulse width（ms）で規定する。閾値の変動を見込み、電圧で約2倍の安全域をとる。",
   "tags": "PM / General / output / threshold / capture"
  },
  {
   "term": "受攻期",
   "en": "vulnerable period",
   "abbr": "",
   "cat": "不整脈・EP",
   "device": "PM / ICD / CRT",
   "maker": "General",
   "short": "心室再分極の一部で、強い刺激により心室性不整脈を誘発し得るvulnerable period。T波の頂上付近にあたり、R on Tやspike on Tが問題となる。",
   "tags": "EP / PM / ICD / CRT / General / vulnerable / period vulnerable period R on T"
  },
  {
   "term": "出力回路",
   "en": "output circuit",
   "abbr": "",
   "cat": "ペーシング",
   "device": "PM",
   "maker": "General",
   "short": "電池エネルギーを設定された刺激パルスとして電極へ供給する回路。電池電圧を昇圧して必要な出力パルスを作る。",
   "tags": "PM / General / output / circuit / threshold / capture"
  },
  {
   "term": "出力電圧",
   "en": "output voltage",
   "abbr": "",
   "cat": "ペーシング",
   "device": "PM",
   "maker": "General",
   "short": "刺激パルスの電圧値（V）。刺激閾値の約2倍を目安に設定し、確実な心筋捕捉と電池の節約を両立させる。閾値が上昇した場合は出力を上げるか、自動閾値管理で対応する。最も電池消耗に効くパラメータで、下げる効果が大きい。",
   "tags": "PM / General / output / voltage / threshold / capture"
  },
  {
   "term": "出力電流",
   "en": "output current",
   "abbr": "",
   "cat": "ペーシング",
   "device": "PM",
   "maker": "General",
   "short": "刺激時に回路へ流れる電流。電圧、インピーダンス、pulse widthなどに依存する。定電圧方式ではインピーダンス低下で電流が増え、電池を消耗する。",
   "tags": "PM / General / output / current / threshold / capture"
  },
  {
   "term": "除細動閾値",
   "en": "defibrillation threshold",
   "abbr": "DFT",
   "cat": "ICD",
   "device": "ICD",
   "maker": "General",
   "short": "心室細動を停止できる最小ショックエネルギーの概念。DFT。確率的な値のため、最大出力から10J以上の安全域を確保する。",
   "tags": "ICD / General / defibrillation / threshold / capture"
  },
  {
   "term": "徐脈頻脈症候群",
   "en": "bradycardia-tachycardia syndrome",
   "abbr": "BTS",
   "cat": "不整脈・EP",
   "device": "PM / ICD / CRT",
   "maker": "General",
   "short": "洞不全症候群の一型で、徐脈と心房頻拍/心房細動などの頻脈が交互に出現する。頻拍停止直後の長い心停止が失神の原因となる。",
   "tags": "Clinical / PM / ICD / CRT / General / bradycardia-tachycardia / syndrome / AF"
  },
  {
   "term": "心外膜リード",
   "en": "epicardial lead",
   "abbr": "",
   "cat": "リード",
   "device": "PM / ICD / CRT",
   "maker": "General",
   "short": "開胸や胸腔鏡で心臓の外側（心外膜）に縫着・固定するリード。経静脈アプローチが困難な例や、小児・先天性心疾患などで用いられる。閾値が高くなりやすく、経年的な上昇にも注意する。",
   "tags": "Lead / PM / ICD / CRT / General / epicardial / lead / threshold / capture"
  },
  {
   "term": "心室ペーシング",
   "en": "ventricular pacing",
   "abbr": "VP",
   "cat": "ペーシング",
   "device": "PM",
   "maker": "General",
   "short": "右室、左室、His束/左脚領域などから心室を電気刺激すること。刺激部位によりQRS波形と興奮伝播が変わる。",
   "tags": "PM / General / ventricular / pacing / threshold / capture"
  },
  {
   "term": "心室リード",
   "en": "ventricular lead",
   "abbr": "RV lead",
   "cat": "リード",
   "device": "PM / ICD / CRT",
   "maker": "General",
   "short": "心室のセンシング・ペーシングに用いるリード。通常はRV leadを指すが、用途によりLV/CSP leadも含む。ICDではショックコイルを備えたリードを用いる。",
   "tags": "Lead / PM / ICD / CRT / General / ventricular / lead / threshold / capture"
  },
  {
   "term": "心内膜ペーシング",
   "en": "endocardial pacing",
   "abbr": "",
   "cat": "ペーシング",
   "device": "PM",
   "maker": "General",
   "short": "心腔内に置いた電極から心内膜側を刺激する一般的な経静脈ペーシング。開胸して心外膜側から刺激する心外膜ペーシングと対になる。",
   "tags": "PM / General / endocardial / pacing / threshold / capture"
  },
  {
   "term": "心内膜リード",
   "en": "endocardial lead",
   "abbr": "",
   "cat": "リード",
   "device": "PM / ICD / CRT",
   "maker": "General",
   "short": "心腔内の心内膜面に接して留置されるペーシング/センシングリード。経静脈的に挿入する通常のリードがこれにあたる。",
   "tags": "Lead / PM / ICD / CRT / General / endocardial / lead / threshold / capture"
  },
  {
   "term": "心拍出量",
   "en": "cardiac output",
   "abbr": "CO",
   "cat": "不整脈・EP",
   "device": "PM / ICD / CRT",
   "maker": "General",
   "short": "心臓が1分間に送り出す血液量。1回拍出量×心拍数で決まり、房室同期や適切なレートが保たれると増える。ペースメーカ設定が血行動態に影響する理由。房室同期と適切なレートの確保が設定上の目標となる。",
   "tags": "Clinical / PM / ICD / CRT / General / cardiac / output"
  },
  {
   "term": "心房キック",
   "en": "atrial kick",
   "abbr": "",
   "cat": "AV・タイミング",
   "device": "PM / ICD / CRT",
   "maker": "General",
   "short": "心室拡張末期の心房収縮によって心室充満が追加される成分。AV同期の意義に関係する。安静時でも心拍出量の2割前後を担い、拡張障害があるとさらに重要。",
   "tags": "Clinical / PM / ICD / CRT / General / atrial / kick"
  },
  {
   "term": "心房・心室順次ペーシング",
   "en": "atrio-ventricular sequential pacing",
   "abbr": "DVI",
   "cat": "モード",
   "device": "PM",
   "maker": "General",
   "short": "心房刺激後に設定AV delayを置いて心室刺激するAV sequential pacing。房室同期が保たれ、心房キックを活かせる。",
   "tags": "PM / General / atrio-ventricular / sequential / pacing / threshold / capture"
  },
  {
   "term": "心房用Jリード",
   "en": "atrial J lead",
   "abbr": "",
   "cat": "リード",
   "device": "PM / ICD / CRT",
   "maker": "General",
   "short": "先端がJ字状に湾曲した心房リード。右心耳に引っ掛けて安定して留置できる形状で、受動的固定で用いられることが多い。右房が拡大した症例では固定が不安定になることがある。",
   "tags": "Lead / PM / ICD / CRT / General / atrial / lead / threshold / capture"
  },
  {
   "term": "スタイレット",
   "en": "stylet",
   "abbr": "",
   "cat": "植込み・手技",
   "device": "PM / ICD / CRT",
   "maker": "General",
   "short": "リード内腔に通して操作性と形状を与える細い鋼線。挿入や位置決めの際に用い、留置後は抜去する。先端を曲げて向きを調整できる。血液が付着して内腔で凝固すると操作が困難になる。",
   "tags": "Procedure / PM / ICD / CRT / General / stylet / threshold / capture"
  },
  {
   "term": "生体適性",
   "en": "biocompatibility",
   "abbr": "",
   "cat": "デバイス構造",
   "device": "PM / ICD / CRT",
   "maker": "General",
   "short": "材料が体内で過度な炎症・毒性・血栓形成等を起こしにくい性質。biocompatibility。金属・樹脂を選定するうえで欠かせない条件となる。",
   "tags": "Device / PM / ICD / CRT / General / biocompatibility"
  },
  {
   "term": "生理的ペーシング",
   "en": "physiological pacing",
   "abbr": "",
   "cat": "ペーシング",
   "device": "PM",
   "maker": "General",
   "short": "AV同期や自然な心室興奮順序など、本来の生理に近い循環動態を目指すペーシング概念。現在はCSPや自己伝導温存機能もこの概念に含む。",
   "tags": "PM / General / physiological / pacing / threshold / capture physiological pacing DDD 右室ペーシング率 自己房室伝導維持 CSP 非生理的"
  },
  {
   "term": "絶縁体",
   "en": "insulation",
   "abbr": "",
   "cat": "リード",
   "device": "PM / ICD / CRT",
   "maker": "General",
   "short": "導線を覆う高抵抗の被膜。**素材はシリコン、ポリウレタン、両者の長所を融合した Optim の3系統**が使われる。損傷すると電流が漏れてインピーダンスが低下し、オーバーセンシングや捕捉不全を招く。損傷時は極性を双極から単極へ変更して一時的にしのぐことがある。**リード不具合の原因としては絶縁体のトラブルが最大**で、絶縁不良が全体の56％を占めたという報告がある（Kleeman ほか、Circulation 2007）。",
   "tags": "Lead / PM / ICD / CRT / General / insulation / noise / oversensing / lead trouble / threshold / capture シリコン ポリウレタン Optim 絶縁素材 56% Kleeman 2007"
  },
  {
   "term": "絶対不応期",
   "en": "absolute refractory period",
   "abbr": "",
   "cat": "不整脈・EP",
   "device": "PM / ICD / CRT",
   "maker": "General",
   "short": "直前の興奮の直後で、どれほど強い刺激でも新たな活動電位を生じない期間。心筋を保護し、期外刺激による頻拍を防ぐ生理的な仕組み。どれほど強い刺激でも興奮しない。**デバイス側の用語としての絶対不応期は、原則、電位を感知（センシング）しないための期間**を指す（BIOTRONIK 資料）。**不必要な電位を隠すために設定するもので、ペーシング・センシングイベントの直後から開始される。**目的は①**クロストークによるオーバーセンシングの防止**（ペーシング出力〈アフターポテンシャルも含む〉を反対のチャンバで検出）、②**ファーフィールド電位のオーバーセンシングの防止**（収縮電位を反対側のチャンバで検出）。**心筋の生理的な絶対不応期とは別物なので混同しない。**",
   "tags": "EP / PM / ICD / CRT / General / absolute / refractory / period ARP blanking デバイス側 ブランキング 感知しない 不必要な電位を隠す クロストーク ファーフィールド アフターポテンシャル BIOTRONIK"
  },
  {
   "term": "設定レート",
   "en": "rate / pacing rate",
   "abbr": "",
   "cat": "AV・タイミング",
   "device": "PM",
   "maker": "General",
   "short": "デバイスにプログラムするペーシング速度。下限レートや上限レート等がある。下限・上限追従・センサー上限で目的が異なる。",
   "tags": "PM / General / rate / pacing / threshold / capture"
  },
  {
   "term": "センシング不全",
   "en": "sensing failure",
   "abbr": "",
   "cat": "センシング",
   "device": "PM / ICD / CRT",
   "maker": "General",
   "short": "適切な自己波認識ができない状態の総称。undersensingとoversensingの双方を含む。心電図モニタや遠隔モニタリングの記録で発見する。",
   "tags": "Trouble / PM / ICD / CRT / General / sensing / failure / noise / oversensing / lead trouble"
  },
  {
   "term": "総機能回復時間",
   "en": "total recovery time",
   "abbr": "",
   "cat": "不整脈・EP",
   "device": "PM / ICD / CRT",
   "maker": "General",
   "short": "オーバードライブ刺激終了から最初の自己興奮までを含めた洞結節機能評価指標の古典的表現。現在は洞結節機能回復時間として評価することが多い。",
   "tags": "EP / PM / ICD / CRT / General / total / recovery / time"
  },
  {
   "term": "双極リード",
   "en": "bipolar lead",
   "abbr": "",
   "cat": "リード",
   "device": "PM / ICD / CRT",
   "maker": "General",
   "short": "tip と ring の2電極間でセンシング／刺激するリード。**利点は EMI（電磁干渉）の影響を受けにくいこと、双極・単極を切り替えられるプログラミングの柔軟性。欠点はリード径が太くなること、心電図上のスパイクが小さく確認しづらいこと。**現在の標準構成。",
   "tags": "Lead / PM / ICD / CRT / General / bipolar / lead / threshold / capture バイポーラ bipolar EMI 電磁干渉 プログラミングの柔軟性 切り替え リード径 スパイク"
  },
  {
   "term": "脱分極",
   "en": "depolarization",
   "abbr": "",
   "cat": "不整脈・EP",
   "device": "PM / ICD / CRT",
   "maker": "General",
   "short": "心筋細胞膜電位が興奮方向へ変化し、活動電位が成立する過程。心電図ではP波やQRSとして現れる。",
   "tags": "EP / PM / ICD / CRT / General / depolarization"
  },
  {
   "term": "単極リード",
   "en": "unipolar lead",
   "abbr": "",
   "cat": "リード",
   "device": "PM / ICD / CRT",
   "maker": "General",
   "short": "リード tip とデバイス缶の間で刺激／センシングする構成。**利点は構造が単純で（コイルが1本）耐久性に優れること、リード径が細いこと、スパイクが大きく確認しやすいこと。欠点は Twitching（本体付近の筋刺激）を起こす可能性があることと、ノイズを拾いやすいこと。**",
   "tags": "Lead / PM / ICD / CRT / General / unipolar / lead / threshold / capture ユニポーラ unipolar 構造が単純 コイル1本 耐久性 細い スパイク Twitching ノイズ"
  },
  {
   "term": "チタン",
   "en": "titanium",
   "abbr": "",
   "cat": "デバイス構造",
   "device": "PM / ICD / CRT",
   "maker": "General",
   "short": "CIED本体ケースに広く用いられる、生体適合性と耐食性に優れた金属。単極ペーシングでは対極（陽極）としても働く。",
   "tags": "Device / PM / ICD / CRT / General / titanium"
  },
  {
   "term": "デマンドペーシング",
   "en": "demand pacing",
   "abbr": "",
   "cat": "モード",
   "device": "PM",
   "maker": "General",
   "short": "自己心拍があるときは刺激を抑制し、必要時のみ刺激するペーシング。自己脈との競合やspike on Tを避けられる。",
   "tags": "PM / General / demand / pacing / threshold / capture"
  },
  {
   "term": "電磁干渉",
   "en": "electromagnetic interference",
   "abbr": "EMI",
   "cat": "MRI・EMI",
   "device": "PM / ICD / CRT",
   "maker": "General",
   "short": "電磁場によってデバイスが不要信号を感知したり動作が一時的に変化する現象。EMI。多くはノイズが人体を介して混入して生じる。",
   "tags": "Trouble / PM / ICD / CRT / General / electromagnetic / interference 電磁障害 EMI electromagnetic interference 電気干渉 electrical interference"
  },
  {
   "term": "電池交換時期",
   "en": "elective replacement time",
   "abbr": "ERT",
   "cat": "電池",
   "device": "PM / ICD / CRT",
   "maker": "General",
   "short": "電池消耗が進み、計画的なジェネレータ交換を検討する段階。ERT/RRTなど表現はメーカーで異なる。機種ごとの基準を確認し、余裕をもって計画する。",
   "tags": "Battery / PM / ICD / CRT / General / elective / replacement / time"
  },
  {
   "term": "洞機能不全症候群",
   "en": "sick sinus syndrome",
   "abbr": "SSS",
   "cat": "不整脈・EP",
   "device": "PM / ICD / CRT",
   "maker": "General",
   "short": "洞徐脈、洞停止、洞房ブロック、徐脈頻脈症候群などを含む洞結節機能障害。SSS/SND。症状と徐脈の関連が確認できればペーシングの適応となる。",
   "tags": "Clinical / PM / ICD / CRT / General / sick / sinus / syndrome"
  },
  {
   "term": "洞結節機能回復時間",
   "en": "sinus node recovery time",
   "abbr": "SNRT / SRT",
   "cat": "不整脈・EP",
   "device": "PM / ICD / CRT",
   "maker": "General",
   "short": "心房オーバードライブ刺激終了から最初の洞性興奮までの時間。SNRT。延長は洞機能不全を示唆する。",
   "tags": "EP / PM / ICD / CRT / General / sinus / node / recovery / time"
  },
  {
   "term": "導体",
   "en": "conductor",
   "abbr": "",
   "cat": "リード",
   "device": "PM / ICD / CRT",
   "maker": "General",
   "short": "リード内で電流を伝える芯線。断線するとインピーダンスが上昇し、出力不全や雑音の原因になる。複数の線を撚った構造は屈曲による疲労に強い。鎖骨下や三尖弁輪など屈曲を受ける部位で損傷しやすい。",
   "tags": "Lead / PM / ICD / CRT / General / conductor / threshold / capture"
  },
  {
   "term": "2度房室ブロック",
   "en": "2nd degree A-V block",
   "abbr": "",
   "cat": "不整脈・EP",
   "device": "PM / ICD / CRT",
   "maker": "General",
   "short": "心房興奮の一部が心室へ伝導しない房室ブロック。Mobitz I/IIなどに分類する。Mobitz II型は高度な障害で、恒久ペーシングを要することが多い。",
   "tags": "Clinical / PM / ICD / CRT / General / nd / degree / A-V / block"
  },
  {
   "term": "バースト持続時間",
   "en": "burst duration",
   "abbr": "",
   "cat": "ICD",
   "device": "ICD",
   "maker": "General",
   "short": "ATPの1シーケンスで刺激列を継続する時間/拍数に関する設定。拍数が多いほど停止率は上がるが、加速のリスクも増える。",
   "tags": "ICD / General / burst / duration"
  },
  {
   "term": "バースト・レート",
   "en": "burst rate",
   "abbr": "",
   "cat": "ICD",
   "device": "ICD",
   "maker": "General",
   "short": "ATP刺激列の速さ。多くは頻拍周期に対する割合または刺激間隔で設定する。速いほど停止しやすいが、頻拍の加速や細動化を招きうる。",
   "tags": "ICD / General / burst / rate"
  },
  {
   "term": "パルス",
   "en": "pulse / impulse",
   "abbr": "",
   "cat": "ペーシング",
   "device": "PM",
   "maker": "General",
   "short": "デバイスが心筋を刺激するために放出する電気パルス。振幅（電圧）と幅（時間）で刺激エネルギーが決まり、心電図上はスパイクとして現れる。捕捉には閾値を超える出力が必要。閾値を下回ると心筋は反応せず、スパイクのみが記録される。",
   "tags": "PM / General / pulse / impulse / threshold / capture"
  },
  {
   "term": "パルス幅",
   "en": "pulse width / pulse duration",
   "abbr": "Pulse width",
   "cat": "ペーシング",
   "device": "PM",
   "maker": "General",
   "short": "1回の刺激パルスを通電する時間（ms）。出力電圧とともに刺激エネルギーを決め、閾値に対する安全域を確保するよう設定する。幅を延ばすと捕捉しやすくなるが、電池消耗も増える。標準は0.4ms前後。強さ-時間曲線の平坦部にあたる。",
   "tags": "PM / General / pulse / width / duration / threshold / capture インパルス持続時間 Pulse width impulse duration"
  },
  {
   "term": "パルスレート",
   "en": "pulse rate",
   "abbr": "",
   "cat": "AV・タイミング",
   "device": "PM",
   "maker": "General",
   "short": "1分あたりの刺激回数。基本となるペーシング頻度で下限レートと連動する。運動時はレート応答や自己P波の追従によって、これより速いレートで刺激されることがある。レートヒストグラムで実際の分布を確認できる。",
   "tags": "PM / General / pulse / rate / threshold / capture"
  },
  {
   "term": "ピール・アウェイ・シース",
   "en": "peel-away sheath / split-sheath lead introducer",
   "abbr": "",
   "cat": "植込み・手技",
   "device": "PM / ICD / CRT",
   "maker": "General",
   "short": "リード挿入後に縦方向へ裂いて除去できる静脈アクセス用イントロデューサーシース。リードを抜かずにシースだけを除去できる。",
   "tags": "Procedure / PM / ICD / CRT / General / peel-away / sheath / split-sheath / lead / threshold / capture"
  },
  {
   "term": "ヒス束",
   "en": "His bundle",
   "abbr": "",
   "cat": "不整脈・EP",
   "device": "PM / CRT / CSP",
   "maker": "General",
   "short": "房室結節から左右脚へ分岐するまでの刺激伝導路。ここを直接刺激するヒス束ペーシング（HBP）は、生理的な心室興奮が得られる伝導系ペーシングの一つ。線維三角を貫いて心室へ向かう。",
   "tags": "CSP / PM / CRT / General / His / bundle / threshold / capture AVB 房室束 中心線維体"
  },
  {
   "term": "ヒステレシス",
   "en": "hysteresis",
   "abbr": "",
   "cat": "AV・タイミング",
   "device": "PM",
   "maker": "General",
   "short": "自己心拍を優先するため、自己波後に一時的に基本レートより低いレートまで待つ機能。不要なペーシングを減らせるが、待つ間の心拍数は低くなる。",
   "tags": "PM / General / hysteresis / threshold / capture ヒステリシス hysteresis"
  },
  {
   "term": "不応期",
   "en": "refractory period",
   "abbr": "",
   "cat": "AV・タイミング",
   "device": "PM",
   "maker": "General",
   "short": "特定イベント後にセンシング入力を無視または分類限定する時間。生理的不応期とデバイス不応期を区別する。心筋の生理的不応期とデバイス設定上の不応期は別物。**デバイスの「不応期」は、電位を感知してもタイミングカウンタのリセットは行わない期間**である（BIOTRONIK 資料）。**カウンタに影響を与えずに必要な電位を確認するために設定する**点が、感知そのものを止める絶対不応期（ブランキング）との違い。目的は①**T波（再分極波）によるオーバーセンシングの防止**、②**QRS 波のダブルカウントに対するオーバーセンシングの防止**、③**PMT（逆行性P波による上限レート付近での DDD 作動）の防止**。",
   "tags": "PM / General / refractory / period / threshold / capture カウンタをリセットしない 必要な電位を確認 絶対不応期との違い T波 QRSダブルカウント PMT BIOTRONIK"
  },
  {
   "term": "副伝導路",
   "en": "accessory pathway",
   "abbr": "",
   "cat": "不整脈・EP",
   "device": "PM / ICD / CRT",
   "maker": "General",
   "short": "正常刺激伝導系以外に心房と心室などを結ぶ異常伝導路。WPWなどでリエントリー基質となる。Kent束が代表で、房室回帰性頻拍の回路となる。",
   "tags": "EP / PM / ICD / CRT / General / accessory / pathway"
  },
  {
   "term": "ペーシング不全",
   "en": "pacing failure",
   "abbr": "",
   "cat": "トラブル",
   "device": "PM / ICD / CRT",
   "maker": "General",
   "short": "必要なペーシング刺激が出ない、または刺激が出てもcaptureしない状態の総称。出力不全と捕捉不全に分けて原因を切り分ける。",
   "tags": "Trouble / PM / ICD / CRT / General / pacing / failure / threshold / capture"
  },
  {
   "term": "ペースメーカ依存",
   "en": "pacemaker dependent",
   "abbr": "",
   "cat": "フォロー",
   "device": "PM / ICD / CRT",
   "maker": "General",
   "short": "安全な自己調律が乏しく、ペーシング停止で重大な徐脈/無収縮を生じ得る状態。閾値測定や交換時はバックアップ手段を用意する。",
   "tags": "Clinical / PM / ICD / CRT / General / pacemaker / dependent Pacing dependency Pacemaker dependency"
  },
  {
   "term": "ペースメーカ介在性頻拍",
   "en": "pacemaker-mediated tachycardia",
   "abbr": "PMT",
   "cat": "トラブル",
   "device": "PM / ICD / CRT",
   "maker": "General",
   "short": "逆行性VA伝導を心房感知し、心室追従が連鎖して持続するendless-loop tachycardia。PMT。PVARP延長やPMT対応機能で輪を断ち切る。",
   "tags": "Trouble / PM / ICD / CRT / General / pacemaker-mediated / tachycardia / PMT ペースメーカ誘発性頻拍 pacemaker-induced tachycardia PMT ELT endless loop 逆行性伝導 PVARP TARP PVC PMT防止機能 PMT ペースメーカ誘発性頻拍 pacemaker induced tachycardia PMT termination PMT対応"
  },
  {
   "term": "ペースメーカ症候群",
   "en": "pacemaker syndrome",
   "abbr": "",
   "cat": "トラブル",
   "device": "PM / ICD / CRT",
   "maker": "General",
   "short": "AV/VA同期不良などにより、動悸、頸部拍動、低血圧、倦怠感等を来す血行動態不良。VVIでの房室同期喪失が代表的な原因。",
   "tags": "Clinical / PM / ICD / CRT / General / pacemaker / syndrome pacemaker syndrome VVI PMT AVディレイ AAIR 房室同期"
  },
  {
   "term": "ペースメーカ・ポケット",
   "en": "pacemaker pocket",
   "abbr": "",
   "cat": "植込み・手技",
   "device": "PM / ICD / CRT",
   "maker": "General",
   "short": "皮下/筋膜下にパルスジェネレータを収納するため作成するスペース。大きすぎるとTwiddler症候群、浅すぎると圧迫壊死を招く。",
   "tags": "Procedure / PM / ICD / CRT / General / pacemaker / pocket / threshold / capture"
  },
  {
   "term": "房室結節",
   "en": "atrio-ventricular node",
   "abbr": "AV node",
   "cat": "不整脈・EP",
   "device": "PM / ICD / CRT",
   "maker": "General",
   "short": "心房からHis束へ興奮を伝え、生理的遅延を形成する刺激伝導系組織。AV node。心房細動時に速い興奮が心室へ届くのを防ぐフィルタでもある。",
   "tags": "EP / PM / ICD / CRT / General / atrio-ventricular / node AVN 結節間伝導路 Wenckebach束 Thorel束"
  },
  {
   "term": "房室接合部",
   "en": "atrioventricular junction",
   "abbr": "AV junction",
   "cat": "不整脈・EP",
   "device": "PM / ICD / CRT",
   "maker": "General",
   "short": "心房と心室の間で興奮を中継する部位で、房室結節とその周辺を指す。房室ブロック時には毎分40〜50前後の補充調律の発生源になる。QRS幅は比較的狭く保たれる。",
   "tags": "EP / PM / ICD / CRT / General / atrioventricular / junction"
  },
  {
   "term": "補正洞結節機能回復時間",
   "en": "corrected sinus node recovery time",
   "abbr": "CSRT",
   "cat": "不整脈・EP",
   "device": "PM / ICD / CRT",
   "maker": "General",
   "short": "SNRTから基礎洞周期長を差し引いた洞結節機能指標。CSNRT/CSRT。基礎心拍の影響を除いて評価できる。",
   "tags": "EP / PM / ICD / CRT / General / corrected / sinus / node / recovery"
  },
  {
   "term": "捕捉",
   "en": "capture",
   "abbr": "",
   "cat": "ペーシング",
   "device": "PM",
   "maker": "General",
   "short": "ペーシング刺激によって標的心筋の脱分極が成立すること。capture。スパイク後にP波やQRSが続くかで判定する。",
   "tags": "PM / General / capture / threshold 心室捕捉 ventricular capture"
  },
  {
   "term": "マグネット・モード",
   "en": "magnet mode",
   "abbr": "",
   "cat": "MRI・EMI",
   "device": "PM",
   "maker": "General",
   "short": "磁石をデバイス上に置いた際に作動する規定動作。PMとICDで反応が異なる。PMは非同期ペーシング、ICDは頻拍治療の停止となる。",
   "tags": "PM / General / magnet / mode 静磁界 10ガウス"
  },
  {
   "term": "マグネット・レート",
   "en": "magnet rate",
   "abbr": "",
   "cat": "MRI・EMI",
   "device": "PM / ICD / CRT",
   "maker": "General",
   "short": "磁石装着時の非同期ペーシングレート等。電池状態の指標として利用された/されるが機種依存。挙動は機種によって異なるため一律には扱えない。**BIOTRONIK（Amvia Sky／E シリーズ）の Magnet response は Auto／ASYNC／SYNC の3択**（追補49・BIOTRONIK「Amvia Sky & Edora  BIOTRONIK Product Brady Parameter」）。**AUTO＝まず10拍、DOO/VOO/AOO 90ppm（マグネットレート）の非同期ペーシングを AV delay 100ms で行い、11拍目以降は設定値に戻る。ASYNC＝つねに 90ppm の非同期ペーシング・AV delay 100ms。SYNC＝マグネットを当てても何も作動は変わらない。****ERI 時はマグネットレートが 80ppm に下降する。****Tachy 用テレメトリヘッド（マグネットなし）使用時には非同期モードにならない。****MRI モード中は自動的に AUTO ⇒ SYNC に切り替わる。**",
   "tags": "Battery / PM / ICD / CRT / General / magnet / rate Magnet response Auto ASYNC SYNC 90ppm 10拍 11拍目 AV delay 100ms ERI 80ppm Tachyヘッド MRIモード SYNC BIOTRONIK"
  },
  {
   "term": "慢性期閾値",
   "en": "chronic threshold",
   "abbr": "",
   "cat": "ペーシング",
   "device": "PM / ICD / CRT",
   "maker": "General",
   "short": "植込み後のlead maturationを経て安定した時期に測定するペーシング閾値。おおむね植込み6〜8週以降の値で、長期の出力設定の基準になる。",
   "tags": "Lead / PM / ICD / CRT / General / chronic / threshold / capture"
  },
  {
   "term": "陽極",
   "en": "anode",
   "abbr": "",
   "cat": "ペーシング",
   "device": "PM / ICD / CRT",
   "maker": "General",
   "short": "電流が戻る側の電極。bipolar pacingではringが陽極になる構成が一般的。出力が高いと陽極側でも捕捉が起こることがある（陽極刺激）。",
   "tags": "Lead / PM / ICD / CRT / General / anode / threshold / capture 陽極バンド anodal band"
  },
  {
   "term": "リード",
   "en": "lead",
   "abbr": "",
   "cat": "リード",
   "device": "PM / ICD / CRT",
   "maker": "General",
   "short": "心内電位のセンシングと刺激伝達を行い、ジェネレータと心臓を電気的に接続する導線。体内で最も機械的ストレスを受ける部品で、トラブルの多くはここに起こる。",
   "tags": "Lead / PM / ICD / CRT / General / lead / threshold / capture"
  },
  {
   "term": "電池内部抵抗",
   "en": "cell impedance",
   "abbr": "",
   "cat": "電池",
   "device": "PM / ICD / CRT",
   "maker": "General",
   "short": "電池セル内部の抵抗成分。電池消耗に伴う変化が寿命推定の情報となる。ICDでは充電時間の延長として現れる。",
   "tags": "Battery / PM / ICD / CRT / General / cell / impedance"
  },
  {
   "term": "クロス・スティミュレーション",
   "en": "cross stimulation",
   "abbr": "",
   "cat": "トラブル",
   "device": "PM / ICD / CRT",
   "maker": "General",
   "short": "一方のチャネル刺激が別チャネル/心腔へ意図せず影響する現象を指す旧来の用語。リードの逆接続でも同様のことが起こる。",
   "tags": "Trouble / PM / ICD / CRT / General / cross / stimulation"
  },
  {
   "term": "リード断線",
   "en": "lead fracture",
   "abbr": "",
   "cat": "リード",
   "device": "PM / ICD / CRT",
   "maker": "General",
   "short": "リード導体が機械的に破損し、導通が不安定または途絶した状態。インピーダンス上昇、ノイズ、出力不全として現れる。",
   "tags": "Trouble / PM / ICD / CRT / General / lead / fracture / noise / oversensing / lead trouble / threshold / capture コンダクタ断線 conductor fracture 半断線 不完全断線 インピーダンス上昇 ノイズカウンタ 物理ストレス 鎖骨肋骨間圧迫 Sprint Fidelis Riata リコール 基線動揺 短周期センシング lead fracture 断線 リード切れ"
  },
  {
   "term": "ジェネレーター移動",
   "en": "migration",
   "abbr": "",
   "cat": "トラブル",
   "device": "PM / ICD / CRT",
   "maker": "General",
   "short": "ポケット内でジェネレータ位置が変化すること。migration。リードの牽引や捻れを招くことがある。",
   "tags": "Trouble / PM / ICD / CRT / General / migration"
  },
  {
   "term": "多線条リード",
   "en": "multifilar lead",
   "abbr": "",
   "cat": "リード",
   "device": "PM / ICD / CRT",
   "maker": "General",
   "short": "複数の細い導線を束ねて柔軟性・耐久性を持たせたmultifilar conductor構造のリード。細い線を撚ることで繰り返しの屈曲に耐える。",
   "tags": "Lead / PM / ICD / CRT / General / multifilar / lead / threshold / capture"
  },
  {
   "term": "偽断線像",
   "en": "pseudofracture",
   "abbr": "",
   "cat": "リード",
   "device": "PM / ICD / CRT",
   "maker": "General",
   "short": "X線等で断線様に見えるが実際の導体断線ではない外観。pseudofracture。リードの重なりや屈曲、コネクタ部の形状で生じる。",
   "tags": "Lead / PM / ICD / CRT / General / pseudofracture / noise / oversensing / lead trouble / threshold / capture"
  },
  {
   "term": "X線識別文字",
   "en": "radiopaque identification letters",
   "abbr": "",
   "cat": "デバイス構造",
   "device": "PM / ICD / CRT",
   "maker": "General",
   "short": "透視/X線で機種識別に用いるradiopaque marker/identification。手帳がない患者の機種同定に役立つ。",
   "tags": "Device / PM / ICD / CRT / General / radiopaque / identification / letters X線識別マーカ radiographic marker"
  },
  {
   "term": "R on T",
   "en": "R on T pattern / spike on T pattern",
   "abbr": "",
   "cat": "不整脈・EP",
   "device": "PM / ICD / CRT",
   "maker": "General",
   "short": "心室再分極のT波上へ心室刺激/期外収縮が重なる状態。vulnerable periodでは心室性不整脈誘発リスクとなる。心室頻拍や心室細動を誘発する危険がある。",
   "tags": "Trouble / PM / ICD / CRT / General / on / pattern / spike"
  },
  {
   "term": "ランナウェイ・ペースメーカ",
   "en": "runaway pacemaker",
   "abbr": "",
   "cat": "トラブル",
   "device": "PM",
   "maker": "General",
   "short": "回路故障等で異常に速い固定ペーシングを生じる歴史的なデバイス故障。現行機では極めて稀。現行機では回路上の対策がなされている。",
   "tags": "History / PM / General / runaway / pacemaker"
  },
  {
   "term": "センシング回路",
   "en": "sensing circuit",
   "abbr": "",
   "cat": "センシング",
   "device": "PM",
   "maker": "General",
   "short": "心内電位を増幅・フィルタし、自己心拍として認識するデバイス内の回路。感度やフィルタの設定によって、オーバー／アンダーセンシングの挙動が変わる。増幅とフィルタの特性がメーカーごとに異なる。",
   "tags": "PM / General / sensing / circuit / threshold / capture"
  },
  {
   "term": "シングルパス・リード",
   "en": "single-pass lead",
   "abbr": "",
   "cat": "リード",
   "device": "PM / ICD / CRT",
   "maker": "General",
   "short": "単一の経静脈リードで心房センシングと心室ペーシング等を行うよう設計されたリード。VDDモードで用いるが、心房刺激はできない。",
   "tags": "Lead / PM / ICD / CRT / General / single-pass / lead / threshold / capture VDD単一リード Single-lead VDD"
  },
  {
   "term": "縫合スリーブ",
   "en": "suture sleeve",
   "abbr": "",
   "cat": "リード",
   "device": "PM / ICD / CRT",
   "maker": "General",
   "short": "リードを筋膜へ縫着固定し、血管入口部での移動や屈曲を抑える部材。**素材はシリコン。**締めすぎると絶縁体を傷めるため、適度な固定にとどめる。",
   "tags": "Lead / PM / ICD / CRT / General / suture / sleeve / threshold / capture シリコン Suture Sleeve"
  },
  {
   "term": "URL",
   "en": "Upper Rate Limit",
   "abbr": "URL",
   "cat": "AV・タイミング",
   "device": "PM / ICD / CRT",
   "maker": "General",
   "short": "上限レートの総称。心房追従上限（MTR）とセンサー駆動上限（MSR）を文脈で区別する。どちらを指すかは機種の表記で確認する。",
   "tags": "PM / ICD / CRT / General / Upper / Rate / Limit / threshold / capture"
  },
  {
   "term": "MSR",
   "en": "Maximum Sensor Rate",
   "abbr": "MSR",
   "cat": "レート応答",
   "device": "PM / ICD / CRT",
   "maker": "General",
   "short": "レートレスポンスによるセンサー駆動レートの上限。Maximum Sensor Rate。高すぎると軽い動作で心拍が上がりすぎる。",
   "tags": "PM / ICD / CRT / General / Maximum / Sensor / Rate"
  },
  {
   "term": "SAV",
   "en": "Sensed AV Delay",
   "abbr": "SAV",
   "cat": "AV・タイミング",
   "device": "PM / CRT",
   "maker": "General",
   "short": "心房自己波（AS）から心室刺激までのAV delay。Sensed AV Delay。P波感知の遅れを見込んでPAVより短く設定する。設定値と実際に得られる AV 間隔にはずれがあるため、**PAV を長め・SAV を短めに設定して実効の AV 間隔を揃える**という調整を行う（BIOTRONIK 資料の例では、ペースディレイ／センスディレイをそれぞれ 20ms と見込み、PAV 150ms／SAV 150ms の設定を PAV 170ms／SAV 130ms に変更している）。",
   "tags": "PM / CRT / General / Sensed / AV / Delay / threshold / capture ペースディレイ センスディレイ 20ms 150 170 130 実効AV間隔 BIOTRONIK"
  },
  {
   "term": "PAV",
   "en": "Paced AV Delay",
   "abbr": "PAV",
   "cat": "AV・タイミング",
   "device": "PM / CRT",
   "maker": "General",
   "short": "心房刺激（AP）から心室刺激までのAV delay。Paced AV Delay。刺激と同時に計時が始まるためSAVより長めにする。**PAV を SAV より長くする理由は3つ**（BIOTRONIK 資料）。心房リードの留置位置が刺激伝導系の始まりである洞結節ではないため、心房内の伝導遅延による微妙なタイミングのずれを考慮する必要がある。①**心房センシング遅延**（洞結節からの信号が遅れて感知される）、②**心房ペーシング・レイテンシー**（ペーシングによる心房筋の興奮が遅れて収縮を始める）、③**心房内遅延**（ペーシングをした刺激の興奮が遅れて伝搬されていく）。**注意点として、AV delay の最適化は本来、左房と左室間のディレイがもっとも重要である。**",
   "tags": "PM / CRT / General / Paced / AV / Delay / threshold / capture 心房センシング遅延 心房ペーシングレイテンシー 心房内遅延 洞結節 留置位置 左房左室 最適化 BIOTRONIK"
  },
  {
   "term": "PVARP",
   "en": "Post-Ventricular Atrial Refractory Period",
   "abbr": "PVARP",
   "cat": "AV・タイミング",
   "device": "PM / ICD / CRT",
   "maker": "General",
   "short": "心室イベント後、心房イベントを追従トリガーとして扱わない不応期。PMT/FFRW対策に重要。長すぎるとTARPが延び、上限追従レートが制限される。**BIOTRONIK では心室イベント後の心房不応期として PVARP を持ち、PVC 後だけ別値を使う PVARP after PVC、レートに応じて自動調整する Auto PVARP がある**（Etrinsa 8 DR-T の画面例は PVARP 225ms／PVARP after PVC 375ms／Auto PVARP ON）。",
   "tags": "PM / ICD / CRT / General / Post-Ventricular / Atrial / Refractory / Period / PMT 心室後心房不応期 post ventricular atrial refractory period PVARP after PVC Auto PVARP 225ms 375ms Etrinsa BIOTRONIK"
  },
  {
   "term": "TARP",
   "en": "Total Atrial Refractory Period",
   "abbr": "TARP",
   "cat": "AV・タイミング",
   "device": "PM / CRT",
   "maker": "General",
   "short": "AV delayとPVARPを合わせた、心房イベントの追従可能上限に影響する総不応期間。2:1ブロックレート＝60,000÷TARP（ms）で境界が計算できる。**BIOTRONIK の資料は TARP＝PVARP＋SAV ディレイ と定義し、ARP と PVARP がどちらも心房不応期であることから TARP（Total Atrial Refractory Period）と呼ぶ、と説明している。**",
   "tags": "PM / CRT / General / Total / Atrial / Refractory / Period PVARP+SAVディレイ ARP 心房不応期 Total Atrial Refractory Period BIOTRONIK"
  },
  {
   "term": "モードスイッチ",
   "en": "Automatic Mode Switch",
   "abbr": "AMS",
   "cat": "モード",
   "device": "PM / ICD / CRT",
   "maker": "General",
   "short": "AMS。AT/AF検出時にDDD(R)からDDI/VDI等へ自動切替する機能。検出基準と復帰条件はメーカーごとに異なる。",
   "tags": "PM / ICD / CRT / General / Automatic / Mode / Switch / threshold / capture / AF AMS AMS Automatic Mode Switch"
  },
  {
   "term": "VP%",
   "en": "Ventricular Pacing Percentage",
   "abbr": "VP%",
   "cat": "フォロー",
   "device": "PM / ICD / CRT",
   "maker": "General",
   "short": "観察期間中の心室ペーシング割合。高いVP%は適応や心機能、CSP/CRTの必要性と合わせて解釈する。洞不全では低いほど望ましく、CRTでは高く保つ。",
   "tags": "Follow-up / PM / ICD / CRT / General / Ventricular / Pacing / Percentage"
  },
  {
   "term": "AP%",
   "en": "Atrial Pacing Percentage",
   "abbr": "AP%",
   "cat": "フォロー",
   "device": "PM / ICD / CRT",
   "maker": "General",
   "short": "観察期間中の心房ペーシング割合。洞機能やLRL、rate response設定の影響を受ける。下限レートやレート応答の設定に影響される。",
   "tags": "Follow-up / PM / ICD / CRT / General / Atrial / Pacing / Percentage"
  },
  {
   "term": "FFRW",
   "en": "Far-Field R-Wave",
   "abbr": "FFRW",
   "cat": "センシング",
   "device": "PM / ICD / CRT",
   "maker": "General",
   "short": "心房チャネルが心室脱分極（far-field R wave）を感知する現象。誤AMS/AHREの原因となる。PVABの設定で防ぎ、長すぎる設定は心房感知の欠落を招く。",
   "tags": "Trouble / PM / ICD / CRT / General / Far-Field / R-Wave"
  },
  {
   "term": "TWOS",
   "en": "T-Wave Oversensing",
   "abbr": "TWOS",
   "cat": "ICD",
   "device": "ICD / CRT-D",
   "maker": "General",
   "short": "T波をR波として二重感知するT-wave oversensing。ICDでは不適切治療につながり得る。CRTでは両室ペーシング率の低下も招く。**Wide QRS のダブルカウントとの見分け方（BIOTRONIK 資料）**：TWOS は心室収縮（脱分極）時だけでなく、**心室拡張（再分極）時の電位も感知してしまうこと**で、Vs の出るタイミングは **350〜440ms が正常範囲、450ms 以上は Long QT**。一方 Wide QRS のダブルカウントは**1つの QRS を2回感知してしまうこと**で、**60〜100ms が脱分極の正常値、120ms 以上は CRT 適応**の範囲になる。**Vs までの間隔を測れば、どちらなのかを切り分けられる。**",
   "tags": "Trouble / ICD / CRT-D / General / T-Wave / Oversensing / noise / oversensing / lead trouble T波オーバーセンシング R波振幅減少 QT延長 高カリウム 極性変更 フィルタ 再留置 T wave oversensing T波オーバーセンシング Twave oversensing Wide QRS ダブルカウント 見分け方 350〜440ms 450ms Long QT 60〜100ms 120ms CRT適応 再分極 BIOTRONIK"
  },
  {
   "term": "VT zone",
   "en": "Ventricular Tachycardia Zone",
   "abbr": "",
   "cat": "ICD",
   "device": "ICD / CRT-D",
   "maker": "General",
   "short": "心室頻拍として検出・治療判定するレート/周期帯。治療内容・判別・検出時間と一体で設定する。まずATPを試み、停止しなければショックへ移行する設定が一般的。",
   "tags": "ICD / CRT-D / General / Ventricular / Tachycardia / Zone"
  },
  {
   "term": "VF zone",
   "en": "Ventricular Fibrillation Zone",
   "abbr": "",
   "cat": "ICD",
   "device": "ICD / CRT-D",
   "maker": "General",
   "short": "最も速い心拍数域に設定する検出ゾーン。心室細動を想定してショックを主体に治療するが、充電中ATP（Pain-Free）を併用できる機種もある。ここでは鑑別ロジックを効かせず、治療を優先する。",
   "tags": "ICD / CRT-D / General / Ventricular / Fibrillation / Zone"
  },
  {
   "term": "NID",
   "en": "Number of Intervals to Detect",
   "abbr": "NID",
   "cat": "ICD",
   "device": "ICD / CRT-D",
   "maker": "General",
   "short": "頻拍と診断するまでに必要なinterval数。Number of Intervals to Detect。検出遅延/不要治療抑制に関係する。大きくすると自然停止する頻拍への不要な治療を減らせる。",
   "tags": "ICD / CRT-D / General / Number / of / Intervals / to"
  },
  {
   "term": "ATP",
   "en": "Antitachycardia Pacing",
   "abbr": "ATP",
   "cat": "ICD",
   "device": "ICD / CRT-D",
   "maker": "General",
   "short": "頻拍より速い短いペーシング列でリエントリー性VT停止を狙う抗頻拍ペーシング。無痛で停止できるため、ショックの前に必ず試みる価値がある。",
   "tags": "ICD / CRT-D / General / Antitachycardia / Pacing 自動抗頻拍ペーシング ATP automatic antitachycardia pacing"
  },
  {
   "term": "ATP during charging",
   "en": "ATP during charging",
   "abbr": "",
   "cat": "ICD",
   "device": "ICD / CRT-D",
   "maker": "General",
   "short": "VF/高速VTでショック充電中にATPを行い、停止すればショック回避を狙う機能。停止すれば充電を中止でき、患者の負担を減らせる。",
   "tags": "ICD / CRT-D / General / ATP / during / charging"
  },
  {
   "term": "SVT discrimination",
   "en": "Supraventricular Tachycardia Discrimination",
   "abbr": "",
   "cat": "ICD",
   "device": "ICD / CRT-D",
   "maker": "General",
   "short": "心房情報、AV関係、形態、規則性、発症様式などでSVTとVTを鑑別し不適切治療を減らすロジック。心房リードがあると鑑別精度が上がる。",
   "tags": "ICD / CRT-D / General / Supraventricular / Tachycardia / Discrimination / noise / oversensing / lead trouble / AF"
  },
  {
   "term": "Shock impedance",
   "en": "High-voltage shock impedance",
   "abbr": "",
   "cat": "ICD",
   "device": "ICD / CRT-D",
   "maker": "General",
   "short": "除細動コイルを含む高電圧ショック経路のインピーダンス。HV lead/coil/接続評価に用いる。高値はコイル断線、低値は絶縁不良を示唆する。",
   "tags": "ICD / CRT-D / General / High-voltage / shock / impedance"
  },
  {
   "term": "Electrical storm",
   "en": "Electrical storm",
   "abbr": "",
   "cat": "ICD",
   "device": "ICD / CRT-D",
   "maker": "General",
   "short": "短期間にVT/VFが反復し、複数回のICD治療や緊急介入を要する状態。鎮静・抗不整脈薬・原因是正・アブレーションを組み合わせる。",
   "tags": "Clinical / ICD / CRT-D / General / Electrical / storm"
  },
  {
   "term": "BiV%",
   "en": "Biventricular pacing percentage",
   "abbr": "",
   "cat": "フォロー",
   "device": "CRT",
   "maker": "General",
   "short": "観察期間中の両室ペーシング割合。CRTでは高い実効ペーシング率の維持が重要。一般に98％以上を目標とする。",
   "tags": "CRT / General / Biventricular / pacing / percentage / threshold / capture / AF 両心室ペーシング率 BiV pacing percentage"
  },
  {
   "term": "Effective CRT",
   "en": "Effective CRT pacing",
   "abbr": "",
   "cat": "CRT・CSP",
   "device": "CRT",
   "maker": "General",
   "short": "単なるVPカウントでなく、融合/偽融合を除き実際に再同期に寄与する刺激が成立したかを見る概念。見かけのペーシング率が高くても実効率は低いことがある。",
   "tags": "CRT / General / Effective / pacing"
  },
  {
   "term": "LV lead",
   "en": "Left ventricular lead",
   "abbr": "",
   "cat": "CRT・CSP",
   "device": "CRT",
   "maker": "General",
   "short": "冠静脈洞を経由して左室側壁の静脈に留置する左室リード。CRTで左室を刺激し、両室の同期を回復させる。刺激部位を選べる四極リードが主流。心外膜側から刺激するため閾値が高くなりやすい。",
   "tags": "CRT / General / Left / ventricular / lead / threshold / capture 左室リード CS lead 左室 CS lead 冠静脈洞リード coronary sinus lead"
  },
  {
   "term": "LV threshold",
   "en": "Left ventricular pacing threshold",
   "abbr": "",
   "cat": "CRT・CSP",
   "device": "CRT",
   "maker": "General",
   "short": "選択したLVベクトルで左室心筋をcaptureできる最小刺激強度。上昇するとそのまま両室ペーシングの欠落につながる。",
   "tags": "CRT / General / Left / ventricular / pacing / threshold / capture"
  },
  {
   "term": "CSP",
   "en": "Conduction System Pacing",
   "abbr": "CSP",
   "cat": "CRT・CSP",
   "device": "PM / CRT",
   "maker": "General",
   "short": "His束や左脚領域を刺激し、刺激伝導系を利用して生理的な心室興奮を目指すConduction System Pacing。右室ペーシングによる非同期収縮を避けられる。",
   "tags": "CSP / PM / CRT / General / Conduction / System / Pacing / threshold / capture conduction system pacing 刺激伝導系ペーシング His束ペーシング 左脚ペーシング"
  },
  {
   "term": "HBP",
   "en": "His Bundle Pacing",
   "abbr": "HBP",
   "cat": "CRT・CSP",
   "device": "PM / CRT",
   "maker": "General",
   "short": "His束を直接/近傍から捕捉するHis Bundle Pacing。閾値が高くなりやすく、心房波オーバーセンシングも課題。",
   "tags": "CSP / PM / CRT / General / His / Bundle / Pacing / threshold / capture クラスIIa クラスIIb EF36-50 フォーカスアップデート 2021年 シースデリバー"
  },
  {
   "term": "LBBP",
   "en": "Left Bundle Branch Pacing",
   "abbr": "LBBP",
   "cat": "CRT・CSP",
   "device": "PM / CRT",
   "maker": "General",
   "short": "左脚の直接captureを確認して行うLeft Bundle Branch Pacing。ヒス束ペーシングが無効な場合の選択肢となる。",
   "tags": "CSP / PM / CRT / General / Left / Bundle / Branch / Pacing / threshold / capture left bundle branch pacing 左脚ペーシング"
  },
  {
   "term": "LBBAP",
   "en": "Left Bundle Branch Area Pacing",
   "abbr": "LBBAP",
   "cat": "CRT・CSP",
   "device": "PM / CRT",
   "maker": "General",
   "short": "深部中隔から左脚領域を刺激するLeft Bundle Branch Area Pacing。LBB captureを確認できないLV septal pacingも包括し得る。閾値が安定しやすく、近年広く行われている。ターゲットはRAO30度でヒス電位から心尖方向に15〜35mm、三尖弁輪の中隔尖の下で、LAO30度で中隔に垂直に貫通する向きに留置する。",
   "tags": "CSP / PM / CRT / General / Left / Bundle / Branch / Area / threshold / capture 左脚ペーシング クラスIIb ヒス束無効時 2021年ガイドライン left bundle branch area pacing 左脚領域ペーシング RAO30 LAO30 15mm 35mm 三尖弁輪 中隔尖 ターゲット部位 Abbott"
  },
  {
   "term": "LVAT",
   "en": "Left Ventricular Activation Time",
   "abbr": "LVAT",
   "cat": "CRT・CSP",
   "device": "PM / CRT",
   "maker": "General",
   "short": "左室活性化時間。ペーシング刺激からV5またはV6誘導のR波ピークまでの時間として計測し、80ms未満が目安。左脚が捕捉できているかの判断材料になる。高出力でも低出力でも一貫していることが重要で、LVATが短く一貫していてインピーダンスが高いままなら、リード本体を回転させて固定を進める。",
   "tags": "CSP / PM / CRT / General / Left / Ventricular / Activation / Time / threshold / capture left ventricular activation time 左室興奮時間 LVAT 80ms V5 V6 R波ピーク 高出力 低出力 一貫 リード固定 Abbott LBBAP"
  },
  {
   "term": "V6 RWPT",
   "en": "V6 R-wave Peak Time",
   "abbr": "V6 RWPT",
   "cat": "CRT・CSP",
   "device": "PM / CRT",
   "maker": "General",
   "short": "刺激スパイクからV6誘導R波頂点までの時間。LBB capture評価に用いる。V1誘導はRV中隔、V6誘導は外側LVを観察しており、両者のRWPTの差（V6−V1）で判定する。差がわずかなら心筋／LV中隔での捕捉（脱分極は同時）、44msより大きければセレクティブLBBAP、33msより大きければノンセレクティブかセレクティブのどちらかが達成されている。",
   "tags": "CSP / PM / CRT / General / V6 / R-wave / Peak / Time / threshold / capture V6 R wave peak time V6-V1 RWPT差 44ms 33ms interpeak V1 RV中隔 外側LV セレクティブ ノンセレクティブ"
  },
  {
   "term": "Selective HBP",
   "en": "Selective His Bundle Pacing",
   "abbr": "",
   "cat": "CRT・CSP",
   "device": "PM / CRT",
   "maker": "General",
   "short": "His束のみがcaptureされ、局所心室筋の直接captureを伴わないHBP。刺激から興奮開始までにわずかな間隔が見られる。",
   "tags": "CSP / PM / CRT / General / Selective / His / Bundle / Pacing / threshold / capture"
  },
  {
   "term": "Non-selective HBP",
   "en": "Non-selective His Bundle Pacing",
   "abbr": "",
   "cat": "CRT・CSP",
   "device": "PM / CRT",
   "maker": "General",
   "short": "ヒス束と周囲の心筋を同時に捕捉するヒス束ペーシング。QRSにデルタ様の立ち上がりを伴い、選択的HBPより閾値が低いことが多いが、波形はやや幅広くなる。選択的HBPより閾値が低いことが多い。",
   "tags": "CSP / PM / CRT / General / Non-selective / His / Bundle / Pacing / threshold / capture"
  },
  {
   "term": "Leadless pacemaker",
   "en": "Leadless Pacemaker",
   "abbr": "",
   "cat": "リードレス",
   "device": "Leadless",
   "maker": "General",
   "short": "経静脈リードと皮下ポケットを用いず、心腔内へ本体を直接留置するペースメーカ。リード断線やポケット感染という従来の弱点を回避できる。",
   "tags": "Leadless / General / Pacemaker"
  },
  {
   "term": "Micra",
   "en": "Micra Transcatheter Pacing System",
   "abbr": "",
   "cat": "リードレス",
   "device": "Leadless",
   "maker": "Medtronic",
   "short": "Medtronicの右室内留置型リードレスペースメーカ製品群。長さ約25.9mm・容積1cc・重さ1.75gのカプセル型。",
   "tags": "Leadless / Medtronic / Micra / Transcatheter / Pacing / System ニチノールタイン FlexFix リトリーバルヘッド 27Fr 大腿静脈 Micra TPS 25.9mm 20Fr 1cc Tip-Ring18mm 心室中壁 穿孔 VDD"
  },
  {
   "term": "Micra AV",
   "en": "Micra AV",
   "abbr": "",
   "cat": "リードレス",
   "device": "Leadless",
   "maker": "Medtronic",
   "short": "加速度センサーで心房機械イベントを検出し、VDD様のAV同期を目指すMicra系リードレスPM。心房リードなしで房室ブロックにも対応できる。",
   "tags": "Leadless / Medtronic / Micra / AV / threshold / capture"
  },
  {
   "term": "Aveir VR",
   "en": "Aveir VR",
   "abbr": "",
   "cat": "リードレス",
   "device": "Leadless",
   "maker": "Abbott",
   "short": "Abbott AVEIRの心室用リードレスペースメーカ（LSP112V）。全長38.0mm・容積1.1cc・質量2.4g・外径6.5mm。シングルヘリックス設計で、1.63mmのアウターヘリックスが固定と先端電極を兼ねる。バッテリー容量243mAh、ISO規格設定（VVIR 60bpm・2.5V／0.4ms・600Ω・100％ペーシング）に基づく予測寿命は10.3年。レート応答は温度ベース。固定前のプレマッピングが可能で、専用リトリーバルカテーテルによる抜去に対応する。推奨留置部位は右心室の低位中隔から中隔。X線コードは NT。追補47の資料は**公称容量を 241mAh**とし（既存の243mAhと食い違う。未確定）、**AR との電極間距離はどちらも 24mm で同じ**としている。AVEIR DR システムでは、VR は「新しいローディングツール内にある同様のデバイス」として供給され、デリバリーカテーテル・イントロデューサ・リトリーバルカテーテル・プログラマとテレメトリーセットアップは VR 単独のときと同じものを使う（デリバリーカテーテルのみ重要な変更あり・手技には2本必要）。",
   "tags": "Leadless / Abbott / Aveir / VR LSP112V 38.0mm 1.1cc 2.4g 6.5mm 243mAh 10.3年 10.3 years 温度ベース 低位中隔 シングルヘリックス 1.63mm NT アヴェイル LP 241mAh 243mAh 24mm 電極間距離 ローディングツール デリバリーカテーテル2本 未確定"
  },
  {
   "term": "Aveir AR",
   "en": "Aveir AR",
   "abbr": "",
   "cat": "リードレス",
   "device": "Leadless",
   "maker": "Abbott",
   "short": "Abbott AVEIRの心房用リードレスペースメーカ（LSP201A）。全長32.2mm・外径6.5mm、デュアルヘリックス設計（アウターヘリックス1.63mmで固定、インナーヘリックスが固定性・安定性を高めると同時に先端電極として機能）。推奨留置部位は右心耳基部。単独では AAI(R)、心室用 AVEIR VR と組み合わせると AAI(R)＋VVI または DDD(R) で使える。第2世代の AVEIR AR2（LSP203A）が後継。植込み3か月後の有効性エンドポイント（閾値≦3.0V@0.4ms かつ P波高値≧1mV）の達成率は90.2％、波高値を0.5mV以上とした場合は95.2％。留置部位は右心耳基部が推奨で、IDE 試験では植込み全体の61.1％がここだった。深部右心耳は脱落率が高く（4.4％ 対 0.9％）、組織が薄くパーフォレーションのリスクがあり、i2i 通信の距離も延びる。植込み時に心房の閾値が大幅に上昇することは珍しくない。追補47の資料では 容量 1.0cc・重さ 2.1g・固定の深さ 約1.63mm・固定メカニズム＝デュアルヘリックスと明記。**VR と比べてヘリックスが6時の位置で「ベベルアップ」に設計されており、**ヘリックスの攻撃性を減らして心膜の固定リスクを下げることを狙っている。**電気的にアクティブな先端電極はアウターヘリックスから 0.02インチ（0.05cm）凹んだインナーヘリックスの形**で、電極と組織の接触を改善し二次的な固定も与える。AR が VR より短いのは RA の解剖に対応するためで、**サイズ差はバッテリーサイズの縮小で補われ、公称容量は AR 174mAh／VR 241mAh**とされる（既存の 0.213Ah／243mAh とは食い違い。未確定）。**電極間距離は AR・VR とも 24mm で同じ。**設計は、ベンチテスト用18コンセプト → 急性期の羊研究で10コンセプト → 長期羊研究向けに3コンセプトという経過で絞り込まれた。",
   "tags": "Leadless / Abbott / Aveir / AR LSP201A AR2 LSP203A アヴェイル LP AAI AAI+VVI DDD 32.2mm 6.5mm デュアルヘリックス 1.63mm 右心耳基部 90.2% 95.2% 3.0V 1mV 0.5mV 61.1% 4.4% 0.9% 深部右心耳 脱落 閾値上昇 分界稜 1.0cc 2.1g 174mAh 241mAh 24mm 電極間距離 ベベルアップ 6時 インナーヘリックス 0.02インチ 0.05cm 凹み 固定の深さ 攻撃性 心膜 18コンセプト 羊"
  },
  {
   "term": "Aveir DR",
   "en": "Aveir DR",
   "abbr": "",
   "cat": "リードレス",
   "device": "Leadless",
   "maker": "Abbott",
   "short": "AVEIR ARとVRを組み合わせ、i2i通信でbeat-to-beatのデュアルチャンバー同期を行うシステム。リードレスでDDD様の動作を可能にした。AAI(R)＋VVI モードを選べば、心房ペーシング主体で心室はバックアップとなり、両デバイスの寿命延長が期待できる。AVEIR DR i2i スタディでは、デュアルチャンバの手術成功率98.3％、複数の姿勢と歩行で観察された平均房室同期97.3％、安全性達成率90.3％、心房用LPの有効性エンドポイント90.2％が報告されている（NEJM 2023）。デュアルチャンバのアルゴリズムとして AMS（心内心電図を最大4つ保存）・VIP・ヒステリシス・A Pace on PMT を持つ。植込みは「検査室・患者の準備」と「静脈アクセス」（各1回）に続き、各デバイス共通の6ステップ（①カテーテルとデバイスの準備 ②血管への挿入 ③目標位置までの操作 ④マッピングと固定 ⑤テザーとテスト ⑥リリース・取外し・プログラミング）を、心室用LP → 心房用LP の順に繰り返す。徐脈パラメータは従来の経静脈機に非常によく似ており、**最大センサレート 170 min⁻¹・最大トラッキングレート 180 min⁻¹**が上限（追補47）。**エピソード（AMS）EGM は 1〜4 で保存本数を選び、選んだ数によって1エピソードの長さが決まる。保存はノミナル Off なので植込み時に能動的に有効化する。**FastPath™ サマリーには**RA 用と RV 用の2つの独立したバッテリーメーター**が並び、保存エピソードと i2i 診断データにもここからアクセスできる。",
   "tags": "Leadless / Abbott / Aveir / DR / threshold / capture AAI+VVI DDD(R) i2i 4/7 i2i設定レベル1〜7 寿命延長 バックアップ 98.3% 手術成功率 97.3% AV同期 90.3% 安全性 90.2% 有効性 NEJM 2023 Knops アップグレーダブル ペアリング AMS VIP A Pace on PMT 6ステップ 植込み手順 心室先行 最大センサレート170 最大トラッキングレート180 エピソード1〜4 ノミナルOff バッテリーメーター2つ RA RV FastPath i2i診断データ ブリッジペーシング null @ comm"
  },
  {
   "term": "i2i communication",
   "en": "Implant-to-Implant communication",
   "abbr": "",
   "cat": "リードレス",
   "device": "Leadless",
   "maker": "Abbott",
   "short": "AVEIRの心房・心室デバイス間で、低エネルギーの導電性通信を用いて毎拍イベントを共有する技術。無線に比べ消費電力が少ないのが利点。データパルスは各ペーシングイベントまたはセンシングイベントと同時に送信されるため、ペーシングやセンシングそのものには影響しない。さまざまな姿勢で観察された平均房室（AV）同期率は95％以上とされる。通信出力は［i2i 設定レベル］1〜7 で設定し、植込み時にプログラマの［i2i 設定管理］で方向別（RV→RA／RA→RV）のスループット（％）と強度を自動評価して推奨レベルが提示される。レベル7にすると電池寿命が短くなる旨の警告が画面に出る。電池寿命表の条件「i2i＝4/7」はこのレベル4を指す。スループットは主に2デバイス間の距離と角度で決まり、RAO 30° でのボタン間距離 70mm 以下・相対角度 40° 以下が理想とされる。通信の向きは A2V（心房→心室）と V2A（心室→心房）の2つで、ペースパルスの直前（保留中のペースビートを通知）またはセンス検出後（検出した自己心拍を通知）に行われる。メッセージは、まず低周波の「コール」（ウェイクアップ信号）で相手の高周波レシーバーを起動し、続いて「データパッケージ」（マーカと、必要に応じてペイロード＝追加情報）を送る2段構え。用いるのは μsec 範囲の非刺激性インパルスで心筋を刺激しない。中断はほとんどの場合6秒未満で、中断しても房室同期が保たれることは多い。",
   "tags": "Leadless / Abbott / Implant-to-Implant / communication i2i 4/7 i2i設定レベル 1〜7 スループット 強度 70mm 40度 V2A A2V 導電性通信 房室同期 DDD 毎心拍 データパルス 同時送信 95% AV同期率 beat-to-beat synchrony A2V V2A コール ウェイクアップ信号 データパッケージ マーカ ペイロード 低周波 高周波 μsec 非刺激性 6秒未満 中断"
  },
  {
   "term": "Pre-mapping",
   "en": "Pre-mapping",
   "abbr": "",
   "cat": "植込み・手技",
   "device": "Leadless",
   "maker": "General",
   "short": "最終固定前に候補部位のセンシング・閾値・インピーダンス等を評価して留置位置を選ぶ工程。条件のよい留置部位を選ぶための工程。",
   "tags": "Procedure / Leadless / General / Pre-mapping / threshold / capture"
  },
  {
   "term": "Retrieval",
   "en": "Device retrieval",
   "abbr": "",
   "cat": "リードレス",
   "device": "Leadless",
   "maker": "General",
   "short": "留置済みリードレスデバイス等を専用カテーテルで回収・抜去する手技。組織で覆われると回収は難しくなる。",
   "tags": "Procedure / Leadless / General / Device / retrieval / threshold / capture"
  },
  {
   "term": "Remote monitoring",
   "en": "Remote Device Monitoring",
   "abbr": "",
   "cat": "フォロー",
   "device": "PM / ICD / CRT",
   "maker": "General",
   "short": "CIEDデータを家庭から自動/手動送信し、デバイス状態や不整脈イベントを遠隔管理する仕組み。緊急対応システムではないことを患者へ説明する。",
   "tags": "Follow-up / PM / ICD / CRT / General / Remote / Device / Monitoring 遠隔モニタリング RM Home Monitoring 2008年 2010年 保険償還 早期発見"
  },
  {
   "term": "AT/AF burden",
   "en": "Atrial Tachyarrhythmia Burden",
   "abbr": "",
   "cat": "フォロー",
   "device": "PM / ICD / CRT",
   "maker": "General",
   "short": "一定期間に心房頻拍・心房細動が生じていた時間の割合（心房負荷）。遠隔モニタリングで追跡でき、抗凝固療法や治療方針を判断する材料になる。脳梗塞リスクの評価や抗凝固の判断材料になる。",
   "tags": "Follow-up / PM / ICD / CRT / General / Atrial / Tachyarrhythmia / Burden / AF"
  },
  {
   "term": "AHRE",
   "en": "Atrial High Rate Episode",
   "abbr": "AHRE",
   "cat": "フォロー",
   "device": "PM / ICD / CRT",
   "maker": "General",
   "short": "CIEDが設定基準以上の高心房レートとして記録したエピソード。臨床的AFの確定診断とは同義ではない。心内電位を確認せずに臨床的AFと断定はできない。",
   "tags": "Follow-up / PM / ICD / CRT / General / Atrial / High / Rate / Episode / AF"
  },
  {
   "term": "Capture management",
   "en": "Automatic Capture Management",
   "abbr": "",
   "cat": "ペーシング",
   "device": "PM / ICD / CRT",
   "maker": "General",
   "short": "定期的にcapture閾値を測定し、安全域を保ちながら出力を自動調整する機能の総称。過剰出力を避けて電池を節約しつつ、閾値上昇にも追従できる。",
   "tags": "PM / ICD / CRT / General / Automatic / Capture / Management / threshold / capture"
  },
  {
   "term": "AutoCapture",
   "en": "Automatic capture verification",
   "abbr": "",
   "cat": "ペーシング",
   "device": "PM / ICD / CRT",
   "maker": "General",
   "short": "Abbott等で用いられるcapture確認/出力自動調整機能名。非capture時にbackup pulseを出す機構を持つ。閾値ぎりぎりまで出力を下げられ、電池寿命の延長につながる。",
   "tags": "PM / ICD / CRT / General / Automatic / capture / verification / threshold オートキャプチャ 自動キャプチャ auto capture"
  },
  {
   "term": "MVP",
   "en": "Managed Ventricular Pacing",
   "abbr": "MVP",
   "cat": "ペーシング",
   "device": "PM",
   "maker": "Medtronic",
   "short": "Medtronicの心室ペーシング抑制アルゴリズム。AAI(R)ベース＋心室backupで自己AV伝導を優先し、必要時DDD(R)へ移行する。右室ペーシング率を大きく下げるが、RNRVASを誘発することがある。",
   "tags": "Manufacturer / PM / Medtronic / Managed / Ventricular / Pacing RNRVAS対応 AAI DDD 自己伝導優先 右室ペーシング最小化 90%削減 心房細動40%抑制 AAI DDD 洞不全症候群"
  },
  {
   "term": "VIP",
   "en": "Ventricular Intrinsic Preference",
   "abbr": "VIP",
   "cat": "ペーシング",
   "device": "PM",
   "maker": "Abbott",
   "short": "AbbottのVentricular Intrinsic Preference。AV delayを動的に延長して自己AV伝導を検索し、不要なRV pacingを減らす。自己伝導が出るまで待つため、一時的にAV間隔が長くなる。",
   "tags": "Manufacturer / PM / Abbott / Ventricular / Intrinsic / Preference"
  },
  {
   "term": "RYTHMIQ",
   "en": "RYTHMIQ",
   "abbr": "RYTHMIQ",
   "cat": "ペーシング",
   "device": "PM",
   "maker": "Boston Scientific",
   "short": "Boston Scientificの心室ペーシング抑制機能。AAI(R)＋VVI backupで動作し、AV同期消失時にDDD(R)へ切替する。AAI(R)動作中は心室ペーシングがほぼ入らない。",
   "tags": "Manufacturer / PM / Boston Scientific / RYTHMIQ"
  },
  {
   "term": "IRSplus",
   "en": "Intrinsic Rhythm Support plus",
   "abbr": "",
   "cat": "ペーシング",
   "device": "PM",
   "maker": "BIOTRONIK",
   "short": "BIOTRONIK の Intrinsic Rhythm Support plus。**AV ディレイを延長することで自己房室伝導を優先させ、不必要な心室ペーシングを避ける機能。****AV hysteresis の選択肢（Off／IRSplus／Positive／Negative）のひとつ**で、IRSplus の延長は**最大 400ms まで**（追補49・BIOTRONIK「Amvia Sky & Edora  BIOTRONIK Product Brady Parameter」）。**IRSplus に設定すると「AV hysteresis は Auto（変更不可）」「AV scan／repetitive は ON（変更不可）」に自動で変更される。****Vp suppression が CLS と併用できないのに対し、CLS モードでは IRSplus の使用が推奨される。**自己心室収縮が発現しなければ設定された AV ディレイで心室ペーシングを行うため、不適切に長い AV ディレイは避ける。",
   "tags": "Manufacturer / PM / BIOTRONIK / Intrinsic / Rhythm / Support / plus 400ms AV hysteresis Auto変更不可 AV scan repetitive ON固定 CLS併用可 Off Positive Negative"
  },
  {
   "term": "Asynchronous pacing",
   "en": "Asynchronous pacing",
   "abbr": "",
   "cat": "モード",
   "device": "PM / ICD / CRT",
   "maker": "General",
   "short": "自己心拍を感知せず設定レートで刺激するAOO/VOO/DOO等の非同期ペーシング。自己脈があると競合やR on Tのリスクがある。",
   "tags": "PM / ICD / CRT / General / Asynchronous / pacing / threshold / capture"
  },
  {
   "term": "NBG code",
   "en": "NASPE/BPEG Generic Pacemaker Code",
   "abbr": "",
   "cat": "モード",
   "device": "PM / ICD / CRT",
   "maker": "General",
   "short": "ペーシングモードを、刺激腔・感知腔・感知応答・レート応答・多部位刺激の文字コードで表す体系。3文字目のI/T/Dが感知への応答様式を表す。**各文字の意味（BIOTRONIK 資料）**：第1文字＝ペーシング部位、第2文字＝センシング部位、**第3文字＝自己心拍がある際のペーシング制御**、第4文字＝レート応答機能の有無、第5文字＝マルチサイトペーシングの有無。第1〜3文字は O（None）／A（Atrium）／V（Ventricle）／D（Dual）だが、**第3文字だけは O（該当なし）／I（Inhibit＝抑制）／T（Trigger＝同期）／D（抑制＋同期）**。第4文字は O または R（Rate modulation）。NBG は NASPE/BPEG Generic Pacemaker Code の略。",
   "tags": "PM / ICD / CRT / General 反応様式 mode 第1文字 第2文字 第3文字 第4文字 第5文字 Inhibit Trigger Dual Rate modulation NASPE BPEG BIOTRONIK"
  },
  {
   "term": "AAI",
   "en": "AAI pacing mode",
   "abbr": "AAI",
   "cat": "モード",
   "device": "PM",
   "maker": "General",
   "short": "心房を刺激・感知し、心房自己波で刺激を抑制するモード。AV伝導が保たれたSNDなどで使用。後から房室ブロックが出ると対応できない点に注意する。",
   "tags": "PM / General 心房抑制心房ペーシング AAI P-wave inhibited atrial pacing"
  },
  {
   "term": "VVI",
   "en": "VVI pacing mode",
   "abbr": "VVI",
   "cat": "モード",
   "device": "PM / ICD / CRT",
   "maker": "General",
   "short": "心室を刺激・感知し、心室自己波で刺激を抑制する単腔心室モード。房室同期は得られず、ペースメーカ症候群の原因になりうる。",
   "tags": "PM / ICD / CRT / General / AF R波抑制型心室ペーシング VVI R-wave inhibited ventricular pacing 心室抑制型心室ペーシング VVI ventricular inhibited ventricular pacing 心室デマンド型ペーシング・モード ventricular demand pacing mode"
  },
  {
   "term": "DDD",
   "en": "DDD pacing mode",
   "abbr": "DDD",
   "cat": "モード",
   "device": "PM / ICD / CRT",
   "maker": "General",
   "short": "心房・心室を刺激/感知し、感知に対して抑制・追従の両方を行える標準的dual chamber mode。心房頻拍を追従してしまうため、モードスイッチで対処する。",
   "tags": "PM / ICD / CRT / General"
  },
  {
   "term": "DDI",
   "en": "DDI pacing mode",
   "abbr": "DDI",
   "cat": "モード",
   "device": "PM / ICD / CRT",
   "maker": "General",
   "short": "心房・心室を刺激/感知するが、心房感知イベントを心室追従のトリガーにしないdual chamber mode。モードスイッチの切替先としてよく用いられる。",
   "tags": "PM / ICD / CRT / General / AF"
  },
  {
   "term": "VDD",
   "en": "VDD pacing mode",
   "abbr": "VDD",
   "cat": "モード",
   "device": "PM",
   "maker": "General",
   "short": "心房を感知し心室を刺激/感知するが、心房刺激は行わないAV synchronous ventricular pacing。洞徐脈が出ると対応できないため、洞機能が保たれた房室ブロックが適応。",
   "tags": "PM / General 心房同期心室ペーシング VAT atrial-synchronized ventricular pacing 心房同期心室抑制ペーシング VDD atrial-synchronized ventricular-inhibited pacing"
  },
  {
   "term": "AOO",
   "en": "AOO pacing mode",
   "abbr": "AOO",
   "cat": "モード",
   "device": "PM",
   "maker": "General",
   "short": "心房を固定レートで刺激し、自己P波を感知しない非同期モード。自己心拍と競合するリスクがあるため、電気メス使用時や磁石適用時など一時的な場面に限って用い、日常の恒久設定にはほぼ使わない。自己P波と競合し、心房細動を誘発しうる。",
   "tags": "PM / General / MRI"
  },
  {
   "term": "VOO",
   "en": "VOO pacing mode",
   "abbr": "VOO",
   "cat": "モード",
   "device": "PM / ICD / CRT",
   "maker": "General",
   "short": "心室を固定レートで刺激し、自己心拍を感知しない非同期モード。感知を止めるため雑音に強い一方、自己脈と競合してR on Tを起こしうる。磁石適用や電気メス使用時などに限定して用いる。MRI検査時や電気メス使用時など、限られた場面で用いる。",
   "tags": "PM / ICD / CRT / General / MRI 心室非同期型ペーシング様式 VOO ventricular asynchronous pacing mode"
  },
  {
   "term": "DOO",
   "en": "DOO pacing mode",
   "abbr": "DOO",
   "cat": "モード",
   "device": "PM / ICD / CRT",
   "maker": "General",
   "short": "心房・心室を設定レートとAVディレイで非同期に順次刺激するモード。感知しないため競合の危険があり、強い電磁干渉が予想される場面や、磁石適用時のバックアップ動作として現れる。デバイスリセット時のバックアップ動作としても現れる。",
   "tags": "PM / ICD / CRT / General / MRI"
  },
  {
   "term": "ERI",
   "en": "Elective Replacement Indicator",
   "abbr": "ERI",
   "cat": "電池",
   "device": "PM / ICD / CRT",
   "maker": "General",
   "short": "電池消耗が進んだことを知らせる交換推奨サイン（Elective Replacement Indicator）。この時点から一定の余裕期間があり、計画的に本体交換を行う。以降はEOS（寿命末期）に至る。以降はフォロー間隔を短縮し、交換の日程を立てる。",
   "tags": "Battery / PM / ICD / CRT / General 電池交換指示信号 ERI elective replacement indicator"
  },
  {
   "term": "RRT",
   "en": "Recommended Replacement Time",
   "abbr": "RRT",
   "cat": "電池",
   "device": "PM / ICD / CRT / Leadless",
   "maker": "General",
   "short": "メーカーが交換を推奨する電池ステータス。名称と定義は製品群で異なる。表示後も一定の猶予期間があるが、放置はしない。AVEIR VR では RRT＝2.71V で、到達するとアラート表示・センサOff・マグネットモード65bpmとなる。電池は24時間ごとに自動テストされ、電圧のトレンドが表示される。",
   "tags": "Battery / PM / ICD / CRT / Leadless / General AVEIR VR 2.71V センサOff マグネット65bpm 24時間ごと自動テスト リードレス"
  },
  {
   "term": "EOS",
   "en": "End of Service",
   "abbr": "EOS",
   "cat": "電池",
   "device": "PM / ICD / CRT / Leadless",
   "maker": "General",
   "short": "サービス寿命末期。通常機能が維持できない/停止へ向かう終末ステータス。テレメトリーや頻拍治療が制限されるため、ここに至る前に交換する。",
   "tags": "Battery / PM / ICD / CRT / Leadless / General EOL end of life 寿命末期 電池寿命末期 EOL end-of-life"
  },
  {
   "term": "P-wave amplitude",
   "en": "Atrial sensing amplitude",
   "abbr": "",
   "cat": "センシング",
   "device": "PM / ICD / CRT",
   "maker": "General",
   "short": "心房リードで感知される自己P波の大きさ（mV）。値が小さいとアンダーセンシングの原因になり、フォローで経時的に確認する感知余裕の指標。植込み時は2.0mV以上が目安。心房細動時はさらに減弱する。",
   "tags": "Follow-up / PM / ICD / CRT / General / AF"
  },
  {
   "term": "R-wave amplitude",
   "en": "Ventricular sensing amplitude",
   "abbr": "",
   "cat": "センシング",
   "device": "PM / ICD / CRT / Leadless",
   "maker": "General",
   "short": "心室チャネルで測定するR波振幅。ICDでは頻拍感知にも重要。植込み時は5.0mV以上が目安。",
   "tags": "Follow-up / PM / ICD / CRT / Leadless / General"
  },
  {
   "term": "AV synchrony",
   "en": "Atrioventricular synchrony",
   "abbr": "",
   "cat": "AV・タイミング",
   "device": "PM / CRT / Leadless",
   "maker": "General",
   "short": "心房収縮と心室収縮が適切な時間差で協調している状態（房室同期）。これが保たれると心房収縮による充満効果（心房キック）が得られ、心拍出量が増す。崩れるとペースメーカ症候群の原因となる。",
   "tags": "Clinical / PM / CRT / Leadless / General"
  },
  {
   "term": "Capture failure",
   "en": "Loss of capture",
   "abbr": "",
   "cat": "トラブル",
   "device": "PM / ICD / CRT / Leadless",
   "maker": "General",
   "short": "刺激スパイクは出ているが、その後に標的心筋の脱分極が起きない状態。出力を上げても捕捉しなければ再手術を検討する。",
   "tags": "Trouble / PM / ICD / CRT / Leadless / General / threshold / capture"
  },
  {
   "term": "Output failure",
   "en": "Failure to pace",
   "abbr": "",
   "cat": "トラブル",
   "device": "PM / ICD / CRT",
   "maker": "General",
   "short": "予定した部位に刺激パルスが出ない状態（出力不全）。リード断線・接続不良・オーバーセンシングによる抑制などが原因で、心電図上はスパイクが欠落する。心電図上スパイクそのものが見えない。",
   "tags": "Trouble / PM / ICD / CRT / General / noise / oversensing / lead trouble"
  },
  {
   "term": "Lead noise",
   "en": "Lead-related noise",
   "abbr": "",
   "cat": "トラブル",
   "device": "PM / ICD / CRT",
   "maker": "General",
   "short": "リード由来の非生理的高周波/断続信号。oversensingやICD不適切治療の原因。体位変換や上肢の運動で再現できることがある。",
   "tags": "Trouble / PM / ICD / CRT / General / noise / oversensing / lead trouble"
  },
  {
   "term": "AV Search+",
   "en": "AV Search Plus",
   "abbr": "",
   "cat": "ペーシング",
   "device": "PM / ICD / CRT",
   "maker": "Boston Scientific",
   "short": "Boston ScientificのAV delay延長型自己伝導探索機能。不要なRV pacing低減を目的とする。間欠的な房室ブロックでは、探索のたびに伝導の有無が変わりうる。",
   "tags": "Manufacturer / PM / ICD / CRT / Boston Scientific / PMT"
  },
  {
   "term": "PaceSafe",
   "en": "PaceSafe Automatic Threshold",
   "abbr": "",
   "cat": "ペーシング",
   "device": "PM / ICD / CRT",
   "maker": "Boston Scientific",
   "short": "Boston Scientificの自動閾値測定/出力管理機能群。心房・右室・左室それぞれで独立して閾値を管理する。",
   "tags": "Manufacturer / PM / ICD / CRT / Boston Scientific / threshold / capture / AF"
  },
  {
   "term": "RightRate",
   "en": "RightRate Pacing",
   "abbr": "",
   "cat": "ペーシング",
   "device": "PM",
   "maker": "Boston Scientific",
   "short": "Boston Scientificのminute ventilation等を利用したrate-adaptive pacing機能。体動を伴わない負荷にも反応しやすいのが分時換気量方式の利点。",
   "tags": "Manufacturer / PM / Boston Scientific"
  },
  {
   "term": "QuickOpt",
   "en": "QuickOpt algorithm",
   "abbr": "",
   "cat": "CRT・CSP",
   "device": "CRT / PM",
   "maker": "Abbott",
   "short": "Abbottの心内EGM情報からAV/VV timingの推奨値を算出する最適化支援機能。短時間で推奨値を算出できる。",
   "tags": "Manufacturer / CRT / PM / Abbott"
  },
  {
   "term": "CLS",
   "en": "Closed Loop Stimulation",
   "abbr": "CLS",
   "cat": "レート応答",
   "device": "PM / ICD / CRT",
   "maker": "BIOTRONIK",
   "short": "BIOTRONIK の rate response。**心筋の収縮成分をモニターしてレートに反映させる機能で、特別な手技やデバイスを必要とせず使用可能** （追補52・BIOTRONIK「Biotronik Product Brady  Closed Loop Stimulation」）。**測定は RV tip to Can（unipolar）で心内インピーダンスを毎拍評価する。電極周辺（約1cm²）の心筋の状態に強く依存する抵抗値測定を用いることで、心臓収縮にともなう心筋の経時的な状態の変化を抵抗値の変化としてモニタする。****安静時の抵抗値（リファレンス）と心収縮力増強時の抵抗値の差の面積が大きいほどペーシングレートを上昇させる（beat to beat）。****設定は Max. CLS rate／CLS response／CLS resting rate control／Vp required の4項目。****Amvia Sky シリーズにも搭載されており、Amvia Sky ではモードとして『DDI-CLS』が追加され『AOO』モードが廃止された**（追補49）（あわせて『OFF』モードも追加）。**資料は「CLS と Vp suppression を併用することはできません。心室ペーシングの抑制機能は “IRS plus” もしくは “Positive” を推奨しています」と注記している**（追補49の資料は「心室ペーシングを抑制する場合には、IRS plus の使用を推奨しています」）。**推奨されているのは心室ペーシングの抑制機能としての IRS plus／Positive である。****テレメトリ中は、レートの調節も AV ディレイを変化させるリファレンスの取得も行われない。**",
   "tags": "Manufacturer / PM / ICD / CRT / BIOTRONIK Closed Loop Stimulation 心内インピーダンス RV tip to Can unipolar 1cm2 リファレンス 面積 beat to beat Max. CLS rate CLS response resting rate control Vp required DDI-CLS AOO廃止 OFFモード Amvia Skyにも搭載 Vp suppression併用不可 心室ペーシングの抑制機能 IRSplus Positive テレメトリ中は作動しない"
  },
  {
   "term": "Capture Control",
   "en": "Automatic Capture Control",
   "abbr": "",
   "cat": "ペーシング",
   "device": "PM / CRT",
   "maker": "BIOTRONIK",
   "short": "BIOTRONIK の自動 capture threshold 測定・出力調整機能。**心房側が ACC（Atrial Capture Control）、心室側が VCC（Ventricular Capture Control）で、いずれも Capture control＝On／Off／ATM（Active Threshold Monitor）から選ぶ**（追補49・BIOTRONIK「Amvia Sky & Edora  BIOTRONIK Product Brady Parameter」）。**ACC は毎拍の閾値管理を行わず1日1回の測定にとどまるが、VCC は毎拍（beat to beat）心室捕捉をモニタしている**点が最大の違い。**過去デバイスでは心室の自動閾値測定機能を ACC（Active Capture Control）と呼んでいた**ため、現在の心房用 ACC と紛らわしい。**測定は Home Monitoring 伝送時間の90分前に行われ、できなかった場合は24分後にリトライする。**",
   "tags": "Manufacturer / PM / CRT / BIOTRONIK / threshold / capture ACC VCC ATM On Off beat to beat 毎拍 1日1回 Active Capture Control 名称衝突 HM90分前 24分後リトライ"
  },
  {
   "term": "MRI AutoDetect",
   "en": "MRI AutoDetect / MRI Guard",
   "abbr": "",
   "cat": "MRI・EMI",
   "device": "PM / CRT",
   "maker": "BIOTRONIK",
   "short": "対応機種でMRI環境を検知し、設定期間内に自動でMRI modeへ移行する機能。**設定は Off／On／Auto の3択**（追補49・BIOTRONIK「Amvia Sky & Edora  BIOTRONIK Product Brady Parameter」）。**Auto にした場合：Auto に設定した日＋14日間が有効。4秒以上継続する磁場強度の上昇、もしくは磁場が 150mT 以上で検知されると MRI 撮像可能モードへ移行する。MRI 撮像可能モードの解除は磁場が 10mT 以下のときに自動的に復帰する。撮像後は必要な検査を行い、MRI 設定を「off」へプログラムする。****E シリーズでは条件が異なり、10mT（100G）以上の磁場を検知すると MRI 撮像可能モードに移行し、磁場が検知できなくなると1分後にパーマネントモードへ復帰する。****搭載機種は Amvia Sky／Evity 8／Edora 8／Enitra 8・6**（E3 シリーズ以降）。",
   "tags": "Manufacturer / PM / CRT / BIOTRONIK / MRI Off On Auto 14日間 4秒以上 150mT 10mT 100G 1分後 パーマネントモード E3シリーズ以降 Amvia Sky Evity8 Edora8 Enitra8 Enitra6"
  },
  {
   "term": "LV VectorOpt",
   "en": "LV Vector Optimization",
   "abbr": "",
   "cat": "CRT・CSP",
   "device": "CRT",
   "maker": "BIOTRONIK",
   "short": "複数LV vectorの電気的評価を支援するCRT最適化機能。閾値などを自動測定して最適な組合せを提案する。",
   "tags": "Manufacturer / CRT / BIOTRONIK / threshold / capture"
  },
  {
   "term": "EV-ICD",
   "en": "Extravascular ICD",
   "abbr": "EV-ICD",
   "cat": "ICD",
   "device": "ICD",
   "maker": "Medtronic",
   "short": "リードを胸骨下（血管外）に留置するICD。TV-ICDに近い除細動に加え、ATP・除細動後ペーシング・ポーズ予防など限定的なペーシングが可能。経静脈リードを使わず、S-ICDにはないATPも行える。",
   "tags": "EV-ICD Aurora 血管外 胸骨下"
  },
  {
   "term": "S-ICD",
   "en": "Subcutaneous ICD",
   "abbr": "S-ICD",
   "cat": "ICD",
   "device": "ICD",
   "maker": "Boston Scientific",
   "short": "リードを皮下（胸骨傍・側胸部）に留置し、静脈・心内にリードを置かないICD。徐脈ペーシングやATPは原則不可。抜去が容易で敗血症を起こしにくいのが最大の利点。",
   "tags": "S-ICD EMBLEM 皮下 皮下ICD 広背筋 前鋸筋 胸骨左縁 dual zone 80W 65W SMART Pass 抜去容易"
  },
  {
   "term": "S-ICDの検出ゾーン（Conditional/Shock）",
   "en": "S-ICD detection zones",
   "abbr": "",
   "cat": "ICD",
   "device": "ICD",
   "maker": "Boston Scientific",
   "short": "S-ICDの2ゾーン設定。Conditional（条件付き）ゾーンは形態識別で不要作動を抑え、Shockゾーンはレートのみで即ショックする。2ゾーン設定で不適切作動を減らせる。",
   "tags": "S-ICD zone conditional shock"
  },
  {
   "term": "SMART Pass",
   "en": "SMART Pass Filter",
   "abbr": "",
   "cat": "ICD",
   "device": "ICD",
   "maker": "Boston Scientific",
   "short": "S-ICDの高域通過フィルタ。T波などの低周波成分を抑え、オーバーセンシングによる不適切作動を減らす。T波オーバーセンシングによる不適切作動を減らす。",
   "tags": "S-ICD フィルタ T波 オーバーセンシング"
  },
  {
   "term": "iATP",
   "en": "Intrinsic ATP",
   "abbr": "iATP",
   "cat": "ICD",
   "device": "ICD",
   "maker": "Medtronic",
   "short": "頻拍周期に合わせて刺激間隔を自動調整する心室ATP。固定バースト/ランプより停止率向上を狙う。固定バーストで止まらない頻拍にも対応しやすい。",
   "tags": "iATP ATP intrinsic"
  },
  {
   "term": "Quick Convert ATP",
   "en": "Quick Convert ATP",
   "abbr": "",
   "cat": "ICD",
   "device": "ICD",
   "maker": "Boston Scientific",
   "short": "VFゾーンでも充電中にワンショットのATPを行い、無痛停止を試みる機能。停止すればショックは送出されない。",
   "tags": "Quick Convert ATP VF 充電"
  },
  {
   "term": "Pain-Free ATP",
   "en": "Pain-Free ATP",
   "abbr": "",
   "cat": "ICD",
   "device": "ICD",
   "maker": "General",
   "short": "充電中などにVFゾーンでもATPを試み、可能なら無痛で停止させる考え方。ショックの負担軽減が目的。速いVTでもATPが有効なことが多いという知見に基づく。",
   "tags": "pain-free ATP VF 無痛"
  },
  {
   "term": "MADIT-RIT",
   "en": "MADIT-RIT trial",
   "abbr": "",
   "cat": "エビデンス",
   "device": "ICD",
   "maker": "General",
   "short": "ICDプログラミングの試験。高レートカットオフや検出遅延の延長で、不適切治療と総死亡を大幅に減らせることを示した。現在の検出設定の考え方の根拠となっている。",
   "tags": "MADIT-RIT programming trial"
  },
  {
   "term": "トゥルーバイポーラ",
   "en": "True Bipolar",
   "abbr": "",
   "cat": "リード",
   "device": "ICD",
   "maker": "General",
   "short": "RV先端-RVリング間で感知するICDリード構成。遠隔電位の混入が少ない。T波や心房電位のオーバーセンシングを避けやすい。",
   "tags": "true bipolar RV tip ring"
  },
  {
   "term": "インテグレーテッドバイポーラ",
   "en": "Integrated Bipolar",
   "abbr": "",
   "cat": "リード",
   "device": "ICD",
   "maker": "General",
   "short": "RV先端-RVコイル間で感知するICDリード構成。構造は単純だが遠隔電位を拾いやすい。コイルが右房にかかると心房電位を拾いやすい。",
   "tags": "integrated bipolar RV coil クロストーク 心房電位オーバーセンス コイル 右心房 TWOS対策"
  },
  {
   "term": "IS-1",
   "en": "IS-1 Connector",
   "abbr": "IS-1",
   "cat": "リード",
   "device": "PM / ICD / CRT",
   "maker": "General",
   "short": "ペーシング/感知リードの国際標準コネクタ。ピン径1.6mm・コネクタ径3.2mm。現行の低電圧側標準。メーカーが違っても接続でき、本体交換時の互換性を確保できる。",
   "tags": "IS-1 コネクタ 3.2mm"
  },
  {
   "term": "VS-1",
   "en": "VS-1 Connector",
   "abbr": "VS-1",
   "cat": "リード",
   "device": "PM / ICD / CRT",
   "maker": "General",
   "short": "IS-1普及前の3.2mm系コネクタ。IS-1と互換形状もあるが、ロングピン等の差異に注意。本体交換時はシールリングの位置やピン長の差異を確認する。",
   "tags": "VS-1 コネクタ 3.2mm"
  },
  {
   "term": "DF-1",
   "en": "DF-1 Connector",
   "abbr": "DF-1",
   "cat": "リード",
   "device": "ICD",
   "maker": "General",
   "short": "旧来の高電圧（除細動）用コネクタ。感知/ペーシング(IS-1)と別に接続する。リード1本につき本体側の挿入孔が2〜3個必要になる。",
   "tags": "DF-1 除細動 コネクタ"
  },
  {
   "term": "DF-4",
   "en": "DF-4 (DF4) Connector",
   "abbr": "DF-4",
   "cat": "リード",
   "device": "ICD",
   "maker": "General",
   "short": "感知・ペーシング・除細動を1本にまとめた現行ICDリードコネクタ。挿入孔が減り本体を小型化。一体型のため、感知部分だけを交換することはできない。",
   "tags": "DF-4 DF4 コネクタ"
  },
  {
   "term": "IS-4",
   "en": "IS-4 (IS4) Connector",
   "abbr": "IS-4",
   "cat": "リード",
   "device": "CRT",
   "maker": "General",
   "short": "四極LVリード用の標準コネクタ。1コネクタで複数電極を扱える。多彩なペーシングベクトルを選択できる。",
   "tags": "IS-4 IS4 四極 LV コネクタ"
  },
  {
   "term": "旧コネクタ規格（5/6mm）",
   "en": "Legacy 5/6mm Connectors",
   "abbr": "",
   "cat": "リード",
   "device": "PM",
   "maker": "General",
   "short": "IS-1 普及前の単極・双極コネクタの総称。メーカー資料（2012/2013 DATA BOOK）のペースメーカリード コネクタ形式一覧では、**双極が IS-1/VS-1（ショートピン）／3.2mm ロープロファイル（メドトロニックタイプ）／3.2mm コーディスタイプ／5mm 二股／6mm 双極同軸／6mm 双極インライン／3.2mm ロープロファイル（ショートピン）**、**単極が IS-1/VS-1（ショートピン）／3.2mm 単極ロープロファイル（ロングピン）／3.2mm 単極ロングピン（コーディスタイプ）／5mm 単極ロングピン／6mm 単極ショートピン（コーディスタイプ）**の12形式に分類されている。本体交換時は規格一致の確認と変換アダプタの要否を事前に確認する。",
   "tags": "6mm 5mm Cordis 旧規格 コネクタ 12形式 二股 双極同軸 双極インライン ロープロファイル メドトロニックタイプ コーディスタイプ ショートピン ロングピン DATA BOOK 2012 2013"
  },
  {
   "term": "Shared Bipolar（LV tip–RV ring）",
   "en": "Shared Bipolar",
   "abbr": "",
   "cat": "CRT・CSP",
   "device": "CRT",
   "maker": "General",
   "short": "LV先端を陰極、RVリングを陽極として左室を刺激するCRT極性。出力によりアノーダル刺激やキャプチャロスに注意。四極リードがなかった時代からある方法。",
   "tags": "shared bipolar LV tip RV ring アノーダル"
  },
  {
   "term": "Marshall静脈（VOM）",
   "en": "Vein of Marshall",
   "abbr": "VOM",
   "cat": "CRT・CSP",
   "device": "CRT",
   "maker": "General",
   "short": "左房後外側に走る冠静脈の枝。心房不整脈アブレーションの標的にもなる。左室リードを進める際に迷入することがある。",
   "tags": "VOM Marshall 冠静脈 アブレーション"
  },
  {
   "term": "Wilson中心電極",
   "en": "Wilson Central Terminal",
   "abbr": "",
   "cat": "心電図",
   "device": "PM / ICD / CRT",
   "maker": "General",
   "short": "単極胸部誘導の基準（不関電極）。四肢電極を抵抗で結んだ電気的中心。胸部誘導や単極四肢誘導の基準として用いる。",
   "tags": "Wilson 中心電極 単極 誘導 不関電極 indifferent electrode 単極誘導"
  },
  {
   "term": "心電図記録紙（較正）",
   "en": "ECG Paper / Calibration",
   "abbr": "",
   "cat": "心電図",
   "device": "PM / ICD / CRT",
   "maker": "General",
   "short": "標準は紙送り25mm/秒・較正10mm/mV。横1mm=0.04秒(40ms)、縦10mm=1mV。大きい1マス（5mm）は0.2秒にあたる。",
   "tags": "記録紙 25mm 較正 10mm/mV"
  },
  {
   "term": "UTR",
   "en": "Upper Tracking Rate",
   "abbr": "UTR",
   "cat": "AV・タイミング",
   "device": "PM / ICD / CRT",
   "maker": "General",
   "short": "自己P波に追従して心室ペーシングする上限。MTRと同義（メーカーで呼称が異なる）。超えるとウェンケバッハ/2:1応答。低すぎると運動時に両室ペーシングが脱落する。",
   "tags": "UTR MTR 上限追従 tracking 上限追従レート upper tracking rate 両室ペーシング脱落 Slow VT レートヒストグラム"
  },
  {
   "term": "USR",
   "en": "Upper Sensor Rate",
   "abbr": "USR",
   "cat": "レート応答",
   "device": "PM / ICD / CRT",
   "maker": "General",
   "short": "レート応答センサで到達できる上限レート（Upper Sensor Rate）。MSRと同義で、運動時にセンサが指示できる最大の心拍数を決める。P波追従の上限であるUTRとは別に設定する。P波追従の上限（UTR）とは別に設定する。",
   "tags": "USR MSR センサ上限 sensor"
  },
  {
   "term": "2:1ブロックレート",
   "en": "2:1 Block Rate",
   "abbr": "",
   "cat": "AV・タイミング",
   "device": "PM / ICD / CRT",
   "maker": "General",
   "short": "これ以上の心房レートで心室追従が2:1になる境界。約60000÷TARP(ms) bpm。心拍数が急に半減するため患者は症状を自覚しやすい。**BIOTRONIK の資料は「2:1 ブロックポイント＝60,000÷TARP」と書き、60,000 の由来を 60bpm×1,000ms と説明している。****ペースメーカは原則、設定された TARP 以上のレートでは房室順次ペーシングができない。**As が可能な最大レート（TARP 未満）までは AsVp が維持され、**TARP 以上になると機能的なアンダーセンシングとなって房室順次ペーシングが不可になる。**資料の例は TARP＝375ms（＝160bpm）で、As-As 375ms が続くと2拍に1拍が不応期に落ち、Vp 間隔が 500ms から 750ms に延びる。",
   "tags": "2:1 block TARP 上限 2:1ブロックポイント 60000 60bpm 1000ms TARP 機能的アンダーセンシング 375ms 160bpm 750ms BIOTRONIK 房室順次ペーシング"
  },
  {
   "term": "上限レートウェンケバッハ",
   "en": "Upper Rate Wenckebach",
   "abbr": "",
   "cat": "AV・タイミング",
   "device": "PM / ICD / CRT",
   "maker": "General",
   "short": "上限追従レート付近でAVディレイが徐々に延び、時折心室追従が1拍抜ける挙動。2:1応答より緩やかな移行となる。**BIOTRONIK の資料はウェンケバッハインターバル（W.I.）を W.I.＝上限レートインターバル − TARP と定義している（TARP＝PVARP＋SAV ディレイ）。****W.I. とは、ウェンケバッハ様作動を引き起こすインターバルのことで、このインターバル内の自己心房収縮には AV 間隔が延長した心室ペーシングが行われることがある。****W.I. の間は AsVp が維持される＝AV ディレイが延長することを意味する。**自己心房レートの上昇に伴う AV ディレイの延長として現れ、設定された上限レート以上では心室ペーシングはできない。",
   "tags": "wenckebach 上限 追従 Wenckebach作動 wenckebach W.I. ウェンケバッハインターバル 上限レートインターバル TARP PVARP SAV AsVp維持 AVディレイ延長 BIOTRONIK Wenckebach response"
  },
  {
   "term": "センサ指示レート",
   "en": "Sensor-Indicated Rate",
   "abbr": "SIR",
   "cat": "レート応答",
   "device": "PM / ICD / CRT",
   "maker": "General",
   "short": "センサが算出した『今出すべきレート』。実際のペーシングレートの目安。実際のレートと見比べて設定の適否を評価する。AVEIR VR では心室レートヒストグラム上に黄色の点として表示される（センサがOnまたはPassiveの場合）。",
   "tags": "SIR sensor indicated rate AVEIR 心室レートヒストグラム 黄色の点 ノイズリバージョン 非同期"
  },
  {
   "term": "睡眠時レート",
   "en": "Sleep / Rest Rate",
   "abbr": "",
   "cat": "レート応答",
   "device": "PM / ICD / CRT",
   "maker": "General",
   "short": "就寝帯に下限レートを下げる設定（Sleep Rate/Rest Rate）。夜間の不要なペーシングと電池消耗を減らせる。",
   "tags": "sleep rest rate 睡眠 夜間"
  },
  {
   "term": "ADLレート",
   "en": "ADL Rate",
   "abbr": "",
   "cat": "レート応答",
   "device": "PM / ICD / CRT",
   "maker": "General",
   "short": "レート応答で、日常生活動作（歩行など中等度の活動）に対応して到達する目安のレート。運動時のより高いレートとは別に、普段の活動域を快適にするための設定点。日常生活の快適さを左右する設定点。",
   "tags": "ADL rate 活動 レート応答"
  },
  {
   "term": "レートヒステリシス",
   "en": "Rate Hysteresis",
   "abbr": "",
   "cat": "レート応答",
   "device": "PM / ICD / CRT",
   "maker": "General",
   "short": "自己心拍が出たら次の刺激までのレートを設定より下げ、自己脈を優先する。待つ間の心拍数は下限より低くなる。**BIOTRONIK では Rate hysteresis（OFF／ON：−5, −10, −15, −20, −25, −45, −65ppm）として設定し、エスケープインターバル（レート）はベーシックレートから設定レートを減算した値になる**（追補49・BIOTRONIK「Amvia Sky & Edora  BIOTRONIK Product Brady Parameter」）。**PAC 発生時だけでなく PVC 発生時にも作動する。****延長されたエスケープインターバルでペーシングが行われると、次のタイミングはベーシックレートで再計算される。**",
   "tags": "hysteresis ヒステリシス レート −5 −10 −15 −20 −25 −45 −65ppm 減算 PVC発生時も作動 再計算 BIOTRONIK"
  },
  {
   "term": "サーチヒステリシス",
   "en": "Search Hysteresis",
   "abbr": "",
   "cat": "レート応答",
   "device": "PM / ICD / CRT",
   "maker": "General",
   "short": "一定間隔ごとに一時的にレートを下げ、自己脈が出るか探索する機能。自己伝導が回復していれば不要なペーシングを減らせる。ヒステリシスを自動で行う発展型。探索中に一時的な徐脈が生じうる。",
   "tags": "search hysteresis サーチ"
  },
  {
   "term": "レート応答性AVディレイ",
   "en": "Rate-Adaptive AV Delay",
   "abbr": "",
   "cat": "レート応答",
   "device": "PM / ICD / CRT",
   "maker": "General",
   "short": "レートが上がるとAVディレイを自動短縮し、生理的な房室伝導に近づける。上限追従レートを確保しやすくなる。**BIOTRONIK では Dynamic AV delay といい、Low／Medium／High の3段階から選ぶ**（追補49・BIOTRONIK「Amvia Sky & Edora  BIOTRONIK Product Brady Parameter」）。**Low＝150ms（at 60ppm）〜120ms（at 130ppm）、Medium＝140ms〜100ms、High＝130ms〜80ms。****選択された AV dynamics によって、設定可能な AV ディレイの範囲が変わる。****プログラマ画面の「Dynamic AV delay 180/140」は PAV/SAV を表記しているのではなく、Dynamic AV delay の Maximum と Minimum を表記している。**",
   "tags": "rate adaptive AV dynamic AV 動的AV Dynamic AV delay Low Medium High 150 120 140 100 130 80 60ppm 130ppm 180/140 Maximum Minimum PAV SAV誤読注意 BIOTRONIK"
  },
  {
   "term": "センス補正（SAVオフセット）",
   "en": "Sense Compensation",
   "abbr": "",
   "cat": "AV・タイミング",
   "device": "PM / ICD / CRT",
   "maker": "General",
   "short": "自己P波感知の遅れを見込み、SAVをPAVより短く設定する差分。これにより実際の房室間隔をPAVと揃えられる。**BIOTRONIK では Sense compensation という項目で、設定値は −40ms（Off、−5〜−120ms、5ms刻み）。E シリーズでは −45ms に調整される**（追補49・BIOTRONIK「Amvia Sky & Edora  BIOTRONIK Product Brady Parameter」）。資料は理由として**①心房センシング時の遅延、②心房ペーシング時のレイテンシ、③心房内における伝導遅延**の3つを挙げ、**心房センシング時と心房ペーシング時での違いは 30ms〜50ms 程度と知られている**としている。**心拍出量ならびに全身的血行動態の AV ディレイの最適化は、左心房と左心室間の伝導に依存する。**",
   "tags": "sense compensation SAV offset Sense compensation −40ms −45ms Off −5 −120ms 5ms刻み 30-50ms 左房左室 J Cardiovasc Electrophysiol 2010 BIOTRONIK"
  },
  {
   "term": "PVAB",
   "en": "Post-Ventricular Atrial Blanking",
   "abbr": "PVAB",
   "cat": "AV・タイミング",
   "device": "PM / ICD / CRT",
   "maker": "General",
   "short": "心室イベント直後に心房で全く感知しない期間。ファーフィールドR波の誤検出を防ぐ。長すぎると本当の心房イベントを見落とす。",
   "tags": "PVAB ブランキング far-field"
  },
  {
   "term": "VRP",
   "en": "Ventricular Refractory Period",
   "abbr": "VRP",
   "cat": "AV・タイミング",
   "device": "PM / ICD / CRT",
   "maker": "General",
   "short": "心室イベント後、心室感知を計時に反映しない期間。T波やPVCの誤検出を抑える。長すぎると本来検出すべき不整脈を見落とす。**正常値の目安（BIOTRONIK 資料）**：心室脱分極の電位は 60〜100ms、QT 値（T 値）は 350〜450ms 以上（300ms 程度）。**心室脱分極時の電位のダブルカウントや、再分極時の不適切な感知を避けるために設定する。**",
   "tags": "VRP 心室不応期 refractory 60〜100ms QT T値 350〜450ms 300ms 脱分極 再分極 ダブルカウント BIOTRONIK 正常値"
  },
  {
   "term": "ARP",
   "en": "Atrial Refractory Period",
   "abbr": "ARP",
   "cat": "AV・タイミング",
   "device": "PM / ICD / CRT",
   "maker": "General",
   "short": "心房イベント後に設けられる心房の不応期。この間の心房シグナルは計時に反映しない。遠隔R波やペーシング後の残存電位を誤感知しないための保護期間で、PVARPもこの一部にあたる。AAIでファーフィールドR波を拾う場合に延長を検討する。**正常値の目安（BIOTRONIK 資料）**：心房脱分極の電位は 60〜100ms、P-Ta 値（Ta 値）は 250〜450ms（170ms 程度）。**心房脱分極時の電位のダブルカウントや、再分極時の不適切な感知を避けるために設定する。**",
   "tags": "ARP 心房不応期 refractory 60〜100ms P-Ta Ta値 250〜450ms 170ms 脱分極 再分極 ダブルカウント BIOTRONIK 正常値"
  },
  {
   "term": "心室ブランキング（心房刺激後）",
   "en": "Post-Atrial Ventricular Blanking",
   "abbr": "PAVB",
   "cat": "AV・タイミング",
   "device": "PM / ICD / CRT",
   "maker": "General",
   "short": "心房刺激直後に心室で感知しない短い窓。クロストーク（心房スパイクの心室誤感知）を防ぐ。この窓の後にクロストークセンシングウインドウが続く。",
   "tags": "PAVB crosstalk クロストーク ブランキング"
  },
  {
   "term": "ノイズリバージョン",
   "en": "Noise Reversion",
   "abbr": "",
   "cat": "AV・タイミング",
   "device": "PM / ICD / CRT",
   "maker": "General",
   "short": "連続雑音を感知すると一時的に非同期ペーシングへ切替え、過抑制を防ぐ。DOO/VOO/AOOの下限レートで非同期ペーシングとなる。AVEIR VR（リードレス）では、不応期に連続ノイズがセンシングされると発動し、基本レートまたはセンサ指示レート（SIR）で非同期ペーシングを行い、ノイズがなくなると終了する。**BIOTRONIK では EMI mode（ノイズリバージョン）といい常に作動している**（追補49・BIOTRONIK「Amvia Sky & Edora  BIOTRONIK Product Brady Parameter」）。**外部から混入するノイズが連続的に発生し、ベーシックインターバルまで継続すると不適切にペーシングを抑制しないよう非同期でペーシングを行う。****As／Vs マーカからそれぞれ始まる 50ms の EMI インターバルの中に新たなセンシング電位を感知すると、そこから 50ms 延長される。**",
   "tags": "noise reversion 雑音 非同期 noise reversion DOO VOO AOO 非同期 自己脈識別 AVEIR VR リードレス 基本レート SIR 非同期 ノイズ消失で終了 EMI mode 常に作動 50ms EMIインターバル 延長 ベーシックインターバル BIOTRONIK"
  },
  {
   "term": "レスポンスファクター（スロープ）",
   "en": "Response Factor / Slope",
   "abbr": "",
   "cat": "レート応答",
   "device": "PM / ICD / CRT",
   "maker": "General",
   "short": "活動量に対してどれだけレートを上げるかの傾きの設定。値を大きくすると軽い活動でもレートが上がりやすくなる。センサ感度全体を左右する基本パラメータ。上げすぎると軽い動作で頻脈になり、動悸の訴えにつながる。",
   "tags": "response factor slope スロープ 傾き"
  },
  {
   "term": "リアクションタイム",
   "en": "Reaction Time",
   "abbr": "",
   "cat": "レート応答",
   "device": "PM / ICD / CRT",
   "maker": "General",
   "short": "レート応答で、活動が始まってからレートが上がり始めるまでの速さの設定。短くすると立ち上がりが機敏になり、長くすると緩やかになる。患者の活動様式に合わせて調整する。短くしすぎると日常動作で頻繁にレートが上がる。",
   "tags": "reaction time 立ち上がり"
  },
  {
   "term": "リカバリータイム",
   "en": "Recovery Time",
   "abbr": "",
   "cat": "レート応答",
   "device": "PM / ICD / CRT",
   "maker": "General",
   "short": "レート応答で、活動終了後にレートが下限へ戻るまでの速さの設定。短いと急に戻り、長いと余韻を持って下がる。運動直後の息切れ感などを見て調整する。運動直後の息切れ感を見ながら調整する。",
   "tags": "recovery time 回復"
  },
  {
   "term": "NCAP",
   "en": "Non-Competitive Atrial Pacing",
   "abbr": "NCAP",
   "cat": "AV・タイミング",
   "device": "PM / ICD / CRT",
   "maker": "General",
   "short": "心房不応期内の自己P波の直後は、少し遅らせて心房刺激し競合を避ける機能。心房の受攻期への刺激を避け、心房細動の誘発を防ぐ。",
   "tags": "NCAP 非競合 心房"
  },
  {
   "term": "検出時間（Duration）",
   "en": "Detection Duration",
   "abbr": "",
   "cat": "ICD",
   "device": "ICD",
   "maker": "General",
   "short": "治療前に頻拍が続くべき時間。長めにすると不適切作動・不要治療が減る。MADIT-RITでは延長が総死亡の減少にもつながった。",
   "tags": "duration 検出時間 NID"
  },
  {
   "term": "ATPバースト",
   "en": "ATP Burst",
   "abbr": "",
   "cat": "ICD",
   "device": "ICD",
   "maker": "General",
   "short": "一定間隔の連続刺激でVTを停止するATP。回数・連結期・刺激数を設定。設定が単純で加速させにくく、第一選択となることが多い。",
   "tags": "ATP burst バースト Burst Burst ATP"
  },
  {
   "term": "ATPランプ",
   "en": "ATP Ramp",
   "abbr": "",
   "cat": "ICD",
   "device": "ICD",
   "maker": "General",
   "short": "刺激間隔を1拍ごとに短縮していく抗頻拍ペーシング。頻拍周期に食い込みながら停止を狙う方式で、バーストと並ぶ代表的なATP。バーストより加速のリスクがやや高い。",
   "tags": "ATP ramp ランプ Ramp Ramp ATP"
  },
  {
   "term": "ショックエネルギー",
   "en": "Shock Energy",
   "abbr": "",
   "cat": "ICD",
   "device": "ICD",
   "maker": "General",
   "short": "ICDが放電する電気ショックの出力（J）。初回・2回目以降・最大などを設定し、除細動閾値に十分な安全域をとる。高いほど確実だが充電時間と電池消耗が増える。高いほど充電時間が延び、電池を消耗する。",
   "tags": "shock energy J 除細動 出力"
  },
  {
   "term": "SVTリミット",
   "en": "SVT Limit",
   "abbr": "",
   "cat": "ICD",
   "device": "ICD",
   "maker": "General",
   "short": "SVT鑑別を適用する上限レート。これを超えると鑑別せず治療する。危険な頻拍の治療が鑑別で遅れるのを防ぐ安全装置。",
   "tags": "SVT limit 鑑別 上限"
  },
  {
   "term": "VVディレイ",
   "en": "VV Delay",
   "abbr": "VV",
   "cat": "CRT・CSP",
   "device": "CRT",
   "maker": "General",
   "short": "両室ペーシングで右室と左室を刺激する時間差の設定。0〜数十msの範囲で、心エコーやデバイスの最適化アルゴリズムを用いて、左室の同期が最良となる値に調整する。latencyがある場合は左室を先行させて補正する。",
   "tags": "VV delay interval 両室 VV delay VVペースディレイ SyncAV LVオフセット V-V delay Interventricular Delay"
  },
  {
   "term": "LV-only／BiV設定",
   "en": "LV-only vs BiV Pacing",
   "abbr": "",
   "cat": "CRT・CSP",
   "device": "CRT",
   "maker": "General",
   "short": "左室単独か両室同時かのペーシング設定。AdaptivCRT等で自動切替も。自己房室伝導が保たれていればLV-onlyでも同等の再同期が得られることがある。",
   "tags": "LV-only BiV fusion 融合"
  },
  {
   "term": "Reveal LINQ / LINQ II",
   "en": "Reveal LINQ II",
   "abbr": "LINQ",
   "cat": "フォロー",
   "device": "ICM",
   "maker": "Medtronic",
   "short": "メドトロニックの挿入型心電計。専用の挿入ツールで低侵襲に留置し、遠隔モニタリング（CareLink）で検出イベントを自動送信する。国内で広く用いられる代表的なICMで、小型・長寿命が特徴。小型で3年間の記録が可能。",
   "tags": "Reveal LINQ / LINQ II LINQ ICM 挿入型心電計 ループレコーダー"
  },
  {
   "term": "Confirm Rx / Assert-IQ",
   "en": "Confirm Rx / Assert-IQ",
   "abbr": "",
   "cat": "フォロー",
   "device": "ICM",
   "maker": "Abbott",
   "short": "アボットの挿入型心電計。スマートフォンアプリと連携し、症状の記録やデータ送信を患者側から行えるのが特徴。国内で使用可能で、遠隔フォローに対応する。患者自身がアプリで症状を記録できる。",
   "tags": "Confirm Rx / Assert-IQ  ICM 挿入型心電計 ループレコーダー"
  },
  {
   "term": "シングルコイル",
   "en": "Single-coil lead",
   "abbr": "",
   "cat": "ICD",
   "device": "ICD",
   "maker": "General",
   "short": "RV先端に除細動コイルを1つ持つICDリード。構造が単純で慢性期の抜去が比較的容易。SVCコイルがない分、除細動閾値がやや高くなる場合があるが、現在は多くの症例で十分な有効性が得られる。抜去が容易で、近年はこちらが選ばれることが多い。",
   "tags": "シングルコイル  Single-coil lead"
  },
  {
   "term": "デュアルコイル",
   "en": "Dual-coil lead",
   "abbr": "",
   "cat": "ICD",
   "device": "ICD",
   "maker": "General",
   "short": "RV先端とSVC（上大静脈）位置に除細動コイルを2つ持つICDリード。除細動閾値を下げやすい一方、慢性期は癒着でリード抜去がやや難しくなることがある。慢性期の癒着で抜去が難しくなる。",
   "tags": "デュアルコイル  Dual-coil lead"
  },
  {
   "term": "高除細動閾値",
   "en": "High DFT",
   "abbr": "",
   "cat": "ICD",
   "device": "ICD",
   "maker": "General",
   "short": "確実な除細動に必要なエネルギーが高い状態。コイル位置の調整、SVCコイルのON/OFF、ショック極性の変更、皮下アレイの追加などで対応する。DFT 25J以上、または安全域10J未満が定義の目安。",
   "tags": "高除細動閾値  High DFT 高DFT high DFT High DFT 25J 10J ブルガダ アミオダロン 電解質異常 アシドーシス"
  },
  {
   "term": "受攻性上限試験",
   "en": "Upper Limit of Vulnerability",
   "abbr": "ULV",
   "cat": "ICD",
   "device": "ICD",
   "maker": "General",
   "short": "T波頂上付近に段階的な刺激を与え、心室細動を誘発しない最小エネルギーを求める検査。細動を誘発せずに除細動の安全域を推定できる方法。細動を誘発せずに済む一方、センシングの評価はできない。",
   "tags": "受攻性上限試験 ULV Upper Limit of Vulnerability ULV Upper Limit of Vulnerability T波ピーク 20msec 15J"
  },
  {
   "term": "ショックリダクション",
   "en": "Shock reduction",
   "abbr": "",
   "cat": "ICD",
   "device": "ICD",
   "maker": "General",
   "short": "不要・不適切なショックを減らす設定やアルゴリズムの総称。検出遅延の延長、高レートカットオフ、SVT鑑別、T波オーバーセンシング対策などを組み合わせる。不適切作動は予後やQOLに影響するため重視される。",
   "tags": "ショックリダクション  Shock reduction"
  },
  {
   "term": "ミニマムインターバル",
   "en": "Minimum interval",
   "abbr": "",
   "cat": "ICD",
   "device": "ICD",
   "maker": "General",
   "short": "ICDが心拍として計数する最短の間隔。これより短い信号は雑音などとして扱い、二重計数や過剰検出を避ける。二重計数による過剰検出を防ぐ。",
   "tags": "ミニマムインターバル  Minimum interval"
  },
  {
   "term": "心室細動",
   "en": "Ventricular fibrillation",
   "abbr": "VF",
   "cat": "不整脈・EP",
   "device": "ICD",
   "maker": "General",
   "short": "心室が無秩序に興奮し有効な拍出が失われる致死的不整脈。ICDの主要な治療対象で、検出後に高エネルギーショックで停止させる。数秒で意識を失い、放置すれば死に至る。",
   "tags": "心室細動 VF Ventricular fibrillation reversible 可逆的要因 虚血 電解質"
  },
  {
   "term": "心室頻拍",
   "en": "Ventricular tachycardia",
   "abbr": "VT",
   "cat": "不整脈・EP",
   "device": "ICD",
   "maker": "General",
   "short": "心室起源の頻拍。レートや血行動態に応じてATPやショックで治療する。持続性・非持続性、単形性・多形性に分けられる。血行動態が破綻していれば速やかにショックへ移行する。",
   "tags": "心室頻拍 VT Ventricular tachycardia monomorphic polymorphic sustained non-sustained 単形性 多形性 持続性 非持続性 右脚ブロック型 左脚ブロック型"
  },
  {
   "term": "非持続性心室頻拍",
   "en": "Non-sustained VT",
   "abbr": "NSVT",
   "cat": "不整脈・EP",
   "device": "ICD",
   "maker": "General",
   "short": "3連発以上で30秒未満に自然停止する心室頻拍。ICDでは治療されず記録され、リスク評価やフォローの材料になる。心筋症でのICD適応判断の材料となる。",
   "tags": "非持続性心室頻拍 NSVT Non-sustained VT 非持続性VT NSVT Non-sustained VT"
  },
  {
   "term": "トルサード・ド・ポアント",
   "en": "Torsade de pointes",
   "abbr": "TdP",
   "cat": "不整脈・EP",
   "device": "ICD",
   "maker": "General",
   "short": "QT延長を背景に生じる多形性心室頻拍。基線を軸にねじれる波形が特徴で、失神や心室細動へ移行しうる。原因薬剤の中止と電解質補正、Mg投与が基本となる。",
   "tags": "トルサード・ド・ポアント TdP Torsade de pointes TdP 多形性心室頻拍 polymorphic VT QT依存"
  },
  {
   "term": "定電圧方式",
   "en": "Constant voltage output",
   "abbr": "",
   "cat": "ペーシング",
   "device": "PM / ICD / CRT",
   "maker": "General",
   "short": "設定した電圧を保って刺激する出力方式。現在のペースメーカの標準で、リードインピーダンスに応じて流れる電流が変化する。インピーダンスの推移がそのまま電池消耗に影響する。",
   "tags": "定電圧方式  Constant voltage output"
  },
  {
   "term": "定電流方式",
   "en": "Constant current output",
   "abbr": "",
   "cat": "ペーシング",
   "device": "PM / ICD / CRT",
   "maker": "General",
   "short": "設定した電流を保って刺激する出力方式。インピーダンスが変化しても電流が一定になる。旧来の一部機種で用いられた。インピーダンスが変動しても刺激強度が安定する。",
   "tags": "定電流方式  Constant current output"
  },
  {
   "term": "セーフティマージン試験",
   "en": "Safety margin test",
   "abbr": "",
   "cat": "ペーシング",
   "device": "PM / ICD / CRT",
   "maker": "General",
   "short": "設定出力が刺激閾値に対して十分な余裕を持つか確認する試験。通常は閾値の約2倍を目安に安全域をとる。閾値上昇時に捕捉不全とならないかを事前に確認する目的で行う。",
   "tags": "セーフティマージン試験  Safety margin test"
  },
  {
   "term": "スルーレート",
   "en": "Slew rate",
   "abbr": "",
   "cat": "センシング",
   "device": "PM / ICD / CRT",
   "maker": "General",
   "short": "感知波形の立ち上がりの鋭さ（電位の変化速度）。大きいほど鋭く、良好な感知の指標。低いと感知不全の一因になる。目安は心房0.5V/秒、心室1.0V/秒以上。",
   "tags": "スルーレート  Slew rate"
  },
  {
   "term": "相対不応期",
   "en": "Relative refractory period",
   "abbr": "",
   "cat": "不整脈・EP",
   "device": "",
   "maker": "General",
   "short": "強い刺激なら興奮を起こせるが、伝導や興奮が遅れる期間。絶対不応期に続く回復途上の時期。この時期の刺激は緩徐伝導を生みリエントリーの契機となる。",
   "tags": "相対不応期  Relative refractory period RRP"
  },
  {
   "term": "有効不応期",
   "en": "Effective refractory period",
   "abbr": "ERP",
   "cat": "不整脈・EP",
   "device": "",
   "maker": "General",
   "short": "期外刺激を与えても伝導がその先へ進まない、最も長い連結期。伝導系の性質を評価する電気生理指標。期外刺激法で測定する。",
   "tags": "有効不応期 ERP Effective refractory period"
  },
  {
   "term": "機能的不応期",
   "en": "Functional refractory period",
   "abbr": "FRP",
   "cat": "不整脈・EP",
   "device": "",
   "maker": "General",
   "short": "ある部位を通過して出てくる興奮の最短間隔。その部位の伝導能を表す電気生理指標。有効不応期と対にして房室結節の性質を評価する。",
   "tags": "機能的不応期 FRP Functional refractory period"
  },
  {
   "term": "補充調律",
   "en": "Escape rhythm",
   "abbr": "",
   "cat": "不整脈・EP",
   "device": "PM / ICD / CRT",
   "maker": "General",
   "short": "上位のペースメーカが止まったとき、下位（房室接合部や心室）が肩代わりして出す調律。徐脈時の生命維持に働く。接合部なら毎分40〜50、心室なら30〜40と遅い。",
   "tags": "補充調律  Escape rhythm 接合部補充調律 心室補充調律 junction"
  },
  {
   "term": "リエントリー",
   "en": "Reentry",
   "abbr": "",
   "cat": "不整脈・EP",
   "device": "",
   "maker": "General",
   "short": "興奮が旋回して持続する不整脈の主要機序。瘢痕や副伝導路を旋回路とし、多くのVT・SVTの原因になる。緩徐伝導・一方向性ブロック・回路の3条件で成立する。",
   "tags": "リエントリー  Reentry reentry 一方向性ブロック 緩徐伝導"
  },
  {
   "term": "心房細動",
   "en": "Atrial fibrillation",
   "abbr": "AF",
   "cat": "不整脈・EP",
   "device": "PM / ICD / CRT",
   "maker": "General",
   "short": "心房が無秩序に興奮し、心室応答が不規則になる不整脈。デバイスではモードスイッチや心房頻拍記録の対象で、抗凝固の判断にも関わる。CRTでは両室ペーシングの欠落を招く。",
   "tags": "心房細動 AF Atrial fibrillation paroxysmal persistent permanent 発作性 持続性 永続性 両室ペーシング欠落 CRT 房室結節アブレーション 新規発症 植込み後2.5年 10%"
  },
  {
   "term": "心房粗動",
   "en": "Atrial flutter",
   "abbr": "AFL",
   "cat": "不整脈・EP",
   "device": "PM / ICD / CRT",
   "maker": "General",
   "short": "心房内の旋回興奮による規則的な頻拍。1:1伝導では速い心室応答となり、デバイスの心房追従にも影響する。R-Rが一定になりやすく、ICDではVTとの鑑別が難しい。",
   "tags": "心房粗動 AFL Atrial flutter AFL 通常型 非通常型 Wells Wells 反時計回転 時計回転 鋸歯状"
  },
  {
   "term": "心房頻拍",
   "en": "Atrial tachycardia",
   "abbr": "AT",
   "cat": "不整脈・EP",
   "device": "PM / ICD / CRT",
   "maker": "General",
   "short": "心房起源の規則的な頻拍。デバイスはこれを検出してモードスイッチや心房ATPで対応する。デバイス上はAT/AF burdenとして記録される。",
   "tags": "心房頻拍 AT Atrial tachycardia AT focal マクロリエントリー AT isoelectric line 等電位線 特発性 続発性"
  },
  {
   "term": "上室頻拍",
   "en": "Supraventricular tachycardia",
   "abbr": "SVT",
   "cat": "不整脈・EP",
   "device": "ICD",
   "maker": "General",
   "short": "心房・房室接合部起源の頻拍の総称。ICDではVTとの鑑別が重要で、鑑別を誤ると不適切作動の原因になる。Onset・Stability・波形識別で鑑別する。",
   "tags": "上室頻拍 SVT Supraventricular tachycardia SVT PSVT 発作性上室頻拍 paroxysmal"
  },
  {
   "term": "上室期外収縮",
   "en": "Premature atrial contraction",
   "abbr": "PAC",
   "cat": "不整脈・EP",
   "device": "PM / ICD / CRT",
   "maker": "General",
   "short": "心房起源の早期収縮。頻発すると心房頻拍・心房細動の引き金になりうる。PVARP内に落ちると心室ペーシングの欠落を招く。",
   "tags": "上室期外収縮 PAC Premature atrial contraction APC PAC APC 心房期外収縮 atrial premature contraction"
  },
  {
   "term": "心室期外収縮",
   "en": "Premature ventricular contraction",
   "abbr": "PVC",
   "cat": "不整脈・EP",
   "device": "PM / ICD / CRT",
   "maker": "General",
   "short": "心室起源の早期収縮。デバイスはこれを感知してPVARP延長などで対応し、PMTの予防にも関わる。CRTではPVCレスポンスによる両室ペーシング欠落に注意する。",
   "tags": "心室期外収縮 PVC Premature ventricular contraction VPC PVC 期外収縮 特発性 器質的 scar 瘢痕 多源性"
  },
  {
   "term": "ディスシンクロニー",
   "en": "Dyssynchrony",
   "abbr": "",
   "cat": "CRT・CSP",
   "device": "CRT",
   "maker": "General",
   "short": "心室内・心室間の収縮タイミングのずれ。左脚ブロックなどで生じ、CRTの適応と効果判定の中心概念。左脚ブロックでは中隔が先に収縮し側壁が遅れる。",
   "tags": "ディスシンクロニー  Dyssynchrony 心室同期不全 dyssynchrony"
  },
  {
   "term": "心室内伝導障害",
   "en": "Intraventricular conduction disturbance",
   "abbr": "IVCD",
   "cat": "不整脈・EP",
   "device": "PM / ICD / CRT",
   "maker": "General",
   "short": "脚や末梢の伝導障害でQRSが幅広くなる状態。左脚ブロック型はCRTの良い適応となりうる。QRS幅120ms以上がCRT適応の目安となる。",
   "tags": "心室内伝導障害 IVCD Intraventricular conduction disturbance"
  },
  {
   "term": "脚ブロック",
   "en": "Bundle branch block",
   "abbr": "BBB",
   "cat": "不整脈・EP",
   "device": "PM / ICD / CRT",
   "maker": "General",
   "short": "右脚または左脚の伝導障害。左脚ブロックは心室同期障害を来し、CRTの効果が期待できる。右脚ブロックでは左室興奮がほぼ保たれる。",
   "tags": "脚ブロック BBB Bundle branch block 左脚ブロック 右脚ブロック LBBB RBBB"
  },
  {
   "term": "高度房室ブロック",
   "en": "Advanced AV block",
   "abbr": "",
   "cat": "不整脈・EP",
   "device": "PM / ICD / CRT",
   "maker": "General",
   "short": "連続する複数のP波が心室へ伝わらない重い房室ブロック。症候性なら恒久ペーシングの適応となる。長い心停止や失神の危険がある。",
   "tags": "高度房室ブロック  Advanced AV block"
  },
  {
   "term": "洞房ブロック",
   "en": "Sinoatrial block",
   "abbr": "SA block",
   "cat": "不整脈・EP",
   "device": "PM",
   "maker": "General",
   "short": "洞結節の興奮が心房へ伝わらず、心房興奮が欠落する状態。洞不全症候群の一型。P波ごと欠落するのが特徴。",
   "tags": "洞房ブロック SA block Sinoatrial block"
  },
  {
   "term": "洞性徐脈",
   "en": "Sinus bradycardia",
   "abbr": "",
   "cat": "不整脈・EP",
   "device": "PM",
   "maker": "General",
   "short": "洞結節由来で心拍が遅い状態。症候性であれば恒久ペーシングの適応になりうる。運動選手や睡眠中では生理的なこともある。",
   "tags": "洞性徐脈  Sinus bradycardia"
  },
  {
   "term": "血管迷走神経性失神",
   "en": "Vasovagal syncope",
   "abbr": "",
   "cat": "不整脈・EP",
   "device": "PM",
   "maker": "General",
   "short": "迷走神経反射による一過性の徐脈・血圧低下で起こる失神。心停止型ではレートドロップ反応などのペーシングが検討される。若年者に多く、一般に予後は良好。",
   "tags": "血管迷走神経性失神  Vasovagal syncope vasovagal tilt"
  },
  {
   "term": "頸動脈洞症候群",
   "en": "Carotid sinus syndrome",
   "abbr": "",
   "cat": "不整脈・EP",
   "device": "PM",
   "maker": "General",
   "short": "頸動脈洞への刺激で強い徐脈・血圧低下を来す病態。心抑制型はペーシングの適応になりうる。ひげ剃りや頸部の圧迫が誘因となる。",
   "tags": "頸動脈洞症候群  Carotid sinus syndrome carotid sinus 過敏性頸動脈洞"
  },
  {
   "term": "QT延長症候群",
   "en": "Long QT syndrome",
   "abbr": "LQTS",
   "cat": "不整脈・EP",
   "device": "ICD",
   "maker": "General",
   "short": "QT延長によりTdPや突然死のリスクが高まる病態。二次予防や高リスク例でICDが考慮される。先天性と、薬剤・電解質異常による後天性がある。",
   "tags": "QT延長症候群 LQTS Long QT syndrome LQTS Romano-Ward Jervell-Lange-Nielsen LQT1 LQT2 LQT3 LQT1 LQT2 LQT3 KCNQ1 KCNH2 SCN5A メキシレチン ナドロール"
  },
  {
   "term": "ブルガダ症候群",
   "en": "Brugada syndrome",
   "abbr": "",
   "cat": "不整脈・EP",
   "device": "ICD",
   "maker": "General",
   "short": "右側胸部誘導の特徴的ST上昇を示し、心室細動・突然死を来しうる遺伝性不整脈。適応例でICDが用いられる。夜間・安静時の心室細動が特徴で、除細動閾値が高いことがある。",
   "tags": "ブルガダ症候群  Brugada syndrome Brugada coved saddleback SCN5A coved saddle back type1 type2 ピルジカイニド ボックリ病 High DFT 高除細動閾値"
  },
  {
   "term": "カテコラミン誘発性多形性心室頻拍",
   "en": "CPVT",
   "abbr": "CPVT",
   "cat": "不整脈・EP",
   "device": "ICD",
   "maker": "General",
   "short": "運動や情動で多形性VTを生じる遺伝性不整脈。薬物治療を基本とし、高リスク例でICDを併用する。β遮断薬が治療の基本となる。",
   "tags": "カテコラミン誘発性多形性心室頻拍 CPVT CPVT CPVT CPVT Catecholaminergic polymorphic VT"
  },
  {
   "term": "肥大型心筋症",
   "en": "Hypertrophic cardiomyopathy",
   "abbr": "HCM",
   "cat": "不整脈・EP",
   "device": "ICD",
   "maker": "General",
   "short": "心筋の異常肥大を来す疾患。突然死リスク評価に基づき、一次・二次予防でICDが考慮される。若年・失神・突然死の家族歴・著明な壁厚がリスク因子。",
   "tags": "肥大型心筋症 HCM Hypertrophic cardiomyopathy HCM HOCM 非閉塞性 サルコメア ASH"
  },
  {
   "term": "拡張型心筋症",
   "en": "Dilated cardiomyopathy",
   "abbr": "DCM",
   "cat": "不整脈・EP",
   "device": "CRT",
   "maker": "General",
   "short": "心室拡大と収縮低下を来す疾患。低心機能・伝導遅延例ではCRTやICDの適応になる。薬物治療を最適化したうえで適応を判断する。",
   "tags": "拡張型心筋症 DCM Dilated cardiomyopathy"
  },
  {
   "term": "心筋梗塞",
   "en": "Myocardial infarction",
   "abbr": "MI",
   "cat": "不整脈・EP",
   "device": "ICD",
   "maker": "General",
   "short": "冠動脈閉塞による心筋壊死。梗塞後の低心機能はICD適応の代表的背景で、瘢痕はVTの基質になる。瘢痕とその周囲の緩徐伝導部位がVTの基質となる。",
   "tags": "心筋梗塞 MI Myocardial infarction"
  },
  {
   "term": "心臓突然死",
   "en": "Sudden cardiac death",
   "abbr": "SCD",
   "cat": "不整脈・EP",
   "device": "ICD",
   "maker": "General",
   "short": "心原性の予期せぬ急死。多くは致死性心室性不整脈が原因で、ICDによる一次・二次予防の対象。発症から時間が経つほど救命率が下がる。",
   "tags": "心臓突然死 SCD Sudden cardiac death"
  },
  {
   "term": "リバースリモデリング",
   "en": "Reverse remodeling",
   "abbr": "",
   "cat": "CRT・CSP",
   "device": "CRT",
   "maker": "General",
   "short": "CRTが奏効し、左室容積の縮小と収縮機能の改善が得られる現象。効果判定の重要な指標。症状より客観的で、効果判定に適した指標。",
   "tags": "リバースリモデリング  Reverse remodeling"
  },
  {
   "term": "反復性非リエントリー性室房同期",
   "en": "RNRVAS",
   "abbr": "RNRVAS",
   "cat": "トラブル",
   "device": "CRT",
   "maker": "General",
   "short": "逆行性室房伝導により心房が持続的に不応期に入り、心房追従が失われて有効な同期が保てなくなる現象。設定調整で対処する。PVARP短縮・AVディレイ短縮・下限レート低下で対応する。**BIOTRONIK の資料の説明**：①PVARP 内に適切に逆行性P波を隠すことで PMT 作動は避けられるが、**この逆行性P波は見えていないことから「機能的なアンダーセンシング」の状態といえる。**②活動時など心房へのペーシングが早期に行われる場合には、この逆行性P波に心房ペーシングが近づくことになり、**無効ペーシングとなることがある。**③心房収縮を伴わない心室ペーシングが行われると、さらなる逆行性P波を誘引し、心房への無効ペーシング・心室へのペーシング・**リエントリではない室房伝導**が継続する。",
   "tags": "反復性非リエントリー性室房同期 RNRVAS RNRVAS RNRVAS 室房伝導時間 PVARP ペーシングインターバル AV delay RNRVAS 無効ペーシング PVARP AV delay 下限レート レート応答 MVP blocked PAC 機能的アンダーセンシング 無効ペーシング 逆行性P波 PVARP内 早期心房ペーシング 連鎖 BIOTRONIK"
  },
  {
   "term": "デバイス感染",
   "en": "CIED infection",
   "abbr": "",
   "cat": "トラブル",
   "device": "PM / ICD / CRT",
   "maker": "General",
   "short": "本体やリードに及ぶ感染。ポケット感染から菌血症・感染性心内膜炎に至ると、全システムの抜去が原則となる。新規植込みより交換手術のほうがリスクが高い。",
   "tags": "デバイス感染  CIED infection CIED infection ポケット感染 CDRIE 死亡率5% 電池交換 表皮ブドウ球菌 MRSA 不明熱"
  },
  {
   "term": "ポケット感染",
   "en": "Pocket infection",
   "abbr": "",
   "cat": "トラブル",
   "device": "PM / ICD / CRT",
   "maker": "General",
   "short": "本体を収めるポケットの感染。発赤・腫脹・排膿を呈し、抗菌薬のみでの治癒は難しく、デバイス抜去を要することが多い。血腫は発症の危険因子となる。",
   "tags": "ポケット感染  Pocket infection 表層性ポケット感染 CDRIE 血腫 抗菌薬 全システム抜去"
  },
  {
   "term": "心タンポナーデ",
   "en": "Cardiac tamponade",
   "abbr": "",
   "cat": "トラブル",
   "device": "PM / ICD / CRT",
   "maker": "General",
   "short": "心嚢内への出血・液貯留で心臓が圧迫され拍出が低下する状態。リード穿孔の重篤な合併症で緊急対応を要する。ベックの三徴と奇脈に留意し、心エコーで診断する。",
   "tags": "心タンポナーデ  Cardiac tamponade ベックの三徴 血圧低下 頸静脈怒張 微弱心音 奇脈 心囊ドレナージ 経胸壁心エコー cardiac tamponade タンポナーデ"
  },
  {
   "term": "三尖弁（デバイス関連）",
   "en": "Tricuspid valve / lead-related TR",
   "abbr": "",
   "cat": "リード",
   "device": "ICD",
   "maker": "General",
   "short": "右室リードが三尖弁を通過するため、弁の可動制限や逆流（TR）を来すことがある。リード位置や本数に配慮する。三尖弁逆流の悪化は心不全の増悪要因となりうる。",
   "tags": "三尖弁（デバイス関連）  Tricuspid valve / lead-related TR"
  },
  {
   "term": "Twiddler症候群",
   "en": "Twiddler's syndrome",
   "abbr": "",
   "cat": "トラブル",
   "device": "PM / ICD / CRT",
   "maker": "General",
   "short": "患者が本体をポケット内で回してしまい、リードが巻きついて脱転位・断線する現象。ペーシング不全や横隔膜刺激の原因になる。大きすぎるポケットや固定不良が背景にある。",
   "tags": "Twiddler症候群  Twiddler's syndrome Twiddler ツイドラー 回転 捻れ たわみ消失 再手術"
  },
  {
   "term": "皮膚圧迫壊死",
   "en": "Skin erosion",
   "abbr": "",
   "cat": "トラブル",
   "device": "PM / ICD / CRT",
   "maker": "General",
   "short": "本体やリードが皮膚を圧迫し、菲薄化・露出（びらん）を来す状態。感染に準じて扱い、被覆・移設や抜去を要することが多い。痩せ型では大胸筋膜下以深への植込みが推奨される。",
   "tags": "皮膚圧迫壊死  Skin erosion 圧迫壊死 血行障害 創部離解 デバイス露出 大胸筋膜下"
  },
  {
   "term": "リード抜去",
   "en": "Lead extraction",
   "abbr": "",
   "cat": "植込み・手技",
   "device": "PM / ICD / CRT",
   "maker": "General",
   "short": "感染・断線・不要リードなどを体内から抜き取る手技。癒着が強い慢性期はレーザーシースなどの専用器具を用いる。重篤な合併症のリスクを伴い、外科バックアップ体制が必要。",
   "tags": "リード抜去  Lead extraction 完全抜去 全システム抜去 経皮的 外科的 レーザー ロッキングスタイレット スネア"
  },
  {
   "term": "レーザー抜去（レーザーシース）",
   "en": "Laser lead extraction",
   "abbr": "",
   "cat": "植込み・手技",
   "device": "PM / ICD / CRT",
   "maker": "General",
   "short": "レーザーで癒着組織を切離しながらリードを抜去する方法。慢性期の強固な癒着例で用いられる。発振波長308nmで、照射時は紫外線防護眼鏡を装着する。",
   "tags": "レーザー抜去（レーザーシース）  Laser lead extraction エキシマレーザー 308nm 紫外線防護眼鏡 アウターシース ロッキングスタイレット 細菌培養"
  },
  {
   "term": "抜去用シース（メカニカル/回転式）",
   "en": "Mechanical/rotational sheath",
   "abbr": "",
   "cat": "植込み・手技",
   "device": "PM / ICD / CRT",
   "maker": "General",
   "short": "機械的に癒着を剥離してリードを抜去するシース。回転刃を備えるタイプもある。レーザーが使えない施設でも用いられる。",
   "tags": "抜去用シース（メカニカル/回転式）  Mechanical/rotational sheath"
  },
  {
   "term": "ロッキングスタイレット",
   "en": "Locking stylet",
   "abbr": "",
   "cat": "植込み・手技",
   "device": "PM / ICD / CRT",
   "maker": "General",
   "short": "リード内腔で固定し、抜去時の牽引力を先端まで伝える器具。リードの伸びや断裂を防ぐ。抜去手技の基本となる器具。",
   "tags": "ロッキングスタイレット  Locking stylet"
  },
  {
   "term": "デバイスリセット",
   "en": "Device reset",
   "abbr": "",
   "cat": "トラブル",
   "device": "PM / ICD / CRT",
   "maker": "General",
   "short": "強い電磁干渉などで設定が初期値へ戻る現象（パワーオンリセット）。予期せぬモード・レートになりうるため点検で確認する。基本レートでのVVIとなるため、検脈値が発見の手がかりになる。AVEIR LP（リードレス）では、まず正常な動作条件の回復を試み、成功しなかった場合は読取り専用メモリモードおよび EVVI ペーシングになる。いずれの場合もアラートが表示される。",
   "tags": "デバイスリセット  Device reset パワーオンリセット リセット値 VVI 電磁干渉 AVEIR LP LP Device Reset 読取り専用メモリモード EVVI アラート リードレス"
  },
  {
   "term": "フィードスルー",
   "en": "Feedthrough",
   "abbr": "",
   "cat": "デバイス構造",
   "device": "PM / ICD / CRT",
   "maker": "General",
   "short": "気密封止を保ったまま電気信号を本体の内外へ通す構造部品。信頼性の要となる。貫通型コンデンサとして高周波を遮断する役割も持つ。",
   "tags": "フィードスルー  Feedthrough ニオビウム サファイア 貫通型コンデンサ feedthrough filter 450MHz 携帯電話"
  },
  {
   "term": "非侵襲的経皮ペーシング",
   "en": "Transcutaneous pacing",
   "abbr": "",
   "cat": "ペーシング",
   "device": "PM / ICD / CRT",
   "maker": "General",
   "short": "胸壁のパッドから体外式に心臓を刺激する緊急ペーシング。恒久植込みまでのつなぎに用いる。痛みを伴うため鎮静・鎮痛を併用し、デマンドモードを基本とする。",
   "tags": "非侵襲的経皮ペーシング  Transcutaneous pacing demand mode non demand mode 同期モード 非同期モード 固定モード"
  },
  {
   "term": "一時的心外膜ペーシングワイヤ",
   "en": "Temporary epicardial wire",
   "abbr": "",
   "cat": "ペーシング",
   "device": "PM / ICD / CRT",
   "maker": "General",
   "short": "心臓手術時に心外膜へ縫着する一時ペーシング用の細い電線。術後の徐脈に備える。不要になれば体表から牽引して抜去する。",
   "tags": "一時的心外膜ペーシングワイヤ  Temporary epicardial wire ハートワイヤー heart wire"
  },
  {
   "term": "皮下血腫",
   "en": "Pocket hematoma",
   "abbr": "",
   "cat": "トラブル",
   "device": "PM / ICD / CRT",
   "maker": "General",
   "short": "ポケット内の出血・血腫。抗凝固・抗血小板薬使用時に増える。感染リスクを高めるため管理が重要。強い緊満は疼痛や皮膚壊死を招く。",
   "tags": "皮下血腫  Pocket hematoma 抗凝固薬 止血不十分 ポケット感染 血腫除去 再止血"
  },
  {
   "term": "ホルター心電図",
   "en": "Holter monitoring",
   "abbr": "",
   "cat": "心電図",
   "device": "PM / ICD / CRT",
   "maker": "General",
   "short": "長時間の携帯型心電図記録。不整脈やペーシング動作の評価、症状との対応づけに用いる。デバイス患者ではNASA誘導とCM5誘導の組合せが一般的。",
   "tags": "ホルター心電図  Holter monitoring"
  },
  {
   "term": "QT補正（Bazett/Fridericia）",
   "en": "Corrected QT",
   "abbr": "QTc",
   "cat": "心電図",
   "device": "PM / ICD / CRT",
   "maker": "General",
   "short": "心拍数の影響を除いてQTを評価する補正法。TdPリスクの評価に用いる。小児など心拍が速い場合はFridericiaを用いる。",
   "tags": "QT補正（Bazett/Fridericia） QTc Corrected QT"
  },
  {
   "term": "体外カルディオバージョン",
   "en": "External cardioversion",
   "abbr": "",
   "cat": "ICD",
   "device": "PM / ICD / CRT",
   "maker": "General",
   "short": "体外から同期ショックで頻拍を停止させる処置。植込みデバイス例では設定確認や磁石対応、パッド位置に注意する。パッドは本体から離し、前後方向（AP）に貼る。",
   "tags": "体外カルディオバージョン  External cardioversion"
  },
  {
   "term": "セーフティマージン",
   "en": "safety margin",
   "abbr": "",
   "cat": "ペーシング",
   "device": "PM",
   "maker": "General",
   "short": "閾値や感知波高の変動を見込み、設定値と実測値の間に確保する余裕（safety margin）。小さすぎると捕捉不全、大きすぎると電池消耗を招く。",
   "tags": "PM / General / safety / margin / threshold / capture / AF 安全域 safety margin 出力マージン Output safety margin 安全域 マージン safety margin"
  },
  {
   "term": "センシング感度",
   "en": "sensitivity",
   "abbr": "",
   "cat": "センシング",
   "device": "PM",
   "maker": "General",
   "short": "心内波を検出するためのセンシング閾値設定。mV表示では通常、数値が小さいほど高感度。鋭くしすぎるとノイズやT波を、鈍くしすぎると自己波を見落とす。",
   "tags": "PM / General / sensitivity / noise / oversensing / lead trouble / threshold / capture 感度 感度 sensitivity 感知閾値 sensing threshold"
  },
  {
   "term": "リードインピーダンス",
   "en": "lead impedance",
   "abbr": "",
   "cat": "リード",
   "device": "PM / ICD / CRT",
   "maker": "General",
   "short": "リード刺激回路のインピーダンス。通常Ωで表示し、絶縁・導体・接続状態の評価に用いる。断線では上昇、絶縁不良では低下し、推移の比較が重要。",
   "tags": "Lead / PM / ICD / CRT / General / lead / impedance / noise / oversensing / lead trouble リード抵抗 リード抵抗 impedance"
  },
  {
   "term": "グロメット",
   "en": "Grommet",
   "abbr": "",
   "cat": "リード",
   "device": "PM / ICD / CRT",
   "maker": "General",
   "short": "リード挿入孔に埋め込まれたシリコーン製の封止材。接続部への体液侵入を防ぐ。ここが劣化すると体液侵入によるトラブルにつながる。",
   "tags": "グロメット  Grommet seal シーリング"
  },
  {
   "term": "キャパシタ",
   "en": "Capacitor",
   "abbr": "",
   "cat": "ICD",
   "device": "ICD",
   "maker": "General",
   "short": "ICDが高電圧ショックを出すために電気を一時的に蓄える大容量コンデンサ。充電時間や本体サイズに影響する。長期間使わないと性能が落ちるため定期的な再形成が行われる。",
   "tags": "キャパシタ  Capacitor コンデンサ 蓄電 capacitor charge time 充電時間"
  },
  {
   "term": "ペーシングエネルギー",
   "en": "Pacing energy",
   "abbr": "",
   "cat": "ペーシング",
   "device": "PM / ICD / CRT",
   "maker": "General",
   "short": "刺激1回のエネルギー。電圧の2乗×パルス幅÷抵抗で決まり、出力設定と電池消耗の目安になる。電圧が2乗で効くため、電圧を下げるのが最も節電になる。",
   "tags": "ペーシングエネルギー  Pacing energy E=V2RT energy"
  },
  {
   "term": "ヨウ素リチウム電池",
   "en": "Lithium-iodine battery",
   "abbr": "",
   "cat": "電池",
   "device": "PM",
   "maker": "General",
   "short": "ペースメーカに広く使われる一次電池。高い信頼性と低い自己放電が特徴で、初期電圧は約2.8〜3.2V。電圧がなだらかに下がるため、推移から交換時期を推定できる。",
   "tags": "ヨウ素リチウム電池  Lithium-iodine battery リチウムヨウ素 lithium iodine"
  },
  {
   "term": "銀酸化バナジウム・リチウム電池",
   "en": "Silver vanadium oxide-lithium battery",
   "abbr": "SVO",
   "cat": "電池",
   "device": "ICD",
   "maker": "General",
   "short": "ICD/CRT-Dに使われる電池。内部抵抗が非常に低く、ショック用の電気を短時間でキャパシタに蓄えられる。長期間使わないと性能が落ちるため定期的な再形成が行われる。",
   "tags": "銀酸化バナジウム・リチウム電池 SVO Silver vanadium oxide-lithium battery バナジウム silver vanadium"
  },
  {
   "term": "BOL",
   "en": "Begin of life",
   "abbr": "BOL",
   "cat": "電池",
   "device": "PM / ICD / CRT",
   "maker": "General",
   "short": "電池の使い始めの段階。以降ERI（推奨交換時期）→EOS（寿命末期）へと消耗が進む。この段階では推定寿命の表示も長めに出る。",
   "tags": "BOL BOL Begin of life 使い始め begin of life 使用開始時電池状態 BOL beginning of life"
  },
  {
   "term": "チップ電極",
   "en": "Tip electrode",
   "abbr": "",
   "cat": "リード",
   "device": "PM / ICD / CRT",
   "maker": "General",
   "short": "リード先端の電極。双極リードでは陰極として刺激・感知を行う。表面積が小さいほど電流密度が上がり閾値が下がる。",
   "tags": "チップ電極  Tip electrode 先端電極 陰極 tip"
  },
  {
   "term": "リング電極",
   "en": "Ring electrode",
   "abbr": "",
   "cat": "リード",
   "device": "PM / ICD / CRT",
   "maker": "General",
   "short": "先端から約1cm手前のリング状電極。双極リードでは陽極となる。ICDリードではこの有無で感知構成が変わる。",
   "tags": "リング電極  Ring electrode 陽極 ring"
  },
  {
   "term": "同軸構造",
   "en": "Coaxial construction",
   "abbr": "",
   "cat": "リード",
   "device": "PM / ICD / CRT",
   "maker": "General",
   "short": "双極リード内部構造の一つ。中心の**インナーコイル（Inner Coil＝カソード／陰極）**を配し、その外側に絶縁被膜・**アウターコイル（Outer Coil＝アノード／陽極）**・外側絶縁被膜を同心円状に重ねる。**導線は1本の針金ではなく3〜4本の線をより合わせたコイル**になっている。細く作れるが、内外の導体が擦れると絶縁不良（MIO）の原因になる。",
   "tags": "同軸構造  Coaxial construction coaxial 同軸 同軸リード coaxial lead Outer Coil Anode Inner Coil Cathode アウターコイル インナーコイル 3〜4本 多条コイル 内側絶縁 外側絶縁"
  },
  {
   "term": "平行巻構造",
   "en": "Parallel-wound construction",
   "abbr": "",
   "cat": "リード",
   "device": "PM / ICD / CRT",
   "maker": "General",
   "short": "双極リード内部構造の一つ。絶縁被覆した陰極・陽極コンダクタを並べてコイル状に巻いた構造。同軸構造より内部での擦れが起きにくい。",
   "tags": "平行巻構造  Parallel-wound construction parallel wound"
  },
  {
   "term": "マルチルーメン構造",
   "en": "Multi-lumen construction",
   "abbr": "",
   "cat": "リード",
   "device": "ICD",
   "maker": "General",
   "short": "内部に複数の導体を通すため複数の管腔を持つICDリードの断面構造。電極配置はメーカーで異なる。構造が複雑なぶん、耐久性が課題となる。",
   "tags": "マルチルーメン構造  Multi-lumen construction multilumen ルーメン構造 lumen"
  },
  {
   "term": "プラチナ-イリジウム合金",
   "en": "Platinum-iridium alloy",
   "abbr": "PtIr",
   "cat": "リード",
   "device": "PM / ICD / CRT",
   "maker": "General",
   "short": "電極に使われる化学的に安定な合金。長期にわたり電気的性能を保てることが求められる。**ペーシングリードでは先端電極（Distal Tip Electrode）とリング電極（Proximal Ring Electrode）の両方にこの合金が使われる。**",
   "tags": "プラチナ-イリジウム合金 PtIr Platinum-iridium alloy platinum iridium 先端電極 リング電極 Distal Tip Proximal Ring"
  },
  {
   "term": "心内電位",
   "en": "Intracardiac electrogram",
   "abbr": "EGM",
   "cat": "センシング",
   "device": "PM / ICD / CRT",
   "maker": "General",
   "short": "リード電極が捉える心房・心室の局所電位。体表面心電図のP波・QRSに相当する時相に現れる。電極ごく近傍を見るため、体表心電図とは波形も振幅も異なる。",
   "tags": "心内電位 EGM Intracardiac electrogram EGM 心内心電図 electrogram"
  },
  {
   "term": "アンプ（増幅回路）",
   "en": "Amplifier",
   "abbr": "",
   "cat": "センシング",
   "device": "PM / ICD / CRT",
   "maker": "General",
   "short": "入力された微小な心内電位を増幅する回路。周波数特性を持ち、すべての周波数を均一には増幅しない。心内波の帯域を選んで拾いやすくしている。",
   "tags": "アンプ（増幅回路）  Amplifier 増幅回路 amplifier アンプ"
  },
  {
   "term": "フィルタ",
   "en": "Filter",
   "abbr": "",
   "cat": "センシング",
   "device": "PM / ICD / CRT",
   "maker": "General",
   "short": "周波数で信号を通過・遮断する回路。高域遮断でT波・呼吸性変動を、低域遮断で筋電位などを抑え、心内電位のみを取り出す。設定を変えると波高も変わるため、感度とあわせて考える。",
   "tags": "フィルタ  Filter 高域遮断 低域遮断 filter"
  },
  {
   "term": "ファーフィールド電位",
   "en": "Far-field potential",
   "abbr": "",
   "cat": "センシング",
   "device": "PM / ICD / CRT",
   "maker": "General",
   "short": "目的でない離れた心腔などの電位。誤検出するとファーフィールドオーバーセンシングになる。モードスイッチの誤作動や心房頻拍の誤記録を招く。",
   "tags": "ファーフィールド電位  Far-field potential FFRW 遠隔電位 far-field"
  },
  {
   "term": "可変センシング方式",
   "en": "Auto-adjusting sensitivity",
   "abbr": "",
   "cat": "センシング",
   "device": "ICD",
   "maker": "General",
   "short": "センス後に感度を自動で漸減させる方式。小さな心室細動を確実に感知しつつ、洞調律時のT波誤検出を防ぐ。開始感度や減衰時間を調整でき、TWOS対策に用いる。",
   "tags": "可変センシング方式  Auto-adjusting sensitivity auto-adjusting sensitivity オートセンシング 可変 自動感度調整 auto-adjusting 開始感度 定常時間 フィルタ設定 T波オーバーセンシング ICD CRT-D メーカー差"
  },
  {
   "term": "固定センシング方式",
   "en": "Fixed sensitivity",
   "abbr": "",
   "cat": "センシング",
   "device": "PM",
   "maker": "General",
   "short": "感度を一定に保つ方式。主にペースメーカで用いられる。動作は単純だが、振幅が変動する不整脈の検出には向かない。",
   "tags": "固定センシング方式  Fixed sensitivity fixed sensitivity 固定感度"
  },
  {
   "term": "大胸筋刺激（twitching）",
   "en": "Pectoral muscle twitching",
   "abbr": "",
   "cat": "トラブル",
   "device": "PM",
   "maker": "General",
   "short": "ユニポーラペーシングなどで、本体（陽極）付近の大胸筋が刺激されぴくつく現象。絶縁不良やルーズピンでも生じる。",
   "tags": "大胸筋刺激（twitching）  Pectoral muscle twitching twitching ポケット筋収縮 ルーズピン 絶縁体不良 単極ペーシング 極性変更"
  },
  {
   "term": "マルチサイトペーシング（NBG第5文字）",
   "en": "Multisite pacing (NBG 5th)",
   "abbr": "",
   "cat": "モード",
   "device": "PM / ICD / CRT",
   "maker": "General",
   "short": "NBGコード第5文字が表す、同一心腔内の複数部位ペーシング機能の有無。両室ペーシングやマルチポイントペーシングが該当する。",
   "tags": "マルチサイトペーシング（NBG第5文字）  Multisite pacing (NBG 5th) multisite NBG"
  },
  {
   "term": "AVディレイ",
   "en": "atrio-ventricular delay",
   "abbr": "AV delay",
   "cat": "AV・タイミング",
   "device": "PM",
   "maker": "General",
   "short": "心房イベントから心室刺激までの待機時間。AV delay。長すぎると房室同期が崩れ、短すぎると心室充満が不十分になる。",
   "tags": "PM / General / atrio-ventricular / delay / PMT 房室遅延 AV delay AVディレイ"
  },
  {
   "term": "心房エスケープインターバル",
   "en": "Atrial escape interval",
   "abbr": "",
   "cat": "AV・タイミング",
   "device": "PM / ICD / CRT",
   "maker": "General",
   "short": "自己P波を感知してから次の心房ペーシングまでの間隔。ペーシングインターバルからAVディレイを引いた時間に相当する。心室を基準に計時する方式で用いられる。",
   "tags": "心房エスケープインターバル  Atrial escape interval AEI"
  },
  {
   "term": "エスケープインターバル",
   "en": "Escape interval",
   "abbr": "",
   "cat": "AV・タイミング",
   "device": "PM / ICD / CRT",
   "maker": "General",
   "short": "感知した自己心拍を起点に、次のペーシングまでを計時する間隔。この時間内に自己波が出なければペーシングが入る。",
   "tags": "エスケープインターバル  Escape interval escape"
  },
  {
   "term": "クロストークセンシングウインドウ",
   "en": "Crosstalk sensing window",
   "abbr": "",
   "cat": "AV・タイミング",
   "device": "PM / CRT",
   "maker": "General",
   "short": "心房刺激後の心室絶対不応期の後半に設けられた窓。ここで感知があると心室安全ペーシング（VSP）が作動する。心室ブランキングの直後に置かれる短い窓。",
   "tags": "クロストークセンシングウインドウ  Crosstalk sensing window crosstalk window"
  },
  {
   "term": "FFRWS Type I/II",
   "en": "Far-field R-wave sensing types",
   "abbr": "",
   "cat": "センシング",
   "device": "PM / CRT",
   "maker": "General",
   "short": "R波を心房側で誤検出するFFRWSの分類。R波の後に出るものがType I、前に出るものがType II。対処法が異なる。Type IはPVAB延長、Type IIは感度調整で対応する。",
   "tags": "FFRWS Type I/II  Far-field R-wave sensing types FFRWS FFRW type Type1 Type2 FFRWS PVAB モードスイッチ誤作動"
  },
  {
   "term": "A-Aカウンター",
   "en": "A-A counter",
   "abbr": "",
   "cat": "AV・タイミング",
   "device": "PM / ICD / CRT",
   "maker": "General",
   "short": "心房イベントから次の心房ペーシングまでを計時する方式。自己QRSが出てもA-A間隔は変わらない。レートが安定しやすく、現在の多くの機種が採用する。**BIOTRONIK の資料では、A-A カウンタを使うモードとして AOO・AAI・DOO・VDD・DDD が挙げられている（DDD・VDD とも A-A カウンタ）。**ここでいう心房イベントは**心房へのペーシングと心房でのセンシングのどちらも含む。**A-A カウンタでは AV ディレイを延長しても A-A 間隔は保たれ、延長分は VA 側が吸収する。",
   "tags": "A-Aカウンター  A-A counter A-A counter AOO AAI DOO VDD DDD BIOTRONIK 心房イベント ペーシング センシング 両方 VA吸収"
  },
  {
   "term": "V-Vカウンター",
   "en": "V-V counter",
   "abbr": "",
   "cat": "AV・タイミング",
   "device": "PM / ICD / CRT",
   "maker": "General",
   "short": "心室イベントを基準に計時する方式。V-A間隔が一定になるよう心房ペーシングし、自己QRSが早く出るとレートが上がりうる。自己QRSが早いと全体のレートがやや速くなる。**BIOTRONIK の資料では、V-V カウンタを使うモードとして VOO・VVI・DDI が挙げられている。****デュアルチャンバの V-V カウンタでは、心室イベント後に必ず VA インターバルがスタートする。VA インターバルは計算で求められ、ベーシックインターバル − AV ディレイ で得られる**（資料の例：1,000ms − 240ms ＝ 760ms）。",
   "tags": "V-Vカウンター  V-V counter V-V counter VOO VVI DDI BIOTRONIK VAインターバル ベーシックインターバル 1000 240 760 計算"
  },
  {
   "term": "変時性不全",
   "en": "Chronotropic incompetence",
   "abbr": "",
   "cat": "不整脈・EP",
   "device": "PM",
   "maker": "General",
   "short": "運動時に心拍数を十分に上げられない、または上昇に時間がかかる状態。レートレスポンス機能の適応になる。徐脈がなくても運動耐容能が低下する。",
   "tags": "変時性不全  Chronotropic incompetence chronotropic incompetence"
  },
  {
   "term": "分時換気量センサ",
   "en": "Minute ventilation sensor",
   "abbr": "",
   "cat": "レート応答",
   "device": "PM",
   "maker": "General",
   "short": "胸郭インピーダンスの変化から呼吸数・分時換気量を推定してレートを調整するセンサ。加速度センサと併用されることが多い。生理的な負荷をよく反映するが、反応はやや遅い。",
   "tags": "分時換気量センサ  Minute ventilation sensor MV sensor minute ventilation 分時換気量"
  },
  {
   "term": "加速度センサ",
   "en": "Accelerometer",
   "abbr": "",
   "cat": "レート応答",
   "device": "PM",
   "maker": "General",
   "short": "体動・振動に反応してレートを調整する、最も広く使われるセンサ。植込みの向きに影響されない。反応は速いが、階段を降りる動作などには反応しにくい。",
   "tags": "加速度センサ  Accelerometer accelerometer 加速度 activity"
  },
  {
   "term": "AT/AFエビデンスカウント",
   "en": "AT/AF Evidence Count",
   "abbr": "",
   "cat": "モード",
   "device": "PM / ICD / CRT",
   "maker": "General",
   "short": "メドトロニックのモードスイッチ基準。心室イベント間に心房センシングが2回以上ある拍を数え、一定数でモードスイッチする。単発のPACでは切り替わらないよう設計されている。",
   "tags": "AT/AFエビデンスカウント  AT/AF Evidence Count Medtronic evidence count"
  },
  {
   "term": "FARI",
   "en": "Filtered Atrial Rate Interval",
   "abbr": "FARI",
   "cat": "モード",
   "device": "PM / ICD / CRT",
   "maker": "General",
   "short": "アボットのモードスイッチ基準。心房インターバルの移動平均で、PACに過敏にならずAFに素早く反応する。移動平均を用いるため、心房細動に素早く反応する。",
   "tags": "FARI FARI Filtered Atrial Rate Interval Abbott 移動平均心房インターバル"
  },
  {
   "term": "WARAD",
   "en": "Window of Atrial Rate Acceleration Detection",
   "abbr": "WARAD",
   "cat": "モード",
   "device": "PM / ICD / CRT",
   "maker": "MicroPort CRM",
   "short": "MicroPort CRM（旧 Sorin）の心房イベント検出窓。**心房センスの「早期性」を見て、不整脈としての心房波（AF・AFL・AT）と洞性P波を区別するアルゴリズム。**各心房イベント（心房センス／心房ペース／WARAD・PVARP内センス）でウインドウがトリガされ、**ウインドウ長は先行するP-P（AP/AS を含む）の75％（レート80未満では62.5％）。Arセンスから始まるウインドウは先行WARADと同じ長さで、後続は最大500msに制限される。WARAD内で感知された心房イベントはすべて不応期マーカー「Ar」として表示される。**この中で心房:心室がn:1となる心室周期をサスピションフェーズとして数え、Fallback Mode Switch の判定に使う。",
   "tags": "WARAD Window of Atrial Rate Acceleration Detection MicroPort Sorin 早期性 75% 62.5% 500ms Ar 不応期マーカー サスピション P-P Avg8P-P モードスイッチ"
  },
  {
   "term": "サスピションフェーズ",
   "en": "Suspicion phase",
   "abbr": "",
   "cat": "モード",
   "device": "PM / ICD / CRT",
   "maker": "MicroPort CRM",
   "short": "MicroPort CRM のモードスイッチ判定の中間段階。**WARAD 内で心房波／心室イベントが n:1 になった心室周期を数える**（心房波の数ではなく心室周期の数で数える）。**32心周期中28周期以上（87.5％）で第1基準、32心周期中18周期以上（56％）が2ブロック連続で第2基準**を満たし、Fallback Mode Switch により DDI(R) へ移行する。",
   "tags": "サスピションフェーズ Suspicion phase MicroPort suspicion n:1 心室周期 32心周期 28周期 18周期 87.5% 56% 第1基準 第2基準 FMS"
  },
  {
   "term": "自己房室伝導優先機能",
   "en": "Intrinsic AV conduction preference",
   "abbr": "",
   "cat": "ペーシング",
   "device": "PM / ICD / CRT",
   "maker": "General",
   "short": "不要な右室ペーシングを避け、自己房室伝導を優先する機能の総称。MVP・Search AV+・VIP・IRSplus・RYTHMIQ・VS Suppression などが該当する。AAI⇄DDD切替型とAVディレイ延長型に大別される。",
   "tags": "自己房室伝導優先機能  Intrinsic AV conduction preference MVP Search AV+ VIP IRSplus RYTHMIQ VS Suppression 心室ペーシング抑制 managed ventricular pacing"
  },
  {
   "term": "AVディレイヒステリシス",
   "en": "AV delay hysteresis",
   "abbr": "",
   "cat": "AV・タイミング",
   "device": "PM / ICD / CRT",
   "maker": "General",
   "short": "一時的にAVディレイを延長して自己房室伝導が出るか探し、出れば優先する機能。間欠的房室ブロックで有用。探索の間はAV間隔が長くなり、心室充満に影響しうる。",
   "tags": "AVディレイヒステリシス  AV delay hysteresis Search AV+ VIP AV hysteresis"
  },
  {
   "term": "バルーン付きペーシングカテーテル",
   "en": "Balloon-tipped pacing catheter",
   "abbr": "",
   "cat": "植込み・手技",
   "device": "PM",
   "maker": "General",
   "short": "先端バルーンを膨らませ血流に乗せて右室へ順行性に挿入できる一時ペーシング用カテーテル。透視がない状況でも挿入しやすい。",
   "tags": "バルーン付きペーシングカテーテル  Balloon-tipped pacing catheter balloon Swan-Ganz 体外式"
  },
  {
   "term": "レートヒストグラム",
   "en": "Rate histogram",
   "abbr": "",
   "cat": "フォロー",
   "device": "PM / ICD / CRT",
   "maker": "General",
   "short": "一定期間の心拍数分布を示すフォローの記録。レート設定やレートレスポンスの調整に用いる。上限追従レートの設定にも役立つ。",
   "tags": "レートヒストグラム  Rate histogram rate histogram"
  },
  {
   "term": "一次予防",
   "en": "Primary prevention",
   "abbr": "",
   "cat": "ICD",
   "device": "ICD",
   "maker": "General",
   "short": "持続性VT/VFの既往はないが、突然死のリスクが高い病態に対して、発症前にICDを植込む予防。低心機能や特定の心筋症などが対象。MADIT-IIやSCD-HeFTが根拠となる。",
   "tags": "一次予防  Primary prevention primary prevention MADIT-II DANISH DEFINITE SCD-HeFT EF30% NYHA 左室径65mm"
  },
  {
   "term": "二次予防",
   "en": "Secondary prevention",
   "abbr": "",
   "cat": "ICD",
   "device": "ICD",
   "maker": "General",
   "short": "過去に心停止・持続性VT・VFを起こした患者に、再発による突然死を防ぐ目的で行うICD治療。AVID試験で有効性が確立している。",
   "tags": "二次予防  Secondary prevention secondary prevention AVID VT VF 既往 アミオダロン"
  },
  {
   "term": "ショックリード",
   "en": "Shock lead / ICD lead",
   "abbr": "",
   "cat": "リード",
   "device": "ICD",
   "maker": "General",
   "short": "感知・ペーシング電極と除細動用コイル電極を備えたICD用リード。多線条（マルチルーメン）構造で耐久性が課題となる。断線するとVT/VFへの治療が届かず、致命的となりうる。",
   "tags": "ショックリード  Shock lead / ICD lead shock lead ICDリード"
  },
  {
   "term": "二相性ショック",
   "en": "Biphasic shock waveform",
   "abbr": "",
   "cat": "ICD",
   "device": "ICD",
   "maker": "General",
   "short": "極性が第1相と第2相で逆になる除細動波形。単相性より除細動閾値を下げられ、現在の標準となっている。心筋障害も少なく、現在の標準波形。",
   "tags": "二相性ショック  Biphasic shock waveform biphasic バイフェージック"
  },
  {
   "term": "tilt（チルト）",
   "en": "Tilt",
   "abbr": "",
   "cat": "ICD",
   "device": "ICD",
   "maker": "General",
   "short": "ショック放電時の初期電圧と終末電圧の比率（傾斜率）。固定tiltと可変tiltがあり、設定でDFTが変わることがある。インピーダンスに応じて変える可変tiltもある。",
   "tags": "tilt（チルト）  Tilt tilt 傾斜率 固定tilt 可変tilt"
  },
  {
   "term": "蓄電エネルギー",
   "en": "Stored energy",
   "abbr": "",
   "cat": "ICD",
   "device": "ICD",
   "maker": "General",
   "short": "キャパシタに充電されるエネルギー。実際に心臓へ届く放電エネルギーとは区別され、機種により表示・設定基準が異なる。表示・設定の基準がメーカーで異なるため比較時に注意する。",
   "tags": "蓄電エネルギー  Stored energy stored energy 蓄電"
  },
  {
   "term": "放電エネルギー",
   "en": "Delivered energy",
   "abbr": "",
   "cat": "ICD",
   "device": "ICD",
   "maker": "General",
   "short": "実際に患者へ放電されたエネルギー。キャパシタに蓄えた蓄電エネルギーより小さくなる。回路や組織での損失があるぶん小さくなる。",
   "tags": "放電エネルギー  Delivered energy delivered energy"
  },
  {
   "term": "同期下ショック（カルディオバージョン）",
   "en": "Synchronized cardioversion",
   "abbr": "CV",
   "cat": "ICD",
   "device": "ICD",
   "maker": "General",
   "short": "QRS(R波)に同期させて放電し、頻拍を停止させる治療。意識のある頻拍で低エネルギーから行うことが多い。T波への放電を避けて心室細動の誘発を防ぐ。",
   "tags": "同期下ショック（カルディオバージョン） CV Synchronized cardioversion cardioversion CV 同期"
  },
  {
   "term": "ポストショックペーシング",
   "en": "Post-shock pacing",
   "abbr": "",
   "cat": "ICD",
   "device": "ICD",
   "maker": "General",
   "short": "ショック後の一時的な徐脈に備え、一定時間バックアップとして行うペーシング。ショック直後の心停止に備える安全機構。",
   "tags": "ポストショックペーシング  Post-shock pacing post-shock backup"
  },
  {
   "term": "検出ゾーン",
   "en": "Detection zones (VF/VT/FVT)",
   "abbr": "",
   "cat": "ICD",
   "device": "ICD",
   "maker": "General",
   "short": "頻拍を心拍数で区切った検出帯。VFゾーン・VTゾーン・Fast VT(FVT)ゾーン・モニタゾーンなどを設定する。ゾーンごとに治療内容と検出時間を設定する。",
   "tags": "検出ゾーン  Detection zones (VF/VT/FVT) VF zone VT zone FVT monitor 検出ゾーン設定"
  },
  {
   "term": "Fast VTゾーン",
   "en": "Fast VT zone",
   "abbr": "FVT",
   "cat": "ICD",
   "device": "ICD",
   "maker": "General",
   "short": "VTゾーンとVFゾーンの間に置く高レートVTの帯。ATPで無痛停止を狙える速いVTを別に扱う。本来ショックとなるレートでもATPを試みられる。",
   "tags": "Fast VTゾーン FVT Fast VT zone FVT fast VT"
  },
  {
   "term": "累積カウント方式",
   "en": "Consecutive interval counting",
   "abbr": "",
   "cat": "ICD",
   "device": "ICD",
   "maker": "General",
   "short": "連続して設定拍数を満たすと頻拍と判定する方式。1拍でも基準を外れるとカウントが0に戻る。VT検出に用いる。規則的なVTの検出に適している。",
   "tags": "累積カウント方式  Consecutive interval counting consecutive count 累積検出"
  },
  {
   "term": "X/Y検出（ウインドウセンシング）",
   "en": "X-of-Y detection",
   "abbr": "",
   "cat": "ICD",
   "device": "ICD",
   "maker": "General",
   "short": "直近Y拍のうちX拍が検出帯に入れば頻拍と判定する方式。間欠的アンダーセンシングがあっても検出を継続できる。VF検出に用いる。振幅が変動する心室細動の検出に適している。",
   "tags": "X/Y検出（ウインドウセンシング）  X-of-Y detection X/Y window sensing ウインドウ"
  },
  {
   "term": "onset基準",
   "en": "Onset criterion",
   "abbr": "",
   "cat": "ICD",
   "device": "ICD",
   "maker": "General",
   "short": "心拍数の立ち上がりの急峻さでSVTとVTを鑑別するSVT鑑別基準。ゆるやかな上昇の洞頻拍を除外する。厳しくしすぎると運動誘発性VTの治療を抑制してしまう。",
   "tags": "onset基準  Onset criterion onset SVT鑑別 Onset Sudden onset criterion Onset率 洞頻拍 鑑別 運動誘発性VT 不適切抑制 single-chamber onset criteria オンセット基準"
  },
  {
   "term": "stability基準",
   "en": "Stability criterion",
   "abbr": "",
   "cat": "ICD",
   "device": "ICD",
   "maker": "General",
   "short": "R-R間隔の変動の大きさでSVTとVTを鑑別する基準。不安定なら心房細動、安定ならVTと判定する。心房細動中でもR-Rが安定すると治療を抑制できない。",
   "tags": "stability基準  Stability criterion stability SVT鑑別 Stability Interval stability Stability値 R-Rばらつき 心房細動 VT鑑別 single-chamber stability criteria スタビリティ基準"
  },
  {
   "term": "パターン識別",
   "en": "Pattern recognition (PR Logic)",
   "abbr": "",
   "cat": "ICD",
   "device": "ICD",
   "maker": "General",
   "short": "心房波と心室波の関係（P-P・R-R間隔、順序）をパターン化してSVTとVTを鑑別する方法。心房情報が必要でデュアルチャンバで用いる。心房リードのない機種では使えない。",
   "tags": "パターン識別  Pattern recognition (PR Logic) pattern PR Logic 房室関係 PR Logic Medtronic Double Tachy Wavelet AF/AFL Sinus Tachy Other 1:1"
  },
  {
   "term": "興奮間隙",
   "en": "Excitable gap",
   "abbr": "",
   "cat": "ICD",
   "device": "ICD",
   "maker": "General",
   "short": "リエントリー回路内で興奮可能な部分。ATPの刺激がここに侵入し、興奮前面と衝突して頻拍を停止させる。ここに刺激が入り込めるかがATPの成否を分ける。",
   "tags": "興奮間隙  Excitable gap excitable gap wave front 興奮前面 excitable gap entrainment excitable gap III群 リエントリー 不応期延長 心房粗動"
  },
  {
   "term": "スキャン（ATP）",
   "en": "Scan ATP",
   "abbr": "",
   "cat": "ICD",
   "device": "ICD",
   "maker": "General",
   "short": "バーストの周期をシーケンスごとに少しずつ短縮していくATPの設定。スキャンバーストとして用いる。一定の周期で止まらない頻拍に有効なことがある。",
   "tags": "スキャン（ATP）  Scan ATP scan スキャンバースト"
  },
  {
   "term": "T波ダブルカウント",
   "en": "T-wave double counting",
   "abbr": "",
   "cat": "トラブル",
   "device": "ICD",
   "maker": "General",
   "short": "感度を鋭くしすぎた際、1拍のR波とT波を二重に数えてしまう現象。頻拍の過剰検出・不適切作動の原因になる。感度やフィルタの調整で対応する。",
   "tags": "T波ダブルカウント  T-wave double counting T wave double count TWOS TWOS R波ダブルカウント 不適切作動"
  },
  {
   "term": "不適切作動",
   "en": "Inappropriate therapy",
   "abbr": "",
   "cat": "トラブル",
   "device": "ICD",
   "maker": "General",
   "short": "VT/VF以外（SVT・オーバーセンシング・リード雑音など）をICDが誤って治療してしまうこと。QOLを大きく損なう。発生割合は7.6〜13％と報告され、心房細動が最多の原因。",
   "tags": "不適切作動  Inappropriate therapy inappropriate therapy 不適切ショック unnecessary Inappropriate shock Inappropriate ICD therapy inappropriate 7.6% 13% 上室不整脈 EMI 筋電位 ダブルカウント 不適切抑制"
  },
  {
   "term": "心臓再同期療法",
   "en": "Cardiac resynchronization therapy",
   "abbr": "CRT",
   "cat": "CRT・CSP",
   "device": "CRT",
   "maker": "General",
   "short": "右室と左室をほぼ同時にペーシングして心室の同期不全を改善し、心拍出量やQOL、心不全症状の改善を図る治療。長期的には生命予後の改善も期待できる。",
   "tags": "心臓再同期療法 CRT Cardiac resynchronization therapy CRT resynchronization 両心室"
  },
  {
   "term": "CRT-P",
   "en": "CRT pacemaker",
   "abbr": "CRT-P",
   "cat": "CRT・CSP",
   "device": "CRT",
   "maker": "General",
   "short": "除細動機能のない両心室ペースメーカ。RVリードは通常のペースメーカリードを用いる。CARE-HF試験では除細動機能がなくても突然死を減らせた。",
   "tags": "CRT-P CRT-P CRT pacemaker CRT-P pacemaker"
  },
  {
   "term": "CRT-D",
   "en": "CRT defibrillator",
   "abbr": "CRT-D",
   "cat": "CRT・CSP",
   "device": "CRT",
   "maker": "General",
   "short": "除細動機能を備えたCRT。RVにショックコイル付きリードを用い、心不全と致死性心室不整脈の双方に対応する。再同期治療と致死性不整脈への治療を兼ねる。",
   "tags": "CRT-D CRT-D CRT defibrillator CRT-D defibrillator"
  },
  {
   "term": "両心室ペーシング",
   "en": "Biventricular pacing",
   "abbr": "BiV",
   "cat": "CRT・CSP",
   "device": "CRT",
   "maker": "General",
   "short": "右室と左室を同時期に刺激して心室の同期を回復させるペーシング。CRTの基本動作。この割合（BiV%）を高く保つことが効果に直結する。",
   "tags": "両心室ペーシング BiV Biventricular pacing BiV biventricular BiV pacing Biventricular pacing"
  },
  {
   "term": "ガイディングカテーテル（CS）",
   "en": "Guiding catheter",
   "abbr": "",
   "cat": "CRT・CSP",
   "device": "CRT",
   "maker": "General",
   "short": "冠静脈洞(CS)へLVリードを導くための専用シース。CSまでのトンネルを作り側枝へリードを進める。留置後は縦に切開して抜去する。",
   "tags": "ガイディングカテーテル（CS）  Guiding catheter guiding catheter CS 冠静脈洞"
  },
  {
   "term": "QRS幅",
   "en": "QRS duration",
   "abbr": "",
   "cat": "心電図",
   "device": "PM / ICD / CRT",
   "maker": "General",
   "short": "心室興奮が伝わる時間を表す指標。左脚ブロックで延長(wide)し、CRTの適応や効果判定に用いる。120ms以上がCRT適応判断の目安となる。",
   "tags": "QRS幅  QRS duration QRS width narrow wide 左脚ブロック"
  },
  {
   "term": "NYHA心機能分類",
   "en": "NYHA functional class",
   "abbr": "NYHA",
   "cat": "フォロー",
   "device": "CRT",
   "maker": "General",
   "short": "心不全の自覚症状による重症度分類（I〜IV）。CRTなどの適応判断に用いる。II度以上がCRT適応判断の目安となる。",
   "tags": "NYHA心機能分類 NYHA NYHA functional class NYHA class 心不全"
  },
  {
   "term": "左室駆出率",
   "en": "Left ventricular ejection fraction",
   "abbr": "LVEF",
   "cat": "フォロー",
   "device": "CRT",
   "maker": "General",
   "short": "左室が拍出する血液の割合。低下例（例:35%以下）はCRT/ICDの適応の目安になる。35％以下がCRT・ICD適応の一つの目安。",
   "tags": "左室駆出率 LVEF Left ventricular ejection fraction LVEF EF 駆出率"
  },
  {
   "term": "心胸比",
   "en": "Cardiothoracic ratio",
   "abbr": "CTR",
   "cat": "フォロー",
   "device": "CRT",
   "maker": "General",
   "short": "胸部X線での心臓と胸郭の幅の比。心拡大の指標で、CRT奏効例では縮小する。50％を超えると心拡大とされる。",
   "tags": "心胸比 CTR Cardiothoracic ratio CTR 心拡大"
  },
  {
   "term": "僧帽弁逆流",
   "en": "Mitral regurgitation",
   "abbr": "MR",
   "cat": "フォロー",
   "device": "CRT",
   "maker": "General",
   "short": "僧帽弁が閉じきらず左室から左房へ血液が逆流する状態。同期不全で悪化し、CRTで改善しうる。心不全増悪の要因にもなる。",
   "tags": "僧帽弁逆流 MR Mitral regurgitation MR mitral regurgitation 僧帽弁閉鎖不全"
  },
  {
   "term": "BNP",
   "en": "B-type natriuretic peptide",
   "abbr": "BNP",
   "cat": "フォロー",
   "device": "CRT",
   "maker": "General",
   "short": "心臓への負荷で上昇する心不全のバイオマーカー。CRT奏効例では低下する。治療効果の判定にも用いられる。",
   "tags": "BNP BNP B-type natriuretic peptide BNP ナトリウム利尿ペプチド"
  },
  {
   "term": "MADIT-II",
   "en": "MADIT-II trial",
   "abbr": "",
   "cat": "エビデンス",
   "device": "ICD",
   "maker": "General",
   "short": "陳旧性心筋梗塞で低心機能の患者に対する、ICDの一次予防効果を示した代表的試験。EF30％以下・陳旧性心筋梗塞1,232名が対象。",
   "tags": "MADIT-II  MADIT-II trial MADIT-II primary prevention EF30% 陳旧性心筋梗塞 1232名 19.1%減少 2001年 クラスI"
  },
  {
   "term": "SCD-HeFT",
   "en": "SCD-HeFT trial",
   "abbr": "",
   "cat": "エビデンス",
   "device": "ICD",
   "maker": "General",
   "short": "心不全患者でICDが総死亡を減らすことを示した一次予防の代表的試験。虚血性・非虚血性の双方を含む。",
   "tags": "SCD-HeFT  SCD-HeFT trial SCD-HeFT 心不全 primary EF35% NYHA II III 2005年 一次予防 非虚血性"
  },
  {
   "term": "発作性心房細動",
   "en": "Paroxysmal AF",
   "abbr": "",
   "cat": "不整脈・EP",
   "device": "PM / ICD / CRT",
   "maker": "General",
   "short": "治療の有無にかかわらず7日以内に洞調律へ戻る心房細動。発作性→持続性→永続性へと進行しやすい。多くは48時間以内に自然停止する。",
   "tags": "発作性心房細動  Paroxysmal AF paroxysmal 発作性"
  },
  {
   "term": "持続性心房細動",
   "en": "Persistent AF",
   "abbr": "",
   "cat": "不整脈・EP",
   "device": "PM / ICD / CRT",
   "maker": "General",
   "short": "7日を超えて持続する心房細動。1年以上続くものは長期持続性と呼ぶ。除細動や薬物で洞調律に戻せる可能性が残る。",
   "tags": "持続性心房細動  Persistent AF persistent 持続性"
  },
  {
   "term": "永続性心房細動",
   "en": "Permanent AF",
   "abbr": "",
   "cat": "不整脈・EP",
   "device": "PM / ICD / CRT",
   "maker": "General",
   "short": "洞調律維持を考慮しない（除細動不可能と判断される）心房細動。レートコントロールと抗凝固が治療の中心となる。",
   "tags": "永続性心房細動  Permanent AF permanent 永続性"
  },
  {
   "term": "CHADS2スコア",
   "en": "CHADS2 score",
   "abbr": "",
   "cat": "薬剤",
   "device": "PM / ICD / CRT",
   "maker": "General",
   "short": "心房細動の脳梗塞リスク評価。心不全・高血圧・年齢≥75・糖尿病を各1点、脳卒中/TIA既往を2点で算定し、抗凝固の判断に用いる。1点以上でDOACが推奨される。",
   "tags": "CHADS2スコア  CHADS2 score CHADS2 脳梗塞 抗凝固 心不全 高血圧 75歳 糖尿病 脳梗塞TIA 2点 DOAC 抗凝固"
  },
  {
   "term": "潜因性脳梗塞",
   "en": "Cryptogenic stroke",
   "abbr": "",
   "cat": "不整脈・EP",
   "device": "ICM",
   "maker": "General",
   "short": "原因が特定できない脳梗塞。背景に隠れた発作性心房細動を疑い、挿入型心電計(ICM)で長期モニタリングして検出する。心房細動が確認されないとDOACの適応にならない。資料 （追補53・BIOTRONIK「BIOMONITOR IIIm ～製品トレーニング資料～」） は、潜因性脳梗塞を「病因の可能性がある異常を有するが、その所見が一定の診断基準を満たさないもの」「検査が不十分であったもの」「十分な精査にもかかわらず原因が見つからないもの」に分け、3つ目を真の潜因性脳梗塞と推測している、と説明する。原因疾患の明らかでない脳梗塞で、頸部および脳の主幹動脈、細小動脈硬化性病変、ないし心臓などの異所からの塞栓症のいずれとも診断できない脳梗塞。脳梗塞全体の25%。潜因性脳梗塞の原因の多くは未検出の塞栓源疾患からの脳塞栓症と推測される、としている。脳卒中の分類の図では、虚血性脳卒中（脳梗塞）をラクナ梗塞25%・アテローム血栓性脳梗塞25%・心原性脳塞栓症20%・潜因性脳梗塞25%・その他の原因5%に分け、潜因性脳梗塞をさらに塞栓症（ESUS）と非塞栓症に分けている（出血性脳卒中は脳出血・くも膜下出血）。",
   "tags": "潜因性脳梗塞  Cryptogenic stroke cryptogenic 原因不明 脳梗塞 ICM 脳卒中の分類 ラクナ梗塞 アテローム血栓性脳梗塞 心原性脳塞栓症 25% ESUS 非塞栓症"
  },
  {
   "term": "通常型心房粗動",
   "en": "Typical atrial flutter",
   "abbr": "",
   "cat": "不整脈・EP",
   "device": "PM / ICD / CRT",
   "maker": "General",
   "short": "三尖弁輪を反時計回りに旋回するマクロリエントリー。下壁誘導で陰性の鋸歯状F波を示す。三尖弁輪下大静脈間峡部（CTI）のアブレーションが有効。",
   "tags": "通常型心房粗動  Typical atrial flutter typical AFL 三尖弁輪"
  },
  {
   "term": "等電位線",
   "en": "Isoelectric line",
   "abbr": "",
   "cat": "心電図",
   "device": "PM / ICD / CRT",
   "maker": "General",
   "short": "P波やF波の間にみられる平坦な基線。心房粗動では等電位線を認めないのが特徴。心房頻拍との鑑別点になる。",
   "tags": "等電位線  Isoelectric line isoelectric 基線"
  },
  {
   "term": "マクロリエントリー",
   "en": "Macroreentry",
   "abbr": "",
   "cat": "不整脈・EP",
   "device": "",
   "maker": "General",
   "short": "大きな解剖学的旋回路を電気的興奮が周回して持続する頻拍の機序。心房粗動などが該当する。瘢痕関連の心室頻拍もこの機序による。",
   "tags": "マクロリエントリー  Macroreentry macroreentry 旋回"
  },
  {
   "term": "撃発活動",
   "en": "Triggered activity",
   "abbr": "",
   "cat": "不整脈・EP",
   "device": "",
   "maker": "General",
   "short": "後脱分極が引き金となって生じる異常興奮。遅延後脱分極(DAD)はCPVTなどに関与する。ジギタリス中毒やCa過負荷が背景となる。",
   "tags": "撃発活動  Triggered activity triggered activity DAD 後脱分極"
  },
  {
   "term": "緩徐伝導",
   "en": "Slow conduction",
   "abbr": "",
   "cat": "不整脈・EP",
   "device": "",
   "maker": "General",
   "short": "障害心筋などを興奮がゆっくり伝わる状態。伝導遅延部を作りリエントリーを成立させる。障害心筋を興奮がゆっくり伝わることで回路が閉じる。",
   "tags": "緩徐伝導  Slow conduction slow conduction 伝導遅延"
  },
  {
   "term": "エントレインメント",
   "en": "Entrainment",
   "abbr": "",
   "cat": "不整脈・EP",
   "device": "",
   "maker": "General",
   "short": "頻拍回路を外部からペーシングし、融合波を経て回路内に取り込む現象。回路の同定に用いる。潜在性エントレインメントは回路上のペーシングを示す。アブレーションの標的部位を決める際に用いる。",
   "tags": "エントレインメント  Entrainment entrainment concealed 潜在性"
  },
  {
   "term": "遅延電位",
   "en": "Late potential",
   "abbr": "LP",
   "cat": "心電図",
   "device": "",
   "maker": "General",
   "short": "QRS終末部に現れる小さな遅延した電位。加算平均心電図で検出され、リエントリー基質の存在を示唆する。3指標のうち2つが異常なら陽性と判定する。",
   "tags": "遅延電位  Late potential late potential 加算平均心電図 SAECG late potential LP Late potential"
  },
  {
   "term": "虚血性心疾患",
   "en": "Ischemic heart disease",
   "abbr": "IHD",
   "cat": "不整脈・EP",
   "device": "ICD",
   "maker": "General",
   "short": "冠動脈の狭窄・閉塞で心筋が虚血・壊死する疾患群。梗塞後の瘢痕はVTの基質となり、ICD適応の代表的背景。血行再建と薬物治療を行ったうえで適応を判断する。",
   "tags": "虚血性心疾患 IHD Ischemic heart disease IHD 心筋梗塞 虚血"
  },
  {
   "term": "不整脈原性右室心筋症",
   "en": "Arrhythmogenic RV cardiomyopathy",
   "abbr": "ARVC",
   "cat": "不整脈・EP",
   "device": "ICD",
   "maker": "General",
   "short": "右室心筋の脂肪・線維化を特徴とする遺伝性心筋症。ε波や右前胸部誘導の陰性T波を示し、VT/VFによる突然死のリスクが高い。右室の脂肪・線維置換が病理学的特徴。",
   "tags": "不整脈原性右室心筋症 ARVC Arrhythmogenic RV cardiomyopathy ARVC epsilon ε波 fibrofatty ARVC ARVC Arrhythmogenic RV cardiomyopathy"
  },
  {
   "term": "催不整脈作用",
   "en": "Proarrhythmia",
   "abbr": "",
   "cat": "薬剤",
   "device": "PM / ICD / CRT",
   "maker": "General",
   "short": "抗不整脈薬が逆に不整脈を誘発・悪化させる作用。I群薬の伝導遅延やIII群薬のQT延長によるTdPなどがある。洞停止や完全房室ブロックを来すこともある。",
   "tags": "催不整脈作用  Proarrhythmia proarrhythmia 催不整脈 proarrhythmia 洞停止 完全房室ブロック 徐脈頻脈症候群 Ic群 抗コリン作用"
  },
  {
   "term": "活動電位",
   "en": "Action potential",
   "abbr": "AP",
   "cat": "不整脈・EP",
   "device": "",
   "maker": "General",
   "short": "心筋細胞が脱分極で興奮した際の電位変化。第0相〜第4相の5相からなり、体表面から見たものが心電図となる。0相の急速脱分極から4相の静止膜電位まで続く。",
   "tags": "活動電位 AP Action potential action potential 0相 4相"
  },
  {
   "term": "イオンチャネル",
   "en": "Ion channel",
   "abbr": "",
   "cat": "不整脈・EP",
   "device": "",
   "maker": "General",
   "short": "細胞膜のイオンの出入りを担う通路。Na・Ca・Kチャネルの働きで活動電位が形成される。遺伝子異常はチャネル病(QT延長・Brugada等)を起こす。抗不整脈薬はこれらのチャネルを標的とする。",
   "tags": "イオンチャネル  Ion channel ion channel Na Ca K チャネル病"
  },
  {
   "term": "遅延後脱分極",
   "en": "Delayed afterdepolarization",
   "abbr": "DAD",
   "cat": "不整脈・EP",
   "device": "",
   "maker": "General",
   "short": "再分極後に細胞内Ca過負荷などで生じる異常な脱分極。撃発活動を介してCPVTなどの不整脈を起こす。細胞内Ca過負荷が引き金となる。",
   "tags": "遅延後脱分極 DAD Delayed afterdepolarization DAD afterdepolarization triggered"
  },
  {
   "term": "過常期",
   "en": "Supernormal phase",
   "abbr": "",
   "cat": "不整脈・EP",
   "device": "",
   "maker": "General",
   "short": "相対不応期の終わりにみられる、通常より弱い刺激でも興奮しやすい一過性の時期。理論上、この時期の弱い刺激でも興奮が起こりうる。",
   "tags": "過常期  Supernormal phase supernormal phase"
  },
  {
   "term": "活動電位持続時間",
   "en": "Action potential duration",
   "abbr": "APD",
   "cat": "不整脈・EP",
   "device": "",
   "maker": "General",
   "short": "1回の活動電位が続く時間。不応期の長さと関連し、延長はQT延長・TdPに関与する。III群抗不整脈薬はこれを延長させて不応期を延ばす。",
   "tags": "活動電位持続時間 APD Action potential duration APD action potential duration"
  },
  {
   "term": "洞房結節",
   "en": "Sinoatrial node",
   "abbr": "SAN",
   "cat": "不整脈・EP",
   "device": "PM",
   "maker": "General",
   "short": "右心房と上大静脈移行部の心外膜下にある、心臓の正常な歩調取り（ペースメーカ）。障害されると洞不全症候群になる。自律神経の影響を強く受ける。",
   "tags": "洞房結節 SAN Sinoatrial node SAN 洞結節 sinus node"
  },
  {
   "term": "結節間伝導路",
   "en": "Internodal tracts",
   "abbr": "",
   "cat": "不整脈・EP",
   "device": "",
   "maker": "General",
   "short": "洞房結節から房室結節へ興奮を伝える経路。前・中(Wenckebach)・後(Thorel)結節間路があり、Bachmann束は左房へ分岐する。左房への分岐がバッハマン束にあたる。",
   "tags": "結節間伝導路  Internodal tracts internodal Bachmann Wenckebach Thorel"
  },
  {
   "term": "プルキンエ線維",
   "en": "Purkinje fibers",
   "abbr": "",
   "cat": "不整脈・EP",
   "device": "",
   "maker": "General",
   "short": "脚から心室筋へ興奮を速く伝える終末の伝導網。心室のほぼ同時興奮（narrow QRS）を担う。この網を介さない右室ペーシングではQRSが広くなる。",
   "tags": "プルキンエ線維  Purkinje fibers Purkinje 脚 線維網"
  },
  {
   "term": "脚（右脚・左脚）",
   "en": "Bundle branches",
   "abbr": "",
   "cat": "不整脈・EP",
   "device": "",
   "maker": "General",
   "short": "ヒス束から分岐して心室中隔を下行する伝導路。左脚はさらに前枝・後枝に分かれる。障害で脚ブロックとなる。右脚は細い1本、左脚は扇状に広がる。",
   "tags": "脚（右脚・左脚）  Bundle branches bundle branch RBB LBB 右脚 左脚"
  },
  {
   "term": "線維三角",
   "en": "Fibrous trigone",
   "abbr": "",
   "cat": "植込み・手技",
   "device": "",
   "maker": "General",
   "short": "4つの弁口を囲む線維性骨格のうち、左右の房室弁口と大動脈弁口を結ぶ部位。房室束(ヒス束)がここを貫く。刺激伝導系ペーシングを理解するうえで重要な構造。",
   "tags": "線維三角  Fibrous trigone fibrous trigone 線維性骨格"
  },
  {
   "term": "分界稜",
   "en": "Crista terminalis",
   "abbr": "",
   "cat": "植込み・手技",
   "device": "",
   "maker": "General",
   "short": "右心房でSVCとIVC開口部の右側を連ねる隆起。自由壁と中隔面を隔てる目印になる。心房リードの留置位置を考える際の目印になる。リードレス心房デバイスでは、分界稜より前方（側壁）には櫛状筋があり、後方（後壁）には櫛状筋がないため、留置部位を考えるうえでの境目になる。",
   "tags": "分界稜  Crista terminalis crista terminalis 分界稜 リードレス 心房用LP 側壁 後壁 櫛状筋 AVEIR AR"
  },
  {
   "term": "櫛状筋",
   "en": "Pectinate muscle",
   "abbr": "",
   "cat": "植込み・手技",
   "device": "",
   "maker": "General",
   "short": "右心房自由壁を走る櫛状の筋束。右心耳に連なる。タインド型リードはこの筋束に絡めて固定する。心房用リードレスペースメーカ（AVEIR AR／AR2）の推奨留置部位である右心耳基部は、この筋束が密で安定性と安全性が得られる部位とされる。",
   "tags": "櫛状筋  Pectinate muscle pectinate muscle 櫛状筋 リードレス 右心耳基部 AVEIR AR AR2 緻密"
  },
  {
   "term": "卵円窩",
   "en": "Fossa ovalis",
   "abbr": "",
   "cat": "植込み・手技",
   "device": "",
   "maker": "General",
   "short": "心房中隔中央の窪み。卵円孔開存があるとリード挿入時にまれに左房へ迷入することがある。心房中隔ペーシングの目印にもなる。",
   "tags": "卵円窩  Fossa ovalis fossa ovalis 卵円孔 PFO"
  },
  {
   "term": "Eustachian弁",
   "en": "Eustachian valve",
   "abbr": "",
   "cat": "植込み・手技",
   "device": "",
   "maker": "General",
   "short": "下大静脈開口部にある遺残弁。Chiari網とともにリード操作の障害になることがある。冠静脈洞へのアクセスを難しくすることがある。",
   "tags": "Eustachian弁  Eustachian valve Eustachian Chiari 遺残弁"
  },
  {
   "term": "Thebesian弁",
   "en": "Thebesian valve",
   "abbr": "",
   "cat": "植込み・手技",
   "device": "CRT",
   "maker": "General",
   "short": "冠静脈洞(CS)入口部にある弁組織。CSリード挿入の障害になることがある。CRTのリード挿入が困難になる原因となる。",
   "tags": "Thebesian弁  Thebesian valve Thebesian CS 冠静脈洞弁"
  },
  {
   "term": "橈側皮静脈",
   "en": "Cephalic vein",
   "abbr": "",
   "cat": "植込み・手技",
   "device": "PM / ICD / CRT",
   "maker": "General",
   "short": "大胸筋と三角筋の溝(deltopectoral groove)を走る静脈。カットダウン法でリードを直接挿入でき、気胸などの合併症を避けられる。カットダウン法では気胸のリスクがない。",
   "tags": "橈側皮静脈  Cephalic vein cephalic 橈側皮静脈 カットダウン deltopectoral 三角筋大胸筋溝 deltopectoral groove カットダウン"
  },
  {
   "term": "腋窩静脈",
   "en": "Axillary vein",
   "abbr": "",
   "cat": "植込み・手技",
   "device": "PM / ICD / CRT",
   "maker": "General",
   "short": "胸郭外穿刺の標的血管。合流部より近位で穿刺すると肋鎖靭帯の影響でリード損傷のリスクが上がるため、合流部近位で穿刺する。第二肋骨上あたりでの穿刺が推奨される。",
   "tags": "腋窩静脈  Axillary vein axillary 腋窩静脈 胸郭外穿刺"
  },
  {
   "term": "鎖骨下穿刺",
   "en": "Subclavian puncture",
   "abbr": "",
   "cat": "植込み・手技",
   "device": "PM / ICD / CRT",
   "maker": "General",
   "short": "鎖骨下静脈を穿刺してリードを挿入する方法。近位すぎると肋鎖靭帯でリードが挟まれ、断線（サブクラビアンクラッシュ）を来しやすい。胸郭外で穿刺することで圧迫を避けられる。",
   "tags": "鎖骨下穿刺  Subclavian puncture subclavian 鎖骨下 crush 肋鎖靭帯"
  },
  {
   "term": "大腿静脈",
   "en": "Femoral vein",
   "abbr": "",
   "cat": "植込み・手技",
   "device": "Leadless",
   "maker": "General",
   "short": "下肢の静脈。リードレスペースメーカ植込み時のアクセス血管として用いられる（右大腿静脈）。27Frのイントロデューサーを挿入する。",
   "tags": "大腿静脈  Femoral vein femoral 大腿静脈 leadless"
  },
  {
   "term": "左上大静脈遺残",
   "en": "Persistent left SVC",
   "abbr": "PLSVC",
   "cat": "植込み・手技",
   "device": "PM / ICD / CRT",
   "maker": "General",
   "short": "左側にも上大静脈が遺残する先天奇形（成人の約0.3〜0.5%）。左側アプローチ時に想定し、拡張したCSを手がかりに術前診断する。拡張した冠静脈洞が手がかりとなる。",
   "tags": "左上大静脈遺残 PLSVC Persistent left SVC PLSVC 遺残 左上大静脈"
  },
  {
   "term": "卵円孔開存",
   "en": "Patent foramen ovale",
   "abbr": "PFO",
   "cat": "植込み・手技",
   "device": "PM / ICD / CRT",
   "maker": "General",
   "short": "卵円窩の卵円孔が閉じずに残る状態（各年代で約9%）。リードが左室へ迷入する原因になりうる。透視での位置確認が重要となる。",
   "tags": "卵円孔開存 PFO Patent foramen ovale PFO 卵円孔開存"
  },
  {
   "term": "横隔神経刺激",
   "en": "Phrenic nerve stimulation",
   "abbr": "PNS",
   "cat": "トラブル",
   "device": "CRT",
   "maker": "General",
   "short": "左室ペーシングで横隔神経を刺激し、しゃっくり様のけいれんを生じる合併症。四極LVリードで刺激電極を変えて回避する。吃逆様の症状となり、出力低下や極性・部位の変更で回避する。体位によって出現しやすさが変わる。",
   "tags": "横隔神経刺激 PNS Phrenic nerve stimulation PNS phrenic しゃっくり twitching PNS PNS Phrenic Nerve Stimulation PNS phrenic nerve stimulation 吃逆 しゃっくり 4極リード 極性 体位 QOL"
  },
  {
   "term": "LVペーシングベクトル",
   "en": "LV pacing vector",
   "abbr": "",
   "cat": "CRT・CSP",
   "device": "CRT",
   "maker": "General",
   "short": "四極LVリードで、陰極と陽極の電極の組合せ。10通り前後から、横隔神経刺激の回避・閾値・遅延時間を考慮して最良のベクトルを選ぶ。横隔神経刺激が出た場合の回避手段としても使う。",
   "tags": "LVペーシングベクトル  LV pacing vector vector LV ベクトル cathode anode LV vector Left ventricular pacing vector LVペーシング極性 LV Pacing Polarity"
  },
  {
   "term": "Q-LV間隔",
   "en": "Q-LV interval",
   "abbr": "",
   "cat": "CRT・CSP",
   "device": "CRT",
   "maker": "General",
   "short": "QRSの始まりからLVリードで得られる左室電位までの間隔。長い（伝導遅延部）ほどCRTの効果が高いとされる留置部位の指標。長い症例ほどCRTに反応しやすい。",
   "tags": "Q-LV間隔  Q-LV interval Q-LV 遅延 QLV"
  },
  {
   "term": "RV-LV遅延時間",
   "en": "RV-LV delay",
   "abbr": "",
   "cat": "CRT・CSP",
   "device": "CRT",
   "maker": "General",
   "short": "右室と左室リード間の伝導時間。簡易的にLVの遅延部位を評価でき、最適なLVペーシング部位選択に用いる。簡便に電気的遅延部位を評価できる。",
   "tags": "RV-LV遅延時間  RV-LV delay RV-LV delay 遅延時間"
  },
  {
   "term": "至適化（オプティマイゼーション）",
   "en": "AV/VV optimization",
   "abbr": "",
   "cat": "CRT・CSP",
   "device": "CRT",
   "maker": "General",
   "short": "心機能が最大になるようAVディレイ・VVディレイを調整すること。心エコーやデバイスの自動プログラムで行い、時間とともに変化するため定期評価する。心不全の状態が変われば再調整が必要になる。",
   "tags": "至適化（オプティマイゼーション）  AV/VV optimization optimization 至適化 AV VV AV optimization AV delay optimization AV/VV timing AV VV optimization タイミング調整"
  },
  {
   "term": "レスポンダー",
   "en": "CRT responder",
   "abbr": "",
   "cat": "CRT・CSP",
   "device": "CRT",
   "maker": "General",
   "short": "CRT導入後に心不全の改善（症状・エコー・再入院・BNP等）が得られた症例。改善しない例をノンレスポンダーと呼ぶ。どの指標を用いるかで該当割合が変わる。",
   "tags": "レスポンダー  CRT responder responder レスポンダー"
  },
  {
   "term": "ノンレスポンダー",
   "en": "CRT non-responder",
   "abbr": "",
   "cat": "CRT・CSP",
   "device": "CRT",
   "maker": "General",
   "short": "CRTで効果が得られない症例（3〜4割）。至適化不足・不整脈・低ペーシング率・LVリード位置・薬物不足などが要因。BiV率・リード位置・至適化・薬物療法の順に確認する。",
   "tags": "ノンレスポンダー  CRT non-responder non-responder ノンレスポンダー non-response non responder 非反応例"
  },
  {
   "term": "胸郭インピーダンス",
   "en": "Intrathoracic impedance",
   "abbr": "",
   "cat": "フォロー",
   "device": "CRT",
   "maker": "General",
   "short": "リードと本体間で測る胸腔内の体液量の指標。心不全で肺水腫になると低下し、増悪の早期発見に用いる（OptiVol/CorVue等）。OptiVolやCorVueとして搭載される。",
   "tags": "胸郭インピーダンス  Intrathoracic impedance intrathoracic impedance OptiVol CorVue 胸腔"
  },
  {
   "term": "マルチポイントペーシング",
   "en": "Multipoint pacing",
   "abbr": "MPP",
   "cat": "CRT・CSP",
   "device": "CRT",
   "maker": "General",
   "short": "1本の四極LVリードの離れた2点から左室を刺激し、より広く左室心筋を興奮させる方式。ノンレスポンダー対策に用いるが電池消耗が増える。刺激回数が増えるため電池の消耗は大きくなる。",
   "tags": "マルチポイントペーシング MPP Multipoint pacing MPP multipoint MultiSite MultiPole 多点 MPP MPP MultiPoint Pacing"
  },
  {
   "term": "プログラマ",
   "en": "Programmer",
   "abbr": "",
   "cat": "デバイス構造",
   "device": "PM / ICD / CRT",
   "maker": "General",
   "short": "デバイスと通信して設定変更やデータ読み出しを行う専用機。テレメトリーワンドやRFアンテナ、体表面心電図ケーブル等を備える。緊急ショックボタンの位置と使い方を事前に把握しておく。",
   "tags": "プログラマ  Programmer programmer プログラマ プログラマー programmer"
  },
  {
   "term": "テレメトリーワンド",
   "en": "Telemetry wand",
   "abbr": "",
   "cat": "デバイス構造",
   "device": "PM / ICD / CRT",
   "maker": "General",
   "short": "デバイス直上に置いて有線的に交信する装置。植込み部の直上に密着させ、無線式ではワンド不要でイントロゲートできる。通信が不安定なときは位置と密着を確認する。",
   "tags": "テレメトリーワンド  Telemetry wand telemetry wand programming head ワンド"
  },
  {
   "term": "デバイスチェック",
   "en": "Device check / follow-up",
   "abbr": "",
   "cat": "フォロー",
   "device": "PM / ICD / CRT",
   "maker": "General",
   "short": "本体・リードの保守点検と、不整脈データによる患者管理を継続的に行う外来。基本パラメータ→電池→リード→イベント→診断補助データの順で確認する。前回からの変化に注目して読む。",
   "tags": "デバイスチェック  Device check / follow-up device check follow-up デバイス外来"
  },
  {
   "term": "心内マーカ",
   "en": "Intracardiac marker",
   "abbr": "",
   "cat": "センシング",
   "device": "PM / ICD / CRT",
   "maker": "General",
   "short": "デバイスが認識したイベント（AP/AS/VP/VS等）を示す注釈。メーカーで表記が異なる。イベントの解釈に用いる。心内電位図と並べて読むことで動作を解釈できる。",
   "tags": "心内マーカ  Intracardiac marker marker AP AS VP VS AEGM VEGM"
  },
  {
   "term": "バックアップモード",
   "en": "Backup / safety mode",
   "abbr": "",
   "cat": "トラブル",
   "device": "PM / ICD / CRT",
   "maker": "General",
   "short": "ERI/EOL到達時などにモードや基本レートが自動で切り替わる安全動作。テレメトリー前に手帳や前回状態を確認する必要がある。予期しない設定になっていることがあるため必ず確認する。",
   "tags": "バックアップモード  Backup / safety mode backup safety mode ERI EOL 補助モード backup mode"
  },
  {
   "term": "睡眠傾斜",
   "en": "Sleep incline",
   "abbr": "",
   "cat": "フォロー",
   "device": "CRT",
   "maker": "General",
   "short": "就寝時の体の傾き（起坐呼吸の程度）をモニタする機能。睡眠時無呼吸や夜間発作性呼吸困難の把握に用いる。起坐呼吸の程度を客観的に把握できる。",
   "tags": "睡眠傾斜  Sleep incline sleep incline 睡眠傾斜 起坐呼吸"
  },
  {
   "term": "心拍間隔変動",
   "en": "Heart rate variability",
   "abbr": "HRV",
   "cat": "心電図",
   "device": "CRT",
   "maker": "General",
   "short": "心拍間隔のゆらぎ。自律神経機能を反映し、低いHRVは心不全増悪・死亡リスクと関連する予後指標。デバイスのフォローでも予後評価の指標になる。",
   "tags": "心拍間隔変動 HRV Heart rate variability HRV heart rate variability 自律神経"
  },
  {
   "term": "起坐呼吸",
   "en": "Orthopnea",
   "abbr": "",
   "cat": "フォロー",
   "device": "CRT",
   "maker": "General",
   "short": "臥位で呼吸困難が増し、起坐位・半坐位で軽減する状態。左心不全の主要な徴候。肺うっ血による左心不全の代表的徴候。",
   "tags": "起坐呼吸  Orthopnea orthopnea 起坐呼吸 夜間発作性呼吸困難 PND"
  },
  {
   "term": "アクティビティデータ",
   "en": "Activity data",
   "abbr": "",
   "cat": "フォロー",
   "device": "PM / ICD / CRT",
   "maker": "General",
   "short": "加速度センサが記録する身体活動量の推移。心不全増悪では活動量が低下する。他の指標と組み合わせて増悪の兆候を捉える。",
   "tags": "アクティビティデータ  Activity data activity data 活動量"
  },
  {
   "term": "洞停止",
   "en": "Sinus arrest / pause",
   "abbr": "",
   "cat": "不整脈・EP",
   "device": "PM",
   "maker": "General",
   "short": "洞結節の興奮が一時的に途絶し、P波もQRSも出ない状態（ポーズ）。徐脈頻脈症候群では頻拍停止時に長いポーズを生じる。失神の原因となり、ペーシングの適応を検討する。",
   "tags": "洞停止  Sinus arrest / pause sinus arrest pause 洞停止 ポーズ"
  },
  {
   "term": "Wenckebach型2度房室ブロック",
   "en": "Mobitz I (Wenckebach)",
   "abbr": "",
   "cat": "不整脈・EP",
   "device": "PM",
   "maker": "General",
   "short": "PR間隔が徐々に延長し、ついにQRSが脱落する2度房室ブロック。房室結節内の機能的ブロックが多く、若年では良性のことが多い。多くは房室結節内のブロックで予後は良好。",
   "tags": "Wenckebach型2度房室ブロック  Mobitz I (Wenckebach) Wenckebach Mobitz I 2度"
  },
  {
   "term": "Mobitz II型2度房室ブロック",
   "en": "Mobitz II AV block",
   "abbr": "",
   "cat": "不整脈・EP",
   "device": "PM",
   "maker": "General",
   "short": "PR間隔の延長なしに突然QRSが脱落する2度房室ブロック。His束以下の器質的障害が多く、恒久ペーシングを要することが多い。His束以下の障害が多く、無症状でもペーシングを考慮する。",
   "tags": "Mobitz II型2度房室ブロック  Mobitz II AV block Mobitz II 2度 His下"
  },
  {
   "term": "接合部補充調律",
   "en": "Junctional escape rhythm",
   "abbr": "",
   "cat": "不整脈・EP",
   "device": "PM",
   "maker": "General",
   "short": "房室接合部から生じる補充調律。QRS幅は比較的狭く、毎分40〜50前後のことが多い。心室補充調律より安定している。",
   "tags": "接合部補充調律  Junctional escape rhythm junctional escape 接合部補充"
  },
  {
   "term": "心室補充調律",
   "en": "Ventricular escape rhythm",
   "abbr": "",
   "cat": "不整脈・EP",
   "device": "PM",
   "maker": "General",
   "short": "心室（プルキンエ線維など）から生じる補充調律。QRS幅が広くレートも遅く、接合部補充調律より重篤で緊急性が高い。いつ止まってもおかしくなく、緊急性が高い。",
   "tags": "心室補充調律  Ventricular escape rhythm ventricular escape 心室補充 wide QRS"
  },
  {
   "term": "神経調節性失神",
   "en": "Neurally mediated syncope",
   "abbr": "",
   "cat": "不整脈・EP",
   "device": "PM",
   "maker": "General",
   "short": "自律神経反射で徐脈・血圧低下を来す失神の総称（血管迷走神経性・状況失神・頸動脈洞症候群）。診断にチルト検査を用いる。心抑制型か血管抑制型かで治療方針が変わる。",
   "tags": "神経調節性失神  Neurally mediated syncope neurally mediated 反射性失神 tilt"
  },
  {
   "term": "状況失神",
   "en": "Situational syncope",
   "abbr": "",
   "cat": "不整脈・EP",
   "device": "",
   "maker": "General",
   "short": "排尿・排便・嚥下・咳嗽など特定の状況で誘発される失神。迷走神経活動の亢進による。誘因となる状況を避けることが基本の対応となる。",
   "tags": "状況失神  Situational syncope situational 状況失神 排尿失神"
  },
  {
   "term": "チルト試験",
   "en": "Head-up tilt test",
   "abbr": "",
   "cat": "不整脈・EP",
   "device": "PM",
   "maker": "General",
   "short": "傾斜台で立位負荷をかけ、神経調節性失神を再現・診断する検査。心抑制型と血管抑制型の判別に用いる。",
   "tags": "チルト試験  Head-up tilt test tilt table チルト 傾斜"
  },
  {
   "term": "単形性VT",
   "en": "Monomorphic VT",
   "abbr": "",
   "cat": "不整脈・EP",
   "device": "ICD",
   "maker": "General",
   "short": "単一のQRS波形が続く心室頻拍。V1の形から左脚ブロック型（右室起源）・右脚ブロック型（左室起源）に大別されるが、器質的心疾患では起源と形が一致しないことがある。ATPで停止できることが多い。",
   "tags": "単形性VT  Monomorphic VT monomorphic 単形性 左脚ブロック型 右脚ブロック型"
  },
  {
   "term": "多形性VT",
   "en": "Polymorphic VT",
   "abbr": "",
   "cat": "不整脈・EP",
   "device": "ICD",
   "maker": "General",
   "short": "複数のQRS波形をとる心室頻拍。中でも軸がねじれるものがトルサード・ド・ポアント。停止に電気的除細動を要し、急性虚血が原因なら再灌流を優先する。急性虚血が原因なら再灌流を優先する。",
   "tags": "多形性VT  Polymorphic VT polymorphic 多形性 TdP"
  },
  {
   "term": "持続性VT",
   "en": "Sustained VT",
   "abbr": "",
   "cat": "不整脈・EP",
   "device": "ICD",
   "maker": "General",
   "short": "30秒以上持続する、または血行動態破綻で停止を要する心室頻拍。ICDの二次予防の代表的な適応となる。",
   "tags": "持続性VT  Sustained VT sustained 持続性"
  },
  {
   "term": "特発性VT",
   "en": "Idiopathic VT",
   "abbr": "",
   "cat": "不整脈・EP",
   "device": "ICD",
   "maker": "General",
   "short": "器質的心疾患が否定されたVT。右室流出路起源（左脚ブロック＋下方軸）が最も多く、アブレーションの効果が高い。一般に予後は良好。",
   "tags": "特発性VT  Idiopathic VT idiopathic 特発性 右室流出路"
  },
  {
   "term": "ベラパミル感受性VT",
   "en": "Verapamil-sensitive VT",
   "abbr": "",
   "cat": "不整脈・EP",
   "device": "",
   "maker": "General",
   "short": "左脚後枝領域のプルキンエ網にリエントリー回路を持つ特発性VT。Ca拮抗薬ベラパミルが停止・発作予防に有効。比較的QRS幅が狭いのが特徴。",
   "tags": "ベラパミル感受性VT  Verapamil-sensitive VT verapamil ベラパミル 左脚後枝 fascicular"
  },
  {
   "term": "心室流出路起源VT",
   "en": "Outflow tract VT",
   "abbr": "",
   "cat": "不整脈・EP",
   "device": "",
   "maker": "General",
   "short": "右室（または左室）流出路を起源とするVT。特発性VTで最多。運動やカテコラミンで誘発されやすい。左脚ブロック型かつ下方軸の波形を示す。",
   "tags": "心室流出路起源VT  Outflow tract VT outflow tract RVOT 流出路"
  },
  {
   "term": "プログラム刺激",
   "en": "Programmed electrical stimulation",
   "abbr": "PES",
   "cat": "不整脈・EP",
   "device": "",
   "maker": "General",
   "short": "期外刺激を組み合わせて頻拍を誘発・停止する電気生理検査の手技。リエントリー性頻拍の評価に用いる。不応期の測定にも用いる。",
   "tags": "プログラム刺激 PES Programmed electrical stimulation PES 期外刺激 electrophysiology 期外刺激法 extrastimulus S1 S2 連結期"
  },
  {
   "term": "静止膜電位",
   "en": "Resting membrane potential",
   "abbr": "",
   "cat": "不整脈・EP",
   "device": "",
   "maker": "General",
   "short": "興奮していない心筋細胞の膜電位。心室筋で約-90mV。細胞内外のイオン濃度差とKチャネルで保たれる。",
   "tags": "静止膜電位 Resting membrane potential resting membrane potential 4相 −90mV 静止電位"
  },
  {
   "term": "閾値電位",
   "en": "Threshold potential",
   "abbr": "",
   "cat": "不整脈・EP",
   "device": "",
   "maker": "General",
   "short": "活動電位が発生する境目の膜電位。ペーシング刺激はこの電位まで細胞を脱分極させる。",
   "tags": "閾値電位 Threshold potential threshold potential 閾値電位"
  },
  {
   "term": "活動電位の相",
   "en": "Action potential phases",
   "abbr": "",
   "cat": "不整脈・EP",
   "device": "",
   "maker": "General",
   "short": "0相(Na流入)〜4相(静止膜電位)。2相はCaプラトー、3相はK流出による再分極。1相は一過性外向きK電流による。",
   "tags": "活動電位の相 Action potential phases 0相 1相 2相 3相 4相 phase plateau Ito Ik Ik1"
  },
  {
   "term": "速い反応細胞・遅い反応細胞",
   "en": "Fast and slow response cells",
   "abbr": "",
   "cat": "不整脈・EP",
   "device": "",
   "maker": "General",
   "short": "心房筋/心室筋/プルキンエ線維はNa依存の速い反応。洞房結節/房室結節はCa依存の遅い反応。遅い反応細胞は緩徐脱分極により自動能を示す。",
   "tags": "速い反応細胞・遅い反応細胞 Fast and slow response cells fast response slow response Na Ca 洞房結節 房室結節 緩徐脱分極"
  },
  {
   "term": "全不応期",
   "en": "Total refractory period",
   "abbr": "",
   "cat": "不整脈・EP",
   "device": "",
   "maker": "General",
   "short": "絶対不応期+相対不応期。次興奮が正常成立するまでの回復時間全体。絶対不応期と相対不応期を合わせた期間。",
   "tags": "全不応期 Total refractory period total refractory period 全不応期"
  },
  {
   "term": "期外刺激法",
   "en": "Extrastimulus method",
   "abbr": "S1-S2",
   "cat": "不整脈・EP",
   "device": "",
   "maker": "General",
   "short": "基本刺激(S1)後に期外刺激(S2)を入れ、連結期を短縮していくEPSの基本手技。連結期を10〜20msずつ短縮して反応を記録する。",
   "tags": "期外刺激法 S1-S2 Extrastimulus method S1 S2 期外刺激 extrastimulus 連結期 programmed stimulation 房室伝導曲線"
  },
  {
   "term": "A波・H波・V波",
   "en": "A, H and V potentials",
   "abbr": "",
   "cat": "不整脈・EP",
   "device": "",
   "maker": "General",
   "short": "ヒス束電位図における心房(A)・ヒス束(H)・心室(V)興奮。A-H、H-Vの測定に用いる。期外刺激ではA2・H2・V2と表記する。",
   "tags": "A波・H波・V波 A, H and V potentials HBE A波 H波 V波 A1 H1 V1 A2 H2 V2 ヒス束電位図"
  },
  {
   "term": "房室伝導曲線",
   "en": "AV conduction curve",
   "abbr": "",
   "cat": "不整脈・EP",
   "device": "",
   "maker": "General",
   "short": "A1A2短縮に対するH1H2/A2H2のプロット。房室結節のERP/FRPを規定。伝導が途絶する直前のA1A2が有効不応期にあたる。",
   "tags": "房室伝導曲線 AV conduction curve A1A2 H1H2 A2H2 conduction curve 房室伝導 ERP FRP"
  },
  {
   "term": "12誘導心電図",
   "en": "12-lead ECG",
   "abbr": "",
   "cat": "心電図",
   "device": "PM / ICD / CRT",
   "maker": "General",
   "short": "標準四肢誘導・単極四肢誘導・胸部誘導からなる体表面心電図の標準検査。デバイス植込み前後の評価やCSPの確認に不可欠。",
   "tags": "12誘導心電図 12-lead ECG 12誘導 12-lead ECG 体表面心電図"
  },
  {
   "term": "標準四肢誘導",
   "en": "Standard limb leads",
   "abbr": "I・II・III",
   "cat": "心電図",
   "device": "",
   "maker": "General",
   "short": "I・II・III。両手・左足間の電位差を見る双極誘導。右足はアースとする。",
   "tags": "標準四肢誘導 I・II・III Standard limb leads Einthoven 双極誘導 標準肢誘導 I II III"
  },
  {
   "term": "単極四肢誘導",
   "en": "Augmented limb leads",
   "abbr": "aVR・aVL・aVF",
   "cat": "心電図",
   "device": "",
   "maker": "General",
   "short": "aVR・aVL・aVF。各肢誘導と不関電極間の電位差を見る増高単極誘導。aVRは右手、aVLは左手、aVFは左足を関電極とする。",
   "tags": "単極四肢誘導 aVR・aVL・aVF Augmented limb leads aVR aVL aVF 単極肢誘導 augmented 増高単極"
  },
  {
   "term": "胸部誘導",
   "en": "Precordial leads",
   "abbr": "V1〜V6",
   "cat": "心電図",
   "device": "",
   "maker": "General",
   "short": "V1〜V6。胸壁6点で記録する単極誘導。V4は第5肋間鎖骨中線、V5・V6はV4の高さで前腋窩線・中腋窩線。",
   "tags": "胸部誘導 V1〜V6 Precordial leads V1 V2 V3 V4 V5 V6 precordial 胸部誘導 chest lead"
  },
  {
   "term": "Cabrera配列",
   "en": "Cabrera sequence",
   "abbr": "",
   "cat": "心電図",
   "device": "",
   "maker": "General",
   "short": "aVL・I・-aVR・II・aVF・IIIの順に並べる四肢誘導配列。左室側壁〜下壁を連続評価。急性冠症候群の障害部位の把握に有用。",
   "tags": "Cabrera配列 Cabrera sequence Cabrera sequence 配列 −aVR 左室側壁"
  },
  {
   "term": "P波",
   "en": "P wave",
   "abbr": "",
   "cat": "心電図",
   "device": "PM / ICD / CRT",
   "maker": "General",
   "short": "心房の脱分極波。前1/3が右房、後1/3が左房。0.06〜0.10秒。II誘導とV1誘導が観察の基本となる。",
   "tags": "P波 P wave P wave 心房 二相性 0.06 0.10 II誘導 V1"
  },
  {
   "term": "PQ間隔",
   "en": "PQ (PR) interval",
   "abbr": "PR interval",
   "cat": "AV・タイミング",
   "device": "PM / ICD / CRT",
   "maker": "General",
   "short": "P波開始〜QRS開始。正常0.12〜0.20秒。AV delayに相当する概念。延長は房室ブロック、短縮はWPWや接合部調律を示唆する。",
   "tags": "PQ間隔 PR interval PQ (PR) interval PQ PR interval 房室伝導時間 0.12 0.20 AV delay"
  },
  {
   "term": "QRS波",
   "en": "QRS complex",
   "abbr": "",
   "cat": "心電図",
   "device": "PM / ICD / CRT",
   "maker": "General",
   "short": "心室全体の脱分極波。正常幅0.06〜0.10秒。脚ブロックや右室ペーシングで延長。完全左脚ブロックでは心室同期不全を生じる。",
   "tags": "QRS波 QRS complex QRS complex 幅 0.10秒 wide narrow"
  },
  {
   "term": "中隔性q波",
   "en": "Septal q wave",
   "abbr": "septal q",
   "cat": "心電図",
   "device": "",
   "maker": "General",
   "short": "心室中隔の初期興奮を反映するq波。左脚ブロックで消失。消失は左脚ブロックのサインとなる。",
   "tags": "中隔性q波 septal q Septal q wave septal q 中隔性q波 V5 V6 左脚ブロック"
  },
  {
   "term": "異常Q波",
   "en": "Abnormal Q wave",
   "abbr": "",
   "cat": "心電図",
   "device": "",
   "maker": "General",
   "short": "幅0.04秒以上またはR波高の1/4以上の深さ。aVR以外で心筋梗塞を示唆。心筋梗塞や心筋障害の部位を示唆する。",
   "tags": "異常Q波 Abnormal Q wave abnormal Q wave 異常Q波 心筋梗塞 0.04秒 Q/R比"
  },
  {
   "term": "QT間隔",
   "en": "QT interval",
   "abbr": "",
   "cat": "心電図",
   "device": "PM / ICD / CRT",
   "maker": "General",
   "short": "QRS開始〜T波終了。頻脈で短縮・徐脈で延長するためQTcで補正。II誘導やV5で計測しやすい。",
   "tags": "QT間隔 QT interval QT interval QTc TdP 再分極"
  },
  {
   "term": "ST部分",
   "en": "ST segment",
   "abbr": "",
   "cat": "心電図",
   "device": "PM / ICD / CRT",
   "maker": "General",
   "short": "再分極開始前の等電位部分。虚血・心筋障害・ジギタリスで偏位。健常者では基線に一致する。",
   "tags": "ST部分 ST segment ST segment ST上昇 ST低下 虚血 ジギタリス"
  },
  {
   "term": "T波",
   "en": "T wave",
   "abbr": "",
   "cat": "心電図",
   "device": "PM / ICD / CRT",
   "maker": "General",
   "short": "心室の再分極波。通常QRSと同方向。異常はQT延長症候群やTdPと関連。波高はR波の1/10以上が目安で、aVRでは陰性。",
   "tags": "T波 T wave T wave 再分極 陰性T 低カリウム 低カルシウム"
  },
  {
   "term": "U波",
   "en": "U wave",
   "abbr": "",
   "cat": "心電図",
   "device": "",
   "maker": "General",
   "short": "T波に続く小さな陽性波。V2〜V4で出現。陰性U波は異常所見。低カリウム血症で増高する。",
   "tags": "U波 U wave U wave 陰性U波 低カリウム"
  },
  {
   "term": "心周期",
   "en": "Cardiac cycle",
   "abbr": "",
   "cat": "不整脈・EP",
   "device": "",
   "maker": "General",
   "short": "心房収縮期→等容収縮期→心室駆出期→等容弛緩期→急速充満期の一連の流れ。心電図・心音図・圧曲線を対応させて理解する。",
   "tags": "心周期 Cardiac cycle cardiac cycle 心機能役割分配図 収縮期 拡張期 充満期"
  },
  {
   "term": "等容収縮期",
   "en": "Isovolumic contraction",
   "abbr": "",
   "cat": "不整脈・EP",
   "device": "",
   "maker": "General",
   "short": "僧帽弁閉鎖〜大動脈弁開放。容積一定のまま左室圧が急上昇。僧帽弁が閉じてから大動脈弁が開くまでの時期。",
   "tags": "等容収縮期 Isovolumic contraction isovolumic contraction 等容収縮 MC AO"
  },
  {
   "term": "等容弛緩期",
   "en": "Isovolumic relaxation",
   "abbr": "",
   "cat": "不整脈・EP",
   "device": "",
   "maker": "General",
   "short": "大動脈弁閉鎖〜僧帽弁開放。容積一定のまま左室圧が急低下。大動脈弁が閉じてから僧帽弁が開くまでの時期。",
   "tags": "等容弛緩期 Isovolumic relaxation isovolumic relaxation 等容弛緩 AC MO"
  },
  {
   "term": "WPW症候群",
   "en": "Wolff-Parkinson-White syndrome",
   "abbr": "WPW",
   "cat": "不整脈・EP",
   "device": "",
   "maker": "General",
   "short": "Kent束による心室早期興奮。PR短縮・デルタ波、AVRTの原因。房室回帰性頻拍を来し、アブレーションが根治的治療となる。",
   "tags": "WPW症候群 WPW Wolff-Parkinson-White syndrome WPW Kent デルタ波 早期興奮 副伝導路 AVRT"
  },
  {
   "term": "加算平均心電図",
   "en": "Signal-averaged ECG",
   "abbr": "SAECG",
   "cat": "心電図",
   "device": "",
   "maker": "General",
   "short": "SAECG。多数心拍を加算しQRS終末部の遅延電位(LP)を検出。VT/VF予知に利用。標準12誘導では捉えられない微小電位を検出できる。",
   "tags": "加算平均心電図 SAECG Signal-averaged ECG SAECG signal averaged 加算平均 遅延電位 LP"
  },
  {
   "term": "f-QRSd",
   "en": "Filtered QRS duration",
   "abbr": "f-QRSd",
   "cat": "心電図",
   "device": "",
   "maker": "General",
   "short": "加算平均心電図でのフィルタ後QRS幅。LP指標の一つ(男<115ms、女<106ms)。フィルタ処理後のQRS幅で評価する。",
   "tags": "f-QRSd f-QRSd Filtered QRS duration f-QRSd filtered QRS duration LP指標"
  },
  {
   "term": "LAS40",
   "en": "Low amplitude signal duration",
   "abbr": "LAS40",
   "cat": "心電図",
   "device": "",
   "maker": "General",
   "short": "QRS終末で40μV未満となる区間の持続時間。LP指標(男<42ms、女<43ms)。QRS終末の低振幅部分の長さをみる。",
   "tags": "LAS40 LAS40 Low amplitude signal duration LAS40 低振幅信号 LP指標"
  },
  {
   "term": "RMS40",
   "en": "Root-mean-square voltage of the last 40 ms",
   "abbr": "RMS40",
   "cat": "心電図",
   "device": "",
   "maker": "General",
   "short": "QRS終末40msの二乗平均電圧。LP指標(男>15μV、女>13μV)。QRS終末40msの電圧の大きさをみる。",
   "tags": "RMS40 RMS40 Root-mean-square voltage of the last 40 ms RMS40 LP指標 root mean square"
  },
  {
   "term": "フランク誘導",
   "en": "Frank lead system",
   "abbr": "X・Y・Z",
   "cat": "心電図",
   "device": "",
   "maker": "General",
   "short": "X・Y・Zの直交誘導。加算平均心電図でベクトルマグニチュード法に用いる。直交3軸から心起電力をベクトルとして捉える。",
   "tags": "フランク誘導 X・Y・Z Frank lead system Frank X Y Z vector magnitude 直交誘導"
  },
  {
   "term": "心拍タービュランス",
   "en": "Heart rate turbulence",
   "abbr": "HRT",
   "cat": "心電図",
   "device": "",
   "maker": "General",
   "short": "HRT。PVC直後に生じる洞調律の一過性変動。自律神経機能の指標。反応の低下は突然死のリスク指標となる。",
   "tags": "心拍タービュランス HRT Heart rate turbulence HRT heart rate turbulence タービュランス"
  },
  {
   "term": "T波交互脈",
   "en": "T-wave alternans",
   "abbr": "TWA",
   "cat": "心電図",
   "device": "",
   "maker": "General",
   "short": "TWA。拍ごとにT波振幅が微小変化する現象。再分極不安定性の指標。致死性不整脈の予知指標として用いる。",
   "tags": "T波交互脈 TWA T-wave alternans TWA T波交互脈 microvolt alternans"
  },
  {
   "term": "T波変動性",
   "en": "T-wave variability",
   "abbr": "TWV",
   "cat": "心電図",
   "device": "",
   "maker": "General",
   "short": "TWV。T波形態の経時的ばらつき。TWAとともに再分極評価に用いる。再分極異常の評価に用いる。",
   "tags": "T波変動性 TWV T-wave variability TWV T wave variability"
  },
  {
   "term": "NASA誘導",
   "en": "NASA lead",
   "abbr": "",
   "cat": "心電図",
   "device": "",
   "maker": "General",
   "short": "ホルター誘導の一つ。胸骨柄陰極・剣状突起陽極。V1/aVFに類似。P波が明瞭に出るが体位の影響を受けやすい。",
   "tags": "NASA誘導 NASA lead NASA 胸骨柄 剣状突起 ホルター 誘導"
  },
  {
   "term": "CM5誘導",
   "en": "CM5 lead",
   "abbr": "",
   "cat": "心電図",
   "device": "",
   "maker": "General",
   "short": "ホルター誘導の代表。胸骨柄陰極・V5陽極。V5/IIに類似、偽性ST低下に注意。R波が大きく虚血性ST変化を捉えやすい。",
   "tags": "CM5誘導 CM5 lead CM5 V5 ホルター 誘導 偽性ST低下"
  },
  {
   "term": "CC5誘導",
   "en": "CC5 lead",
   "abbr": "",
   "cat": "心電図",
   "device": "",
   "maker": "General",
   "short": "ホルター誘導。V5R陰極・V5陽極。体位の影響が少ない。体位変動の影響が少ないのが利点。",
   "tags": "CC5誘導 CC5 lead CC5 V5R ホルター 誘導"
  },
  {
   "term": "異型狭心症",
   "en": "Variant (vasospastic) angina",
   "abbr": "",
   "cat": "不整脈・EP",
   "device": "",
   "maker": "General",
   "short": "冠攣縮によるST上昇型狭心症。夜間〜早朝に好発。ホルター心電図が診断に有用な数少ない虚血性心疾患。",
   "tags": "異型狭心症 Variant (vasospastic) angina 異型狭心症 冠攣縮 variant vasospastic ST上昇"
  },
  {
   "term": "直流除細動器",
   "en": "Direct-current defibrillator",
   "abbr": "DC",
   "cat": "ICD",
   "device": "",
   "maker": "General",
   "short": "体外から直流ショックを与える装置。defibrillation（非同期）とcardioversion（R波同期）の2モードを持つ。パドルはSTERNUMとAPEXに強く押し当てる。",
   "tags": "直流除細動器 DC Direct-current defibrillator DC defibrillator 直流除細動器"
  },
  {
   "term": "電気的除細動",
   "en": "Defibrillation",
   "abbr": "",
   "cat": "ICD",
   "device": "",
   "maker": "General",
   "short": "心肺蘇生時のVFまたは無脈性VTに対して非同期で行うショック。心肺蘇生時は同期させず直ちに放電する。",
   "tags": "電気的除細動 Defibrillation defibrillation 非同期 VF 無脈性VT"
  },
  {
   "term": "自動体外式除細動器",
   "en": "Automated external defibrillator",
   "abbr": "AED",
   "cat": "ICD",
   "device": "",
   "maker": "General",
   "short": "VF/無脈性VTを自動解析し、市民でも使用できる体外式除細動器。BLSの中核機器。救命の連鎖の一次救命処置を担う。",
   "tags": "自動体外式除細動器 AED Automated external defibrillator AED automated external defibrillator 蘇生"
  },
  {
   "term": "単相性ショック",
   "en": "Monophasic shock waveform",
   "abbr": "",
   "cat": "ICD",
   "device": "",
   "maker": "General",
   "short": "電流が一方向のみの旧来の除細動波形。体外式では360J。二相性より高エネルギーを要する。現在はほとんど使われない旧世代の波形。",
   "tags": "単相性ショック Monophasic shock waveform monophasic 単相性 360J"
  },
  {
   "term": "切断指数波形",
   "en": "Biphasic truncated exponential",
   "abbr": "BTE",
   "cat": "ICD",
   "device": "",
   "maker": "General",
   "short": "二相性除細動波形の一つ。指数関数的減衰波形を途中で打ち切る方式。体外式で150J以上。BTEと略される。",
   "tags": "切断指数波形 BTE Biphasic truncated exponential BTE biphasic truncated exponential 150J"
  },
  {
   "term": "直線二相性波形",
   "en": "Rectilinear biphasic",
   "abbr": "RLB",
   "cat": "ICD",
   "device": "",
   "maker": "General",
   "short": "電流をほぼ一定に保つ二相性除細動波形。体外式で120J以上。RLBと略される。",
   "tags": "直線二相性波形 RLB Rectilinear biphasic RLB rectilinear biphasic 直流波形 120J"
  },
  {
   "term": "キャプチャービート",
   "en": "Capture beat",
   "abbr": "",
   "cat": "ペーシング",
   "device": "",
   "maker": "General",
   "short": "刺激エネルギーを心筋が捕捉して生じた心拍。経皮ペーシング等で有効性の目印。経皮ペーシングでは、これが出ているかで有効性を判断する。",
   "tags": "キャプチャービート Capture beat capture beat 捕捉 経皮ペーシング"
  },
  {
   "term": "過大入力保護回路",
   "en": "Overvoltage protection circuit",
   "abbr": "",
   "cat": "デバイス構造",
   "device": "PM / ICD / CRT",
   "maker": "General",
   "short": "除細動器/電気メス等の高電圧からデバイス内部回路を保護する回路。中枢回路には10V以上が印加されないよう設計されている。",
   "tags": "過大入力保護回路 Overvoltage protection circuit 過大入力 保護回路 ダイオード 電気メス 除細動"
  },
  {
   "term": "保護ダイオード",
   "en": "Protection diode",
   "abbr": "",
   "cat": "デバイス構造",
   "device": "PM / ICD / CRT",
   "maker": "General",
   "short": "一定電圧超過時に電流を逃がす定電圧ダイオード。人体に接するすべての金属部に配置される。",
   "tags": "保護ダイオード Protection diode ダイオード 定電圧ダイオード zener 保護"
  },
  {
   "term": "Ramsay鎮静スコア",
   "en": "Ramsay sedation scale",
   "abbr": "",
   "cat": "植込み・手技",
   "device": "PM / ICD / CRT",
   "maker": "General",
   "short": "6段階の鎮静深度スコア。植込み手技での適切範囲はスコア3〜4。中等度鎮静（意識下鎮静）に相当する範囲を目標とする。",
   "tags": "Ramsay鎮静スコア Ramsay sedation scale Ramsay 鎮静スコア 意識下鎮静 中等度鎮静"
  },
  {
   "term": "意識下鎮静",
   "en": "Conscious sedation",
   "abbr": "",
   "cat": "植込み・手技",
   "device": "PM / ICD / CRT",
   "maker": "General",
   "short": "プロポフォール、デクスメデトミジン等を用いる中等度鎮静。呼吸・循環モニタ必須。プロポフォールは鎮痛作用がなく循環抑制が強い。",
   "tags": "意識下鎮静 Conscious sedation conscious sedation プロポフォール ディプリバン デクスメデトミジン プレセデックス チオペンタール"
  },
  {
   "term": "局所麻酔（リドカイン）",
   "en": "Local anesthesia",
   "abbr": "",
   "cat": "植込み・手技",
   "device": "PM / ICD / CRT",
   "maker": "General",
   "short": "1%リドカインを2〜3倍希釈して広範囲に使用。アレルギー時はプロカイン。長時間のCRT手術では全身麻酔も考慮される。",
   "tags": "局所麻酔（リドカイン） Local anesthesia リドカイン キシロカイン プロカイン local anesthesia"
  },
  {
   "term": "切開法（カットダウン法）",
   "en": "Cutdown technique",
   "abbr": "",
   "cat": "植込み・手技",
   "device": "PM / ICD / CRT",
   "maker": "General",
   "short": "橈側皮静脈を露出・切開してリードを挿入する方法。気胸リスクなし。橈側皮静脈が細いと挿入できないことがある。",
   "tags": "切開法（カットダウン法） Cutdown technique カットダウン cutdown 橈側皮静脈 切開法"
  },
  {
   "term": "静脈造影下穿刺",
   "en": "Venography-guided puncture",
   "abbr": "",
   "cat": "植込み・手技",
   "device": "PM / ICD / CRT",
   "maker": "General",
   "short": "造影剤で静脈走行を可視化しながら行う穿刺。上大静脈遺残等の把握にも有用。血管エコーの併用も有用。",
   "tags": "静脈造影下穿刺 Venography-guided puncture 静脈造影 venography 血管エコー 穿刺"
  },
  {
   "term": "周術期抗凝固管理",
   "en": "Periprocedural anticoagulation",
   "abbr": "",
   "cat": "植込み・手技",
   "device": "PM / ICD / CRT",
   "maker": "General",
   "short": "ワルファリン/DOAC継続がクラスIIaで推奨。ヘパリン置換はIIb。ヘパリン置換はポケット血腫を増やす。",
   "tags": "周術期抗凝固管理 Periprocedural anticoagulation ヘパリン置換 ワルファリン INR 抗凝固 ブリッジ 血腫 BRIDGE試験 ヘパリン置換 クラスIIb ワルファリン継続 DOAC継続 クラスIIa"
  },
  {
   "term": "ポケット作成部位",
   "en": "Pocket location",
   "abbr": "",
   "cat": "植込み・手技",
   "device": "PM / ICD / CRT",
   "maker": "General",
   "short": "皮下、大胸筋筋膜下、大胸筋(内)下の3層。大胸筋筋膜下が標準。痩せ型や感染既往例では大胸筋下を選ぶことがある。",
   "tags": "ポケット作成部位 Pocket location 皮下 大胸筋筋膜下 大胸筋下 ポケット subpectoral"
  },
  {
   "term": "心房リード留置部位",
   "en": "Atrial lead position",
   "abbr": "",
   "cat": "リード",
   "device": "PM / ICD / CRT",
   "maker": "General",
   "short": "右心耳または心房中隔。右心耳は留置容易で位置移動が少ない。中隔ペーシングは心房の興奮時間が短くなる。",
   "tags": "心房リード留置部位 Atrial lead position 右心耳 心房中隔 RAA 心房リード J型"
  },
  {
   "term": "右室心尖部ペーシング",
   "en": "RV apical pacing",
   "abbr": "",
   "cat": "ペーシング",
   "device": "PM / ICD / CRT",
   "maker": "General",
   "short": "従来型RVペーシング。刺激伝導系を介さず非生理的。近年は中隔/CSPを選択。長期の高頻度ペーシングは心機能低下の一因となりうる。",
   "tags": "右室心尖部ペーシング RV apical pacing RV apex 心尖部 非生理的 apical"
  },
  {
   "term": "中隔ペーシング",
   "en": "Septal pacing",
   "abbr": "",
   "cat": "ペーシング",
   "device": "PM / ICD / CRT",
   "maker": "General",
   "short": "RV中隔固定リードによるペーシング。心尖部より生理的興奮伝播。能動的固定リードを用い、透視で中隔への固定を確認する。",
   "tags": "中隔ペーシング Septal pacing septal pacing 中隔 RVSP 心室中隔"
  },
  {
   "term": "冠静脈洞カニュレーション",
   "en": "CS cannulation",
   "abbr": "",
   "cat": "CRT・CSP",
   "device": "CRT",
   "maker": "General",
   "short": "CSへガイディングカテーテルを挿入する手技。困難例はAL-1等を併用。入口部のThebesian弁が障害となることがある。",
   "tags": "冠静脈洞カニュレーション CS cannulation CS cannulation 冠静脈洞 ローディングカテーテル AL-1"
  },
  {
   "term": "冠静脈造影",
   "en": "Coronary venography",
   "abbr": "",
   "cat": "CRT・CSP",
   "device": "CRT",
   "maker": "General",
   "short": "CS造影でLVリード留置枝を確認。バルーンカテーテルを使うこともある。リードを留置できる枝の選択に必須の工程。",
   "tags": "冠静脈造影 Coronary venography 冠静脈造影 venogram balloon occlusive CS造影"
  },
  {
   "term": "モノレール式リード留置",
   "en": "Over-the-wire lead delivery",
   "abbr": "",
   "cat": "CRT・CSP",
   "device": "CRT",
   "maker": "General",
   "short": "0.014インチガイドワイヤに沿わせてLVリードを送達する方法。細く屈曲した枝への留置に有用。",
   "tags": "モノレール式リード留置 Over-the-wire lead delivery over-the-wire monorail 0.014インチ ガイドワイヤ"
  },
  {
   "term": "電気的遅延部位",
   "en": "Electrically delayed site",
   "abbr": "",
   "cat": "CRT・CSP",
   "device": "CRT",
   "maker": "General",
   "short": "LV内で興奮が最も遅れる部位。Q-LVが長く、CRT反応性が高い。機械的収縮遅延部位も同様に良い留置目標となる。",
   "tags": "電気的遅延部位 Electrically delayed site 電気的遅延 機械的収縮遅延 QLV 留置部位"
  },
  {
   "term": "ニチノールタイン",
   "en": "Nitinol tines",
   "abbr": "FlexFix",
   "cat": "リードレス",
   "device": "Leadless",
   "maker": "General",
   "short": "Micra先端の形状記憶合金製フック。FlexFix。心筋への固定に用いる。心筋の肉柱に引っ掛けて本体を固定する。",
   "tags": "ニチノールタイン FlexFix Nitinol tines ニチノール タイン FlexFix 固定 Micra"
  },
  {
   "term": "リトリーバルヘッド",
   "en": "Retrieval feature",
   "abbr": "",
   "cat": "リードレス",
   "device": "Leadless",
   "maker": "General",
   "short": "リードレス本体近位端の回収用構造。スネアで把持し回収。抜去や位置調整の際にスネアで把持する。AVEIRではドッキング／リトリーバル ボタンと呼び、デリバリー時のドッキングと抜去時のスネア把持を兼ねる。",
   "tags": "リトリーバルヘッド Retrieval feature retrieval head リトリーバル スネア 回収 ドッキングボタン docking button AVEIR トリループスネア 再ドッキング"
  },
  {
   "term": "デリバリーカテーテル（リードレス）",
   "en": "Leadless delivery catheter",
   "abbr": "",
   "cat": "リードレス",
   "device": "Leadless",
   "maker": "General",
   "short": "リードレス本体を目標部位へ運ぶディフレクタブルなカテーテル。ガイディングカテーテルと一体化しており、テザーでつないだまま位置と測定値を確認してから切り離す。AVEIRでは専用イントロデューサ（外径27Fr／内径25Fr）を介して大腿静脈から挿入する。AVEIR DR 用の改良版はテザーの長さを7〜33mmに調整でき、テザーモードでの柔軟性が高い。",
   "tags": "デリバリーカテーテル（リードレス） Leadless delivery catheter デリバリーカテーテル 27Fr イントロデューサ テザー 大腿静脈 27Fr 25Fr ディフレクタブル ガイディングカテーテル一体 テザー7-33mm LSCD111 AVEIR DR"
  },
  {
   "term": "心室ペーシング閾値測定",
   "en": "Ventricular capture threshold test",
   "abbr": "",
   "cat": "植込み・手技",
   "device": "PM / ICD / CRT",
   "maker": "General",
   "short": "出力漸減でQRS/ER波形消失点を閾値とする測定。完全房室ブロックでは捕捉不全が心停止につながる。",
   "tags": "心室ペーシング閾値測定 Ventricular capture threshold test 心室閾値 VVI 測定 ER evoked response"
  },
  {
   "term": "心房ペーシング閾値測定",
   "en": "Atrial capture threshold test",
   "abbr": "",
   "cat": "植込み・手技",
   "device": "PM / ICD / CRT",
   "maker": "General",
   "short": "出力漸減でP波捕捉消失点を閾値とする測定。DDDで実施。洞不全症候群では心停止に注意する。",
   "tags": "心房ペーシング閾値測定 Atrial capture threshold test 心房閾値 DDD 測定 バックアップ心室ペーシング"
  },
  {
   "term": "心内波高値測定",
   "en": "Intracardiac electrogram amplitude measurement",
   "abbr": "",
   "cat": "センシング",
   "device": "PM / ICD / CRT",
   "maker": "General",
   "short": "PSAでP/R波高を測定。設定感度との比較で感知の可否を判定。測定部位とマーカ表示を必ず確認する。",
   "tags": "心内波高値測定 Intracardiac electrogram amplitude measurement 心内波高値 P波高 R波高 sensing amplitude PSA マーカ"
  },
  {
   "term": "リード抵抗値測定",
   "en": "Lead impedance measurement",
   "abbr": "",
   "cat": "リード",
   "device": "PM / ICD / CRT",
   "maker": "General",
   "short": "5.0Vペーシングでのリード抵抗測定。接触不良で低値、心筋傷害部位で高値。過去の記録との比較で推移を評価する。",
   "tags": "リード抵抗値測定 Lead impedance measurement リード抵抗 lead impedance 接触抵抗 5.0V PSA"
  },
  {
   "term": "室房伝導時間測定",
   "en": "VA conduction time measurement",
   "abbr": "",
   "cat": "AV・タイミング",
   "device": "PM / ICD / CRT",
   "maker": "General",
   "short": "VVIペーシングで逆行性心房興奮までの時間を測定。PVARP設定に利用。PVARPを延ばしすぎると2:1ブロックが起きやすくなる。",
   "tags": "室房伝導時間測定 VA conduction time measurement VA conduction 室房伝導 PVARP PMT 逆行性"
  },
  {
   "term": "房室伝導時間測定",
   "en": "AV conduction time measurement",
   "abbr": "",
   "cat": "AV・タイミング",
   "device": "PM / ICD / CRT",
   "maker": "General",
   "short": "AAIで心房のFFRWオーバーセンシングを評価する測定。AAIで下限レート以下になる現象の原因検索に用いる。",
   "tags": "房室伝導時間測定 AV conduction time measurement AV conduction time AAI ARP ファーフィールド 心房不応期"
  },
  {
   "term": "QT時間測定",
   "en": "QT interval measurement (device)",
   "abbr": "",
   "cat": "AV・タイミング",
   "device": "PM / ICD / CRT",
   "maker": "General",
   "short": "VVIでT波オーバーセンシングを評価しVRP設定を検討する測定。T波を過検出すると下限レート以下のレートになる。",
   "tags": "QT時間測定 QT interval measurement (device) QT VVI VRP T波オーバーセンシング 心室不応期"
  },
  {
   "term": "両心室ペーシング閾値測定",
   "en": "Biventricular (LV) pacing threshold measurement",
   "abbr": "",
   "cat": "植込み・手技",
   "device": "CRT",
   "maker": "General",
   "short": "RVコイル/リング電極を陰極として4パターンでLV閾値を測定。リング電極を陽極にする際は陽極刺激の有無を確認する。",
   "tags": "両心室ペーシング閾値測定 Biventricular (LV) pacing threshold measurement LV閾値 4極 陽極 陰極 コイル リング CRT"
  },
  {
   "term": "陽極刺激",
   "en": "Anodal stimulation",
   "abbr": "",
   "cat": "CRT・CSP",
   "device": "CRT",
   "maker": "General",
   "short": "Anode電極でも心筋捕捉が生じる現象。Anodalペーシング。CRTでVVディレイが反映されない。出力を下げることで回避できることが多い。",
   "tags": "陽極刺激 Anodal stimulation anodal stimulation 陽極ペーシング アノーダル VVディレイ リング電極 anodal stimulation Anodalペーシング Anode Cathode VVディレイ 出力調整 Anodalペーシング Anodal pacing"
  },
  {
   "term": "除細動閾値試験",
   "en": "Defibrillation threshold test",
   "abbr": "DFTテスト",
   "cat": "ICD",
   "device": "ICD",
   "maker": "General",
   "short": "植込んだICDがVFを正常に停止できることを確認する試験。センシング・検出・治療の3点を評価。近年は省略できる場面が増えている。",
   "tags": "除細動閾値試験 DFTテスト Defibrillation threshold test DFT defibrillation threshold test センシング 検出 治療"
  },
  {
   "term": "ステップダウン試験（DFT）",
   "en": "Step-down DFT test",
   "abbr": "",
   "cat": "ICD",
   "device": "ICD",
   "maker": "General",
   "short": "最大出力から10J以上のマージンをとった出力から開始し、成功すれば段階的に下げてDFTを決定。同じ出力で2回成功した値をDFTとする。",
   "tags": "ステップダウン試験（DFT） Step-down DFT test step down DFT 10J セーフティマージン"
  },
  {
   "term": "バイナリーサーチ試験",
   "en": "Binary search DFT test",
   "abbr": "",
   "cat": "ICD",
   "device": "ICD",
   "maker": "General",
   "short": "設定可能出力の中央値から開始し、二分探索でDFTに漸近させる方法。少ない誘発回数でDFTに近づける。",
   "tags": "バイナリーサーチ試験 Binary search DFT test binary search 二分探索 DFT 中央値"
  },
  {
   "term": "セーフティマージン試験（DFT）",
   "en": "Safety margin DFT test",
   "abbr": "",
   "cat": "ICD",
   "device": "ICD",
   "maker": "General",
   "short": "最大出力から10J以上のマージンをとった出力で2回成功すればよしとする簡易法。テスト時間と患者の負担を軽減できる。",
   "tags": "セーフティマージン試験（DFT） Safety margin DFT test safety margin DFT 10J 2回成功"
  },
  {
   "term": "10Jセーフティマージン",
   "en": "10 J safety margin",
   "abbr": "",
   "cat": "ICD",
   "device": "ICD",
   "maker": "General",
   "short": "最大出力35Jなら25J以下でVF停止を確認する、という除細動確実性の目安。古くから用いられている確実性の基準。",
   "tags": "10Jセーフティマージン 10 J safety margin 10J safety margin 35J 25J 除細動確実性"
  },
  {
   "term": "Shock on T",
   "en": "Shock on T induction",
   "abbr": "",
   "cat": "ICD",
   "device": "ICD",
   "maker": "General",
   "short": "ペーシング後T波(受攻期)に低エネルギーショックを乗せてVFを誘発する手技。低エネルギー（1〜2J程度）で誘発する。",
   "tags": "Shock on T Shock on T induction shock on T T波 受攻期 VF誘発 1-2J"
  },
  {
   "term": "50HzバーストによるVF誘発",
   "en": "50 Hz burst induction",
   "abbr": "",
   "cat": "ICD",
   "device": "ICD",
   "maker": "General",
   "short": "50Hzバーストペーシングを用いたVF誘発法。機種によっては50Hz限定のバーストが使える。",
   "tags": "50HzバーストによるVF誘発 50 Hz burst induction 50Hz burst バーストペーシング VF誘発"
  },
  {
   "term": "直流通電によるVF誘発",
   "en": "DC Fibber induction",
   "abbr": "DC Fibber",
   "cat": "ICD",
   "device": "ICD",
   "maker": "General",
   "short": "DC波を1〜2秒通電しVFを誘発する方法。Abbott社のRV-Coil→缶/SVC-Coilへの独自機能。DC Fibberとも呼ばれる。",
   "tags": "直流通電によるVF誘発 DC Fibber DC Fibber induction DC Fibber 直流通電 VF誘発 RV-Coil SVC-Coil"
  },
  {
   "term": "DFTテスト前のプログラマ設定",
   "en": "Programmer settings before DFT test",
   "abbr": "",
   "cat": "ICD",
   "device": "ICD",
   "maker": "General",
   "short": "センシング感度を鈍く(1mV前後)、Detection ON、初回治療20〜25Jに設定する準備手順。検出をONにしないと誘発したVFに治療が実施されない。",
   "tags": "DFTテスト前のプログラマ設定 Programmer settings before DFT test 1.0mV Detection ON 20J 25J 初回治療 2回目治療"
  },
  {
   "term": "緊急ショックボタン",
   "en": "Emergency shock button",
   "abbr": "",
   "cat": "ICD",
   "device": "ICD",
   "maker": "General",
   "short": "頻拍の有無・検出設定にかかわらず強制的にショックを送出するプログラマ機能。担当スタッフは配置と操作方法を事前に把握しておく。",
   "tags": "緊急ショックボタン Emergency shock button emergency shock プログラマ 緊急 ショックボタン"
  },
  {
   "term": "SIMPLE試験",
   "en": "SIMPLE trial",
   "abbr": "",
   "cat": "エビデンス",
   "device": "ICD",
   "maker": "General",
   "short": "ICD植込み時のDFTテスト省略と実施を比較。不整脈停止失敗・死亡は同等と報告。DFTテスト省略の根拠のひとつ。",
   "tags": "SIMPLE試験 SIMPLE trial SIMPLE trial DFT 省略 非劣性"
  },
  {
   "term": "静磁界",
   "en": "Static magnetic field",
   "abbr": "",
   "cat": "MRI・EMI",
   "device": "PM / ICD / CRT",
   "maker": "General",
   "short": "10ガウス以上の磁石。マグネットモード作動の原因。検査終了後も超電導磁石の磁場は発生し続けている。",
   "tags": "静磁界 Static magnetic field 静磁界 10ガウス 磁石 マグネット"
  },
  {
   "term": "電磁環境調査",
   "en": "Electromagnetic environment survey",
   "abbr": "",
   "cat": "MRI・EMI",
   "device": "PM / ICD / CRT",
   "maker": "General",
   "short": "就労・就学環境での電磁波干渉リスクを製造販売会社が調査する制度。産業医からの依頼や患者の不安が契機となる。",
   "tags": "電磁環境調査 Electromagnetic environment survey 電磁環境調査 就労 就学 産業医 製造会社"
  },
  {
   "term": "自己検脈",
   "en": "Self pulse check",
   "abbr": "",
   "cat": "フォロー",
   "device": "PM / ICD / CRT",
   "maker": "General",
   "short": "患者自身による脈拍確認。デバイスリセット等の早期発見に有用。普段から慣れておくと異常時にすぐ確認できる。",
   "tags": "自己検脈 Self pulse check 自己検脈 検脈 脈拍 患者指導"
  },
  {
   "term": "医療機器トラッキング制度",
   "en": "Medical device tracking system",
   "abbr": "",
   "cat": "フォロー",
   "device": "PM / ICD / CRT",
   "maker": "General",
   "short": "PM/ICD等の登録制度。不具合発生時の安全情報伝達を目的とする。利用は患者の自由意志だが同意が必要。",
   "tags": "医療機器トラッキング制度 Medical device tracking system トラッキング制度 医療用具登録制度 特定医療機器 VAD 様式2"
  },
  {
   "term": "MRI検査",
   "en": "Magnetic resonance imaging",
   "abbr": "MRI",
   "cat": "MRI・EMI",
   "device": "PM / ICD / CRT",
   "maker": "General",
   "short": "強磁場と電磁波で画像化する検査。2012年より条件付きMRI対応デバイスが登場。条件を満たせば植込み患者でも撮像できる。",
   "tags": "MRI検査 MRI Magnetic resonance imaging MRI 磁気共鳴画像 水素原子核 被曝なし 2012年"
  },
  {
   "term": "リードの発熱",
   "en": "Lead heating in MRI",
   "abbr": "",
   "cat": "MRI・EMI",
   "device": "PM / ICD / CRT",
   "maker": "General",
   "short": "リード周囲の発熱による心筋損傷。閾値上昇の原因になりうる。ペーシング不全を引き起こすこともある。",
   "tags": "リードの発熱 Lead heating in MRI リード発熱 heating 焼灼 閾値上昇 MRI"
  },
  {
   "term": "条件付きMRI対応デバイス",
   "en": "MRI-conditional device",
   "abbr": "",
   "cat": "MRI・EMI",
   "device": "PM / ICD / CRT",
   "maker": "General",
   "short": "決められた条件下でMRI撮像可能なデバイス。SureScan、ProMRI等の呼称。本体・リード・施設・患者の条件をすべて満たす必要がある。",
   "tags": "条件付きMRI対応デバイス MRI-conditional device 条件付きMRI MRI conditional SureScan ImageReady ProMRI MRI Ready MRI conditional SureScan ProMRI ImageReady MRI Ready"
  },
  {
   "term": "条件付きMRI対応カード",
   "en": "MRI-conditional card",
   "abbr": "",
   "cat": "MRI・EMI",
   "device": "PM / ICD / CRT",
   "maker": "General",
   "short": "発行依頼書により製造販売会社が発行するMRI対応証明カード。手帳と携帯。検査当日に手帳とあわせて提示する。",
   "tags": "条件付きMRI対応カード MRI-conditional card MRI対応カード 発行依頼書 携帯 提示"
  },
  {
   "term": "ペーシングOFFモード",
   "en": "Pacing-off mode",
   "abbr": "ODO",
   "cat": "モード",
   "device": "PM / ICD / CRT",
   "maker": "General",
   "short": "ODO。ペーシングせず感知のみ行うモード。MRI等、自己脈担保時に使用。自己脈が消えると心停止となるため監視が必須。",
   "tags": "ペーシングOFFモード ODO Pacing-off mode ODO OVO ペーシングOFF MRI 感知のみ"
  },
  {
   "term": "定期送信",
   "en": "Scheduled transmission",
   "abbr": "",
   "cat": "フォロー",
   "device": "PM / ICD / CRT",
   "maker": "General",
   "short": "施設が設定した日時に自動送信されるスケジュール送信。外来でのデバイスチェックと同等の情報が得られる。",
   "tags": "定期送信 Scheduled transmission スケジュール送信 定期送信 scheduled"
  },
  {
   "term": "アラート送信",
   "en": "Alert transmission",
   "abbr": "",
   "cat": "フォロー",
   "device": "PM / ICD / CRT",
   "maker": "General",
   "short": "不整脈/デバイス異常検出時の自動通知。基準は施設で設定可能。メーカーごとに分類や通知の時間帯が異なる。",
   "tags": "アラート送信 Alert transmission アラート alert 緊急アラート FAX メール 通知"
  },
  {
   "term": "アラート管理",
   "en": "Alert management",
   "abbr": "",
   "cat": "フォロー",
   "device": "PM / ICD / CRT",
   "maker": "General",
   "short": "緊急度別の対応フローの構築。24時間体制でない場合は説明・同意が必須。SOPやスコア表で誰でも同じ対応ができるようにする。",
   "tags": "アラート管理 Alert management アラート管理 SOP スコア表 24時間 緊急対応 救急要請"
  },
  {
   "term": "遠隔モニタリング加算",
   "en": "Remote monitoring reimbursement",
   "abbr": "",
   "cat": "フォロー",
   "device": "PM / ICD / CRT",
   "maker": "General",
   "short": "2016年新設、2018年改定の診療報酬。月1回、最長11月を限度に算定。対面診療時以外の月に算定できる。資料 （追補53・BIOTRONIK「BIOMONITOR IIIm ～製品トレーニング資料～」） の診療報酬の表（診療報酬改定についての厚生労働省通知〈平成30年4月1日〉）では、ペースメーカーの遠隔モニタリング加算は 320点×11、埋込型心電図記録計の欄は「-」。",
   "tags": "遠隔モニタリング加算 Remote monitoring reimbursement 診療報酬 加算 2016年 2018年 2020年 11月 指導管理料 埋込型心電図記録計 320点"
  },
  {
   "term": "気胸",
   "en": "Pneumothorax",
   "abbr": "",
   "cat": "トラブル",
   "device": "PM / ICD / CRT",
   "maker": "General",
   "short": "鎖骨下穿刺時の胸膜損傷。呼吸苦・SpO2低下を呈し、重症例は胸腔ドレナージ。確定診断は術中は透視、術後は胸部X線で行う。",
   "tags": "気胸 Pneumothorax pneumothorax 胸膜 穿刺 胸腔ドレナージ SpO2 pneumothorax ワンパンクチャー 穿刺合併症"
  },
  {
   "term": "血胸",
   "en": "Hemothorax",
   "abbr": "",
   "cat": "トラブル",
   "device": "PM / ICD / CRT",
   "maker": "General",
   "short": "穿刺時の周辺動脈損傷による出血性合併症。ヘモグロビン低下・血圧低下を伴う。重篤例では胸腔ドレナージや血管塞栓術を要する。",
   "tags": "血胸 Hemothorax hemothorax 出血性ショック 肋間動脈 ドレナージ 輸血 hemothorax 穿刺合併症"
  },
  {
   "term": "動脈穿刺",
   "en": "Arterial puncture",
   "abbr": "",
   "cat": "トラブル",
   "device": "PM / ICD / CRT",
   "maker": "General",
   "short": "鎖骨下/腋窩静脈穿刺時に胸肩峰動脈等を誤穿刺すること。フラッシュバックで気づく。確認したら5〜10分の用手圧迫を行う。",
   "tags": "動脈穿刺 Arterial puncture 動脈穿刺 胸肩峰動脈 フラッシュバック 用手圧迫 拍動性逆流"
  },
  {
   "term": "動静脈瘻",
   "en": "Arteriovenous fistula",
   "abbr": "",
   "cat": "トラブル",
   "device": "PM / ICD / CRT",
   "maker": "General",
   "short": "動脈穿刺を原因とする動静脈間の異常短絡。動脈造影で確定診断。重度では血管塞栓術を要することもある。",
   "tags": "動静脈瘻 Arteriovenous fistula AVF 動静脈瘻 短絡 動脈造影"
  },
  {
   "term": "静脈攣縮",
   "en": "Venous spasm",
   "abbr": "",
   "cat": "トラブル",
   "device": "PM / ICD / CRT",
   "maker": "General",
   "short": "頻回穿刺による血管攣縮。シース/リード通過困難の原因。血管拡張薬で対応。軽度なら経過観察で軽快する。",
   "tags": "静脈攣縮 Venous spasm spasm 攣縮 頻回穿刺 血管拡張薬 プロスタグランジン"
  },
  {
   "term": "心裂孔",
   "en": "Cardiac laceration",
   "abbr": "",
   "cat": "トラブル",
   "device": "PM / ICD / CRT",
   "maker": "General",
   "short": "リード操作による心内膜損傷。心囊への出血でタンポナーデに至る。疑ったらリードを直ちに抜去せず外科的処置を検討する。",
   "tags": "心裂孔 Cardiac laceration 心裂孔 laceration 心内膜損傷 タンポナーデ"
  },
  {
   "term": "静脈裂孔",
   "en": "Venous laceration",
   "abbr": "",
   "cat": "トラブル",
   "device": "PM / ICD / CRT",
   "maker": "General",
   "short": "リード操作による大血管損傷。上大静脈/静脈角損傷は開胸を要する重篤例。早期に出血性ショックを呈する。",
   "tags": "静脈裂孔 Venous laceration 静脈裂孔 大血管損傷 上大静脈 静脈角 出血性ショック"
  },
  {
   "term": "空気塞栓",
   "en": "Air embolism",
   "abbr": "",
   "cat": "トラブル",
   "device": "PM / ICD / CRT",
   "maker": "General",
   "short": "穿刺針/イントロデューサーからの空気混入。指で内腔を閉じ迅速挿入で予防。術前の輸液や頭低位で予防する。",
   "tags": "空気塞栓 Air embolism air embolism 空気 イントロデューサー 輸液 予防"
  },
  {
   "term": "リードの損傷",
   "en": "Lead damage during implant",
   "abbr": "",
   "cat": "トラブル",
   "device": "PM / ICD / CRT",
   "maker": "General",
   "short": "スタイレット操作や糸固定不良によるリード被覆材・導線の損傷。抵抗値・波高値・閾値の異常から疑う。",
   "tags": "リードの損傷 Lead damage during implant リード損傷 被覆材 導線 スタイレット 血液付着"
  },
  {
   "term": "リード接続過誤",
   "en": "Lead connection error",
   "abbr": "",
   "cat": "トラブル",
   "device": "PM / ICD / CRT",
   "maker": "General",
   "short": "心房/心室リードの逆接続、固定ネジ締め忘れによる接続不良。透視でコネクタ部を拡大して確認する。",
   "tags": "リード接続過誤 Lead connection error 逆接続 コネクタ 固定ネジ ルーズピン 接続過誤"
  },
  {
   "term": "刺激閾値上昇",
   "en": "Pacing threshold rise",
   "abbr": "",
   "cat": "トラブル",
   "device": "PM / ICD / CRT",
   "maker": "General",
   "short": "急性期は電極周囲炎症、慢性期は不完全断線・薬剤・電解質・心筋傷害が原因。対応はまず出力を上げること。",
   "tags": "刺激閾値上昇 Pacing threshold rise 閾値上昇 exit block ステロイド溶出 出力を上げる リード交換"
  },
  {
   "term": "マイクロディスロッジ",
   "en": "Microdislodgement",
   "abbr": "",
   "cat": "トラブル",
   "device": "PM / ICD / CRT",
   "maker": "General",
   "short": "X線では判別できない微小な電極位置移動。ペーシング/センシング不全の原因。データ異常が明らかなら再手術を行う。",
   "tags": "マイクロディスロッジ Microdislodgement マイクロディスロッジ micro dislodge 微小移動 電極位置"
  },
  {
   "term": "リード絶縁体不良",
   "en": "Lead insulation failure",
   "abbr": "",
   "cat": "リード",
   "device": "PM / ICD / CRT",
   "maker": "General",
   "short": "**ESC（Environmental Stress Cracking＝環境ストレスクラッキング）**と**MIO（Metal Ion Oxidation＝金属イオン酸化）**による被覆損傷。いずれもポリウレタン絶縁で問題になる劣化機序で、**ESC は体内組織の影響で主にリードの外側からひび割れ、MIO は導線コイルと接触することでリードの内側から劣化する。**リークが生じるとインピーダンスが低下し、ノイズやオーバーセンシングの原因になる。極性変更で一時的にしのぎ、最終的には交換・追加を検討する。**シリコン絶縁ではアブレージョン（摩耗）と裂傷が主な損傷機序になる。**",
   "tags": "リード絶縁体不良 Lead insulation failure ESC MIO Environmental Stress Cracking Metal Ion Oxidation 環境ストレスクラッキング 金属イオン酸化 内側 外側 ポリウレタン シリコン アブレージョン 裂傷 絶縁体 被覆 リーク インピーダンス低下 極性変更 insulation failure 絶縁不良 絶縁破損"
  },
  {
   "term": "血栓・塞栓症",
   "en": "Thrombosis and thromboembolism",
   "abbr": "",
   "cat": "トラブル",
   "device": "PM / ICD / CRT",
   "maker": "General",
   "short": "リード挿入静脈の血流低下による血栓形成。無症状で経過することが多い。リード抜去や追加の障壁となる。",
   "tags": "血栓・塞栓症 Thrombosis and thromboembolism 血栓 塞栓 鎖骨下静脈閉塞 側副血行路 浮腫"
  },
  {
   "term": "リード不全",
   "en": "Lead failure",
   "abbr": "",
   "cat": "リード",
   "device": "PM / ICD / CRT",
   "maker": "General",
   "short": "断線とリークの総称。出力エネルギーが心筋へ届かない状態。対応は一刻を争い、テンポラリの準備も考慮する。",
   "tags": "リード不全 Lead failure lead failure 断線 リーク バイポーラ 絶縁体 コネクタ"
  },
  {
   "term": "リードリーク",
   "en": "Lead leak",
   "abbr": "",
   "cat": "リード",
   "device": "PM / ICD / CRT",
   "maker": "General",
   "short": "絶縁体障害による漏電。インピーダンス低下で確認。ペーシング出力やショック通電が心筋へ届かなくなる。",
   "tags": "リードリーク Lead leak leak 漏電 インピーダンス低下 絶縁体 ノイズ"
  },
  {
   "term": "リードキャビティ",
   "en": "Lead cavity (connector port)",
   "abbr": "",
   "cat": "デバイス構造",
   "device": "PM / ICD / CRT",
   "maker": "General",
   "short": "本体側のリード挿入部。コネクタブロックと固定ネジで構成。IS-1規格。体液侵入を防ぐため非常にタイトなサイズで作られている。",
   "tags": "リードキャビティ Lead cavity (connector port) キャビティ コネクタブロック 固定ネジ スプリング IS-1"
  },
  {
   "term": "シーリングプラグ",
   "en": "Sealing plug",
   "abbr": "",
   "cat": "デバイス構造",
   "device": "PM / ICD / CRT",
   "maker": "General",
   "short": "コネクタ部の封止部品。ルーズピン予防にトルクレンチで空気を抜く。リード挿入前にトルクレンチを差し込んで空気を抜く。",
   "tags": "シーリングプラグ Sealing plug シーリングプラグ sealing plug 封止 空気排出"
  },
  {
   "term": "トルクレンチ",
   "en": "Torque wrench",
   "abbr": "",
   "cat": "植込み・手技",
   "device": "PM / ICD / CRT",
   "maker": "General",
   "short": "固定ネジを規定トルクで締める専用工具。ルーズピン予防にも使用。コネクタブロックの奥にリード先端が約2mm出た状態で締める。",
   "tags": "トルクレンチ Torque wrench トルクレンチ torque wrench 固定ネジ 2mm 引っ張りテスト"
  },
  {
   "term": "クロストーク",
   "en": "Crosstalk",
   "abbr": "",
   "cat": "センシング",
   "device": "PM / ICD / CRT",
   "maker": "General",
   "short": "心房ペーシングを心室リードが誤検出する現象。完全房室ブロックで心停止リスク。心室ブランキング/VSPで防止。高い心房出力・高い心室感度・ユニポーラ設定が危険因子。**BIOTRONIK 資料の定義**：ペーシング出力に対する不適切なオーバーセンシングで、**心房ペーシングの出力を反対側のチャンバである心室で自己心室収縮電位と誤認識してしまい、PAV ディレイ後の心室ペーシングを不適切に抑制してしまう現象。**ブランキングが Off だと房室ブロックがある症例で心室収縮が消失し、On であれば房室ブロックがあってもペーシングが維持される。**検出される電位にはペーシング出力そのものだけでなくアフターポテンシャルも含まれる。**",
   "tags": "クロストーク Crosstalk crosstalk クロストーク 心房出力 心室感度 ユニポーラ 心停止 crosstalk 心房出力 心室感度 ユニポーラ インテグレーテッドバイポーラ ブランキング CRT crosstalk 心房心室干渉 PAVディレイ後 心室ペーシング抑制 アフターポテンシャル ブランキングON OFF 房室ブロック 心室収縮消失 BIOTRONIK"
  },
  {
   "term": "融合収縮",
   "en": "Fusion beat",
   "abbr": "",
   "cat": "ペーシング",
   "device": "PM / ICD / CRT",
   "maker": "General",
   "short": "自己興奮とペーシング興奮が同一拍の心室脱分極にともに寄与した波形。fusion beat。それ自体は無害だが、背後にセンシング不全がないか確認する。",
   "tags": "融合収縮 Fusion beat fusion beat 融合収縮 融合心拍 体表面心電図 バッテリ消費 融合心拍 fusion beat fusion beat 融合波形"
  },
  {
   "term": "偽性融合収縮",
   "en": "Pseudo-fusion beat",
   "abbr": "",
   "cat": "ペーシング",
   "device": "PM / ICD / CRT",
   "maker": "General",
   "short": "自己興奮後半のタイミングでペーシングされ、無効ペーシングとなる波形。pseudo-fusion。心電図はほぼ変化せず、スパイクのみが自己QRSに重なる。",
   "tags": "偽性融合収縮 Pseudo-fusion beat pseudo fusion 偽性融合 無効ペーシング 不応期 pseudo fusion beat 偽融合"
  },
  {
   "term": "偽性偽性融合収縮",
   "en": "Pseudo-pseudo-fusion beat",
   "abbr": "",
   "cat": "ペーシング",
   "device": "PM / CRT",
   "maker": "General",
   "short": "dual chamberでQRSと同時に心房ペーシングが出力される状態。pseudo-pseudo-fusion beat。続く心室ペーシングがT波上に乗ると不整脈の誘因になりうる。",
   "tags": "偽性偽性融合収縮 Pseudo-pseudo-fusion beat pseudo pseudo fusion 偽性偽性融合 dual chamber PVC 心房アンダーセンシング"
  },
  {
   "term": "逆行性伝導",
   "en": "Retrograde (VA) conduction",
   "abbr": "",
   "cat": "不整脈・EP",
   "device": "PM / ICD / CRT",
   "maker": "General",
   "short": "心室興奮が房室結節/副伝導路を逆行する特性。正常伝導保持者の40〜90%に存在。PMT/RNRVASの前提条件。術前EPSや植込み時に伝導時間を把握しておくとよい。**房室逆行性伝導は洞不全症候群だけでなく、房室ブロック症例であっても発現することがある。また一般的に、心室レートが早くなると房室逆行性伝導は延長する傾向にある**（BIOTRONIK 資料）。",
   "tags": "逆行性伝導 Retrograde (VA) conduction retrograde VA conduction 逆伝導 室房伝導 40 90% 房室ブロック症例でも発現 心室レートが早いと延長 BIOTRONIK"
  },
  {
   "term": "blocked PAC",
   "en": "Blocked premature atrial contraction",
   "abbr": "",
   "cat": "不整脈・EP",
   "device": "PM / ICD / CRT",
   "maker": "General",
   "short": "房室伝導を伴わない心房期外収縮。PVARP内出現でRNRVASの契機となる。心房期外収縮が房室結節の不応期に入って起こる。",
   "tags": "blocked PAC Blocked premature atrial contraction blocked PAC 心房期外収縮 PVARP RNRVAS"
  },
  {
   "term": "不適切抑制",
   "en": "Inappropriate inhibition of therapy",
   "abbr": "",
   "cat": "ICD",
   "device": "ICD",
   "maker": "General",
   "short": "治療すべき不整脈にICDが作動しないこと。アンダーセンシング、リードディスロッジ、Onset設定過剰などが原因。治療が届かないため、不適切作動より危険な事象となる。",
   "tags": "不適切抑制 Inappropriate inhibition of therapy 不適切抑制 治療抑制 アンダーセンシング 徐拍化 Onset"
  },
  {
   "term": "洞頻拍",
   "en": "Sinus tachycardia",
   "abbr": "",
   "cat": "不整脈・EP",
   "device": "ICD",
   "maker": "General",
   "short": "洞結節刺激頻度上昇による頻脈。ICD不適切作動の代表的原因。原因検索が重要で、対応は薬剤療法や検出レートの見直し。",
   "tags": "洞頻拍 Sinus tachycardia sinus tachycardia 洞頻拍 200回 小児 不適切作動 原因検索 Sinus Tachy sinus tachycardia"
  },
  {
   "term": "Onset率",
   "en": "Onset ratio",
   "abbr": "",
   "cat": "ICD",
   "device": "ICD",
   "maker": "General",
   "short": "直近/先行心拍平均インターバル×100。洞頻拍とVTの鑑別に用いるOnset基準の算出式。洞頻拍は緩やかに、VTは急峻にレートが上がる違いを利用する。",
   "tags": "Onset率 Onset ratio Onset率 計算式 レート上昇率 洞頻拍 VT鑑別"
  },
  {
   "term": "Stability値",
   "en": "Stability value",
   "abbr": "",
   "cat": "ICD",
   "device": "ICD",
   "maker": "General",
   "short": "先行R-Rと直近R-RのばらつきをmsecでとらえるVT/AF鑑別指標。例えば先行400ms・直近350msならstabilityは50msとなる。",
   "tags": "Stability値 Stability value Stability値 R-R ばらつき 心房細動 VT鑑別 計算例"
  },
  {
   "term": "テンプレート取得",
   "en": "Template acquisition",
   "abbr": "",
   "cat": "ICD",
   "device": "ICD",
   "maker": "General",
   "short": "洞調律時のQRS波形を記録し、頻拍波形とのマッチ率で鑑別する基準波形の取得。取得しないままモーフォロジーをOnにするとスコアリングがすべて0％になり、頻拍がすべてVTと診断される。感度が不適切だと波形がクリップされマッチ率が下がる。",
   "tags": "テンプレート取得 Template acquisition テンプレート template マッチ率 二峰性 クリッピング 波形識別 0% 未取得 不適切作動 自動取得 マニュアル取得"
  },
  {
   "term": "Wavelet",
   "en": "Wavelet (Medtronic)",
   "abbr": "",
   "cat": "ICD",
   "device": "ICD",
   "maker": "General",
   "short": "Medtronicの波形マッチングによるSVT鑑別アルゴリズム。PR Logicと併用。洞調律テンプレートとの一致度で判定する。",
   "tags": "Wavelet Wavelet (Medtronic) Wavelet Medtronic 波形識別 マッチ PR Logic"
  },
  {
   "term": "SVT discriminators",
   "en": "SVT discriminators (Abbott)",
   "abbr": "",
   "cat": "ICD",
   "device": "ICD",
   "maker": "General",
   "short": "Abbottの頻拍鑑別ロジックの総称。デュアルチャンバではレートブランチでV＜A・V＝A・V＞Aに分け、ブランチごとにモーフォロジー、インターバルスタビリティ、不整脈オンセットを適用して、結論を If Any／If All で統合する。",
   "tags": "SVT discriminators SVT discriminators (Abbott) SVT discriminators Abbott レートブランチ Rate Branch モーフォロジー Morphology Interval Stability 不整脈オンセット AV Association If Any If All ShockGuard"
  },
  {
   "term": "SMART",
   "en": "SMART (BIOTRONIK)",
   "abbr": "",
   "cat": "ICD",
   "device": "ICD",
   "maker": "General",
   "short": "BIOTRONIKの頻拍鑑別アルゴリズム。RR/PP関係とPR changeで鑑別。心室レート180bpm超や逆行性伝導の妥当性も評価する。",
   "tags": "SMART SMART (BIOTRONIK) SMART BIOTRONIK RR PP PR change 逆行性伝導 180bpm"
  },
  {
   "term": "Rhythm ID",
   "en": "Rhythm ID (Boston Scientific)",
   "abbr": "",
   "cat": "ICD",
   "device": "ICD",
   "maker": "General",
   "short": "Boston Scientificの頻拍鑑別アルゴリズム。VCT(波形相関)による判定。洞調律中と頻拍時の波形の相関を見る。",
   "tags": "Rhythm ID Rhythm ID (Boston Scientific) Rhythm ID Boston VCT Vector Timing Collection 波形相関"
  },
  {
   "term": "SRD",
   "en": "Sustained Rate Duration",
   "abbr": "SRD",
   "cat": "ICD",
   "device": "ICD",
   "maker": "General",
   "short": "Onset/Stabilityで治療抑制と判定後、一定時間経過で強制的に治療を実行するBostonの安全機構。抑制の判定を上書きして治療を実行する安全弁。",
   "tags": "SRD SRD Sustained Rate Duration SRD sustain rate duration 治療遅延 Boston 上書き"
  },
  {
   "term": "PARAD+",
   "en": "PARAD+ (MicroPort CRM)",
   "abbr": "",
   "cat": "ICD",
   "device": "ICD",
   "maker": "General",
   "short": "MicroPort CRMの頻拍鑑別アルゴリズム。RR安定性→PR同期性→加速様式の順に評価。VTLCにより徐脈ペーシング上限と重なる帯でもVT検出ができる。",
   "tags": "PARAD+ PARAD+ (MicroPort CRM) PARAD+ MicroPort LivaNova Sorin VTLC Brady Tachy Overlap"
  },
  {
   "term": "リードノイズ管理機能",
   "en": "Lead noise management / lead integrity alert",
   "abbr": "",
   "cat": "ICD",
   "device": "ICD",
   "maker": "General",
   "short": "ショックリード断線の兆候を早期検出するアラート機能。各社搭載。短周期センシングの多発などを検出して警告する。",
   "tags": "リードノイズ管理機能 Lead noise management / lead integrity alert リードノイズ管理 lead integrity alert アラート 断線兆候"
  },
  {
   "term": "Nippon Storm Study",
   "en": "Nippon Storm Study",
   "abbr": "",
   "cat": "エビデンス",
   "device": "ICD",
   "maker": "General",
   "short": "国内ICD/CRT-D 1,504例の多施設研究。不適切作動7.6%、原因はAF/AFLが最多。平均467日の追跡による国内データ。",
   "tags": "Nippon Storm Study Nippon Storm Study Nippon Storm Study 不適切作動 7.6% 心房細動 国内"
  },
  {
   "term": "両室ペーシング欠落",
   "en": "Loss of biventricular pacing",
   "abbr": "",
   "cat": "CRT・CSP",
   "device": "CRT",
   "maker": "General",
   "short": "AF、PVARP内センシング、UTR、TWOS、クロストーク、LV不全等、10要因によるBiV率低下。原因を順に確認し、設定変更で回復を図る。",
   "tags": "両室ペーシング欠落 Loss of biventricular pacing BiV欠落 両室ペーシング率 CRT効果 10要因 Bvp"
  },
  {
   "term": "房室結節アブレーション",
   "en": "AV node ablation",
   "abbr": "",
   "cat": "CRT・CSP",
   "device": "CRT",
   "maker": "General",
   "short": "AF例で確実なBiVを得るための房室結節焼灼。術後ペースメーカ依存となる。薬剤でレートが制御できない心房細動が対象。",
   "tags": "房室結節アブレーション AV node ablation AVN ablation 房室結節アブレーション 肺静脈隔離 ペースメーカ依存"
  },
  {
   "term": "PVARP内センシングによる制限",
   "en": "Loss of pacing due to PVARP sensing",
   "abbr": "",
   "cat": "CRT・CSP",
   "device": "CRT",
   "maker": "General",
   "short": "長いPVARPによる心房イベントの機能的アンダーセンスでBiV欠落。PVC後の一時的なPVARP延長も原因となる。",
   "tags": "PVARP内センシングによる制限 Loss of pacing due to PVARP sensing PVARP内センス PAC PVC Response 機能的アンダーセンス Bp欠落"
  },
  {
   "term": "LVペーシング不全",
   "en": "Loss of LV capture",
   "abbr": "",
   "cat": "CRT・CSP",
   "device": "CRT",
   "maker": "General",
   "short": "LV閾値上昇/リード破損で見かけ上BiV100%でも実際はRVのみとなる状態。フォローでLV捕捉の有無を確認する必要がある。",
   "tags": "LVペーシング不全 Loss of LV capture LV capture LVペーシング不全 心外膜 閾値高い 100% 見かけ"
  },
  {
   "term": "EffectivCRT",
   "en": "EffectivCRT (Medtronic)",
   "abbr": "",
   "cat": "CRT・CSP",
   "device": "CRT",
   "maker": "General",
   "short": "LV心内電位から実効的BiV捕捉を自動判別するMedtronic機能。実際にLV心筋を捕捉できた割合を評価できる。",
   "tags": "EffectivCRT EffectivCRT (Medtronic) EffectivCRT Medtronic LV捕捉 自動判別 有効BiV"
  },
  {
   "term": "ランダム化比較試験",
   "en": "Randomized controlled trial",
   "abbr": "RCT",
   "cat": "エビデンス",
   "device": "",
   "maker": "General",
   "short": "RCT。対象を無作為に介入群/対照群へ割付ける、最も科学的な試験デザイン。目の前の患者にそのまま外挿できない点に注意する。",
   "tags": "ランダム化比較試験 RCT Randomized controlled trial RCT ランダム化 無作為 介入群 対照群 大規模"
  },
  {
   "term": "観察試験",
   "en": "Observational study",
   "abbr": "",
   "cat": "エビデンス",
   "device": "",
   "maker": "General",
   "short": "介入を行わず経過を追う試験。安価だがエビデンスレベルはRCTに劣る。1980年代のペースメーカのエビデンスの多くがこれにあたる。",
   "tags": "観察試験 Observational study 観察試験 非介入 observational 1980年代 エビデンスレベル"
  },
  {
   "term": "メタ解析",
   "en": "Meta-analysis",
   "abbr": "",
   "cat": "エビデンス",
   "device": "",
   "maker": "General",
   "short": "複数RCTを統合して解析。最もレベルが高いが、不均一な試験の統合には注意。不均一な試験を統合した結果は盲信しない。",
   "tags": "メタ解析 Meta-analysis メタ解析 meta-analysis 統合 不均一 エビデンス"
  },
  {
   "term": "一次エンドポイント",
   "en": "Primary endpoint",
   "abbr": "",
   "cat": "エビデンス",
   "device": "",
   "maker": "General",
   "short": "試験の主要な評価項目。通常は総死亡など1項目に絞って設定。通常は総死亡など1項目に絞る。",
   "tags": "一次エンドポイント Primary endpoint 一次 主要 primary endpoint 総死亡 評価項目"
  },
  {
   "term": "二次エンドポイント",
   "en": "Secondary endpoint",
   "abbr": "",
   "cat": "エビデンス",
   "device": "",
   "maker": "General",
   "short": "主要評価を補足する項目。突然死・QOL・BNP値など。主要評価を補足する位置づけ。",
   "tags": "二次エンドポイント Secondary endpoint 二次 副次 secondary endpoint QOL BNP"
  },
  {
   "term": "複合エンドポイント",
   "en": "Composite endpoint",
   "abbr": "",
   "cat": "エビデンス",
   "device": "",
   "maker": "General",
   "short": "複数の重要項目を合わせた評価項目。例：総死亡+心不全入院。項目を並べすぎると解釈が難しくなる。",
   "tags": "複合エンドポイント Composite endpoint 複合 composite endpoint 総死亡 心不全入院 検出力"
  },
  {
   "term": "盲検法",
   "en": "Blinding",
   "abbr": "",
   "cat": "エビデンス",
   "device": "",
   "maker": "General",
   "short": "介入の割付を伏せる手法。二重盲検・単盲検・非盲検(オープンラベル)。ICDと薬剤の比較のようにブラインド化が困難な試験もある。",
   "tags": "盲検法 Blinding 二重盲検 一重盲検 非盲検 オープンラベル プラセボ バイアス"
  },
  {
   "term": "多施設共同試験",
   "en": "Multicenter trial",
   "abbr": "",
   "cat": "エビデンス",
   "device": "",
   "maker": "General",
   "short": "短期間で症例数を確保するための複数施設共同研究。地域偏りも軽減できる。国際共同では地域による偏りを減らせる。",
   "tags": "多施設共同試験 Multicenter trial 多施設 multicenter 国際共同 症例登録 偏り"
  },
  {
   "term": "推奨クラス",
   "en": "Class of recommendation",
   "abbr": "",
   "cat": "エビデンス",
   "device": "PM / ICD / CRT",
   "maker": "General",
   "short": "クラスI(エビデンス明確)〜III(推奨しない)のガイドライン推奨度。クラスIIaは有用・有効である可能性が高いもの。",
   "tags": "推奨クラス Class of recommendation 推奨クラス クラスI クラスIIa クラスIIb ガイドライン"
  },
  {
   "term": "エビデンスレベル",
   "en": "Level of evidence",
   "abbr": "",
   "cat": "エビデンス",
   "device": "PM / ICD / CRT",
   "maker": "General",
   "short": "レベルA(複数RCT/メタ解析)〜C(専門家意見)のエビデンスの質。レベルBは1つのRCTまたは非ランダム化研究による。",
   "tags": "エビデンスレベル Level of evidence エビデンスレベル レベルA レベルB レベルC ガイドライン"
  },
  {
   "term": "Minds推奨グレード",
   "en": "Minds grade of recommendation",
   "abbr": "",
   "cat": "エビデンス",
   "device": "PM / ICD / CRT",
   "maker": "General",
   "short": "日本のMindsによる推奨分類。グレードA〜D。グレードC1は科学的根拠はないが行うよう勧められるもの。",
   "tags": "Minds推奨グレード Minds grade of recommendation Minds グレードB C1 エビデンス分類 II III"
  },
  {
   "term": "非生理的ペーシング",
   "en": "Non-physiological pacing",
   "abbr": "",
   "cat": "ペーシング",
   "device": "PM / ICD / CRT",
   "maker": "General",
   "short": "右室ペーシングが招く非同期的収縮(左脚ブロックパターン)。心室同期不全を招き、長期的に心機能を低下させうる。",
   "tags": "非生理的ペーシング Non-physiological pacing 非生理的 右室ペーシング 左脚ブロックパターン 非同期 DDD"
  },
  {
   "term": "DAVID試験",
   "en": "DAVID trial",
   "abbr": "",
   "cat": "エビデンス",
   "device": "ICD",
   "maker": "General",
   "short": "ICD適応かつEF40%未満506例でDDDR vs VVIを比較。DDDR群で心不全入院が増加。不要な右室ペーシングが予後を悪化させることを示した。",
   "tags": "DAVID試験 DAVID trial DAVID trial DDDR VVI 右室ペーシング 予後悪化 1.6倍"
  },
  {
   "term": "CARE-HF試験",
   "en": "CARE-HF trial",
   "abbr": "",
   "cat": "エビデンス",
   "device": "CRT",
   "maker": "General",
   "short": "CRTの有効性を示した代表的RCT。813例でCRT群の総死亡36%減少。除細動機能のないCRT-Pでも突然死の抑制が示された。",
   "tags": "CARE-HF試験 CARE-HF trial CARE-HF CRT RCT NYHA III IV LVEF35% QRS120 47%減少"
  },
  {
   "term": "Micra Transcatheter Pacing Study",
   "en": "Micra Transcatheter Pacing Study",
   "abbr": "",
   "cat": "エビデンス",
   "device": "Leadless",
   "maker": "General",
   "short": "リードレスPMの国際観察試験(725例)。植込み成功率99.2%。有害事象発生率1.7％で従来PMと同等の成績。",
   "tags": "Micra Transcatheter Pacing Study Micra Transcatheter Pacing Study Micra TPS 725例 99.2% 1.7% 観察試験"
  },
  {
   "term": "AVID試験",
   "en": "AVID trial",
   "abbr": "",
   "cat": "エビデンス",
   "device": "ICD",
   "maker": "General",
   "short": "1997年、二次予防患者1,016例でICD群の死亡率低下を示した歴史的RCT。死亡削減率は年39％と報告された。",
   "tags": "AVID試験 AVID trial AVID 1997年 二次予防 アミオダロン 1016名 39%"
  },
  {
   "term": "DEFINITE試験",
   "en": "DEFINITE trial",
   "abbr": "",
   "cat": "エビデンス",
   "device": "ICD",
   "maker": "General",
   "short": "非虚血性心筋症(EF35%以下)へのICD一次予防試験。有意差には至らず。2004年発表の一次予防試験。",
   "tags": "DEFINITE試験 DEFINITE trial DEFINITE 2004年 非虚血性 拡張型心筋症 一次予防"
  },
  {
   "term": "DANISH study",
   "en": "DANISH study",
   "abbr": "",
   "cat": "エビデンス",
   "device": "ICD",
   "maker": "General",
   "short": "非虚血性心筋症556例でのICD一次予防試験。総死亡に有意差なし。70歳以下では30%減少。対照群の6割にCRTが適応されていたことが議論となった。",
   "tags": "DANISH study DANISH study DANISH 2016年 非虚血性 556人 70歳以下 30%減少"
  },
  {
   "term": "CHART-2試験",
   "en": "CHART-2 study",
   "abbr": "",
   "cat": "エビデンス",
   "device": "ICD",
   "maker": "General",
   "short": "わが国のICD適応判断の妥当性を検証したコホート研究。わが国の適応判断の妥当性を支持した。",
   "tags": "CHART-2試験 CHART-2 study CHART-2 日本 適応判断 妥当性"
  },
  {
   "term": "感染性心内膜炎",
   "en": "Infective endocarditis",
   "abbr": "IE",
   "cat": "トラブル",
   "device": "PM / ICD / CRT",
   "maker": "General",
   "short": "IE。弁膜・心内膜に疣腫を形成する敗血症性疾患。修正Duke基準で診断。適切に治療しなければ死に至ることもある。",
   "tags": "感染性心内膜炎 IE Infective endocarditis IE 感染性心内膜炎 疣腫 菌血症 敗血症 Duke"
  },
  {
   "term": "CDRIE",
   "en": "Cardiac device-related infective endocarditis",
   "abbr": "CDRIE",
   "cat": "トラブル",
   "device": "PM / ICD / CRT",
   "maker": "General",
   "short": "デバイス・リードに感染が波及したIE。血液培養とTTE/TEEで診断。上大静脈内のリードに疣腫が付着することがある。",
   "tags": "CDRIE CDRIE Cardiac device-related infective endocarditis CDRIE デバイス関連 心内膜炎 血液培養 TTE TEE 上大静脈"
  },
  {
   "term": "疣腫",
   "en": "Vegetation",
   "abbr": "",
   "cat": "トラブル",
   "device": "PM / ICD / CRT",
   "maker": "General",
   "short": "vegetation。血球成分と線維芽細胞からなる感染巣。敗血症性肺塞栓の原因。観察はTTEよりTEEが優れる。",
   "tags": "疣腫 Vegetation vegetation 疣腫 感染巣 敗血症性肺塞栓症 TEE"
  },
  {
   "term": "修正Duke診断基準",
   "en": "Modified Duke criteria",
   "abbr": "",
   "cat": "トラブル",
   "device": "PM / ICD / CRT",
   "maker": "General",
   "short": "IEの標準診断基準。血液培養と心エコー所見を組合せる。心エコーで捉えられない場合はFDG PET/CTが有用。",
   "tags": "修正Duke診断基準 Modified Duke criteria Duke criteria 診断基準 FDG PET/CT シンチグラフィ"
  },
  {
   "term": "表層性ポケット感染",
   "en": "Superficial pocket infection",
   "abbr": "",
   "cat": "トラブル",
   "device": "PM / ICD / CRT",
   "maker": "General",
   "short": "デバイスに達しない浅層感染。植込み後30日以内。経口抗菌薬7〜10日+創部処置。改善しなければデバイス感染に準じて対応する。",
   "tags": "表層性ポケット感染 Superficial pocket infection 表層性 ポケット感染 30日以内 経口抗菌薬 7-10日"
  },
  {
   "term": "エンピリック療法",
   "en": "Empiric therapy",
   "abbr": "",
   "cat": "トラブル",
   "device": "PM / ICD / CRT",
   "maker": "General",
   "short": "起因菌判明前の経験的抗菌薬治療。MRSA想定でバンコマイシン/ダプトマイシン。抗菌薬は血液培養を採取した後に開始する。",
   "tags": "エンピリック療法 Empiric therapy エンピリック 経験的治療 バンコマイシン ダプトマイシン MRSA"
  },
  {
   "term": "全システム抜去",
   "en": "Complete system removal",
   "abbr": "",
   "cat": "植込み・手技",
   "device": "PM / ICD / CRT",
   "maker": "General",
   "short": "デバイス感染治療の原則。リードを含む完全抜去+抗菌薬継続(前後2〜6週)。CDRIEやデバイス局所感染ではクラスI推奨。",
   "tags": "全システム抜去 Complete system removal 完全抜去 全システム 抜去 クラスI 抗菌薬継続"
  },
  {
   "term": "経皮的デバイス抜去",
   "en": "Transvenous lead extraction",
   "abbr": "",
   "cat": "植込み・手技",
   "device": "PM / ICD / CRT",
   "maker": "General",
   "short": "ロッキングスタイレット等を用いた低侵襲抜去法。1年以上経過例は癒着に注意。手技に伴う死亡率は0.1〜0.6％と報告される。",
   "tags": "経皮的デバイス抜去 Transvenous lead extraction 経皮的抜去 transvenous 0.1% 0.6% 癒着 外科的抜去"
  },
  {
   "term": "スネアカテーテル",
   "en": "Snare catheter",
   "abbr": "",
   "cat": "植込み・手技",
   "device": "PM / ICD / CRT",
   "maker": "General",
   "short": "大腿静脈アプローチでリードを把持・回収する抜去用器具。先端のワイヤー構造でリードを把持する。",
   "tags": "スネアカテーテル Snare catheter スネア snare 大腿静脈 把持 回収"
  },
  {
   "term": "ローテーションダイレーターシース",
   "en": "Rotating dilator sheath",
   "abbr": "",
   "cat": "植込み・手技",
   "device": "PM / ICD / CRT",
   "maker": "General",
   "short": "先端ドリルを回転させ瘢痕組織を破砕する抜去用シース。回転させて瘢痕を削り進める。",
   "tags": "ローテーションダイレーターシース Rotating dilator sheath ローテーション ダイレーター 回転 ドリル 瘢痕破砕"
  },
  {
   "term": "着用型自動除細動器",
   "en": "Wearable cardioverter defibrillator",
   "abbr": "WCD",
   "cat": "ICD",
   "device": "",
   "maker": "General",
   "short": "WCD。抜去後〜再植込みまでなど、致死性不整脈リスクが高い期間に用いる体外式ベスト型除細動器。ベスト型で、抜去後や再植込みまでの橋渡しに用いる。",
   "tags": "着用型自動除細動器 WCD Wearable cardioverter defibrillator WCD 着用型 ベスト 抜去後 再植込みまで"
  },
  {
   "term": "Vaughan Williams分類",
   "en": "Vaughan Williams classification",
   "abbr": "",
   "cat": "薬剤",
   "device": "",
   "maker": "General",
   "short": "I群Naチャネル遮断、II群β遮断、III群Kチャネル遮断(APD延長)、IV群Ca拮抗の4分類。I群はAPDへの作用でIa・Ib・Icに細分される。",
   "tags": "Vaughan Williams分類 Vaughan Williams classification Vaughan Williams I群 II群 III群 IV群 Ia Ib Ic APD"
  },
  {
   "term": "I群抗不整脈薬",
   "en": "Class I antiarrhythmic drugs",
   "abbr": "",
   "cat": "薬剤",
   "device": "",
   "maker": "General",
   "short": "Naチャネル遮断薬。器質的心疾患・心不全には原則使用しない(CAST教訓)。高齢者や腎機能低下例では血中濃度モニタリングが望ましい。",
   "tags": "I群抗不整脈薬 Class I antiarrhythmic drugs Naチャネル遮断 Ia Ib Ic CAST 器質的心疾患 洞調律維持"
  },
  {
   "term": "II群抗不整脈薬",
   "en": "Class II antiarrhythmic drugs (beta blockers)",
   "abbr": "",
   "cat": "薬剤",
   "device": "",
   "maker": "General",
   "short": "β遮断薬。頻脈性AFのレートコントロール、心保護目的にも使用。心不全にはビソプロロールとカルベジロールが用いられる。",
   "tags": "II群抗不整脈薬 Class II antiarrhythmic drugs (beta blockers) β遮断薬 ビソプロロール カルベジロール ランジオロール レートコントロール"
  },
  {
   "term": "III群抗不整脈薬",
   "en": "Class III antiarrhythmic drugs",
   "abbr": "",
   "cat": "薬剤",
   "device": "",
   "maker": "General",
   "short": "アミオダロン、ソタロール、ニフェカラント。不応期延長、TdPに注意。不応期を延ばして興奮間隙を埋め、リエントリーを止める。",
   "tags": "III群抗不整脈薬 Class III antiarrhythmic drugs Kチャネル遮断 アミオダロン ソタロール ニフェカラント ベプリジル excitable gap TdP"
  },
  {
   "term": "IV群抗不整脈薬",
   "en": "Class IV antiarrhythmic drugs",
   "abbr": "",
   "cat": "薬剤",
   "device": "",
   "maker": "General",
   "short": "ベラパミル、ジルチアゼム。PSVT停止、AFレートコントロールに使用。心不全には禁忌。非ジヒドロピリジン系Ca拮抗薬にあたる。",
   "tags": "IV群抗不整脈薬 Class IV antiarrhythmic drugs Ca拮抗薬 ベラパミル ジルチアゼム 非ジヒドロピリジン 上室頻拍 レートコントロール"
  },
  {
   "term": "陰性変力作用",
   "en": "Negative inotropic effect",
   "abbr": "",
   "cat": "薬剤",
   "device": "",
   "maker": "General",
   "short": "心筋収縮力を低下させる作用(弱心作用)。I群薬の主な副作用。心不全を発症・増悪させることがある。",
   "tags": "陰性変力作用 Negative inotropic effect 陰性変力 弱心作用 収縮力低下 心不全増悪"
  },
  {
   "term": "CAST試験",
   "en": "CAST (Cardiac Arrhythmia Suppression Trial)",
   "abbr": "",
   "cat": "エビデンス",
   "device": "",
   "maker": "General",
   "short": "心筋梗塞後のIc群抗不整脈薬投与でかえって予後悪化を示した1980年代の研究。器質的心疾患へのI群薬使用を避ける根拠となった。",
   "tags": "CAST試験 CAST (Cardiac Arrhythmia Suppression Trial) CAST 1980年代 Ic群 心筋梗塞 予後悪化"
  },
  {
   "term": "アミオダロン",
   "en": "Amiodarone",
   "abbr": "AMD",
   "cat": "薬剤",
   "device": "ICD",
   "maker": "General",
   "short": "AMD。器質的心疾患合併VT/VFに使用。間質性肺炎・甲状腺機能異常に注意。DFT上昇。ICDで突然死を防ぎつつVT/VFを抑える併用が多い。",
   "tags": "アミオダロン AMD Amiodarone アミオダロン AMD 間質性肺炎 甲状腺 肝機能 DFT上昇 ICD"
  },
  {
   "term": "ベプリジル",
   "en": "Bepridil",
   "abbr": "",
   "cat": "薬剤",
   "device": "",
   "maker": "General",
   "short": "発作性AFに用いるIII群薬。QT延長からTdPのリスクあり。III群として扱われることが多い。",
   "tags": "ベプリジル Bepridil ベプリジル QT延長 TdP 心房細動"
  },
  {
   "term": "抗不整脈薬のデバイスへの影響",
   "en": "Antiarrhythmic drug effects on device thresholds",
   "abbr": "",
   "cat": "薬剤",
   "device": "PM / ICD / CRT",
   "maker": "General",
   "short": "ペーシング閾値上昇(フレカイニド等)、DFT上昇(アミオダロン等)、DFT低下(ソタロール)。閾値の変動を見込んで出力マージンを確保する。",
   "tags": "抗不整脈薬のデバイスへの影響 Antiarrhythmic drug effects on device thresholds ペーシング閾値上昇 除細動閾値上昇 フレカイニド ピルシカイニド ソタロール 低下"
  },
  {
   "term": "DOAC",
   "en": "Direct oral anticoagulants",
   "abbr": "DOAC",
   "cat": "薬剤",
   "device": "PM / ICD / CRT",
   "maker": "General",
   "short": "直接経口抗凝固薬4剤。非弁膜症性AFの脳卒中予防。透析例は禁忌。定期採血が不要で頭蓋内出血が少ない利点がある。",
   "tags": "DOAC DOAC Direct oral anticoagulants DOAC ダビガトラン リバーロキサバン アピキサバン エドキサバン FXa 非弁膜症性"
  },
  {
   "term": "ワルファリン",
   "en": "Warfarin",
   "abbr": "",
   "cat": "薬剤",
   "device": "PM / ICD / CRT",
   "maker": "General",
   "short": "ビタミンK拮抗薬。機械弁/僧帽弁狭窄ではDOACでなくこちらを使用。INR管理が必要。抜歯時の休薬で重篤な脳梗塞を起こすことがある。",
   "tags": "ワルファリン Warfarin ワルファリン INR ビタミンK 機械弁 僧帽弁狭窄 2.0-3.0"
  },
  {
   "term": "BRIDGE試験",
   "en": "BRIDGE trial",
   "abbr": "",
   "cat": "エビデンス",
   "device": "PM / ICD / CRT",
   "maker": "General",
   "short": "抗凝固薬休薬時のヘパリン置換の要否を検証。非置換群で大出血が少ない結果。ヘパリン置換はクラスIIbに位置づけられた。",
   "tags": "BRIDGE試験 BRIDGE trial BRIDGE 2015年 ヘパリン置換 大出血 クラスIIb"
  },
  {
   "term": "CRISTAL AF study",
   "en": "CRISTAL AF study",
   "abbr": "",
   "cat": "エビデンス",
   "device": "ICM",
   "maker": "General",
   "short": "ESUSへのICM植込みでAF検出率が6ヵ月8.9%、3年で30%と報告。12ヵ月では12.4％にAFが検出された。",
   "tags": "CRISTAL AF study CRISTAL AF study CRISTAL AF ESUS ループレコーダー 8.9% 12.4% 30%"
  },
  {
   "term": "VT/VF検出",
   "en": "VT/VF detection",
   "abbr": "",
   "cat": "ICD",
   "device": "ICD",
   "maker": "General",
   "short": "頻拍を検出帯（ゾーン）と持続拍数で判定する一連の処理。センシング→検出→治療の順に進む。センシング・検出・治療の3段階で確認する。",
   "tags": "VT/VF検出 VT/VF detection VT/VF detection 検出 ゾーン NID Duration センシング 治療"
  },
  {
   "term": "充電時間",
   "en": "Charge time",
   "abbr": "",
   "cat": "電池",
   "device": "ICD",
   "maker": "General",
   "short": "キャパシタが規定エネルギーまで充電されるのに要する時間。延長は電池消耗の指標で、ショック遅延の原因にもなる。経時的な延長は電池消耗のサインとして重視する。",
   "tags": "充電時間 Charge time charge time 充電時間 キャパシタ 電池消耗 ショック遅延 リフォーム"
  },
  {
   "term": "トラブルシューティング",
   "en": "Troubleshooting",
   "abbr": "",
   "cat": "トラブル",
   "device": "PM / ICD / CRT",
   "maker": "General",
   "short": "デバイス不具合の原因を切り分け対処する一連の手順。発見→原因特定→対応の流れで、設定変更による対応が第1選択。対応が遅れると重大な健康被害につながりうる。",
   "tags": "トラブルシューティング Troubleshooting troubleshooting トラブルシューティング 原因特定 設定変更 PMDA"
  },
  {
   "term": "テンポラリーペーシング",
   "en": "temporary pacing",
   "abbr": "",
   "cat": "ペーシング",
   "device": "PM",
   "maker": "General",
   "short": "可逆的な徐脈や周術期などで、短期間だけ電気刺激による心拍補助を行う治療。経静脈・心外膜・経皮の3経路があり、状況で使い分ける。",
   "tags": "PM / General / temporary / pacing / threshold / capture 一時的ペーシング"
  },
  {
   "term": "テンポラリーリード",
   "en": "temporary lead",
   "abbr": "",
   "cat": "リード",
   "device": "PM / ICD / CRT",
   "maker": "General",
   "short": "一時的ペーシングで心腔内または心外膜に留置する短期使用リード。不要になれば抜去し、長期留置は感染の原因となる。",
   "tags": "Lead / PM / ICD / CRT / General / temporary / lead / threshold / capture 一時的リード"
  },
  {
   "term": "リード位置移動",
   "en": "dislodgement",
   "abbr": "",
   "cat": "トラブル",
   "device": "PM / ICD / CRT",
   "maker": "General",
   "short": "植込んだリードやデバイスが初期位置からずれること。dislodgement / displacement。X線で分かるものと、分からない微小なものがある。",
   "tags": "Lead / PM / ICD / CRT / General / dislodgement / displacement / threshold / capture dislodge 脱落 電極位置移動 アンカリングスリーブ マイクロディスロッジ lead dislodgement dislodge 脱転位 移動"
  },
  {
   "term": "PMI",
   "en": "implantation",
   "abbr": "",
   "cat": "植込み・手技",
   "device": "PM / ICD / CRT",
   "maker": "General",
   "short": "パルスジェネレータとリード、またはリードレスデバイスを体内へ留置する手技。静脈アクセス、リード留置と測定、ポケット作成、本体接続の順に進む。感染対策と確実な止血が予後を左右する。",
   "tags": "Procedure / PM / ICD / CRT / General / implantation / threshold / capture 植込み術"
  },
  {
   "term": "センシング",
   "en": "sensing",
   "abbr": "",
   "cat": "センシング",
   "device": "PM",
   "maker": "General",
   "short": "心房/心室の自己電位をデバイスが電気信号として認識すること。感知できて初めてペーシング抑制や頻拍検出が成立する。",
   "tags": "PM / General / sensing / threshold / capture センス Sense 感知"
  },
  {
   "term": "急性期閾値",
   "en": "acute threshold",
   "abbr": "",
   "cat": "ペーシング",
   "device": "PM / ICD / CRT",
   "maker": "General",
   "short": "植込み直後に測定するペーシング閾値。lead maturationに伴い後日変化し得る。電極周囲の炎症で1〜4週に一度上昇する。",
   "tags": "Lead / PM / ICD / CRT / General / acute / threshold / capture 急性閾値"
  },
  {
   "term": "競合ペーシング",
   "en": "competition",
   "abbr": "",
   "cat": "トラブル",
   "device": "PM",
   "maker": "General",
   "short": "自己心拍と非同期または不適切なタイミングのペーシングが同時に存在し、刺激タイミングが競合する状態。受攻期に刺激が落ちるとR on Tから心室細動を誘発しうる。非同期モードや感知不全のときに起こる。",
   "tags": "PM / General / competition / threshold / capture 競合"
  },
  {
   "term": "ノイズ",
   "en": "noise",
   "abbr": "",
   "cat": "トラブル",
   "device": "PM / ICD / CRT",
   "maker": "General",
   "short": "生理的心内波以外にデバイスが記録・感知する不要信号。リード異常、筋電位、EMIなどが原因。オーバーセンシングによるペーシング抑制を招く。",
   "tags": "Trouble / PM / ICD / CRT / General / noise / oversensing / lead trouble 雑音"
  },
  {
   "term": "Tined lead（タインドリード）",
   "en": "passive fixation lead",
   "abbr": "",
   "cat": "リード",
   "device": "PM / ICD / CRT",
   "maker": "General",
   "short": "タインなどで肉柱に引っ掛けて固定するタイプのリード。留置が容易で急性期の閾値も良好なことが多いが、慢性期の抜去は能動的固定より難しい場合がある。心穿孔のリスクが低い一方、留置部位は限られる。留置直後は脱転位に注意する。",
   "tags": "Lead / PM / ICD / CRT / General / passive / fixation / lead / threshold / capture 受動的固定 passive fixation 受動的固定リード"
  },
  {
   "term": "アーチファクト",
   "en": "artifact",
   "abbr": "",
   "cat": "トラブル",
   "device": "PM / ICD / CRT",
   "maker": "General",
   "short": "真の心内電位ではなく、機器・動作・電気的ノイズ等によって記録上生じるartifact。本物の不整脈と誤らないことが重要。",
   "tags": "EP / PM / ICD / CRT / General / artifact / noise / oversensing / lead trouble 人工産物"
  },
  {
   "term": "exit block",
   "en": "exit block",
   "abbr": "",
   "cat": "トラブル",
   "device": "PM / ICD / CRT",
   "maker": "General",
   "short": "刺激パルスは出ているが、電極‐心筋界面で脱分極が成立せずcaptureできない状態。exit block。慢性期の線維化で閾値が上がった場合に起こる。",
   "tags": "Trouble / PM / ICD / CRT / General / exit / block / threshold / capture 進出ブロック"
  },
  {
   "term": "Screw-in lead（スクリューインリード）",
   "en": "active fixation lead",
   "abbr": "",
   "cat": "リード",
   "device": "PM / ICD / CRT",
   "maker": "General",
   "short": "先端スクリューで心筋に固定するタイプのリード。留置部位の自由度が高く、慢性期の抜去も比較的行いやすい。近年広く使われるリードの一つ。留置部位を選べ、ICDの心室リードでは第一選択となることが多い。固定直後は傷害電流を確認して接地を判断する。",
   "tags": "Lead / PM / ICD / CRT / General / active / fixation / lead / threshold / capture ねじ込み式リード screw-in lead 心内膜ねじ込み式リード endocardial screw-in lead 能動的固定 active fixation 能動的固定リード"
  },
  {
   "term": "アダムス・ストークス症候群",
   "en": "Stokes-Adams syndrome",
   "abbr": "",
   "cat": "不整脈・EP",
   "device": "PM / ICD / CRT",
   "maker": "General",
   "short": "高度徐脈・一過性心停止などによる脳低灌流で失神や痙攣を来す発作。恒久ペーシングの代表的な適応となる。",
   "tags": "Clinical / PM / ICD / CRT / General / Stokes-Adams / syndrome Adams-Stokes アダムス・ストークス症候群 ストークス・アダムス症候群"
  },
  {
   "term": "絶縁体損傷",
   "en": "insulation fracture",
   "abbr": "",
   "cat": "リード",
   "device": "PM / ICD / CRT",
   "maker": "General",
   "short": "リード絶縁被覆の破損。電流漏れ、低インピーダンス、ノイズ等の原因となる。ポリウレタンでは **ESC（環境ストレスクラッキング＝体内組織の影響で外側からひび割れる）** と **MIO（金属イオン酸化＝導線コイルとの接触で内側から劣化する）**、シリコンでは**アブレージョン（摩耗）と裂傷**が主な機序。",
   "tags": "Trouble / PM / ICD / CRT / General / insulation / fracture / noise / oversensing / lead trouble 被覆損傷 insulation breach ESC MIO Environmental Stress Cracking Metal Ion Oxidation 環境ストレスクラッキング 金属イオン酸化 アブレージョン 摩耗 裂傷 リードリーク 漏電 インピーダンス低下 insulation breach insulation failure 絶縁破綻 絶縁体亀裂"
  },
  {
   "term": "テレメトリー",
   "en": "telemetry system",
   "abbr": "",
   "cat": "デバイス構造",
   "device": "PM / ICD / CRT",
   "maker": "General",
   "short": "プログラマーや遠隔システムとデバイス間で設定・診断情報を送受信する通信機構。ワンド式と無線式があり、無線式は遠隔モニタリングにも用いる。",
   "tags": "Follow-up / PM / ICD / CRT / General / telemetry / system テレメトリー機構"
  },
  {
   "term": "刺激伝導系",
   "en": "conduction",
   "abbr": "",
   "cat": "不整脈・EP",
   "device": "PM / ICD / CRT",
   "maker": "General",
   "short": "洞房結節→心房→房室結節→ヒス束→左脚・右脚→プルキンエ線維と続く、興奮を心臓全体へ伝える特殊心筋の経路。ここを介した興奮は速く均一で、QRS幅が狭くなる。",
   "tags": "EP / PM / ICD / CRT / General / conduction 伝導"
  },
  {
   "term": "PSA",
   "en": "Pacing system analyzer",
   "abbr": "PSA",
   "cat": "植込み・手技",
   "device": "PM / ICD / CRT",
   "maker": "General",
   "short": "植込み時にリードに接続し、心内波高値・刺激閾値・リード抵抗を測定する装置。測定値が許容範囲に入るかで留置位置の可否を判断する。",
   "tags": "ペーシングシステムアナライザ PSA Pacing system analyzer PSA analyzer アナライザ ペーシングシステム解析器 PSA pacing system analyzer ペーシングシステムアナライザ"
  },
  {
   "term": "ペーシングモード",
   "en": "pacing mode",
   "abbr": "",
   "cat": "モード",
   "device": "PM",
   "maker": "General",
   "short": "AAI/VVI/DDDなど、刺激・センシング腔と応答を規定するpacing mode。洞不全か房室ブロックか、自己伝導の有無で選択する。",
   "tags": "PM / General / pacing / mode / threshold / capture ペーシング様式"
  },
  {
   "term": "リモートモニタリング",
   "en": "pacemaker monitor",
   "abbr": "",
   "cat": "フォロー",
   "device": "PM / ICD / CRT",
   "maker": "General",
   "short": "ペースメーカ作動や心拍を監視する外部モニタ装置の旧来の呼称。現在はプログラマー/remote monitoringへ発展。現在は遠隔モニタリングがその役割を担う。",
   "tags": "Follow-up / PM / ICD / CRT / General / pacemaker / monitor ペースメーカ・モニター"
  },
  {
   "term": "レートレスポンス",
   "en": "rate responsive pacing",
   "abbr": "Rate response",
   "cat": "レート応答",
   "device": "PM",
   "maker": "General",
   "short": "活動/生理センサーに応じてペーシングレートを自動上昇させるrate-responsive pacing。変時性不全の患者で運動耐容能の改善が期待できる。",
   "tags": "PM / General / rate / responsive / pacing / threshold / capture レート反応型ペーシング"
  },
  {
   "term": "シースイントロデューサー",
   "en": "lead introducer",
   "abbr": "",
   "cat": "植込み・手技",
   "device": "PM / ICD / CRT",
   "maker": "General",
   "short": "リードを経皮的に血管へ導入するためのシース一式。穿刺後にガイドワイヤ経由で挿入し、縦割りして除去できるピールアウェイ型が一般的。リード挿入後に裂いて除去する。",
   "tags": "Procedure / PM / ICD / CRT / General / lead / introducer / threshold / capture リードイントロデューサー"
  },
  {
   "term": "電池寿命",
   "en": "longevity",
   "abbr": "",
   "cat": "電池",
   "device": "PM / ICD / CRT",
   "maker": "General",
   "short": "現在の電池状態と消費条件から推定される残存作動期間。longevity。設定を変えると推定値も変わるため、目安として捉える。",
   "tags": "Battery / PM / ICD / CRT / General / longevity 推定寿命"
  },
  {
   "term": "タインド（Tined）",
   "en": "tine",
   "abbr": "",
   "cat": "リード",
   "device": "PM / ICD / CRT",
   "maker": "General",
   "short": "受動的固定リードの先端にある柔らかい突起。心内の肉柱に絡んで脱転位を防ぐ。数本が放射状に付いていることが多い。右心耳や肉柱に絡めて固定する。心穿孔のリスクが低いのが利点。",
   "tags": "Lead / PM / ICD / CRT / General / tine / threshold / capture タイン"
  },
  {
   "term": "LR",
   "en": "Lower Rate Limit",
   "abbr": "LRL",
   "cat": "AV・タイミング",
   "device": "PM / ICD / CRT",
   "maker": "General",
   "short": "デバイスが徐脈時に維持しようとする基本の下限ペーシングレート。Lower Rate Limit。低く設定すれば不要なペーシングは減るが、必要な心拍数を確保できないことがある。",
   "tags": "PM / ICD / CRT / General / Lower / Rate / Limit / threshold / capture 基本周期 Basic timing cycle LRL"
  },
  {
   "term": "PMT protection",
   "en": "PMT Intervention",
   "abbr": "",
   "cat": "AV・タイミング",
   "device": "PM / ICD / CRT",
   "maker": "General",
   "short": "PMTを検出するとPVARP延長や1拍休止で連鎖を断つ機能。PVC後にPVARPを延長する方式が一般的。**BIOTRONIK の PMT protection（On／Off）の中身が判明した**（追補49・BIOTRONIK「Amvia Sky & Edora  BIOTRONIK Product Brady Parameter」）。**VA criterion＝350ms（250〜500ms、10ms刻み）。****検出**は「VpAs interval が8拍連続して VA criterion より短い」かつ「7拍の VpAs interval の偏差が24ms 以内」。**確認**は8拍目に AV ディレイを延長または短縮しても VpAs interval が変化しないことを確かめる（設定 AV ディレイ<200ms なら AV 延長＝直近の AV 間隔＋50ms、≧200ms なら AV 短縮＝直近の AV 間隔−50ms）。**停止**は確認後の1拍だけ PVARP を **400ms（VA criterion＋50ms）**に延長し、逆行性心房波を PVARP 内に収めること。**AV ディレイを短縮することで上限レートを超えてしまうと判断された場合には AV ディレイは延長する。作動回数は Statistics で確認できる。**",
   "tags": "PMT intervention 起因性頻拍 PMT対応 VA criterion 350ms 250-500ms 10ms刻み 8拍連続 偏差24ms AV延長 AV短縮 200ms 400ms Statistics BIOTRONIK"
  },
  {
   "term": "植込型心電計",
   "en": "Insertable Cardiac Monitor",
   "abbr": "ICM",
   "cat": "フォロー",
   "device": "ICM",
   "maker": "General",
   "short": "皮下に挿入する小型の長期心電図記録計。動悸・失神の原因検索、潜因性脳梗塞の原因精査、発作性心房細動の検出に用いる。最長数年間の連続モニタリングが可能で、不整脈を自動検出するほか、症状時に患者自身が記録できる。ホルターで捉えられない低頻度の発作に有用。資料 （追補53・BIOTRONIK「BIOMONITOR IIIm ～製品トレーニング資料～」） の国内市場推移の図（Sales number: BIOTRONIK Japan research Competitive intelligence）の値は、2009年 300・2010年 750・2011年 800・2012年 820・2013年 850・2014年 880・2015年 900・2016年 1,400・2017年 2,400・2018年 3,000・2019年 3,200・2020年 4,000。注記は、2009年に「Reveal DX launch in Sep by Asahi Kasei」、2010年に「Confirm launch in Sep by ABT」、2013年に「Reveal XT launch with MDT directly sales」（その上に「MDT canceled a contract with Asahi Kasei」）、2016年に「LINQ launch in Sep」（その上に「New indication with cryptogenic stroke」）、2020年に「BIOMONITOR III launch in Jan by BJ」。「Confirm rx launch in Jun by ABT」の矢印は2018年と2019年の間にあり、年を読み取れない。適応は用語『植込み型心電図記録計の適応』、保険は『機能区分（埋込型心電図記録計）』『植込型心電図検査（診療報酬）』を参照。",
   "tags": "挿入型心電計（ICM） ICM ICM 挿入型心電計 ループレコーダー ICM ループレコーダー 皮下 3年 ESUS 遠隔モニタリング Reveal LINQ 自動保存 挿入型心電計（ICM） Reveal DX Reveal XT Confirm LINQ BIOMONITOR III 市場推移 2016年 cryptogenic stroke"
  },
  {
   "term": "MTR/UTR",
   "en": "Maximum Tracking Rate",
   "abbr": "MTR",
   "cat": "AV・タイミング",
   "device": "PM / CRT",
   "maker": "General",
   "short": "心房イベントを心室ペーシングが1:1追従できる最大レート。Maximum Tracking Rate。TARPによって実際の上限が制約される点に注意する。",
   "tags": "PM / CRT / General / Maximum / Tracking / Rate MTR"
  },
  {
   "term": "オートPVARP",
   "en": "Dynamic / Auto PVARP",
   "abbr": "",
   "cat": "AV・タイミング",
   "device": "PM / ICD / CRT",
   "maker": "General",
   "short": "レートに応じてPVARPを自動で伸縮させる設定。高レートで短縮し追従性を保つ。安静時はPMT対策、運動時は追従性確保という相反する目的を両立させる。**BIOTRONIK の Auto PVARP は「PMT protection 作動の有無に応じて PVARP を自動調整する機能」で、レートではなく PMT の発生履歴で動く**（追補49・BIOTRONIK「Amvia Sky & Edora  BIOTRONIK Product Brady Parameter」）。**PMT protection が7日間作動していない場合は PVARP−50ms（PVARP が一度も延長されていない場合のみ）、PMT protection が作動した場合は PVARP＋50ms。****Amvia Sky で Auto 設定した場合、PVARP は 175ms から開始される。****PVARP が一度でも延長されると、その後短縮されることはない。**",
   "tags": "dynamic auto PVARP 動的 動的PVARP PMT protection 7日間 −50ms +50ms 175ms 一度延長されると短縮されない BIOTRONIK Auto PVARP"
  },
  {
   "term": "アクティビティ閾値",
   "en": "Activity Threshold",
   "abbr": "",
   "cat": "レート応答",
   "device": "PM / ICD / CRT",
   "maker": "General",
   "short": "レート応答センサが「活動あり」と判定し始める体動レベルのしきい値。低くすると軽い動きにも反応し、高くすると安静時の誤ったレート上昇を抑えられる。低すぎると安静時にも不要なレート上昇が起こる。",
   "tags": "activity threshold 活動閾値 活動閾値"
  },
  {
   "term": "PVCレスポンス",
   "en": "PVC Response",
   "abbr": "",
   "cat": "AV・タイミング",
   "device": "PM / ICD / CRT",
   "maker": "General",
   "short": "心室期外収縮を検出するとPVARPを一時延長し、PMTの誘発を防ぐ。CRTでは両室ペーシング欠落の原因になるためOFFを検討する。",
   "tags": "PVC response PVARP延長 PMT PVC response Premature Ventricular Contraction response PVC Response PVARP延長 PMT予防 CRT 両室ペーシング欠落 OFF PVC反応（PVARP延長）"
  },
  {
   "term": "VRR（心室レート調整）",
   "en": "Ventricular Rate Regulation",
   "abbr": "VRR",
   "cat": "ペーシング",
   "device": "PM / ICD / CRT",
   "maker": "General",
   "short": "心房細動時に心室ペーシングで心室レートの変動を滑らかにする（Conducted AF Response）。極端に短い／長いR-R間隔を減らし血行動態を安定させる。",
   "tags": "VRR conducted AF 心室レート 心室レート調整（VRR）"
  },
  {
   "term": "レートドロップレスポンス",
   "en": "Rate Drop Response",
   "abbr": "RDR",
   "cat": "レート応答",
   "device": "PM",
   "maker": "General",
   "short": "急な徐脈（血管迷走神経性失神など）を検出し、一定時間高めのレートで刺激する。心抑制型の失神で有効性が期待される。",
   "tags": "rate drop response 迷走神経 失神 レートドロップ反応"
  },
  {
   "term": "心房オーバードライブペーシング",
   "en": "Atrial Preference Pacing",
   "abbr": "APP",
   "cat": "ペーシング",
   "device": "PM",
   "maker": "General",
   "short": "自己P波よりわずかに速く心房刺激し、心房性不整脈の発生を抑える。自己レートに合わせて刺激レートが自動追随する。",
   "tags": "APP overdrive 心房 抑制 心房オーバードライブ"
  },
  {
   "term": "検出レート／インターバル",
   "en": "Detection Rate / Interval",
   "abbr": "TDI",
   "cat": "ICD",
   "device": "ICD",
   "maker": "General",
   "short": "頻拍と判定するレート（間隔）のしきい値。ゾーンごとに設定する。低すぎると不適切作動、高すぎると見逃しにつながる。",
   "tags": "detection rate interval TDI ゾーン detection interval detection rate 検出間隔 検出レート／間隔"
  },
  {
   "term": "カップリングインターバル",
   "en": "Coupling Interval",
   "abbr": "",
   "cat": "ICD",
   "device": "ICD",
   "maker": "General",
   "short": "ATPの最初の刺激を、頻拍周期に対して何%のタイミングで出すかの設定。短くすると頻拍を捕捉しやすいが加速のリスクもあり、停止率と安全性のバランスで決める。通常は頻拍周期の80〜90%程度に設定する。",
   "tags": "coupling interval 連結期 ATP S1-S2 coupling interval 期外刺激 連結期（カップリング）"
  },
  {
   "term": "BIOMONITOR IIIm",
   "en": "BIOMONITOR IIIm",
   "abbr": "",
   "cat": "フォロー",
   "device": "ICM",
   "maker": "BIOTRONIK",
   "short": "**BIOTRONIK の植込型心電計（ICM）** （追補53・BIOTRONIK「BIOMONITOR IIIm ～製品トレーニング資料～」）。**販売名：バイオモニター3（医療機器承認番号 30100BZX00153000。資料の表紙）。****2021年2月より販売開始。**サイズ（L×W×T）77.5×8.6×4.6mm、容量 1.9cc、重さ 4.0g、コーティング フラクタルコーティング（イリジウム）、MRI-Conditional 1.5T/3T FBS、Bluetooth 機能 No、遠隔モニタリング機能 Home Monitoring で、ここまでは BIOMONITOR III と同じ。**違いは予測寿命で、IIIm＝5.5年*、III＝4年***（* の注記の本文は資料にない）。構成品は本体・Remote Assistant III・Cardio Messenger Smart（別途、申込用紙の記入が必要）。自動で検出されるエピソードは Atrial Fibrillation／High ventricular rate／Bradycardia／Sudden rate drop／Asystole の5つで、ほかに患者起動の Patient trigger がある。プログラマは Renamic で、疾患別テンプレート ProgramConsult を持つ。",
   "tags": "BIOMONITOR IIIm バイオモニター3 30100BZX00153000 ICM 植込型心電計 挿入型心電計 ループレコーダー 5.5年 2021年2月 Home Monitoring Remote Assistant III ProgramConsult BIOTRONIK"
  },
  {
   "term": "ステップダウンテスト",
   "en": "Step-down threshold test",
   "abbr": "",
   "cat": "ペーシング",
   "device": "PM / ICD / CRT",
   "maker": "General",
   "short": "出力を段階的に下げていき、捕捉が消える点を探して刺激閾値を求める測定法。心室はQRS、心房はP波の消失で判定する。",
   "tags": "ステップダウン試験  Step-down threshold test 漸減法 step down 出力漸減 捕捉閾値測定 Capture threshold test 閾値測定（電圧・パルス幅） Threshold measurement ステップダウン試験"
  },
  {
   "term": "ルーズピン",
   "en": "Connector issue (loose pin)",
   "abbr": "",
   "cat": "リード",
   "device": "PM / ICD / CRT",
   "maker": "General",
   "short": "本体とリードの接続が不完全な状態。ピンの締め込み不足などで生じ、出力不全・雑音・感知不全の原因になる。対応は再手術しかなく、発生させないことが最も重要。",
   "tags": "コネクタ接続不良（ルーズピン）  Connector issue (loose pin) ルーズピン loose pin 再手術 ショック通電 交換手術 コネクタ接続不良（ルーズピン）"
  },
  {
   "term": "オームの法則",
   "en": "Ohm's law",
   "abbr": "",
   "cat": "リード",
   "device": "PM / ICD / CRT",
   "maker": "General",
   "short": "V=I×R。出力電圧が一定なら、組織抵抗によって流れる電流とリードインピーダンスが決まる関係。デバイスチェックの基礎。インピーダンスが下がると電流が増え、電池を早く消耗する。",
   "tags": "オームの法則（デバイス）  Ohm's law ohm 抵抗 オームの法則（デバイス）"
  },
  {
   "term": "心室セーフティペーシング",
   "en": "Ventricular Safety Pacing",
   "abbr": "VSP",
   "cat": "AV・タイミング",
   "device": "PM / CRT",
   "maker": "General",
   "short": "心房刺激直後の窓（クロストークセンシングウインドウ）で心室が何かを感知したとき、抑制せず短いAV間隔で安全のため心室刺激を行う機能。クロストークによる心停止を防ぐ。短いAV間隔でスパイクが出るのが心電図上の特徴。",
   "tags": "心室安全ペーシング VSP Ventricular Safety Pacing VSP safety back up 安全ペーシング クロストーク VSP クロストーク セーフティペーシング 強制的心室ペーシング AV delay短縮 心室安全ペーシング"
  },
  {
   "term": "頻拍周期（CL／TCL）",
   "en": "Cycle Length",
   "abbr": "CL",
   "cat": "ICD",
   "device": "ICD",
   "maker": "General",
   "short": "頻拍時のR-R間隔（周期）。検出やATPの設定基準になる。ATPの刺激間隔はこの周期に対する割合で設定する。",
   "tags": "頻拍周期 CL Cycle Length cycle length CL R-R 頻拍周期"
  },
  {
   "term": "波形識別（モーフォロジー）",
   "en": "Morphology discrimination",
   "abbr": "",
   "cat": "ICD",
   "device": "ICD",
   "maker": "General",
   "short": "頻拍時のQRS波形を洞調律のテンプレートと比較して鑑別する方法。一致率が高ければSVTとして治療を保留する。二峰性波形やクリッピングはマッチ率低下の原因になる。",
   "tags": "QRS波形識別  Morphology discrimination morphology wavelet QRS波形 テンプレート Morphology Morphology discrimination QRS波形識別"
  },
  {
   "term": "4極LVリード",
   "en": "Quadripolar LV lead",
   "abbr": "",
   "cat": "CRT・CSP",
   "device": "CRT",
   "maker": "General",
   "short": "4つの電極を備えた左室リード。刺激部位や極性を柔軟に選べ、横隔神経刺激の回避や閾値改善に有利。横隔神経刺激の回避と閾値の低い部位の選択が両立しやすい。",
   "tags": "四極LVリード  Quadripolar LV lead quadripolar 4極 LVリード LV vector Q-LV multipoint Quadripolar lead Quadripolar LV lead 四極LVリード"
  },
  {
   "term": "Focal AT",
   "en": "Focal mechanism",
   "abbr": "",
   "cat": "不整脈・EP",
   "device": "",
   "maker": "General",
   "short": "1点の異常自動能や撃発活動から興奮が広がる不整脈の機序。巣状心房頻拍など。リエントリーと異なりペーシングでの停止が難しい。",
   "tags": "巣状（focal）  Focal mechanism focal 撃発活動 自動能 巣状（focal）"
  },
  {
   "term": "イプシロン波（ε波）",
   "en": "Epsilon wave",
   "abbr": "",
   "cat": "心電図",
   "device": "ICD",
   "maker": "General",
   "short": "右前胸部誘導のQRS終末部にみられる小さなノッチ。右室の局所的伝導遅延を反映し、ARVCで認められる。ARVCの特徴的所見のひとつ。",
   "tags": "ε波  Epsilon wave epsilon ε ARVC ε波"
  },
  {
   "term": "インテロゲート",
   "en": "Interrogate",
   "abbr": "",
   "cat": "フォロー",
   "device": "PM / ICD / CRT",
   "maker": "General",
   "short": "プログラマでデバイスを認識し、設定やデータを読み出すこと。デバイスチェックの最初の操作。まず現在の設定と前回からの変化を確認する。",
   "tags": "イントロゲート  Interrogate interrogate イントロゲート 読み出し イントロゲート"
  },
  {
   "term": "穿刺法（パンクチャー法）",
   "en": "Puncture technique",
   "abbr": "",
   "cat": "植込み・手技",
   "device": "PM / ICD / CRT",
   "maker": "General",
   "short": "鎖骨下/腋窩静脈を経皮的に穿刺する方法。造影/エコーガイド併用が望ましい。鎖骨-第一肋骨外側の胸郭外で穿刺する。",
   "tags": "穿刺法 Puncture technique 穿刺法 puncture 胸郭外穿刺 第一肋骨 第二肋骨 穿刺法"
  },
  {
   "term": "除細動パッチ",
   "en": "Intraoperative defibrillation patch",
   "abbr": "",
   "cat": "植込み・手技",
   "device": "ICD",
   "maker": "General",
   "short": "植込み中の致死性不整脈やICD不奏効に備える体外パッチ。両側胸部に貼付。リードと直交するよう両側胸部に貼付する。",
   "tags": "術中除細動パッチ Intraoperative defibrillation patch 除細動パッチ 術中 直交 defibrillation patch 術中除細動パッチ"
  },
  {
   "term": "心穿孔（パーフォレーション）",
   "en": "Cardiac perforation",
   "abbr": "",
   "cat": "トラブル",
   "device": "PM / ICD / CRT",
   "maker": "General",
   "short": "リード先端が心壁を貫通する合併症。閾値上昇・PNS・タンポナーデの原因。痩せ型・高齢者でリスクが高い。",
   "tags": "心穿孔 Cardiac perforation 穿孔 perforation タンポナーデ 心筋穿孔 心穿孔"
  },
  {
   "term": "スリット／スリッティング",
   "en": "Slitting the guiding catheter",
   "abbr": "",
   "cat": "CRT・CSP",
   "device": "CRT",
   "maker": "General",
   "short": "LVリード留置後にGCを縦切開して抜去する操作。リードの位置移動を起こさないよう慎重に行う。",
   "tags": "ガイディングカテーテルのスリット Slitting the guiding catheter スリット slitting 抜去 ガイディングカテーテル ガイディングカテーテルのスリット"
  },
  {
   "term": "Evoked response",
   "en": "Evoked response",
   "abbr": "ER",
   "cat": "センシング",
   "device": "PM / ICD / CRT",
   "maker": "General",
   "short": "ER。ペーシング捕捉時に心内心電図で確認できる反応波形。閾値測定・AutoCaptureに利用。捕捉の有無を拍ごとに判定でき、自動出力調整の根拠となる。",
   "tags": "誘発反応 ER Evoked response evoked response ER 誘発反応 捕捉確認 オートキャプチャ 誘発反応"
  },
  {
   "term": "最大出力ペーシングテスト",
   "en": "Maximum output pacing test",
   "abbr": "",
   "cat": "植込み・手技",
   "device": "PM / ICD / CRT",
   "maker": "General",
   "short": "10Vペーシングで横隔神経刺激(PNS)の有無を確認する試験。左室心外膜ペーシングでは特に重要。",
   "tags": "最大出力ペーシング試験 Maximum output pacing test 10V 最大出力 横隔神経刺激 PNS 留置確認 最大出力ペーシング試験"
  },
  {
   "term": "トランスミッター（送信機）",
   "en": "Transmitter / relay unit",
   "abbr": "",
   "cat": "フォロー",
   "device": "PM / ICD / CRT",
   "maker": "General",
   "short": "デバイス情報を読取り、サーバへ送信する自宅設置機器。設置型/携帯型/アプリ型。初回設置の遅れや送信途絶は速やかに確認する。",
   "tags": "送信機（中継器） Transmitter / relay unit 中継器 トランスミッタ 設置型 携帯型 アプリ 3G回線 送信機（中継器）"
  },
  {
   "term": "不完全断線",
   "en": "Partial (incomplete) conductor fracture",
   "abbr": "",
   "cat": "リード",
   "device": "PM / ICD / CRT",
   "maker": "General",
   "short": "完全断線に至る前の不完全断線。インピーダンス上昇で示唆。心内心電図の微細なノイズや、上肢運動時のノイズで気づくことがある。",
   "tags": "半断線 Partial (incomplete) conductor fracture 半断線 不完全断線 partial fracture インピーダンス上昇 ノイズ partial fracture 不完全断線 半断線"
  },
  {
   "term": "ノイズカウンタ",
   "en": "Noise counter",
   "abbr": "",
   "cat": "トラブル",
   "device": "PM / ICD / CRT",
   "maker": "General",
   "short": "ノイズ検出回数を計数する機能。リード不全の早期発見に有用。心内心電図の記録機能と併せて評価する。",
   "tags": "ノイズカウンタ機能 Noise counter ノイズカウンタ noise counter 体位変換 上肢運動 リード不全 ノイズカウンタ機能"
  },
  {
   "term": "Spike on T",
   "en": "Pacing on T wave",
   "abbr": "",
   "cat": "トラブル",
   "device": "PM / ICD / CRT",
   "maker": "General",
   "short": "受攻期にペーシングスパイクが乗る現象。spike on T。VF誘発リスク。心室のアンダーセンシングや非同期モードで起こる。",
   "tags": "T波上ペーシング Pacing on T wave spike on T T波上ペーシング 受攻期 VF誘発 アンダーセンシング spike on T Spike on T T波上ペーシング"
  },
  {
   "term": "上室性頻拍識別アルゴリズム",
   "en": "SVT/VT discrimination algorithm",
   "abbr": "",
   "cat": "ICD",
   "device": "ICD",
   "maker": "General",
   "short": "SVTとVTを区別するロジックの総称。Onset/Stability/Morphology/AV関係を組合せ。各社が独自の名称と判定順序を持つ。",
   "tags": "頻拍鑑別アルゴリズム SVT/VT discrimination algorithm 鑑別アルゴリズム SVT VT discrimination single-chamber dual-chamber 頻拍鑑別アルゴリズム"
  },
  {
   "term": "ショックリード損傷",
   "en": "Shock lead damage",
   "abbr": "",
   "cat": "トラブル",
   "device": "ICD",
   "maker": "General",
   "short": "マルチルーメン構造ゆえの断線・絶縁不良。抵抗値上昇や基線動揺で発見。根本的には交換手術を要する。",
   "tags": "ショックリードの損傷 Shock lead damage ショックリード マルチルーメン 断線 ノイズ混入 抵抗値上昇 基線動揺 ショックリードの損傷"
  },
  {
   "term": "LVペーシング latency",
   "en": "LV pacing latency",
   "abbr": "latency",
   "cat": "CRT・CSP",
   "device": "CRT",
   "maker": "General",
   "short": "電極-心筋間の伝導遅延。LV先行ペーシングでVVを補正する。梗塞部位や線維化した部位で長くなる。",
   "tags": "LVペーシングのlatency latency LV pacing latency latency 伝導遅延 梗塞部位 LV先行 VV delay narrow QRS LVペーシングのlatency"
  },
  {
   "term": "塞栓源不明脳塞栓症",
   "en": "Embolic stroke of undetermined source",
   "abbr": "ESUS",
   "cat": "不整脈・EP",
   "device": "ICM",
   "maker": "General",
   "short": "ESUS。心原性が疑われるがAFが未確認の脳塞栓症。ICM植込みの適応。CRISTAL AF試験でICMによる高いAF検出率が示された。資料 （追補53・BIOTRONIK「BIOMONITOR IIIm ～製品トレーニング資料～」） では、塞栓源不明の脳塞栓症（Embolic Stroke of Undetermined Source：ESUS）は潜因性脳梗塞の説明の中に挙げられ、脳卒中の分類の図では潜因性脳梗塞（虚血性脳卒中の25%）が塞栓症（ESUS）と非塞栓症に分けられている。",
   "tags": "塞栓源不明の脳塞栓症 ESUS Embolic stroke of undetermined source ESUS 塞栓源不明 心原性脳塞栓 心房細動検出 DOAC 塞栓源不明の脳塞栓症 潜因性脳梗塞 脳卒中の分類"
  },
  {
   "term": "バッハマン束",
   "en": "Bachmann's bundle",
   "abbr": "",
   "cat": "不整脈・EP",
   "device": "",
   "maker": "General",
   "short": "洞房結節付近から左房前壁へ興奮を伝える心房間の主要な伝導路。左右の心房がほぼ同時に興奮するのはこの経路による。障害されるとP波幅が延長する。",
   "tags": "Bachmann束 Bachmann's bundle Bachmann bundle 心房間伝導路 左房 結節間伝導路 Bachmann束 Bachmann bundle 心房間伝導路"
  },
  {
   "term": "冠静脈洞",
   "en": "Coronary sinus",
   "abbr": "CS",
   "cat": "CRT・CSP",
   "device": "CRT",
   "maker": "General",
   "short": "右房へ開口する冠静脈の本幹。CRTではここから左室リードを挿入する。入口部にThebesian弁があるとカニュレーションが難しくなる。",
   "tags": "冠静脈洞 CS Coronary sinus CS 冠静脈洞 カニュレーション Thebesian弁 CRT"
  },
  {
   "term": "大心静脈",
   "en": "Great cardiac vein",
   "abbr": "GCV",
   "cat": "CRT・CSP",
   "device": "CRT",
   "maker": "General",
   "short": "冠静脈洞から前室間溝へ向かう主幹部。ここから側壁静脈や後側壁静脈が分岐し、左室リードの通り道となる。ここから目的の枝へ選択的にリードを進める。",
   "tags": "大心静脈 GCV Great cardiac vein GCV 大心静脈 前室間溝 分岐"
  },
  {
   "term": "側壁静脈",
   "en": "Lateral vein",
   "abbr": "",
   "cat": "CRT・CSP",
   "device": "CRT",
   "maker": "General",
   "short": "左室側壁を走る冠静脈の枝。電気的遅延が大きくCRTの効果が得やすいため、左室リードの第一の標的となる。心尖部からのペーシングは効果が乏しい。",
   "tags": "側壁静脈 Lateral vein lateral vein 側壁静脈 標的枝 LVリード"
  },
  {
   "term": "後側壁静脈",
   "en": "Posterolateral vein",
   "abbr": "",
   "cat": "CRT・CSP",
   "device": "CRT",
   "maker": "General",
   "short": "左室後側壁を走る枝。側壁静脈と並んでCRTの標的となることが多い。側壁静脈が使えないときの代替になる。",
   "tags": "後側壁静脈 Posterolateral vein posterolateral vein 後側壁静脈 標的枝"
  },
  {
   "term": "中心静脈",
   "en": "Middle cardiac vein",
   "abbr": "MCV",
   "cat": "CRT・CSP",
   "device": "CRT",
   "maker": "General",
   "short": "後室間溝を走る枝。心尖部寄りとなるためCRTの効果は乏しく、標的にはなりにくい。やむを得ない場合の選択肢にとどまる。",
   "tags": "中心静脈 MCV Middle cardiac vein MCV 中心静脈 後室間溝"
  },
  {
   "term": "コミッテッド",
   "en": "Committed shock",
   "abbr": "",
   "cat": "ICD",
   "device": "ICD",
   "maker": "General",
   "short": "充電が完了したら、頻拍が停止していても必ずショックを放電する設定。確実に治療できる一方、不要なショックが出ることがある。自然停止していても放電されるため不要ショックとなりうる。",
   "tags": "コミッテッド Committed shock committed 放電 必ず 不要ショック"
  },
  {
   "term": "ノンコミッテッド",
   "en": "Non-committed shock",
   "abbr": "",
   "cat": "ICD",
   "device": "ICD",
   "maker": "General",
   "short": "充電完了後、放電の直前にもう一度頻拍が続いているかを確認し、停止していれば放電を中止する設定。不要なショックを避けられる。再確認の分だけ放電までわずかに時間がかかる。",
   "tags": "ノンコミッテッド Non-committed shock non-committed 再確認 中止 不要ショック回避"
  },
  {
   "term": "ユニポーラ",
   "en": "Unipolar",
   "abbr": "Uni",
   "cat": "センシング",
   "device": "PM / ICD / CRT",
   "maker": "General",
   "short": "リード先端の電極とデバイス本体の間で刺激・感知を行う極性。感知波高は大きいが筋電位や外来ノイズを拾いやすく、心電図上のスパイクは大きい。リード断線時の一時的な切替先にもなる。",
   "tags": "ユニポーラ Uni Unipolar 単極 unipolar 缶 筋電位 スパイク大"
  },
  {
   "term": "バイポーラ",
   "en": "Bipolar",
   "abbr": "Bi",
   "cat": "センシング",
   "device": "PM / ICD / CRT",
   "maker": "General",
   "short": "リード先端のチップ電極とリング電極という近接した2点で刺激・感知を行う極性。狭い範囲だけを見るためノイズに強く現在の標準。心電図上のスパイクは小さい。",
   "tags": "バイポーラ Bi Bipolar 双極 bipolar チップ リング ノイズに強い 標準"
  },
  {
   "term": "RAO",
   "en": "Right anterior oblique",
   "abbr": "RAO",
   "cat": "植込み・手技",
   "device": "PM / ICD / CRT",
   "maker": "General",
   "short": "右前斜位。透視で心臓を右前方から見る角度で、CRTでは冠静脈の長軸方向（心基部〜心尖部）の位置関係を評価する。長軸方向の留置部位を評価する。",
   "tags": "RAO RAO Right anterior oblique 右前斜位 長軸 透視 冠静脈"
  },
  {
   "term": "LAO",
   "en": "Left anterior oblique",
   "abbr": "LAO",
   "cat": "植込み・手技",
   "device": "PM / ICD / CRT",
   "maker": "General",
   "short": "左前斜位。透視で心臓を左前方から見る角度で、中隔と自由壁の関係や、冠静脈の短軸方向（前壁〜側壁〜後壁）の位置を評価する。短軸方向の留置部位を評価する。",
   "tags": "LAO LAO Left anterior oblique 左前斜位 短軸 透視 中隔"
  },
  {
   "term": "Cathode電極",
   "en": "Cathode (陰極)",
   "abbr": "",
   "cat": "ペーシング",
   "device": "PM / ICD / CRT",
   "maker": "General",
   "short": "電流が流れ出す側の電極で、心筋の興奮はここで起こる。通常はリード先端のチップ電極が該当し、陽極側より低い出力で捕捉できる。表面積が小さいほど電流密度が上がり、閾値が下がりやすい。",
   "tags": "Cathode電極 Cathode (陰極) 陰極 カソード チップ 電流流出 捕捉"
  },
  {
   "term": "Anode電極",
   "en": "Anode (陽極)",
   "abbr": "",
   "cat": "ペーシング",
   "device": "PM / ICD / CRT",
   "maker": "General",
   "short": "電流が戻る側の電極。双極ではリング電極、単極では本体が該当する。通常は興奮を起こさないが、出力が高いと陽極刺激が生じる。陽極刺激が疑われる場合は出力調整や極性変更で回避する。",
   "tags": "Anode電極 Anode (陽極) 陽極 アノード リング 電流流入 陽極刺激"
  },
  {
   "term": "左脚ブロック",
   "en": "Left bundle branch block",
   "abbr": "LBBB",
   "cat": "心電図",
   "device": "PM / ICD / CRT",
   "maker": "General",
   "short": "左脚の伝導障害でQRS幅が0.12秒以上に延長し、V5・V6でノッチのある幅広いR波、V1でrSまたはQS型を示す。中隔性q波が消失する。心機能低下例ではCRTの効果が最も期待できる波形。",
   "tags": "左脚ブロック LBBB Left bundle branch block LBBB 完全左脚ブロック QRS0.12 中隔性q波消失 CRT適応"
  },
  {
   "term": "右脚ブロック",
   "en": "Right bundle branch block",
   "abbr": "RBBB",
   "cat": "心電図",
   "device": "PM / ICD / CRT",
   "maker": "General",
   "short": "右脚の伝導障害でQRS幅が延長し、V1でrsR'型（M字型）、V5・V6で幅広いS波を示す。左室の興奮はほぼ正常に保たれるため、CRTの効果は左脚ブロックより乏しい。",
   "tags": "右脚ブロック RBBB Right bundle branch block RBBB 完全右脚ブロック rsR M字型 V1"
  },
  {
   "term": "ルーメン構造",
   "en": "Lumen structure",
   "abbr": "",
   "cat": "リード",
   "device": "PM / ICD / CRT",
   "maker": "General",
   "short": "リード内部の管腔の構造。スタイレットを通す内腔を持つものと、導体を別々の管腔に分けたマルチルーメン構造がある。スタイレット挿入時に血液が入ると凝固して操作が難しくなる。",
   "tags": "ルーメン構造 Lumen structure lumen 内腔 スタイレット マルチルーメン ICDリード"
  },
  {
   "term": "2極LVリード",
   "en": "Bipolar LV lead",
   "abbr": "",
   "cat": "CRT・CSP",
   "device": "CRT",
   "maker": "General",
   "short": "電極を2つ備えた左室リード。選べるペーシングベクトルが限られるため、横隔神経刺激が出ると打つ手が限られる。現在は4極リードが主流。",
   "tags": "2極LVリード Bipolar LV lead 2極 双極 LVリード ベクトル限定 4極が主流"
  },
  {
   "term": "イスムス",
   "en": "Isthmus",
   "abbr": "",
   "cat": "不整脈・EP",
   "device": "",
   "maker": "General",
   "short": "リエントリー回路の中で興奮の通り道が狭くなっている部分。通常型心房粗動では三尖弁輪と下大静脈の間（CTI）が該当し、ここをアブレーションでブロックすると頻拍が止まる。",
   "tags": "イスムス Isthmus isthmus 峡部 CTI 三尖弁輪 下大静脈 アブレーション標的"
  },
  {
   "term": "Sinus Tachy",
   "en": "Sinus tachycardia",
   "abbr": "",
   "cat": "不整脈・EP",
   "device": "ICD",
   "maker": "General",
   "short": "洞結節由来の頻拍。P波の形は洞調律と同じで、レートは徐々に上がる。ICDではVTとの鑑別が必要で、Onset基準を厳しくしすぎると運動誘発性VTを見逃す。",
   "tags": "Sinus Tachy Sinus tachycardia 洞頻拍 洞性頻脈 Onset 鑑別 不適切作動"
  },
  {
   "term": "コッホの三角",
   "en": "Triangle of Koch",
   "abbr": "",
   "cat": "不整脈・EP",
   "device": "",
   "maker": "General",
   "short": "右房中隔にある三角形の領域で、Todaro腱・三尖弁中隔尖の付着部・冠静脈洞入口部を境界とする。頂点付近に房室結節があり、この領域の手技では房室ブロックのリスクに注意する。",
   "tags": "コッホの三角 Triangle of Koch Koch Todaro腱 三尖弁 冠静脈洞 房室結節 目印"
  },
  {
   "term": "赤黒ワニピン",
   "en": "Alligator clip cable",
   "abbr": "",
   "cat": "植込み・手技",
   "device": "PM / ICD / CRT",
   "maker": "General",
   "short": "PSAとリードをつなぐ挟み込み型のケーブル。赤が陽極、黒が陰極に対応するのが一般的。接続の取り違えは測定値の誤読につながるため、色と接続先を必ず確認する。",
   "tags": "赤黒ワニピン Alligator clip cable ワニ口クリップ PSA 赤 陽極 黒 陰極 接続"
  },
  {
   "term": "ハートレートスコア",
   "en": "Heart Rate Score",
   "abbr": "HRS",
   "cat": "フォロー",
   "device": "PM / ICD / CRT",
   "maker": "General",
   "short": "レートヒストグラムで、最も多い心拍数帯が全体に占める割合を示す指標。値が高いほど心拍数の変動が乏しいことを意味し、高値は予後不良と関連するとされる。",
   "tags": "ハートレートスコア HRS Heart Rate Score Heart Rate Score レートヒストグラム 心拍変動 予後"
  },
  {
   "term": "器質的心疾患",
   "en": "Structural heart disease",
   "abbr": "SHD",
   "cat": "不整脈・EP",
   "device": "",
   "maker": "General",
   "short": "心筋梗塞、心筋症、弁膜症など心臓の構造そのものに異常がある病態の総称。心室不整脈のリスクが高く、CAST試験の教訓からI群抗不整脈薬は原則使用しない。ICDの適応判断でも重要な前提となる。",
   "tags": "器質的心疾患 SHD Structural heart disease SHD 器質的 心筋梗塞 心筋症 CAST ICD適応"
  },
  {
   "term": "バッハマン束ペーシング",
   "en": "Bachmann's bundle pacing",
   "abbr": "BBP",
   "cat": "ペーシング",
   "device": "PM / CRT",
   "maker": "General",
   "short": "心房中隔上部のバッハマン束領域を刺激するペーシング。右心耳ペーシングより心房の興奮時間が短くP波幅も狭くなり、心房細動の抑制効果が期待される。固定には能動的固定リードを用いる。",
   "tags": "バッハマン束ペーシング BBP Bachmann's bundle pacing BBP 心房中隔 中隔ペーシング P波短縮 AF抑制"
  },
  {
   "term": "ワンパンクチャーツーシース法",
   "en": "One-puncture two-sheath technique",
   "abbr": "",
   "cat": "植込み・手技",
   "device": "PM / ICD / CRT",
   "maker": "General",
   "short": "1回の静脈穿刺でガイドワイヤを2本通し、2本のシースを挿入してリードを2本留置する方法。穿刺回数が減るため、気胸などの合併症リスクを下げられる。",
   "tags": "ワンパンクチャーツーシース法 One-puncture two-sheath technique ワンパンクチャー 2シース 穿刺1回 ガイドワイヤ 合併症低減"
  },
  {
   "term": "リコール",
   "en": "Recall",
   "abbr": "",
   "cat": "トラブル",
   "device": "PM / ICD / CRT",
   "maker": "General",
   "short": "不具合が判明した製品を回収・是正する措置。デバイスやリードでは対象患者の抽出、フォロー間隔の見直し、遠隔モニタリングの強化、必要に応じた交換の検討を行う。学会や工業会から情報提供されるため、日頃から把握しておく。",
   "tags": "リコール Recall recall 回収 是正 対象患者 フォロー強化 交換検討"
  },
  {
   "term": "Latency",
   "en": "Latency",
   "abbr": "",
   "cat": "ペーシング",
   "device": "PM / ICD / CRT",
   "maker": "General",
   "short": "刺激を出してから心筋の興奮が始まるまでの遅れ。電極が梗塞部位や線維化した部位にあると長くなる。CRTでは左室を先行させてVVディレイを補正する。",
   "tags": "Latency Latency latency 伝導遅延 梗塞部位 線維化 VVディレイ"
  },
  {
   "term": "チルト変更",
   "en": "Tilt programmability",
   "abbr": "",
   "cat": "ICD",
   "device": "ICD",
   "maker": "General",
   "short": "除細動波形の傾斜率（チルト）を変更できるかどうか。多くの機種は50%固定だが、AbbottはDeFT Responseでリードインピーダンスに応じてPhase1・2の持続を適正化し、BIOTRONIKはPhase2のみ50%または1/2msを選べる。高除細動閾値の症例で選択肢になる。",
   "tags": "ICD / General / tilt / DeFT Response / 傾斜率 固定tilt 可変tilt 高DFT"
  },
  {
   "term": "DeFT Response",
   "en": "DeFT Response",
   "abbr": "",
   "cat": "ICD",
   "device": "ICD",
   "maker": "Abbott",
   "short": "Abbottのショック調整オプション。パルス幅調整・可変チルト・極性変更・SVCコイル On/Off の4つを組み合わせて高除細動閾値の症例に対応する。ショックリードのインピーダンスに応じてPhase 1・Phase 2 の持続時間が適正化される。",
   "tags": "Manufacturer / ICD / Abbott / DeFT Response tilt チルト Phase1 Phase2 高DFT パルス幅 SVCコイル 極性 高DFT 細胞膜反応時間 Fortify Ellipse"
  },
  {
   "term": "Fine VF detection",
   "en": "Fine VF detection",
   "abbr": "",
   "cat": "ICD",
   "device": "ICD",
   "maker": "Abbott",
   "short": "振幅の小さい心室細動波を検出する機能。AbbottがVFTAとして搭載する。細動波が微小になるとアンダーセンシングで検出が遅れるため、これを補う。",
   "tags": "Manufacturer / ICD / Abbott / VFTA fine VF detection 微小細動波 アンダーセンシング"
  },
  {
   "term": "ATP Before Charging",
   "en": "ATP before charging",
   "abbr": "",
   "cat": "ICD",
   "device": "ICD",
   "maker": "General",
   "short": "充電を始める前にATPを行い、停止すれば充電自体を回避する方式。充電中に行うATP During Chargingと区別する。電池消耗を抑えられる利点がある。",
   "tags": "ICD / General / ATP before charging 充電前 無痛停止 電池消耗"
  },
  {
   "term": "Switch back",
   "en": "Switch back",
   "abbr": "",
   "cat": "ICD",
   "device": "ICD",
   "maker": "Medtronic",
   "short": "MedtronicのATP最適化機能。設定したATPで停止しなかった場合に、以前有効だった刺激方法へ戻す。iATPやSmart modeと組み合わせて用いる。",
   "tags": "Manufacturer / ICD / Medtronic / switch back ATP最適化 Smart mode iATP"
  },
  {
   "term": "Early ATP one shot",
   "en": "Early ATP one shot",
   "abbr": "",
   "cat": "ICD",
   "device": "ICD",
   "maker": "BIOTRONIK",
   "short": "BIOTRONIKのATP機能。検出の早い段階で1回だけATPを行い、無痛での停止を狙う。ATP optimizationと併せて搭載される。",
   "tags": "Manufacturer / ICD / BIOTRONIK / early ATP one shot ATP optimization"
  },
  {
   "term": "MorphMatch",
   "en": "MorphMatch",
   "abbr": "",
   "cat": "ICD",
   "device": "ICD",
   "maker": "BIOTRONIK",
   "short": "BIOTRONIKの波形識別機能。洞調律時のテンプレートと頻拍時のQRS波形の一致度を比較し、SVTとVTを鑑別する。SMARTと組み合わせて判定する。",
   "tags": "Manufacturer / ICD / BIOTRONIK / MorphMatch モルフォロジー 波形識別 SMART"
  },
  {
   "term": "SVC Discrimination",
   "en": "SVC Discrimination",
   "abbr": "",
   "cat": "ICD",
   "device": "ICD",
   "maker": "Abbott",
   "short": "AbbottのSVT鑑別アルゴリズムの名称。心房と心室の関係やモルフォロジーを組み合わせて上室頻拍を除外する。",
   "tags": "Manufacturer / ICD / Abbott / SVC Discrimination SVT鑑別 モーフォロジー"
  },
  {
   "term": "AutoSensitivityControl",
   "en": "Auto Sensitivity Control",
   "abbr": "",
   "cat": "センシング",
   "device": "ICD",
   "maker": "MicroPort CRM",
   "short": "MicroPort CRMのセンシング方式。感度を自動で調整し、心室細動の微小な波も捉えつつT波の誤検出を抑える。他社のTRUE／INTEGRATEDという構成の選択とは考え方が異なる。",
   "tags": "Manufacturer / ICD / MicroPort CRM / auto sensitivity control 自動感度 センシングオプション"
  },
  {
   "term": "VFTA",
   "en": "Ventricular Fibrillation Therapy Adjustment",
   "abbr": "VFTA",
   "cat": "ICD",
   "device": "ICD",
   "maker": "Abbott",
   "short": "AbbottのFine VF detectionに関する機能名。微小な心室細動波の検出を補助する。",
   "tags": "Manufacturer / ICD / Abbott / VFTA fine VF detection"
  },
  {
   "term": "Sudden Brady Response",
   "en": "Sudden Brady Response",
   "abbr": "",
   "cat": "レート応答",
   "device": "PM",
   "maker": "Boston Scientific",
   "short": "Boston Scientificのレートドロップ応答機能。急激な心拍低下を検出すると一定時間高めのレートでペーシングし、血管迷走神経性失神の心抑制型に備える。",
   "tags": "Manufacturer / PM / Boston Scientific / sudden brady response レートドロップ 失神"
  },
  {
   "term": "Rate Fading",
   "en": "Rate Fading",
   "abbr": "",
   "cat": "レート応答",
   "device": "PM",
   "maker": "BIOTRONIK",
   "short": "BIOTRONIK の**「急激なレートの減少を抑制する機能」**（On／Off）。他社のレートドロップ応答とは考え方が違う（追補49・BIOTRONIK「Amvia Sky & Edora  BIOTRONIK Product Brady Parameter」）。**Target rate＝（直近4P-P間隔の平均）−10ppm** を作り、心房レートが急激に下降して Target rate に達すると **Back up rate として心房ペーシングを行う。****Rate increase（2ppm/cycle。1, 2, 4, 8）は Target rate を作成するためだけに使用され**、Rate decrease（0.5ppm/cycle。0.1, 0.2, 0.5, 1.0）が下降速度を決める。**Rate fading が働くためには4連続以上の As マーカが必要。**",
   "tags": "Manufacturer / PM / BIOTRONIK / rate fading レートドロップ 徐脈 Target rate 直近4P-P −10ppm Back up rate 4連続As Rate increase Rate decrease 2ppm/cycle 0.5ppm/cycle"
  },
  {
   "term": "Advanced Hysteresis",
   "en": "Advanced Hysteresis",
   "abbr": "",
   "cat": "レート応答",
   "device": "PM",
   "maker": "Abbott",
   "short": "Abbottのレートドロップ応答／ヒステリシス機能。自己脈を優先しつつ、急な徐脈時にはレートを引き上げる。",
   "tags": "Manufacturer / PM / Abbott / advanced hysteresis ヒステリシス レートドロップ"
  },
  {
   "term": "Pace Safe",
   "en": "PaceSafe (RAAT / RVAC)",
   "abbr": "",
   "cat": "ペーシング",
   "device": "PM / ICD / CRT",
   "maker": "Boston Scientific",
   "short": "Boston Scientificの自動閾値管理機能。心房はRAAT、右室はRVACとして独立に閾値を測定し出力を調整する。",
   "tags": "Manufacturer / PM / ICD / CRT / Boston Scientific / PaceSafe RAAT RVAC 自動閾値"
  },
  {
   "term": "D Plus",
   "en": "D Plus",
   "abbr": "",
   "cat": "ペーシング管理",
   "device": "PM",
   "maker": "MicroPort CRM",
   "short": "MicroPort CRM の AVディレイ延長型の心室ペーシング抑制機能。**心室ペーシングを100サイクル行うと、次の5サイクル連続して AVD を50ms 延長する。**延長中に心室センシングが起こるとさらに次のサイクルの AVD を50ms 延長し、**8サイクル連続して心室センシングが起こると Pseudo AAI へスイッチ**する。房室ブロック発生時は自己房室伝導時間から算出した AVD を自動適用し、伝導能が回復すると Pseudo AAI で動作する。モード変換型の SafeR とは方式が異なる。",
   "tags": "Manufacturer / PM / MicroPort CRM / D Plus D-Plus AVD延長 50ms 100サイクル 5サイクル 8サイクル Pseudo AAI 心室ペーシング抑制 SafeR"
  },
  {
   "term": "IRSPlus",
   "en": "Intrinsic Rhythm Support plus (Positive)",
   "abbr": "",
   "cat": "ペーシング管理",
   "device": "PM",
   "maker": "BIOTRONIK",
   "short": "BIOTRONIK の AV ディレイ延長型の心室ペーシング抑制機能。**AV hysteresis の4択（Off／IRSplus／Positive／Negative）のうち IRSplus と Positive がこれにあたる**（追補49・BIOTRONIK「Amvia Sky & Edora  BIOTRONIK Product Brady Parameter」）。**IRSplus は最大 400ms まで延長し関連項目は変更不可、Positive は設定 AV ディレイに加算する形（70／110／150／200／250ms）で最大 450ms まで延長し関連項目は変更可。**モード変換型の Vp Suppression とは別方式。",
   "tags": "Manufacturer / PM / BIOTRONIK / IRSplus Positive AVD延長 Vp Suppression Positive 70 110 150 200 250ms 450ms 加算 変更可 IRSplus 400ms 変更不可"
  },
  {
   "term": "Explant表示",
   "en": "Explant indicator",
   "abbr": "",
   "cat": "電池",
   "device": "PM / ICD / CRT",
   "maker": "Boston Scientific",
   "short": "Boston Scientificの電池表示のひとつ。この表示から3カ月以内の交換が求められる。他社のERIからEOSまでの期間に相当する。",
   "tags": "Battery / Boston Scientific / explant ERI EOS 交換時期"
  },
  {
   "term": "EV4コネクタ",
   "en": "EV4 connector",
   "abbr": "EV4",
   "cat": "リード",
   "device": "ICD",
   "maker": "Medtronic",
   "short": "EV-ICD（Aurora）専用のリードコネクタ規格。胸骨下に留置する血管外リードに用いる。DF-4やDF-1とは互換性がない。",
   "tags": "Lead / ICD / Medtronic / EV4 EV-ICD Aurora 胸骨下 血管外"
  },
  {
   "term": "SQ-1コネクタ",
   "en": "SQ-1 connector",
   "abbr": "SQ-1",
   "cat": "リード",
   "device": "ICD",
   "maker": "Boston Scientific",
   "short": "S-ICD（EMBLEM）に用いる非標準型のリードコネクタ。皮下植込み型電極（3501）を接続する。",
   "tags": "Lead / ICD / Boston Scientific / SQ-1 S-ICD EMBLEM 皮下 非標準"
  },
  {
   "term": "Feature Match",
   "en": "Feature Match",
   "abbr": "",
   "cat": "ICD",
   "device": "ICD",
   "maker": "Medtronic",
   "short": "MedtronicのEV-ICDで用いる波形識別機能。Waveletと併せてSVT鑑別に使う。",
   "tags": "Manufacturer / ICD / Medtronic / Feature Match Wavelet EV-ICD 波形識別"
  },
  {
   "term": "低周波減衰フィルター",
   "en": "Low-frequency attenuation filter",
   "abbr": "",
   "cat": "センシング",
   "device": "ICD",
   "maker": "Abbott",
   "short": "AbbottのT波識別に用いるフィルタ。低周波成分を減衰させてT波オーバーセンシングを抑え、R波とT波の振幅比を従来の約2〜3倍にする。ノミナルOn。変更すると SenseAbility™ の設定も変わる。",
   "tags": "Manufacturer / ICD / Abbott / 低周波減衰 フィルタ TWOS T波 Low Frequency Attenuation R波/T波比 高度な設定 SenseAbility 連動 Ellipse"
  },
  {
   "term": "Thoracic Impedance（BIOTRONIK）",
   "en": "Thoracic Impedance",
   "abbr": "",
   "cat": "フォロー",
   "device": "PM / CRT",
   "maker": "BIOTRONIK",
   "short": "BIOTRONIKの心不全マネジメント機能。胸郭インピーダンスの変化から体液貯留を推定する。MedtronicのOptiVolに相当する。",
   "tags": "Manufacturer / BIOTRONIK / thoracic impedance 胸郭インピーダンス 心不全 OptiVol"
  },
  {
   "term": "Cardio Messenger",
   "en": "CardioMessenger",
   "abbr": "",
   "cat": "リモート",
   "device": "PM / ICD / CRT / ICM",
   "maker": "BIOTRONIK",
   "short": "BIOTRONIKのリモートモニタリング送信機。Home Monitoringのデータを毎日自動送信する。BIOMONITOR IIIm の構成品にも挙げられている（Cardio Messenger Smart。別途、申込用紙の記入が必要）（追補53・BIOTRONIK「BIOMONITOR IIIm ～製品トレーニング資料～」）。",
   "tags": "Manufacturer / BIOTRONIK / CardioMessenger Home Monitoring 送信機 遠隔 BIOMONITOR IIIm 申込用紙 ICM"
  },
  {
   "term": "MyCareLink Relay",
   "en": "MyCareLink Relay",
   "abbr": "",
   "cat": "リモート",
   "device": "PM / ICD / CRT",
   "maker": "Medtronic",
   "short": "Medtronicのリモートモニタリング送信機。CareLinkへデータを中継する設置型の機器。",
   "tags": "Manufacturer / Medtronic / MyCareLink Relay CareLink 送信機 遠隔"
  },
  {
   "term": "LATITUDE コミュニケータ",
   "en": "LATITUDE Communicator",
   "abbr": "",
   "cat": "リモート",
   "device": "PM / ICD / CRT",
   "maker": "Boston Scientific",
   "short": "Boston ScientificのLATITUDE用送信機。LATITUDE Waveコミュニケータとして提供される。",
   "tags": "Manufacturer / Boston Scientific / LATITUDE communicator 送信機 遠隔"
  },
  {
   "term": "スマートビューコネクト",
   "en": "SmartView Connect",
   "abbr": "",
   "cat": "リモート",
   "device": "PM / ICD / CRT",
   "maker": "MicroPort CRM",
   "short": "MicroPort CRMのリモートモニタリング送信機。SmartViewプラットフォームへデータを送る。",
   "tags": "Manufacturer / MicroPort CRM / SmartView Connect 送信機 遠隔"
  },
  {
   "term": "WKB Behaviour",
   "en": "Wenckebach behaviour at upper tracking rate",
   "abbr": "",
   "cat": "CRT・CSP",
   "device": "CRT",
   "maker": "BIOTRONIK",
   "short": "上限追従レートを超えたときに2:1ブロックへ移行せず、AVディレイを段階的に延ばして追従を続ける動作。心拍数の急な半減を避け、両室ペーシングの脱落を減らす。",
   "tags": "WKB Behaviour Wenckebach behaviour at upper tracking rate"
  },
  {
   "term": "Negative AV Hysteresis",
   "en": "Negative AV hysteresis",
   "abbr": "",
   "cat": "CRT・CSP",
   "device": "CRT",
   "maker": "BIOTRONIK",
   "short": "自己房室伝導が現れた次の拍からAVディレイを設定量だけ短縮し、心室刺激を自己伝導より先行させる機能。自己PQ間隔が短い症例で両室ペーシング率を保つ。",
   "tags": "Negative AV Hysteresis Negative AV hysteresis"
  },
  {
   "term": "Atrial Tracking Recovery",
   "en": "Atrial Tracking Recovery",
   "abbr": "",
   "cat": "CRT・CSP",
   "device": "CRT",
   "maker": "Medtronic",
   "short": "上限追従レート付近やブロックされた心房期外収縮の後で心房追従が失われたとき、AVディレイを調整して追従を回復させ、両室ペーシングの脱落を防ぐ機能。",
   "tags": "Atrial Tracking Recovery Atrial Tracking Recovery"
  },
  {
   "term": "Tracking Preference",
   "en": "Tracking Preference",
   "abbr": "",
   "cat": "CRT・CSP",
   "device": "CRT",
   "maker": "Boston Scientific",
   "short": "心房レートが上限追従レートに近づいた際に心房不応期の扱いを調整し、1:1追従を維持して両室ペーシングの欠落を減らす機能。",
   "tags": "Tracking Preference Tracking Preference"
  },
  {
   "term": "Conducted AF Response",
   "en": "Conducted AF Response",
   "abbr": "",
   "cat": "CRT・CSP",
   "device": "PM / ICD / CRT",
   "maker": "Medtronic",
   "short": "心房細動で不規則になった心室レートに追随してペーシングレートを調整し、極端に短い／長いR-R間隔を減らす機能。両室ペーシング率の維持にも寄与する。",
   "tags": "Conducted AF Response Conducted AF Response  VRR 心室レート調整"
  },
  {
   "term": "Rate Stabilization",
   "en": "Rate Stabilization",
   "abbr": "",
   "cat": "CRT・CSP",
   "device": "PM / ICD / CRT",
   "maker": "BIOTRONIK",
   "short": "先行するR-R間隔をもとに次のペーシング間隔を決め、期外収縮や心房細動による急激なレート変動をならす機能。",
   "tags": "Rate Stabilization Rate Stabilization"
  },
  {
   "term": "Bi-V Trigger",
   "en": "Biventricular trigger",
   "abbr": "",
   "cat": "CRT・CSP",
   "device": "CRT",
   "maker": "Boston Scientific",
   "short": "右室で自己心室興奮を感知した時点で両室刺激をトリガーし、その拍でも再同期を得ようとする機能。両室ペーシングの脱落を補う。",
   "tags": "Bi-V Trigger Biventricular trigger"
  },
  {
   "term": "V Sense Response",
   "en": "Ventricular Sense Response",
   "abbr": "",
   "cat": "CRT・CSP",
   "device": "CRT",
   "maker": "Medtronic",
   "short": "心室センシングを引き金に両室刺激を出す機能。期外収縮や自己伝導の拍でも再同期を試みる。",
   "tags": "V Sense Response Ventricular Sense Response"
  },
  {
   "term": "Left ventricular protection period",
   "en": "Left ventricular protection period",
   "abbr": "LVPP",
   "cat": "CRT・CSP",
   "device": "CRT",
   "maker": "Boston Scientific",
   "short": "左室イベントの後に設ける保護期間。この間は左室刺激を出さず、左室の受攻期への刺激を避ける。",
   "tags": "Left ventricular protection period Left ventricular protection period LVPP"
  },
  {
   "term": "LV T-wave Protection",
   "en": "LV T-wave protection",
   "abbr": "",
   "cat": "CRT・CSP",
   "device": "CRT",
   "maker": "BIOTRONIK",
   "short": "左室のT波にあたる時期に刺激が落ちないよう保護し、心室性不整脈の誘発を防ぐ機能。",
   "tags": "LV T-wave Protection LV T-wave protection"
  },
  {
   "term": "SmartCRT",
   "en": "SmartCRT",
   "abbr": "",
   "cat": "CRT・CSP",
   "device": "CRT",
   "maker": "Boston Scientific",
   "short": "SmartDelay（いつ刺激するか）、LV VectorGuide（どこから刺激するか）、MultiSite Pacing（どう刺激するか）を組み合わせたCRT個別化の総称。",
   "tags": "SmartCRT SmartCRT"
  },
  {
   "term": "LV VectorGuide",
   "en": "LV VectorGuide",
   "abbr": "",
   "cat": "CRT・CSP",
   "device": "CRT",
   "maker": "Boston Scientific",
   "short": "四極LVリードの各ベクトルについて、閾値・インピーダンス・横隔神経刺激の有無・RV-LV遅延をまとめて測定し、ベクトル選択を支援する機能。",
   "tags": "LV VectorGuide LV VectorGuide"
  },
  {
   "term": "Auto Adapt（CRT AutoAdapt）",
   "en": "CRT AutoAdapt",
   "abbr": "",
   "cat": "CRT・CSP",
   "device": "CRT",
   "maker": "BIOTRONIK",
   "short": "自己房室伝導を定期的に測定し、AVディレイを自動で追随させるCRTの自動調整機能。",
   "tags": "Auto Adapt（CRT AutoAdapt） CRT AutoAdapt"
  },
  {
   "term": "SyncAV CRT Pulse",
   "en": "SyncAV CRT Pulse",
   "abbr": "",
   "cat": "CRT・CSP",
   "device": "CRT",
   "maker": "Abbott",
   "short": "測定した自己PR間隔に対して、％またはmsで指定した分だけ短いAVディレイを自動で用いるCRTのAV自動調整。",
   "tags": "SyncAV CRT Pulse SyncAV CRT Pulse"
  },
  {
   "term": "Multipoint LV Pacing",
   "en": "Multipoint LV pacing",
   "abbr": "",
   "cat": "CRT・CSP",
   "device": "CRT",
   "maker": "MicroPort CRM",
   "short": "四極LVリードの2点から時間差をつけて刺激し、左室の興奮範囲を広げる方式のMicroPortでの名称。",
   "tags": "Multipoint LV Pacing Multipoint LV pacing"
  },
  {
   "term": "SmartShock",
   "en": "SmartShock",
   "abbr": "",
   "cat": "ICD",
   "device": "ICD / CRT-D",
   "maker": "Medtronic",
   "short": "PR Logic、Wavelet、T波識別、リード完全性アラート、RVリードノイズ識別などを組み合わせた不適切作動対策の総称。",
   "tags": "SmartShock SmartShock"
  },
  {
   "term": "SVT Discriminator",
   "en": "SVT Discriminator",
   "abbr": "",
   "cat": "ICD",
   "device": "ICD / CRT-D",
   "maker": "Abbott",
   "short": "心房レートと心室レートの大小関係でまず分岐し、モルフォロジー・インターバル安定性・AV associationを組み合わせて上室頻拍を鑑別するAbbottのロジック。",
   "tags": "SVT Discriminator SVT Discriminator"
  },
  {
   "term": "Morphology Discrimination plus",
   "en": "Morphology Discrimination plus",
   "abbr": "",
   "cat": "ICD",
   "device": "ICD / CRT-D",
   "maker": "Abbott",
   "short": "洞調律のテンプレートと頻拍時のQRS波形の一致率を評価して上室頻拍を鑑別するAbbottの波形識別。",
   "tags": "Morphology Discrimination plus Morphology Discrimination plus"
  },
  {
   "term": "Secure Sense",
   "en": "Secure Sense",
   "abbr": "",
   "cat": "ICD",
   "device": "ICD / CRT-D",
   "maker": "Abbott",
   "short": "近接電極と遠隔電極の信号を比較し、片方にしか現れない信号をリード由来の雑音と判定して治療を保留する機能。",
   "tags": "Secure Sense Secure Sense"
  },
  {
   "term": "SenseAbility",
   "en": "SenseAbility",
   "abbr": "",
   "cat": "ICD",
   "device": "ICD / CRT-D",
   "maker": "Abbott",
   "short": "センス後の感度を段階的に回復させる可変センシング。開始感度・減衰の遅れ・ノイズ区間などを細かく設定できる。",
   "tags": "SenseAbility SenseAbility"
  },
  {
   "term": "Dynamic TX",
   "en": "Dynamic TX",
   "abbr": "",
   "cat": "ICD",
   "device": "ICD / CRT-D",
   "maker": "Abbott",
   "short": "リード由来の異常を監視するAbbottのリード異常監視機能。2020年の比較表でリード異常監視の欄に記載されている。",
   "tags": "Dynamic TX Dynamic TX"
  },
  {
   "term": "Dynamic Noise Algorithm",
   "en": "Dynamic Noise Algorithm",
   "abbr": "",
   "cat": "ICD",
   "device": "ICD / CRT-D",
   "maker": "Boston Scientific",
   "short": "背景の雑音レベルを継続的に評価し、それに応じて感知の基準を動かすことで雑音の誤感知を減らす機能。",
   "tags": "Dynamic Noise Algorithm Dynamic Noise Algorithm"
  },
  {
   "term": "Programmable sensing floor",
   "en": "Programmable sensing floor",
   "abbr": "",
   "cat": "センシング",
   "device": "ICD / CRT-D",
   "maker": "Boston Scientific",
   "short": "自動感度調整で到達しうる最も鋭い感度（下限）をプログラムできる設定。雑音レベルに応じて調整する。",
   "tags": "Programmable sensing floor Programmable sensing floor"
  },
  {
   "term": "Lowest sensitivity threshold",
   "en": "Lowest sensitivity threshold",
   "abbr": "",
   "cat": "センシング",
   "device": "ICD / CRT-D",
   "maker": "Medtronic",
   "short": "可変センシングで到達しうる最も鋭い感度を制限する設定。雑音やT波の誤感知を抑える。",
   "tags": "Lowest sensitivity threshold Lowest sensitivity threshold"
  },
  {
   "term": "RV Lead Noise Discrimination",
   "en": "RV Lead Noise Discrimination",
   "abbr": "",
   "cat": "ICD",
   "device": "ICD / CRT-D",
   "maker": "Medtronic",
   "short": "右室リード由来の雑音を識別し、雑音と判定した信号での不適切な治療を保留する機能。",
   "tags": "RV Lead Noise Discrimination RV Lead Noise Discrimination"
  },
  {
   "term": "Threshold start",
   "en": "Threshold start",
   "abbr": "",
   "cat": "センシング",
   "device": "ICD / CRT-D",
   "maker": "Abbott",
   "short": "可変センシングで、感知直後に設定される感度の開始値。R波振幅に対する割合で指定する。",
   "tags": "Threshold start Threshold start"
  },
  {
   "term": "Decay delay",
   "en": "Decay delay",
   "abbr": "",
   "cat": "センシング",
   "device": "ICD / CRT-D",
   "maker": "Abbott",
   "short": "可変センシングで、感度が下がり始めるまでの待ち時間。長くするとT波の誤感知を抑えられる。",
   "tags": "Decay delay Decay delay"
  },
  {
   "term": "Initial Noise Interval",
   "en": "Initial Noise Interval",
   "abbr": "",
   "cat": "センシング",
   "device": "ICD / CRT-D",
   "maker": "Abbott",
   "short": "感知直後に設ける雑音判定用の区間。この間の信号は雑音として扱われる。",
   "tags": "Initial Noise Interval Initial Noise Interval"
  },
  {
   "term": "Minimum threshold（最小感度）",
   "en": "Minimum sensitivity threshold",
   "abbr": "",
   "cat": "センシング",
   "device": "ICD / CRT-D",
   "maker": "Abbott",
   "short": "可変センシングで感度が下がりきったときの最も鋭い値。細動波の検出と雑音耐性のバランスで決める。",
   "tags": "Minimum threshold（最小感度） Minimum sensitivity threshold"
  },
  {
   "term": "Hold off period",
   "en": "Hold off period",
   "abbr": "",
   "cat": "センシング",
   "device": "ICD / CRT-D",
   "maker": "BIOTRONIK",
   "short": "感知後に一定時間、感度の変化や再感知を保留する区間。二重計数を防ぐ。",
   "tags": "Hold off period Hold off period"
  },
  {
   "term": "Post pace T-wave suppression",
   "en": "Post pace T-wave suppression",
   "abbr": "",
   "cat": "センシング",
   "device": "ICD / CRT-D",
   "maker": "BIOTRONIK",
   "short": "ペーシング後のT波を誤感知しないよう、感度やブランキングを調整する設定。",
   "tags": "Post pace T-wave suppression Post pace T-wave suppression"
  },
  {
   "term": "Enhanced T-wave suppression",
   "en": "Enhanced T-wave suppression",
   "abbr": "",
   "cat": "センシング",
   "device": "ICD / CRT-D",
   "maker": "BIOTRONIK",
   "short": "センシングフィルタをT波抑制寄りに切り替える設定。T波オーバーセンシングを減らせるが、細動波の感知はやや不利になる。",
   "tags": "Enhanced T-wave suppression Enhanced T-wave suppression"
  },
  {
   "term": "Enhanced VF sensitivity",
   "en": "Enhanced VF sensitivity",
   "abbr": "",
   "cat": "センシング",
   "device": "ICD / CRT-D",
   "maker": "BIOTRONIK",
   "short": "センシングフィルタを細動波の検出寄りに切り替える設定。微小な細動波のアンダーセンシングを防ぐが、T波の誤感知は起こりやすくなる。",
   "tags": "Enhanced VF sensitivity Enhanced VF sensitivity"
  },
  {
   "term": "Sensitivity levels",
   "en": "Sensitivity levels",
   "abbr": "",
   "cat": "センシング",
   "device": "ICD / CRT-D",
   "maker": "MicroPort CRM",
   "short": "感度を段階で指定する方式。2020年の比較表でMicroPort（資料表記はSorin）の欄に記載されている。",
   "tags": "Sensitivity levels Sensitivity levels"
  },
  {
   "term": "INSIGHT",
   "en": "INSIGHT algorithm",
   "abbr": "",
   "cat": "ICD",
   "device": "ICD",
   "maker": "Boston Scientific",
   "short": "S-ICDで皮下心電図の波形を解析し、Conditionalゾーンでの上室頻拍やT波誤感知による不適切作動を抑えるアルゴリズム。",
   "tags": "INSIGHT INSIGHT algorithm"
  },
  {
   "term": "Reactive ATP",
   "en": "Reactive ATP",
   "abbr": "rATP",
   "cat": "ICD",
   "device": "PM / ICD / CRT",
   "maker": "Medtronic",
   "short": "心房頻拍が整順化・徐拍化して停止しやすくなった機を捉えて心房ATPを行う機能。モードスイッチ中も繰り返し試行できる。",
   "tags": "Reactive ATP Reactive ATP rATP"
  },
  {
   "term": "HF Burst（高頻度バースト）",
   "en": "High frequency burst",
   "abbr": "",
   "cat": "ICD",
   "device": "ICD / CRT-D",
   "maker": "General",
   "short": "心房抗頻拍ペーシングで用いる高頻度の連続刺激。心房粗動などの停止を狙う。",
   "tags": "HF Burst（高頻度バースト） High frequency burst"
  },
  {
   "term": "Ramp+",
   "en": "Ramp plus ATP",
   "abbr": "",
   "cat": "ICD",
   "device": "ICD / CRT-D",
   "maker": "Medtronic",
   "short": "バーストとランプを組み合わせた抗頻拍ペーシングの方式。最初の数拍を一定間隔とし、その後間隔を短縮していく。",
   "tags": "Ramp+ Ramp plus ATP"
  },
  {
   "term": "Smart mode（ATP）",
   "en": "Smart mode",
   "abbr": "",
   "cat": "ICD",
   "device": "ICD / CRT-D",
   "maker": "Medtronic",
   "short": "同じ頻拍に対して無効だったATPの段階を記録し、以後のエピソードではその段階を飛ばして次の治療へ進む機能。",
   "tags": "Smart mode（ATP） Smart mode"
  },
  {
   "term": "AutoSwitch",
   "en": "AutoSwitch",
   "abbr": "",
   "cat": "ICD",
   "device": "ICD / CRT-D",
   "maker": "MicroPort CRM",
   "short": "過去の治療成績に応じて、実施するATPの種類や順序を自動的に切り替える機能。",
   "tags": "AutoSwitch AutoSwitch"
  },
  {
   "term": "ATP one shot",
   "en": "ATP one shot",
   "abbr": "",
   "cat": "ICD",
   "device": "ICD / CRT-D",
   "maker": "BIOTRONIK",
   "short": "VFゾーンでもR-R間隔が安定していると判定された場合に限り、充電前にATPを1シーケンスだけ行う機能。",
   "tags": "ATP one shot ATP one shot"
  },
  {
   "term": "ATP optimization",
   "en": "ATP optimization",
   "abbr": "",
   "cat": "ICD",
   "device": "ICD / CRT-D",
   "maker": "BIOTRONIK",
   "short": "過去のエピソードでの停止成否をもとに、次回のATPの刺激数や間隔を自動調整する機能。",
   "tags": "ATP optimization ATP optimization"
  },
  {
   "term": "Biphasic 2",
   "en": "Biphasic 2 waveform",
   "abbr": "",
   "cat": "ICD",
   "device": "ICD / CRT-D",
   "maker": "BIOTRONIK",
   "short": "二相性ショック波形の第2相について、チルト50％または1/2msのいずれかを選択できる設定。",
   "tags": "Biphasic 2 Biphasic 2 waveform"
  },
  {
   "term": "Alternating polarity",
   "en": "Alternating shock polarity",
   "abbr": "",
   "cat": "ICD",
   "device": "ICD / CRT-D",
   "maker": "General",
   "short": "ショックごとに極性を入れ替える設定。除細動が得られなかった場合に極性を変えて再試行する。BIOTRONIKは自動、Medtronicは手動設定。",
   "tags": "Alternating polarity Alternating shock polarity"
  },
  {
   "term": "Blended Sensor",
   "en": "Blended Sensor",
   "abbr": "",
   "cat": "レート応答",
   "device": "PM / ICD / CRT",
   "maker": "Boston Scientific",
   "short": "加速度センサの速い立ち上がりと分時換気量センサの生理的な正確さを組み合わせ、比率を設定してレートを決める方式。",
   "tags": "Blended Sensor Blended Sensor"
  },
  {
   "term": "Dual Sensor",
   "en": "Dual Sensor",
   "abbr": "",
   "cat": "レート応答",
   "device": "PM / ICD / CRT",
   "maker": "MicroPort CRM",
   "short": "加速度センサと分時換気量センサを併用し、活動開始時は加速度、持続する負荷では換気量を重視してレートを決める方式。",
   "tags": "Dual Sensor Dual Sensor"
  },
  {
   "term": "SonR",
   "en": "SonR sensor",
   "abbr": "",
   "cat": "レート応答",
   "device": "PM / CRT",
   "maker": "MicroPort CRM",
   "short": "心房リード先端のマイクロ加速度センサが第1心音に相当する振動を捉え、心収縮力の指標としてレート応答とAV/VV最適化に用いる技術。専用のSonRtipリードが必要。",
   "tags": "SonR SonR sensor"
  },
  {
   "term": "MICS",
   "en": "Medical Implant Communication Service",
   "abbr": "MICS",
   "cat": "デバイス構造",
   "device": "PM / ICD / CRT",
   "maker": "General",
   "short": "植込み型医療機器の無線通信に割り当てられた周波数帯（402〜405MHz）。プログラマや送信機との通信に用いる。",
   "tags": "MICS Medical Implant Communication Service MICS"
  },
  {
   "term": "BLE",
   "en": "Bluetooth Low Energy",
   "abbr": "BLE",
   "cat": "デバイス構造",
   "device": "PM / ICD / CRT",
   "maker": "General",
   "short": "低消費電力の近距離無線規格。対応機種ではスマートフォンアプリを遠隔モニタリングの送信機として使える。",
   "tags": "BLE Bluetooth Low Energy BLE"
  },
  {
   "term": "睡眠時無呼吸モニタリング",
   "en": "Sleep apnea monitoring",
   "abbr": "SAS",
   "cat": "フォロー",
   "device": "ICD / CRT",
   "maker": "Boston Scientific",
   "short": "呼吸センサで睡眠時の呼吸パターンを解析し、無呼吸・低呼吸の指標を記録する機能。心不全との関連の評価に用いる。",
   "tags": "睡眠時無呼吸モニタリング Sleep apnea monitoring SAS"
  },
  {
   "term": "部分ボディスキャン",
   "en": "Partial body scan",
   "abbr": "PBS",
   "cat": "MRI・EMI",
   "device": "PM / ICD / CRT",
   "maker": "General",
   "short": "MRI検査で撮像できる範囲を身体の一部に限定する条件。機種によっては3.0Tでの撮像がこの条件に限られる。",
   "tags": "部分ボディスキャン Partial body scan PBS"
  },
  {
   "term": "心房頻拍検出レート",
   "en": "Atrial Tachycardia Detection Rate",
   "abbr": "ATDR",
   "cat": "モード",
   "device": "PM / ICD / CRT",
   "maker": "Abbott",
   "short": "アボットのモードスイッチ開始基準。心房インターバルの移動平均（FARI）がこのレートより速くなるとAMSモードへ移行する。復帰は最大トラッキングレートまたはセンサ指示レートを基準とする。 STモニタリングは心房レートがATDR以上では解析を行わない。",
   "tags": "Abbott / PM / ICD / CRT / ATDR / mode switch / FARI ATDR STモニタリング 解析しない"
  },
  {
   "term": "AMS基本レート",
   "en": "AMS base rate",
   "abbr": "",
   "cat": "モード",
   "device": "PM / ICD / CRT",
   "maker": "Abbott",
   "short": "モードスイッチ中だけ用いる基本レート。心房収縮の消失で失われる1回拍出量（心房寄与分は約20%）を心拍数で補う目的で、通常の基本レートとは別に設定する。",
   "tags": "Abbott / PM / ICD / CRT / AMS / base rate / mode switch"
  },
  {
   "term": "レートリカバリ",
   "en": "rate recovery",
   "abbr": "",
   "cat": "ペーシング",
   "device": "PM / ICD / CRT",
   "maker": "Abbott",
   "short": "心房オーバードライブ終了後に、ペーシング間隔を1サイクルずつ延ばしてレートを緩やかに下げる期間。急に基本レートへ戻さないことで自己調律の出現を確認する。",
   "tags": "Abbott / PM / overdrive / AF suppression / rate recovery"
  },
  {
   "term": "ストアードEGM",
   "en": "stored electrogram",
   "abbr": "",
   "cat": "フォロー",
   "device": "PM / ICD / CRT",
   "maker": "General",
   "short": "エピソード発生時に本体が保存する心内電位波形。記録するチャンネル数・極性・保存時間・トリガ条件を設定でき、チャンネルを増やすと1エピソードあたりの記録時間は短くなる。",
   "tags": "Clinical / PM / ICD / CRT / stored EGM / episode / follow-up"
  },
  {
   "term": "プレトリガ／ポストトリガ",
   "en": "pre-trigger / post-trigger",
   "abbr": "",
   "cat": "フォロー",
   "device": "PM / ICD / CRT",
   "maker": "General",
   "short": "ストアードEGMで、トリガが成立した時点より前・後に記録する時間。発端の判断にはプレトリガが要るため、トリガ種別ごとに配分が決められている。",
   "tags": "Clinical / PM / ICD / CRT / pre-trigger / post-trigger / stored EGM"
  },
  {
   "term": "エピソードトリガの優先度",
   "en": "episode trigger priority",
   "abbr": "",
   "cat": "フォロー",
   "device": "PM / ICD / CRT",
   "maker": "Abbott",
   "short": "限られた記録容量を配分するため、トリガ種別ごとにOff／Low／Highを設定する仕組み。優先度と別に、AT/AF・AMSでは最新・初回・最高レートのエピソードが保護される。",
   "tags": "Abbott / PM / ICD / CRT / episode trigger / priority / stored EGM"
  },
  {
   "term": "マグネットレート",
   "en": "magnet rate",
   "abbr": "",
   "cat": "電池",
   "device": "PM / CRT-P",
   "maker": "General",
   "short": "マグネットを当てたときの非同期ペーシングレート。電池電圧の低下に伴って下がるため、電池残量の目安として使われる。低下の仕方は電池の種類と機種で異なる。",
   "tags": "Clinical / PM / CRT-P / magnet / battery / ERI"
  },
  {
   "term": "リチウムヨウ素電池",
   "en": "lithium-iodine battery",
   "abbr": "Li-I",
   "cat": "電池",
   "device": "PM / CRT-P",
   "maker": "General",
   "short": "従来からペースメーカに使われる電池。取り出せる電力は小さいが自己放電が少なく、電圧は寿命末期まで緩やかに下がったのち急に低下する。",
   "tags": "Clinical / PM / CRT-P / battery / lithium iodine"
  },
  {
   "term": "銀酸化バナジウム電池",
   "en": "silver vanadium oxide battery",
   "abbr": "SVO",
   "cat": "電池",
   "device": "ICD / CRT-D",
   "maker": "General",
   "short": "ICDの充電に用いる電池。大きな電力を短時間で取り出せるが、ペーシングのような低い消費電流では効率がよくない。",
   "tags": "Clinical / ICD / CRT-D / battery / SVO / charge"
  },
  {
   "term": "QMR電池",
   "en": "QMR (Q mid rate) battery",
   "abbr": "QMR",
   "cat": "電池",
   "device": "PM / CRT-P",
   "maker": "Abbott",
   "short": "RFテレメトリーなど電力を要する機能を持つペースメーカ向けの電池。リチウムを一方の電極、銀酸化バナジウム（SVO）とポリカーボンモノフルオライド（CFx）をもう一方に用いる。植込み後しばらくで電圧が急に下がり、その後ERIまで緩やかに低下する。",
   "tags": "Abbott / PM / CRT-P / battery / QMR / SVO / CFx"
  },
  {
   "term": "ロスオブキャプチャー",
   "en": "loss of capture",
   "abbr": "LOC",
   "cat": "ペーシング",
   "device": "PM / ICD / CRT",
   "maker": "General",
   "short": "ペーシング刺激が心筋を捕捉できず、脱分極が起こらないこと。自動閾値測定では捕捉ありをCAP、捕捉喪失をLOCと呼び、判定結果に応じて出力を上下させる。",
   "tags": "Clinical / PM / ICD / CRT / LOC / capture / threshold"
  },
  {
   "term": "ER検出ウィンドウ",
   "en": "evoked response detection window",
   "abbr": "",
   "cat": "ペーシング管理",
   "device": "PM / CRT-P",
   "maker": "Abbott",
   "short": "誘発反応を探す時間枠。ペーシング直後は分極の誤感知を避けるためクローズし、続く期間をオープンにしてERを探す。その後バックアップパルスを準備する処理時間を経て絶対不応期に入る。",
   "tags": "Abbott / PM / CRT-P / evoked response / auto capture / window"
  },
  {
   "term": "PDI",
   "en": "post-pace depolarization integral",
   "abbr": "PDI",
   "cat": "ペーシング管理",
   "device": "PM / CRT-P",
   "maker": "Abbott",
   "short": "ペース後脱分極積分。誘発反応の面積を計算して捕捉の有無を判定する方式。アボットの自動閾値測定で用いる2方式のうちの一つ。",
   "tags": "Abbott / PM / CRT-P / PDI / evoked response / auto capture"
  },
  {
   "term": "DMAX",
   "en": "maximum slope of evoked response",
   "abbr": "DMAX",
   "cat": "ペーシング管理",
   "device": "PM / CRT-P",
   "maker": "Abbott",
   "short": "誘発反応の傾きを比較して捕捉の有無を判定する方式。アボットではユニポーラペーシングとバイポーラセンシングを組み合わせたときにこの方式が使われる。",
   "tags": "Abbott / PM / CRT-P / DMAX / evoked response / auto capture"
  },
  {
   "term": "Kendall Tau相関",
   "en": "Kendall's tau correlation",
   "abbr": "",
   "cat": "ペーシング管理",
   "device": "PM / CRT-P",
   "maker": "Abbott",
   "short": "波形上の2点を結んだ線の向きをテンプレートと比べ、向きが一致した数を集計して波形の似かたを点数化する手法。アボットの心房自動閾値測定で捕捉の判定に用いる。",
   "tags": "Abbott / PM / CRT-P / Kendall tau / morphology / ACap"
  },
  {
   "term": "セットアップテスト",
   "en": "setup test",
   "abbr": "",
   "cat": "ペーシング管理",
   "device": "PM / CRT-P",
   "maker": "Abbott",
   "short": "自動閾値測定を有効にする前に、捕捉時と捕捉喪失時の誘発反応を実際に取得し、両者を区別できるかを確認するテスト。区別できない場合は機能を有効にできない。",
   "tags": "Abbott / PM / CRT-P / setup test / auto capture / evoked response"
  },
  {
   "term": "フュージョン回避アルゴリズム",
   "en": "fusion avoidance algorithm",
   "abbr": "",
   "cat": "ペーシング管理",
   "device": "PM / CRT-P",
   "maker": "Abbott",
   "short": "融合収縮を捕捉喪失と誤判定して不要な閾値測定が始まるのを防ぐしくみ。捕捉喪失の次の拍でAVディレイを延長し、自己伝導が出るかどうかで融合か真の捕捉喪失かを見分ける。",
   "tags": "Abbott / PM / CRT-P / fusion / auto capture / AV delay"
  },
  {
   "term": "AICS",
   "en": "Auto Intrinsic Conduction Search",
   "abbr": "AICS",
   "cat": "ペーシング管理",
   "device": "PM",
   "maker": "Abbott",
   "short": "AbbottのIdentity以前の機種に搭載された自動自己伝導サーチ。AVディレイを＋10〜120ms（10ms間隔）延長し、5・10・15・30分のいずれかの間隔で自己伝導を探す。レート90min⁻¹以上では延長しない。VIPと同種の機能だが、サーチ外では作動せず、サーチサイクルは1回、1回のペーシングで解除される。",
   "tags": "Abbott / PM / AICS / Auto Intrinsic Conduction Search / VIP / 自己伝導サーチ / Identity"
  },
  {
   "term": "VIP延長（VIPデルタ）",
   "en": "VIP extension (delta)",
   "abbr": "",
   "cat": "AV・タイミング",
   "device": "PM / ICD / CRT",
   "maker": "Abbott",
   "short": "VIPのサーチで設定AVディレイに上乗せする延長量。延長した分だけ自己房室伝導を待てるが、AV間隔が長くなるほど心室充満やRNRVASの面で不利になる。",
   "tags": "Abbott / VIP / delta 延長 AVディレイ VIPデルタ"
  },
  {
   "term": "サーチ サイクル数",
   "en": "Search cycles",
   "abbr": "",
   "cat": "ペーシング管理",
   "device": "PM / ICD / CRT",
   "maker": "Abbott",
   "short": "VIPが1回のサーチで自己収縮を探す拍数（1〜3）。この拍数のうち1拍でも自己収縮があればVIPが作動し、同じ拍数だけ連続して心室ペーシングになると解除される。",
   "tags": "Abbott / VIP / search cycles サーチサイクル 自己収縮 探索"
  },
  {
   "term": "房室伝導監視型心室ペーシング抑制機能",
   "en": "AV conduction monitoring based ventricular pacing inhibition",
   "abbr": "",
   "cat": "ペーシング管理",
   "device": "PM",
   "maker": "General",
   "short": "自己房室伝導を監視して不要な心室ペーシングを抑える機能の、国内の機能区分上の呼びかた。デュアルチャンバIV型の要件のひとつ。",
   "tags": "機能区分 房室伝導監視 心室ペーシング抑制 デュアルチャンバ IV型 保険"
  },
  {
   "term": "デュアルチャンバIV型",
   "en": "Dual chamber type IV",
   "abbr": "",
   "cat": "ペーシング管理",
   "device": "PM",
   "maker": "General",
   "short": "デュアルチャンバ型であること、レート応答機能と上室性頻拍抑止機能を持つこと、房室伝導監視型心室ペーシング抑制機能を持つことの3つをすべて満たす機能区分。AICS搭載機種はIII型に区分される。",
   "tags": "機能区分 デュアルチャンバ IV型 III型 レート応答 上室性頻拍抑止 房室伝導監視"
  },
  {
   "term": "SAVopt／PAVopt",
   "en": "Optimal sensed / paced AV delay",
   "abbr": "",
   "cat": "AV・タイミング",
   "device": "CRT / PM",
   "maker": "Abbott",
   "short": "QuickOptが算出する至適AVディレイ。計測したP波幅Asに加算値Δを足して求める。センス後はΔ＝30または60ms、ペース後は心房ペーシング分の50msを加えてΔ＝80または110ms。P波幅が100ms以上なら小さいΔ、100ms以下なら大きいΔを使う。",
   "tags": "Abbott / QuickOpt / SAVopt PAVopt 至適AVディレイ P波幅 デルタ"
  },
  {
   "term": "P波幅",
   "en": "P wave duration",
   "abbr": "",
   "cat": "心電図",
   "device": "PM / ICD / CRT",
   "maker": "General",
   "short": "P波の始まりから終わりまでの時間。心房内・心房間の伝導時間を反映し、延長は左房への伝導遅延を示す。QuickOptではこの幅の平均値から至適AVディレイを算出する。",
   "tags": "P波幅 P wave duration 心房内伝導 心房間伝導 QuickOpt 至適AVディレイ"
  },
  {
   "term": "心房間伝導時間",
   "en": "Interatrial conduction time",
   "abbr": "",
   "cat": "AV・タイミング",
   "device": "PM / ICD / CRT",
   "maker": "General",
   "short": "右房の興奮が左房に伝わるまでの時間。延長していると左房収縮が遅れ、AVディレイをそのままにすると心室充満と僧帽弁閉鎖のタイミングがずれる。P波幅から推定する。",
   "tags": "心房間伝導時間 interatrial conduction バッハマン束 P波幅 至適AVディレイ"
  },
  {
   "term": "サーチ機能付ネガティブAVヒステリシス",
   "en": "Negative AV hysteresis with search",
   "abbr": "",
   "cat": "AV・タイミング",
   "device": "PM / ICD / CRT",
   "maker": "Abbott",
   "short": "自己房室伝導が現れたときにAVディレイを短縮して心室ペーシングを先行させ、一定間隔で自己伝導の有無を探索する機能。Abbottの［ディレイ］画面でVIPと並んで設定し、有効にするとVIPは無効になる。",
   "tags": "Abbott / negative AV hysteresis search ネガティブAVヒステリシス VIP ディレイ"
  },
  {
   "term": "レスト レート",
   "en": "Rest Rate",
   "abbr": "",
   "cat": "レート応答",
   "device": "PM / ICD / CRT",
   "maker": "Abbott",
   "short": "睡眠中や長時間の安静時に、基本レートより低いレートでペーシングする機能。Abbottは時計ではなく体動に基づいて判定するため、就寝時刻が一定でない患者や時差のある場所でも設定を変えずに使える。安静時に5〜10ppm下げることで安寧感が得られ、電池寿命も延びる。",
   "tags": "Abbott / rest rate レストレート 睡眠 安静 スリープファンクション ナイトプログラム 体動"
  },
  {
   "term": "活動偏差閾値",
   "en": "Activity variance threshold",
   "abbr": "",
   "cat": "レート応答",
   "device": "PM",
   "maker": "Abbott",
   "short": "レストレートで安静と活動を分ける境目。1週間ぶんの体動レベルの変動をヒストグラムにし、活動の少ない側から29%（1日約7時間の睡眠に相当）の位置を閾値とする。閾値は7日ごとに更新するが、寝たきりなどで分布が1つの山になった場合は更新せず前回の閾値を使う。",
   "tags": "Abbott / rest rate 活動偏差 閾値 29% 移動平均 体動 寝たきり"
  },
  {
   "term": "MAS",
   "en": "Measured Average Sensor",
   "abbr": "MAS",
   "cat": "レート応答",
   "device": "PM / ICD / CRT",
   "maker": "Abbott",
   "short": "18時間ぶんの体動データから算出する平均センサ値。18時間ごとに更新され、センサ閾値の自動調整（Auto）の基準になる。設定がAuto（+1.0）でMASが2.0なら、センサ閾値の実効値は3.0となる。",
   "tags": "Abbott / MAS Measured Average Sensor センサ閾値 Auto 18時間 体動"
  },
  {
   "term": "センサ閾値",
   "en": "Sensor threshold",
   "abbr": "",
   "cat": "レート応答",
   "device": "PM / ICD / CRT",
   "maker": "Abbott",
   "short": "センサ指示レートを上げ始める体動レベル（トリガポイント）。低くすると軽い活動でもレートが上がり、高くすると強い活動にしか反応しない。AbbottではAuto（−0.5〜+2.0）を選ぶとMASに基づいて自動調整される。",
   "tags": "Abbott / sensor threshold センサ閾値 トリガポイント MAS Auto 体動"
  },
  {
   "term": "最大センサ レート",
   "en": "Maximum Sensor Rate",
   "abbr": "MSR",
   "cat": "レート応答",
   "device": "PM / ICD / CRT",
   "maker": "General",
   "short": "センサによる上昇の上限レート。（220−年齢）×0.9 を目安に設定する。最大トラッキングレートとは別に設定する。",
   "tags": "MSR Maximum Sensor Rate 最大センサレート 220-年齢 上限"
  },
  {
   "term": "Passive（センサ設定）",
   "en": "Passive sensor mode",
   "abbr": "",
   "cat": "レート応答",
   "device": "PM / ICD / CRT",
   "maker": "Abbott",
   "short": "センサの信号にレートは反応しないが、センサのデータは記録される設定。ノミナルはPassiveで、レートヒストグラムのセンサ指示レートを見てからOn／Offを判断できる。Offにするとデータも記録されない。",
   "tags": "Abbott / passive sensor センサ On Off ノミナル ヒストグラム センサ指示レート"
  },
  {
   "term": "アラート ピリオド",
   "en": "Alert period",
   "abbr": "",
   "cat": "AV・タイミング",
   "device": "PM / ICD / CRT",
   "maker": "General",
   "short": "不応期が明けてからイベントを待ち受ける期間。この期間に自己波を感知すれば通常のタイミングに戻り、感知しなければ期間の終わりでペーシングが出る。",
   "tags": "alert period アラートピリオド 不応期 待ち受け エスケープ"
  },
  {
   "term": "インターベンション レート",
   "en": "Intervention Rate",
   "abbr": "",
   "cat": "レート応答",
   "device": "PM",
   "maker": "Abbott",
   "short": "アドバンストヒステリシスが発作と判断したときに引き上げる目標レート。Off、基本レート、自己レート＋0〜＋30、80〜120ppmから選ぶ。自己レートは直近の心室レート64拍の平均を指す。",
   "tags": "Abbott / intervention rate インターベンションレート アドバンストヒステリシス 神経調節性失神 64拍"
  },
  {
   "term": "A Pace on PVC",
   "en": "A Pace on PVC",
   "abbr": "",
   "cat": "AV・タイミング",
   "device": "PM",
   "maker": "Abbott",
   "short": "AbbottのPVCレスポンスの選択肢のひとつ（Accentでは「心房ペーシング」と表示）。PVCを検出するとPVARPを自動延長し、延長したPVARP内に心房イベントがあればPVARPを直ちに終了して心房ペーシングを出す。心房イベントがなければVAインターバル後に心房ペーシングを出す。",
   "tags": "Abbott / A Pace on PVC 心房ペーシング PVCレスポンス PVARP PMT予防 Zephyr Victory Accent"
  },
  {
   "term": "+PVARP on PVC",
   "en": "+PVARP on PVC",
   "abbr": "",
   "cat": "AV・タイミング",
   "device": "PM",
   "maker": "Abbott",
   "short": "AbbottのPVCレスポンスのうち、PVCの検出後にPVARPを延長して逆行性伝導を隠し、トラッキングによる心室ペーシングを避ける方式。旧機種の設定で、Zephyr・VictoryではVDD(R)モードのときに選ばれる。延長後のアラートピリオド中に心房センシングすればトラッキングは可能。",
   "tags": "Abbott / +PVARP on PVC PVARP延長 PVCレスポンス VDD Identity Integrity Verity 旧機種"
  },
  {
   "term": "Auto Detect（PMTレスポンス）",
   "en": "Auto Detect",
   "abbr": "",
   "cat": "AV・タイミング",
   "device": "PM",
   "maker": "Abbott",
   "short": "AbbottのPMTレスポンスの選択肢（Accentでは「心房ペーシング」と表示）。VP-ASインターバルの安定性を見てPMTかどうかを判定し、PMTと判断すると次の心室ペーシングを抑制して逆行性P波の後に心房ペーシングを入れ、連鎖を断つ。判定にはセンス後AVディレイを一時的に変化させる。",
   "tags": "Abbott / Auto Detect PMTレスポンス PMT VP-AS 安定性 心房ペーシング Zephyr Accent"
  },
  {
   "term": "10 Beats > PMT",
   "en": "10 Beats > PMT",
   "abbr": "",
   "cat": "AV・タイミング",
   "device": "PM",
   "maker": "Abbott",
   "short": "AbbottのPMTレスポンスの旧方式。PMT検出レートを超えるAS-VPイベントが10回連続したあと、1サイクルだけPVARPを延長して連鎖を断つ。安定性の評価を行わないため、洞頻拍でも作動しうる。Zephyr以前の機種で選択できる。",
   "tags": "Abbott / 10 Beats PMT PVARP延長 PMT検出レート 洞頻拍 Zephyr 旧機種"
  },
  {
   "term": "PMT検出レート",
   "en": "PMT detection rate",
   "abbr": "",
   "cat": "AV・タイミング",
   "device": "PM / ICD / CRT",
   "maker": "Abbott",
   "short": "PMTレスポンスが判定を始めるレートの下限。これを上回る心房レートが出たときにPMTかどうかの評価が動く。低く設定すると洞頻拍でも評価が働き、高くすると遅いPMTを取りこぼす。",
   "tags": "Abbott / PMT detection rate PMT検出レート FARI PMTレスポンス"
  },
  {
   "term": "ヒステリシス デルタ",
   "en": "Hysteresis delta",
   "abbr": "",
   "cat": "AV・タイミング",
   "device": "PM",
   "maker": "Abbott",
   "short": "サーチ機能付ネガティブAVヒステリシスで、実測したAVインターバルから差し引く短縮量。実測値からこの値を引いたAVインターバルで一定サイクル動作する。",
   "tags": "Abbott / hysteresis delta ヒステリシスデルタ ネガティブAVヒステリシス AV短縮"
  },
  {
   "term": "最短 AV ディレイ",
   "en": "Minimum AV delay",
   "abbr": "",
   "cat": "AV・タイミング",
   "device": "PM",
   "maker": "Abbott",
   "short": "レート応答AVディレイとサーチ機能付ネガティブAVヒステリシスで、AVディレイがこれ以上短くならない下限値。Accentは25〜120ms、Zephyrは30〜120msで、レート応答AVディレイを選択したときのみ設定できる。",
   "tags": "Abbott / minimum AV delay 最短AVディレイ 下限 レート応答AVディレイ ネガティブAVヒステリシス"
  },
  {
   "term": "レート応答 PVARP／V Ref",
   "en": "Rate responsive PVARP / V Ref",
   "abbr": "",
   "cat": "AV・タイミング",
   "device": "PM",
   "maker": "Abbott",
   "short": "レートの増減に応じてPVARPと心室ペーシング不応期を自動で伸縮させる設定。Lowは1min⁻¹につき1ms、Mediumは2ms、Highは3msずつ短縮する。速いレートでの追従を保つ一方、短縮しすぎるとPMTのリスクが上がる。",
   "tags": "Abbott / rate responsive PVARP VREF レート応答PVARP 不応期 短縮 Low Medium High"
  },
  {
   "term": "最短 PVARP／V Ref",
   "en": "Minimum PVARP / V Ref",
   "abbr": "",
   "cat": "AV・タイミング",
   "device": "PM",
   "maker": "Abbott",
   "short": "レート応答PVARP／V Refで不応期がこれ以上短くならない下限値。125〜475msで設定し、ノミナルは175ms。VA伝導のある症例では伝導時間＋50ms程度より短くしない。",
   "tags": "Abbott / minimum PVARP VREF 最短PVARP 下限 VA伝導 PMT"
  },
  {
   "term": "心室セーフティ スタンバイ",
   "en": "Ventricular Safety Standby",
   "abbr": "",
   "cat": "AV・タイミング",
   "device": "PM",
   "maker": "Abbott",
   "short": "クロストークを不適切にセンシングして心室パルス出力が抑制されるのを防ぐ機能。クロストーク検出ウインドウで信号を拾うと、心房ペーシングパルスの120ms後に心室ペーシングパルスを出力する。作動した拍は設定AVディレイより明らかに短いAV間隔になる。",
   "tags": "Abbott / ventricular safety standby VSP 心室セーフティ スタンバイ クロストーク 120ms セーフティペーシング"
  },
  {
   "term": "心室ブランキング（Auto）",
   "en": "Auto Ventricular Blanking",
   "abbr": "",
   "cat": "AV・タイミング",
   "device": "PM",
   "maker": "Abbott",
   "short": "心房ペーシング直後の心室絶対不応期を、クロストーク信号の長さに応じて自動調整する設定。12msのウインドウで信号を拾うたびに12msずつ延長し、最大52ms（延長分を含めた最大は64ms）まで伸びる。何も拾わなければそこで終了する。",
   "tags": "Abbott / auto ventricular blanking 心室ブランキング Auto クロストーク 12ms 52ms 64ms"
  },
  {
   "term": "ノイズ サンプリング ピリオド",
   "en": "Noise sampling period",
   "abbr": "",
   "cat": "センシング",
   "device": "PM",
   "maker": "Abbott",
   "short": "ノイズを検出したときに設けられる150msの不応期延長。前半75msが絶対不応期、後半75msが相対不応期で、相対不応期中にノイズが検出されなければ通常動作へ戻る。ノイズが続くとさらに150msが追加される。",
   "tags": "Abbott / noise sampling period ノイズサンプリングピリオド 150ms 75ms ノイズリバージョン Zephyr"
  },
  {
   "term": "心室ノイズ リバージョン モード",
   "en": "Ventricular noise reversion mode",
   "abbr": "",
   "cat": "センシング",
   "device": "PM",
   "maker": "Abbott",
   "short": "心室チャンネルでノイズを検出したときに移行する動作の設定。ペーシングOff／VOO／DOOから選ぶ。VOOまたはDOOでは基本レートで非同期ペーシングする。ペーシングOffはペースメーカ依存例では選ばない。",
   "tags": "Abbott / ventricular noise reversion mode 心室ノイズリバージョン DOO VOO ペーシングOff 非同期"
  },
  {
   "term": "最大トリガ レート",
   "en": "Maximum trigger rate",
   "abbr": "",
   "cat": "レート応答",
   "device": "PM / CRT",
   "maker": "Abbott",
   "short": "心室トリガ機能が働くときの上限レート。［レート］画面で基本レート・レストレート・最大センサレート・最大トラッキングレートと並ぶ。心室トリガがOffのときはn/aとなる。",
   "tags": "Abbott / maximum trigger rate 最大トリガレート 心室トリガ レート画面"
  },
  {
   "term": "心室トリガ",
   "en": "Ventricular trigger",
   "abbr": "",
   "cat": "モード",
   "device": "PM / CRT",
   "maker": "Abbott",
   "short": "心室で自己波を感知した時点で刺激を出す設定。刺激は不応期に落ちるため無害で、感知が働いていることを心電図上で確認できる。［基本動作］画面でOn／Offを設定する。",
   "tags": "Abbott / ventricular trigger 心室トリガ VVT トリガーペーシング 基本動作"
  },
  {
   "term": "バッテリー テスト（マグネット レスポンス）",
   "en": "Battery test (magnet response)",
   "abbr": "",
   "cat": "電池",
   "device": "PM",
   "maker": "Abbott",
   "short": "マグネット装着中に一定レートの非同期ペーシングを行い、そのレートから電池電圧を推定できるようにする設定。マグネットレスポンスの選択肢はOffとバッテリーテストの2つで、Offにするとマグネットに反応しない。マグネットレスポンス中のAVディレイは120msに固定される。",
   "tags": "Abbott / battery test magnet response バッテリーテスト マグネットレスポンス マグネットレート 120ms"
  },
  {
   "term": "センシング不応期",
   "en": "Sensing refractory period",
   "abbr": "",
   "cat": "AV・タイミング",
   "device": "PM",
   "maker": "Abbott",
   "short": "自己波を感知した後に設けられる不応期。この窓の中で最大波高値を取り込み、窓内の信号はすべて同一の心内電位として扱うため、大きな電位が入ってもレート検出には影響しない。AbbottのICDのノミナルは心房93ms・心室125ms（ほかに125／157ms）。ペースメーカ Accent のノミナルは心房93ms・心室250msで、ペーシング後の不応期とは別に設定する。",
   "tags": "Abbott / sensing refractory period センシング不応期 ペーシング不応期 93ms 250ms 190ms SRP Sensed Refractory Period 93ms 125ms 157ms 最大波高値 取り込み レート検出に影響しない ICD"
  },
  {
   "term": "レートブランチ",
   "en": "Rate Branch",
   "abbr": "",
   "cat": "ICD",
   "device": "ICD / CRT-D",
   "maker": "Abbott",
   "short": "頻拍検出時に心房レートと心室レートの中央値を比べ、V＜A（AF/AFL）・V＝A（Sinus Tachy）・V＞A（VT/VF）に振り分けるAbbottのSVT鑑別の入口。V＞Aは追加鑑別なしで治療に進む。V＝Aは差が30ms以内。",
   "tags": "レートブランチ Rate Branch Abbott SVT鑑別 V<A V=A V>A AF/AFL Sinus Tachy VT/VF 分岐"
  },
  {
   "term": "ファーフィールドMD",
   "en": "Far Field MD Morphology",
   "abbr": "FFMD",
   "cat": "ICD",
   "device": "ICD / CRT-D",
   "maker": "Abbott",
   "short": "RVコイル（またはRVチップ）と本体缶の間の遠隔電位でテンプレートと波形を比べるモーフォロジー方式。Ellipse以降のノミナル。マッチ率は65〜95％（ノミナル90％）。",
   "tags": "ファーフィールドMD Far Field MD FFMD Morphology Discriminator RVコイル Can 遠隔電位 テンプレート Abbott"
  },
  {
   "term": "オリジナルMD",
   "en": "Original MD Morphology",
   "abbr": "",
   "cat": "ICD",
   "device": "ICD / CRT-D",
   "maker": "Abbott",
   "short": "RVtip–RVringの局所心内心電図で、波形を区画に分けて面積や極性から一致率を出すモーフォロジー方式。マッチ率は30〜95％（ノミナル60％）で、ファーフィールドMDより広く振れる。",
   "tags": "オリジナルMD Original MD Morphology Discriminator RVtip RVring 局所 面積 極性 マッチ率 Abbott"
  },
  {
   "term": "マッチ率（モーフォロジー）",
   "en": "Template match percentage",
   "abbr": "",
   "cat": "ICD",
   "device": "ICD / CRT-D",
   "maker": "Abbott",
   "short": "テンプレートと頻拍時波形の一致率のしきい値。5％刻みで設定する。下げるほど特異度が上がり（SVTと判定しやすい）、上げるほど感度が上がる。ファーフィールドMDは65〜95％、オリジナルMDは30〜95％。",
   "tags": "マッチ率 Template match percentage テンプレート 一致率 モーフォロジー 感度 特異度 Abbott 5%刻み スコアリング 三角形"
  },
  {
   "term": "テンプレートマッチ基準",
   "en": "Template match criteria",
   "abbr": "",
   "cat": "ICD",
   "device": "ICD / CRT-D",
   "maker": "Abbott",
   "short": "マッチ率を満たした拍が、ウィンドウ内で何拍あればSVTとするかの基準（3/10、7/12 など）。分子は分母より大きくできず、検出拍数より大きくもできない。分子が1に近いほど感度が上がる。",
   "tags": "テンプレートマッチ基準 Template match criteria マッチ数 ウィンドウサイズ 3/10 7/12 X of Y Abbott"
  },
  {
   "term": "インターバルスタビリティ",
   "en": "Interval Stability",
   "abbr": "",
   "cat": "ICD",
   "device": "ICD / CRT-D",
   "maker": "Abbott",
   "short": "V＜Aブランチで使うR-R間隔の安定性の評価。ウィンドウ内の最長・最短を無視した第2最長と第2最短の差をスタビリティデルタと比べ、大きければ心房細動として治療を抑制する。",
   "tags": "インターバルスタビリティ Interval Stability 安定性 第2最長 第2最短 心房細動 治療抑制 Abbott"
  },
  {
   "term": "スタビリティデルタ",
   "en": "Stability delta",
   "abbr": "",
   "cat": "ICD",
   "device": "ICD / CRT-D",
   "maker": "Abbott",
   "short": "インターバルスタビリティで安定・不安定を分けるしきい値。30〜500ms。Gallant／Entrant 世代の資料はノミナル40ms、Current 世代の資料はノミナル80msで世代差と思われる。大きくすると感度が上がり、小さくすると特異度が上がる。",
   "tags": "スタビリティデルタ Stability delta Δ値 40ms 感度 特異度 心房細動 Abbott 80ms 世代差 Current"
  },
  {
   "term": "スタビリティウィンドウ",
   "en": "Stability window size",
   "abbr": "",
   "cat": "ICD",
   "device": "ICD / CRT-D",
   "maker": "Abbott",
   "short": "インターバルスタビリティが安定性を評価する対象のインターバル数。8〜20（ノミナル12）。この中の最長と最短は無視される。",
   "tags": "スタビリティウィンドウ Stability window size インターバル数 12インターバル Abbott"
  },
  {
   "term": "AVアソシエーション",
   "en": "AV Association",
   "abbr": "AVA",
   "cat": "ICD",
   "device": "ICD / CRT-D",
   "maker": "Abbott",
   "short": "インターバルスタビリティに付属するサブディスクリミネータ。VTと判断されたときに、R波に先行するPR間隔の安定性を見る。PR安定ならAV同期＝心房粗動（SVT）、PR不安定ならAV解離＝VT。ノミナルの記載は資料により異なる（Current 世代の資料は Passive）。",
   "tags": "AVアソシエーション AV Association AVA サブディスクリミネータ PR間隔 心房粗動 AV解離 Atrial Flutter Abbott Passive ノミナル 世代差"
  },
  {
   "term": "AVアソシエーションデルタ",
   "en": "AV association delta",
   "abbr": "",
   "cat": "ICD",
   "device": "ICD / CRT-D",
   "maker": "Abbott",
   "short": "AVアソシエーションでPR間隔の安定・不安定を分けるしきい値。30〜150ms（ノミナル60ms）。Ellipse™ 世代の資料でもノミナル60msと明記されている。スタビリティデルタとは逆向きで、小さくすると感度、大きくすると特異度が上がる。",
   "tags": "AVアソシエーションデルタ AV association delta 60ms PR間隔 感度 特異度 Abbott"
  },
  {
   "term": "サイナスインターバルヒストリー",
   "en": "Sinus Interval History",
   "abbr": "SIH",
   "cat": "ICD",
   "device": "ICD / CRT-D",
   "maker": "Abbott",
   "short": "［心室のみ］設定のときだけ使えるインターバルスタビリティのサブディスクリミネータ。スタビリティウィンドウ内に CI または IA がサイナスと判定された拍がいくつあるかを数え、SIHカウント（1〜8、ノミナル2）以上あればSVTとする。デュアルチャンバ設定では選べない。",
   "tags": "サイナスインターバルヒストリー Sinus Interval History SIH 心室のみ Not Binned VS Sinus カウント Abbott CI IA サイナス カウント デュアルチャンバでは設定不可"
  },
  {
   "term": "サドンオンセット",
   "en": "Sudden Onset",
   "abbr": "",
   "cat": "ICD",
   "device": "ICD / CRT-D",
   "maker": "Abbott",
   "short": "ノンサイナス拍のインターバルと2・4・6・8拍前のインターバルの差の最大値をオンセットデルタと比べ、突然の立ち上がりならVTとする方式。シングルチャンバや［心室のみ］ではこちらだけが使える。",
   "tags": "サドンオンセット Sudden Onset 不整脈オンセット オンセットデルタ IA 2拍前 4拍前 突然 洞頻拍 Abbott"
  },
  {
   "term": "チャンバオンセット",
   "en": "Chamber Onset",
   "abbr": "",
   "cat": "ICD",
   "device": "ICD / CRT-D",
   "maker": "Abbott",
   "short": "VTゾーンに入ったVイベントから8秒前まで遡り、心房と心室のどちらが先にレート上昇したかで鑑別する方式。有効なイベントは40ms以上短縮しその後も持続しているもの。不整脈オンセットのノミナル。",
   "tags": "チャンバオンセット Chamber Onset 不整脈オンセット 8秒 40ms 有効なVsイベント 有効なAsイベント 発症腔 Abbott"
  },
  {
   "term": "オンセットデルタ",
   "en": "Onset delta",
   "abbr": "",
   "cat": "ICD",
   "device": "ICD / CRT-D",
   "maker": "Abbott",
   "short": "サドンオンセットで突然か緩やかかを分けるしきい値。固定は30〜500ms（ノミナル100ms）、アダプティブは変化率で4〜86％（ノミナル18％）。小さくすると感度、大きくすると特異度が上がる。",
   "tags": "オンセットデルタ Onset delta 100ms 18% 固定 アダプティブ 変化率 感度 特異度 Abbott"
  },
  {
   "term": "SVT ディスクリミネーション タイムアウト",
   "en": "SVT discrimination timeout",
   "abbr": "",
   "cat": "ICD",
   "device": "ICD / CRT-D",
   "maker": "Abbott",
   "short": "VTゾーンでSVTと識別して治療を抑制した場合に働く安全タイマー。Off（ノミナル）または20秒〜60分で、Atlas®までの世代はノミナル30秒。最初のVTインターバルの検出時点から動き、終了時は［タイムアウト後治療］（VT治療／VF治療、ノミナルVF治療）に進む。",
   "tags": "SVTディスクリミネーションタイムアウト SVT discrimination timeout 安全タイマー 治療抑制 タイムアウト後治療 Sustained VT SRD Abbott アトラス 30秒 タイマー起点 VT治療 VF治療"
  },
  {
   "term": "診断基準（If Any／If All）",
   "en": "Diagnosis criteria (If Any / If All)",
   "abbr": "",
   "cat": "ICD",
   "device": "ICD / CRT-D",
   "maker": "Abbott",
   "short": "複数の追加ディスクリミネータの結論が割れたときの統合ルール。If Anyは1つでもVTなら治療、If Allは全部がVTなら治療。［心室のみ］では3つのうち2つとする「2/3の場合」も選べる。",
   "tags": "診断基準 If Any If All 2/3の場合 統合 追加ディスクリミネータ 感度 特異度 Abbott"
  },
  {
   "term": "Passive（ディスクリミネータ設定）",
   "en": "Passive (discriminator)",
   "abbr": "",
   "cat": "ICD",
   "device": "ICD / CRT-D",
   "maker": "Abbott",
   "short": "ディスクリミネータを判定には使わず、データの収集と「Onにしていたらどう診断していたか」の記録だけを行う設定。実際の作動には影響しない。設定変更の影響をエピソード記録で見てからOnにするかを決められる。",
   "tags": "Passive ディスクリミネータ モニタのみ モニターだけ 記録 On Off Abbott"
  },
  {
   "term": "SVT アッパーリミット",
   "en": "SVT upper limit",
   "abbr": "",
   "cat": "ICD",
   "device": "ICD / CRT-D",
   "maker": "Abbott",
   "short": "SVTディスクリミネータを効かせるレートの上限。これを超える速さでは鑑別を行わず治療に進む。ノミナルは2ゾーン設定で「VFと同じ」、3ゾーン設定で「VT-2と同じ」。個別レートも選べる。",
   "tags": "SVTアッパーリミット SVT upper limit レート上限 VFと同じ 鑑別 Abbott 2ゾーン 3ゾーン VT-2と同じ サイナスタキ AFタキ 上限レート"
  },
  {
   "term": "ShockGuard™",
   "en": "ShockGuard Technology",
   "abbr": "",
   "cat": "ICD",
   "device": "ICD / CRT-D",
   "maker": "Abbott",
   "short": "Abbottの不適切作動対策の総称。ゾーン設定、SVTディスクリミネーション、SecureSense™リードノイズ識別、SenseAbility™などを含む。プログラマの設定画面名にも使われる。",
   "tags": "ShockGuard ShockGuard Technology ゾーン設定 SVTディスクリミネーション SecureSense SenseAbility 不適切作動 Abbott"
  },
  {
   "term": "感度と特異度（不整脈識別）",
   "en": "Sensitivity and specificity (arrhythmia discrimination)",
   "abbr": "",
   "cat": "ICD",
   "device": "ICD",
   "maker": "General",
   "short": "VTをVTと識別して治療できる割合が感度、SVTをSVTと識別して治療を抑制できる割合が特異度。ICDの鑑別設定では感度100％を保ったうえで特異度を高めることが求められ、両者はトレードオフになる。",
   "tags": "感度 特異度 Sensitivity Specificity 不整脈識別 SVT鑑別 トレードオフ 不適切作動 治療抑制"
  },
  {
   "term": "Binned／Not Binned",
   "en": "Binned / Not binned",
   "abbr": "",
   "cat": "ICD",
   "device": "ICD / CRT-D",
   "maker": "Abbott",
   "short": "感知した心室イベントが頻拍ゾーンのインターバルとして数えられたか（Binned）、数えられなかったか（Not Binned、マーカ上は「−」）の区別。SIHのカウントで用いる。",
   "tags": "Binned Not Binned ビン マーカ 「−」 VS Sinus SIH 頻拍カウント Abbott"
  },
  {
   "term": "レートオーバーラップ",
   "en": "Rate overlap",
   "abbr": "",
   "cat": "ICD",
   "device": "ICD / CRT-D",
   "maker": "General",
   "short": "上室性のレート上昇がVTゾーンにまで及び、上室頻拍とVTのレートが重なる帯のこと。例：治療が必要なSlow VTが約140min⁻¹にあり、運動でも160min⁻¹まで上がる症例では140〜160min⁻¹が重なる。SVTディスクリミネータはこの重なりがある症例に使う。",
   "tags": "レートオーバーラップ Rate overlap 重なり Slow VT 洞頻拍 SVT鑑別 適応 140 160"
  },
  {
   "term": "二段脈アボイダンス",
   "en": "Bigeminal Avoidance",
   "abbr": "",
   "cat": "ICD",
   "device": "ICD / CRT-D",
   "maker": "Abbott",
   "short": "心室二段脈の短い側のインターバルだけが数えられて検出が成立するのを防ぐAbbottの機能。Tach/Sinusカウンタで頻拍か二段脈かを判定し、二段脈なら治療を回避する。Offにはできない。",
   "tags": "二段脈アボイダンス Bigeminal Avoidance 二段脈 bigeminy 誤検出 Tach/Sinus カウンタ Off不可 Abbott"
  },
  {
   "term": "Tach/Sinus カウンタ",
   "en": "Tach/Sinus counter",
   "abbr": "T/S counter",
   "cat": "ICD",
   "device": "ICD / CRT-D",
   "maker": "Abbott",
   "short": "二段脈アボイダンスが頻拍と二段脈を見分けるためのカウンタ。サイナス拍ごとに−1、2.5秒経過ごとに−1、ノンサイナス拍ごとに+1で数え、3以上なら頻拍、3未満なら二段脈と判定する。",
   "tags": "Tach/Sinus カウンタ T/S counter 二段脈アボイダンス サイナス ノンサイナス 2.5秒 しきい値3 Abbott"
  },
  {
   "term": "VT治療タイムアウト",
   "en": "VT therapy timeout",
   "abbr": "",
   "cat": "ICD",
   "device": "ICD / CRT-D",
   "maker": "Abbott",
   "short": "VTゾーンの治療を続けてよい時間の上限。治療開始からタイマーが動き（画面例60秒）、経過しても頻拍が続けば［タイムアウト トリガ］で指定した治療へ進む。SVTディスクリミネーション タイムアウトとは別物で、設定画面も［ゾーン治療］と異なる。",
   "tags": "VT治療タイムアウト VT therapy timeout ゾーン治療 タイムアウトトリガ 60秒 ATP チャージ開始 Abbott"
  },
  {
   "term": "タイムアウト後治療",
   "en": "Post-timeout therapy",
   "abbr": "",
   "cat": "ICD",
   "device": "ICD / CRT-D",
   "maker": "Abbott",
   "short": "SVTディスクリミネーション タイムアウトの終了時に開始する治療の選択。VT治療かVF治療かを選び、ノミナルはVF治療。レートがVTゾーンにあってもVF治療を開始できる。",
   "tags": "タイムアウト後治療 Post-timeout therapy VT治療 VF治療 ノミナル SVTディスクリミネーションタイムアウト Abbott"
  },
  {
   "term": "テンプレート自動更新",
   "en": "Template auto-update",
   "abbr": "",
   "cat": "ICD",
   "device": "ICD / CRT-D",
   "maker": "Abbott",
   "short": "モーフォロジーの基準波形を定期的に見直す機能。Off／8時間／1日／3・7・14・30日から選ぶ（ノミナル1日）。現テンプレートとの一致率が6/8・80％以上なら継続使用、未満なら現波形を仮採用して8時間後に再判定する。",
   "tags": "テンプレート自動更新 Template auto-update 自動更新 8時間 1day 6/8 80% 仮採用 モーフォロジー Abbott"
  },
  {
   "term": "仮採用テンプレート",
   "en": "Provisional template",
   "abbr": "",
   "cat": "ICD",
   "device": "ICD / CRT-D",
   "maker": "Abbott",
   "short": "自動更新で一致率が6/8・80％未満だったときに一時的に採用される波形。従来のテンプレートも保存され、8時間後の再判定で一致すれば本採用、しなければ破棄して元のテンプレートに戻る。",
   "tags": "仮採用テンプレート Provisional template 自動更新 8時間後 本採用 破棄 モーフォロジー Abbott"
  },
  {
   "term": "モーフォロジースコアリング",
   "en": "Morphology scoring",
   "abbr": "",
   "cat": "ICD",
   "device": "ICD / CRT-D",
   "maker": "Abbott",
   "short": "QRS波形を基線から3つの三角形に分け、それぞれの向き・波高値・面積をテンプレートと突き合わせて一致率を％で出す方法。差がなければ100％マッチ、差が大きいほどノンマッチの割合が増える。",
   "tags": "モーフォロジースコアリング Morphology scoring 三角形 面積 波高値 極性 一致率 100%マッチ Abbott"
  },
  {
   "term": "第2最長／第2最短インターバル",
   "en": "Second longest / second shortest interval",
   "abbr": "",
   "cat": "ICD",
   "device": "ICD / CRT-D",
   "maker": "Abbott",
   "short": "インターバルスタビリティが安定性を測るときに使う値。ウィンドウ内の最長と最短を外れ値として無視し、残りのうち2番目に長い間隔と2番目に短い間隔の差をデルタ値として評価する。",
   "tags": "第2最長 第2最短 second longest second shortest 外れ値 デルタ値 インターバルスタビリティ Abbott"
  },
  {
   "term": "検出の継続（SVT識別後）",
   "en": "Continued detection after SVT classification",
   "abbr": "",
   "cat": "ICD",
   "device": "ICD / CRT-D",
   "maker": "Abbott",
   "short": "SVTと識別して治療を抑制したあとも6心室イベントごとに判定を続けること。VT診断への変化、タイムアウト、VFゾーンへの上昇、SVTアッパーリミット超過、V＞Aへの移行、サイナス復帰のいずれかで終了する。",
   "tags": "検出の継続 6心室イベント 再評価 SVT抑制 サイナス復帰 アッパーリミット V>A タイムアウト Abbott"
  },
  {
   "term": "サイナスレートクロスオーバー",
   "en": "Sinus Rate Crossover",
   "abbr": "",
   "cat": "ICD",
   "device": "ICD / CRT-D",
   "maker": "General",
   "short": "洞頻拍が徐々にレートを上げて検出レートを越えていく様子と、病的頻拍が1拍で検出レートを越える様子を対比した考え方。サドンオンセットが立ち上がりの急峻さでこの2つを分ける根拠になる。",
   "tags": "サイナスレートクロスオーバー Sinus Rate Crossover 洞頻拍 徐々 突然 サドンオンセット 検出レート"
  },
  {
   "term": "心室二段脈",
   "en": "Ventricular bigeminy",
   "abbr": "",
   "cat": "ICD",
   "device": "PM / ICD / CRT",
   "maker": "General",
   "short": "自己収縮と心室期外収縮が交互に現れる調律。短い間隔と長い間隔が交互に並ぶため、短い側だけを数えるICDでは頻拍と誤検出されうる。二段脈アボイダンスはこれを避けるための機能。",
   "tags": "心室二段脈 bigeminy 二段脈 期外収縮 PVC 交互 誤検出 短い間隔 長い間隔"
  },
  {
   "term": "STモニタリング",
   "en": "ST Monitoring",
   "abbr": "",
   "cat": "ICD",
   "device": "ICD / CRT-D",
   "maker": "Abbott",
   "short": "本体缶とRVチップ間の心内心電図から90秒ごとにST偏差を評価し、無症候性心筋虚血を捉えてPatient Notifier で知らせるAbbottの機能。閾値は過去7日間の実測から推奨値が提示される。",
   "tags": "STモニタリング ST Monitoring 虚血 ST偏差 Can to RV Tip 90秒 Patient Notifier 無症候性心筋虚血 Abbott"
  },
  {
   "term": "STシフト／ノンシフト／非分類",
   "en": "Shift / Non-Shift / Non-Classified",
   "abbr": "",
   "cat": "ICD",
   "device": "ICD / CRT-D",
   "maker": "Abbott",
   "short": "STモニタリングの1セットごとの判定。8拍中6拍以上（最大15拍）が閾値以上偏移していればシフト、6/8拍未満ならノンシフト。自己心拍が40min⁻¹以下やペーシング依存、140min⁻¹以上・頻拍ゾーン以上は非分類。",
   "tags": "STシフト Non-Shift Non-Classified 6/8拍 15拍 ペーシング依存 頻拍ゾーン STモニタリング Abbott"
  },
  {
   "term": "Patient Notifier",
   "en": "Patient Notifier",
   "abbr": "",
   "cat": "ICD",
   "device": "ICD / CRT-D",
   "maker": "Abbott",
   "short": "設定した条件を満たしたときに患者本人へ知らせる本体の通知機能。STモニタリングでは、ST偏差が閾値を超えたときに作動する。",
   "tags": "Patient Notifier 患者通知 アラート STモニタリング 閾値 Abbott"
  },
  {
   "term": "リードノイズ検出カウンター",
   "en": "Lead Noise Detection Counter",
   "abbr": "LNDC",
   "cat": "ICD",
   "device": "ICD / CRT-D",
   "maker": "Abbott",
   "short": "SecureSense™ がリードノイズを判定するためのカウンタ。カウンタが10を超えるとノイズと判断して治療を抑制し、10以下ならノイズではないとして治療を実行する。",
   "tags": "リードノイズ検出カウンター Lead Noise Detection Counter LNDC SecureSense 10 治療抑制 Abbott"
  },
  {
   "term": "V波ダブルカウント",
   "en": "R-wave double counting (ventricular)",
   "abbr": "",
   "cat": "トラブル",
   "device": "ICD / CRT-D",
   "maker": "General",
   "short": "1つの心室興奮を2回数えてしまう現象。幅の広いQRSや脚ブロックで起こりやすく、頻拍の過剰検出につながる。心室オーバーセンシングの原因の一つとして報告されている。**T波オーバーセンシング（TWOS）との違いは、Vs までの間隔で見分ける**（BIOTRONIK 資料）。Wide QRS のダブルカウントは**心室内伝導障害等により幅広い QRS である場合に、1つの QRS を2回感知してしまうこと**で、**脱分極の正常値は 60〜100ms、120ms 以上は CRT 適応**の目安。TWOS なら 350〜440ms（Long QT で 450ms 以上）と、離れた位置に出る。",
   "tags": "V波ダブルカウント R波ダブルカウント double counting 心室オーバーセンシング 幅広QRS 脚ブロック 不適切作動 TWOSとの違い 60〜100ms 120ms CRT適応 350〜440ms 心室内伝導障害 幅広QRS BIOTRONIK"
  },
  {
   "term": "テンプレートペーシングヒステリシス",
   "en": "Template pacing hysteresis",
   "abbr": "",
   "cat": "ICD",
   "device": "ICD / CRT-D",
   "maker": "Abbott",
   "short": "心室ペーシング率の高い症例でもモーフォロジーのテンプレートを取得できるようにする機能。ノミナルOff（CRTデバイスではOn）。1週間更新されないと夜間（レストレート設定時はその時間）に作動し、120サイクル以上は作動しない。",
   "tags": "テンプレートペーシングヒステリシス Template pacing hysteresis 自己伝導 夜間 レストレート 120サイクル CRT Abbott"
  },
  {
   "term": "テンプレートの時相合わせ（基準点）",
   "en": "Template alignment (fiducial point)",
   "abbr": "",
   "cat": "ICD",
   "device": "ICD / CRT-D",
   "maker": "Abbott",
   "short": "ファーフィールドMDで、テンプレートと頻拍中のRV Coil-Can波形を比べる際に時相を揃えるしくみ。RV Tip-Ring の心内心電図を基準点として使い、判定そのものには用いない。",
   "tags": "基準点 時相 アライメント fiducial RV Tip-Ring RV Coil-Can ファーフィールドMD テンプレート Abbott"
  },
  {
   "term": "細胞膜反応時間",
   "en": "Membrane response time",
   "abbr": "",
   "cat": "ICD",
   "device": "ICD / CRT-D",
   "maker": "General",
   "short": "ショック通電に対して心筋細胞膜が応答するのにかかる時間。約3.5msとされ、この時間に対して通電が長すぎても短すぎても除細動の効率が落ちる。パルス幅調整の根拠になる。",
   "tags": "細胞膜反応時間 membrane response time 3.5ms パルス幅 チルト 除細動閾値 DeFT Response"
  },
  {
   "term": "無症候性心筋虚血",
   "en": "Silent myocardial ischemia",
   "abbr": "",
   "cat": "疾患",
   "device": "PM / ICD / CRT",
   "maker": "General",
   "short": "胸痛を伴わずに起こる心筋虚血。症候性に比べ心事故の発生が2〜7倍多いとされる。痛みが出にくい背景として加齢による疼痛閾値の上昇、糖尿病性神経障害、高次脳機能障害が挙げられる。",
   "tags": "無症候性心筋虚血 silent ischemia 無痛性 糖尿病性神経障害 疼痛閾値 心事故 STモニタリング"
  },
  {
   "term": "チップ-リング間隔（電極間隔）",
   "en": "Tip-to-ring spacing",
   "abbr": "",
   "cat": "リード",
   "device": "PM / ICD / CRT",
   "maker": "General",
   "short": "双極リードの先端電極とリング電極の距離。間隔が狭いほど感知する範囲が局所に限られ、ファーフィールドR波の混入が減る。心房リードでは間隔が広いほどFFRWの検出率が上がると報告されている。",
   "tags": "チップ-リング間隔 電極間隔 Tip-to-Ring spacing 1.1mm 10mm FFRW ファーフィールド 心房リード OptiSense"
  },
  {
   "term": "ビニング（Binning）",
   "en": "Binning",
   "abbr": "",
   "cat": "ICD",
   "device": "ICD / CRT-D",
   "maker": "Abbott",
   "short": "AbbottのICDが心室イベントをゾーンに振り分けて積算する方式。CIとIAが同じゾーンならそのゾーンへ、異なるゾーンなら速いほうへBinし、どちらかがサイナスゾーンなら保留（Not Binned）とする。",
   "tags": "Binning ビニング Binned Not Binned CI IA 積算 ゾーン 振り分け Abbott"
  },
  {
   "term": "カレントインターバル",
   "en": "Current Interval",
   "abbr": "CI",
   "cat": "ICD",
   "device": "ICD / CRT-D",
   "maker": "Abbott",
   "short": "連続する2つの心室イベント（VS-VS、VS-VP、VP-VS、VP-VP）の間隔をミリ秒に換算した値。頻拍検出でインターバルアベレージと組み合わせて使う。",
   "tags": "Current Interval CI カレントインターバル 心室イベント 間隔 VS VP Binning"
  },
  {
   "term": "インターバルアベレージ",
   "en": "Interval Average",
   "abbr": "IA",
   "cat": "ICD",
   "device": "ICD / CRT-D",
   "maker": "Abbott",
   "short": "カレントインターバルと直前3心拍を足して4で割った平均値。平均レートの変化をなめらかにとらえるために使う。サドンオンセットの比較やATPのBCL算出でも基準になる。",
   "tags": "Interval Average IA インターバルアベレージ 4拍平均 平均レート サドンオンセット BCL Binning"
  },
  {
   "term": "サイナス再検出",
   "en": "Sinus redetection",
   "abbr": "",
   "cat": "ICD",
   "device": "ICD / CRT-D",
   "maker": "Abbott",
   "short": "頻拍が停止して洞調律に戻ったと判断する条件。プログラムされたインターバル数ぶんの VS または VP が必要で、Fast 3／Nominal 5／Slow 7 インターバルから選ぶ。VS・VP は連続である必要はないが、\"F\"／\"T2\"／\"T\" の Binned が入るとカウントはリセットされる。",
   "tags": "サイナス再検出 Sinus redetection サイナス復帰 3 5 7 インターバル 頻拍停止 Abbott 連続でなくてよい リセット Binned F T2 T"
  },
  {
   "term": "再検出（頻拍）",
   "en": "Redetection",
   "abbr": "",
   "cat": "ICD",
   "device": "ICD / CRT-D",
   "maker": "General",
   "short": "初回の治療後に頻拍がまだ続いているかを判定するための条件。初回検出よりインターバル数を少なくするのが原則で、AbbottではVTゾーン6〜20（ノミナル6）、VFゾーンは6インターバル固定。",
   "tags": "再検出 Redetection 初回検出 VT再検出 VF再検出 6インターバル 固定 治療後"
  },
  {
   "term": "最高感度（可変センシング）",
   "en": "Maximum sensitivity",
   "abbr": "",
   "cat": "センシング",
   "device": "ICD / CRT-D",
   "maker": "Abbott",
   "short": "可変センシングで感度が減衰しきったときに到達する最も鋭い値。これより鈍くはならず、センシング可能な最小の心内活動電位を決める。Abbottは心室で Defibrillator と Pacemaker を個別に設定でき、Current™ 世代のノミナルは心房0.2mV・心室Defib 0.3mV。プログラマ上の項目名は Minimum threshold（最小感度）。",
   "tags": "最高感度 最高到達感度 Maximum sensitivity Minimum threshold 最小感度 0.2mV 0.3mV Defibrillator Pacemaker 個別 SenseAbility 可変センシング"
  },
  {
   "term": "BCL",
   "en": "Burst Cycle Length",
   "abbr": "BCL",
   "cat": "ICD",
   "device": "ICD / CRT-D",
   "maker": "Abbott",
   "short": "ATPの刺激間隔を、頻拍のレートに対する割合で指定する設定。検出時のインターバルアベレージ（IA）をVTレートとして判断し、その設定％のインターバルでペーシングを入れる。設定50〜100％（ノミナル85％）。",
   "tags": "BCL Burst Cycle Length バーストサイクルレングス ATP 刺激間隔 85% IA 頻拍周期"
  },
  {
   "term": "Min BCL",
   "en": "Minimum Burst Cycle Length",
   "abbr": "",
   "cat": "ICD",
   "device": "ICD / CRT-D",
   "maker": "Abbott",
   "short": "ATPの刺激間隔がこれより短くならないようにする下限。スキャンやランプで間隔を詰めていってもこの値で止まる。画面例は200ms。 [ATP BCL] は [Min BCL] 以上でなければならず、検出インターバル×BCL(％) が Min BCL を下回るとプログラマが競合として警告する。",
   "tags": "Min BCL 最小BCL 下限 200ms ATP スキャン ランプ 刺激間隔"
  },
  {
   "term": "バースト回数",
   "en": "Number of Bursts",
   "abbr": "",
   "cat": "ICD",
   "device": "ICD / CRT-D",
   "maker": "Abbott",
   "short": "ATP中に出力されるペーシングバーストを何回実施するかの設定。設定1、2、…15（ノミナル3）。",
   "tags": "バースト回数 Number of Bursts ATP シーケンス 3回 15回 バースト"
  },
  {
   "term": "刺激回数",
   "en": "Number of Stimuli",
   "abbr": "",
   "cat": "ICD",
   "device": "ICD / CRT-D",
   "maker": "Abbott",
   "short": "各バーストにおいて出力される刺激（パルス）の数。設定2、3、…20（ノミナル8）。多いほど停止率は上がるが、加速のリスクも増える。",
   "tags": "刺激回数 Number of Stimuli パルス数 8発 20発 ATP バースト"
  },
  {
   "term": "追加刺激／バースト",
   "en": "Add Stimuli Per Burst",
   "abbr": "",
   "cat": "ICD",
   "device": "ICD / CRT-D",
   "maker": "Abbott",
   "short": "最初のバーストのあと、バーストごとに刺激を1つずつ追加していく設定。バーストあたりの全刺激数は20刺激までに制限される。設定 On／Off（ノミナル Off）。",
   "tags": "追加刺激 Add Stimuli Per Burst バーストあたり 20刺激 ATP"
  },
  {
   "term": "リアダプティブ",
   "en": "Readaptive",
   "abbr": "",
   "cat": "ICD",
   "device": "ICD / CRT-D",
   "maker": "Abbott",
   "short": "ATPを行う前に毎回VTのサイクルレングスを測定し直してBCLを計算する設定。頻拍周期が変化していく症例に対応できる。",
   "tags": "リアダプティブ Readaptive ATP BCL VTサイクルレングス 再測定"
  },
  {
   "term": "スキャン ステップ",
   "en": "Scan Step",
   "abbr": "",
   "cat": "ICD",
   "device": "ICD / CRT-D",
   "maker": "Abbott",
   "short": "ATPでスキャンをOnにしたとき、1つのバーストと次のバーストとのあいだで初期BCLを短縮する幅。ランプステップがバースト内の短縮幅であるのに対し、こちらはバースト間の短縮幅。",
   "tags": "スキャンステップ Scan Step ランプステップ Ramp Step 最大ステップ 10ms ATP バースト間"
  },
  {
   "term": "キャパシタ リフォーミング",
   "en": "Capacitor reformation",
   "abbr": "",
   "cat": "ICD",
   "device": "ICD / CRT-D",
   "maker": "General",
   "short": "アルミ電解コンデンサの酸化アルミニウム被膜が長期間の未使用で失われた状態（Deformation）を、充電によって回復させる操作。放置するとチャージ時間が延長し電池消耗が進むため、ICDは定期的に自動で実施する。",
   "tags": "キャパシタ リフォーミング Reformation Deformation 酸化被膜 アルミ電解コンデンサ チャージ時間 メンテナンス"
  },
  {
   "term": "キャパシタ メンテナンス",
   "en": "Capacitor maintenance",
   "abbr": "",
   "cat": "ICD",
   "device": "ICD / CRT-D",
   "maker": "Abbott",
   "short": "キャパシタの被膜劣化から再形成までの一連の流れを指すAbbottの呼称。設定したチャージインターバル（1〜6か月）ごとに自動で行われ、手動実行では最大電圧までチャージしたのち約1分で完了する。開始後は中止できない。",
   "tags": "キャパシタメンテナンス Capacitor maintenance チャージインターバル 845V 1〜6か月 手動 自動 中止できない"
  },
  {
   "term": "パリレンコーティング",
   "en": "Parylene coating",
   "abbr": "",
   "cat": "リード",
   "device": "ICD",
   "maker": "Abbott",
   "short": "ICDリードのトラブル発生原因への対策として用いられる被膜。DynamicTx（ショート発生時の対策）、SecureSense（検出強化と不適切作動低減）と並ぶ、リード不全対策の3本柱のひとつと位置づけられている。",
   "tags": "パリレンコーティング Parylene coating リード不全対策 DynamicTx SecureSense 被膜 絶縁"
  },
  {
   "term": "過電流検出",
   "en": "Over-Current Detection",
   "abbr": "OCD",
   "cat": "ICD",
   "device": "ICD / CRT-D",
   "maker": "Abbott",
   "short": "高電圧ショックの放電時に電流値を測定し、過電流を検出した時点で放電を自動的に中止する機能。Abbottの判定値は60A。デバイスとリードを過大な負荷から守るための仕組みで、DynamicTx はこれに極性の自動変更を加えたもの。",
   "tags": "過電流検出 OCD Over-Current Detection 60A 放電中止 ショート 絶縁不良 DynamicTx"
  },
  {
   "term": "DynamicTx™",
   "en": "DynamicTx",
   "abbr": "",
   "cat": "ICD",
   "device": "ICD / CRT-D",
   "maker": "Abbott",
   "short": "除細動系に電気的ショートが生じた際、過電流を検出して放電を中止し、頻拍が続いていれば次の治療でショック極性を自動的に変更する機能。RV−SVC/CAN → RV/CAN → RV/SVC の順に切り替える。",
   "tags": "DynamicTx ダイナミックTx 過電流 OCD 60A ショック極性 RV SVC CAN 絶縁不良 Abbott"
  },
  {
   "term": "SecureSense™",
   "en": "SecureSense",
   "abbr": "",
   "cat": "ICD",
   "device": "ICD / CRT-D",
   "maker": "Abbott",
   "short": "RV Tip-Ring（近接）とRV Coil-Can（遠隔）のインターバルを比較し、相関がなければリードノイズと判断して治療を抑制する機能。設定は On（ノミナル）／Off／Passive。",
   "tags": "SecureSense セキュアセンス リードノイズ RV Tip-Ring RV Coil-Can near field far field 相関 治療抑制 Abbott"
  },
  {
   "term": "エピソーダルペーシング",
   "en": "Episodal pacing",
   "abbr": "",
   "cat": "ICD",
   "device": "ICD / CRT-D",
   "maker": "Abbott",
   "short": "頻拍を検出しているあいだ、徐脈ペーシングを非トラッキングモード（VVI／DDI／AAI）へ切り替える機能。心室イベントが3つVT/VFにBinされると開始し、サイナス復帰まで継続する。",
   "tags": "エピソーダルペーシング Episodal pacing 非トラッキングモード DDI VVI AAI 頻拍中 サイナス復帰 Abbott"
  },
  {
   "term": "If Any／If All（SVT診断オプション）",
   "en": "If Any / If All",
   "abbr": "",
   "cat": "ICD",
   "device": "ICD / CRT-D",
   "maker": "Abbott",
   "short": "レートブランチ内の追加ディスクリミネータで診断が割れたときの扱いを決める設定。If Any は1つでもVTと診断すれば治療、If All は全員一致でVTと診断したときだけ治療する（ノミナル）。If Any は感度側、If All は特異度側に働く。",
   "tags": "If Any If All SVT診断オプション 診断 レートブランチ ディスクリミネータ 感度 特異度 ノミナル Abbott"
  },
  {
   "term": "ASC",
   "en": "Auto Sensitivity Control",
   "abbr": "ASC",
   "cat": "センシング",
   "device": "ICD / CRT-D",
   "maker": "Abbott",
   "short": "AbbottのICDの可変センシング機構の正式名称で、製品名は SenseAbility™。Photon® DR 以降の St. Jude Medical・ICD 全機種に搭載されている。",
   "tags": "ASC Auto Sensitivity Control SenseAbility 可変センシング 自動感度調整 Photon DR Abbott 全機種"
  },
  {
   "term": "デジタル整流波形",
   "en": "Digitally Rectified Signal",
   "abbr": "",
   "cat": "センシング",
   "device": "ICD / CRT-D",
   "maker": "Abbott",
   "short": "フィルタ処理した心内電位を、すべて陽性の単相性波形に置き換えたもの。AbbottのICDはこの整流後の波形に対して感度のしきい値を当てて感知を判定する。波形の向きに左右されずに波高を評価できる。",
   "tags": "デジタル整流 Digitally Rectified Signal Filtered Signal 単相性 整流 陽性 フィルタ処理 センシング Abbott"
  },
  {
   "term": "センシングモード（自動／固定）",
   "en": "Sensing mode (auto / fixed)",
   "abbr": "",
   "cat": "センシング",
   "device": "ICD / CRT-D",
   "maker": "Abbott",
   "short": "感度を自動で可変させるか一定に保つかの選択。AbbottのICDでは心房のみ自動と固定を選べ、固定にすると通常のペースメーカと同じ固定感度になる。心室は自動のみで固定は選べない。",
   "tags": "センシングモード オートセンシング 自動 固定 Fixed Sensing Automatic Sensing 心房のみ 心室 Abbott"
  },
  {
   "term": "ペーシング後 Threshold Start",
   "en": "Post-Paced Threshold Start",
   "abbr": "",
   "cat": "センシング",
   "device": "ICD / CRT-D",
   "maker": "Abbott",
   "short": "ペーシング後の可変センシングで用いる開始感度。ペーシング後はR波・P波が存在しないため、センシング後のように％では指定できず mV で直接設定する（0.2〜3.0mV）。心室では［Auto］が選べ、レート上昇に応じて値が下がる。",
   "tags": "ペーシング後 Threshold Start Post-Paced Threshold Start 0.2 3.0mV Auto QT間隔短縮 模倣 Abbott"
  },
  {
   "term": "ペーシング後不応期（ICD）",
   "en": "Pace Refractory",
   "abbr": "",
   "cat": "センシング",
   "device": "ICD / CRT-D",
   "maker": "Abbott",
   "short": "ペーシング後に設けるセンシングの不応期。Abbottの心室では 125ms／160〜400ms（30ms刻み）／440／470ms から選び、ノミナルは250ms。センシング後の不応期（センシング不応期）とは別に設定する。",
   "tags": "ペーシング後不応期 Pace Refractory 250ms 125ms 440 470 センシング不応期 SRP Abbott"
  },
  {
   "term": "Far Rサプレッション",
   "en": "Far R suppression",
   "abbr": "",
   "cat": "センシング",
   "device": "PM / ICD / CRT",
   "maker": "Abbott",
   "short": "Atlas+Ⅱ までの世代で PVAB に相当していた機能の名称。心室ペーシング後・センシングイベント後に心房不応期を設け、心房チャンネルがファーフィールドR波を検出するのを防ぐ。Current™ 以降は PVAB という名称に変わった（機能は同じ）。",
   "tags": "Far Rサプレッション Far R suppression PVAB Atlas+II Current 名称変更 ファーフィールドR波 心房ブランキング Abbott"
  },
  {
   "term": "ゾーン設定（Configuration）",
   "en": "Zone configuration",
   "abbr": "",
   "cat": "ICD",
   "device": "ICD / CRT-D",
   "maker": "Abbott",
   "short": "段階的に治療を行うために検出ゾーンをいくつ置くかの設定。Off／1ゾーン／2ゾーン／3ゾーンから選ぶ。Off は「除細動機能Off・抗徐脈機能On または Off」を意味し、手術時や不適切作動の回避に用いる。",
   "tags": "ゾーン設定 Configuration 0〜3ゾーン Off 1ゾーン 2ゾーン 3ゾーン 除細動機能Off 抗徐脈機能 電気メス Abbott"
  },
  {
   "term": "前回設定の復帰",
   "en": "Restore previous settings",
   "abbr": "",
   "cat": "ICD",
   "device": "ICD / CRT-D",
   "maker": "Abbott",
   "short": "ゾーン設定をOffにする際、Offにする前の設定をICDが記憶しておき、あとから呼び出す機能。［前回設定の復帰］ボタンで呼び出せ、同一のプログラマでなくても復帰できる。",
   "tags": "前回設定の復帰 Restore ゾーン設定Off 記憶 呼び出し 別のプログラマ 手術 Abbott"
  },
  {
   "term": "CVRT",
   "en": "Cardioversion Therapy",
   "abbr": "CVRT",
   "cat": "ICD",
   "device": "ICD / CRT-D",
   "maker": "Abbott",
   "short": "Abbottのプログラマ画面で同期下ショック（カルディオバージョン）を指す表記。VTゾーンの治療は［ATP／CVRT／Off］から選び、ATP治療の後に選べるのは CVRT か Off だけ。最大出力での治療は Defib と表記される。",
   "tags": "CVRT Cardioversion Therapy カルディオバージョン 同期下ショック Defib ATP ゾーン治療 Abbott"
  },
  {
   "term": "Binnedマーカ（T／T2／F）",
   "en": "Binned markers",
   "abbr": "",
   "cat": "ICD",
   "device": "ICD / CRT-D",
   "maker": "Abbott",
   "short": "AbbottのICDのマーカーで、どのゾーンに振り分け（Bin）られたかを示す記号。VTゾーンが T、VT-2ゾーンが T2、VFゾーンが F。サイナスや Not Binned の拍には印が付かないため、カウントが進んでいない区間が読み取れる。",
   "tags": "Binnedマーカ T T2 F マーカ VTゾーン VT-2 VFゾーン Not Binned 積算 検出 Abbott"
  },
  {
   "term": "モニタゾーン",
   "en": "Monitor zone",
   "abbr": "",
   "cat": "ICD",
   "device": "ICD / CRT-D",
   "maker": "General",
   "short": "治療を行わず記録だけを行うよう設定した検出ゾーン。頻拍の頻度や持続を把握したいが治療は避けたい場合に使う。Abbottでは2ゾーン設定のVT、3ゾーン設定のVT-1に設定でき、VT-2には設定できない。",
   "tags": "モニタゾーン Monitor zone モニタのみ 治療なし 記録 VT-1 VT-2 設定できない Abbott"
  },
  {
   "term": "再検出レート",
   "en": "Redetection rate / interval",
   "abbr": "",
   "cat": "ICD",
   "device": "ICD / CRT-D",
   "maker": "Abbott",
   "short": "治療後に頻拍が続いているかを判定するときのゾーン境界。［VFと同じ］［VF＋50ms］［VTと同じ］［VT＋30ms］または個別レートから選ぶ。遅い側へ広げると、治療後にレートが落ちた頻拍も同じゾーンで捉えられる。",
   "tags": "再検出レート Redetection rate VFと同じ VF+50ms VTと同じ VT+30ms ゾーン境界 治療後 Abbott"
  },
  {
   "term": "FastPath™ サマリー",
   "en": "FastPath Summary",
   "abbr": "",
   "cat": "フォロー",
   "device": "ICD / CRT-D",
   "maker": "Abbott",
   "short": "Merlin™ PCS の初期画面で、アラート・電池状態・テスト結果（閾値、波高値、リードインピーダンス、HVリードインピーダンス）・ゾーン設定・エピソード数・ペーシング率を1画面にまとめて表示する。**AVEIR™ DR では表示が変わり、RA デバイス用と RV デバイス用の2つの独立したバッテリーメーターが並ぶ。**保存したエピソード（最大4つの AMS EGM）と i2i 診断データにもこのページからアクセスできる。",
   "tags": "FastPath サマリー FastPath Summary Merlin PCS 初期画面 アラート エピソード数 AP% VP% AMS% Abbott AVEIR DR バッテリーメーター2つ RA RV AMS EGM 4つ i2i診断データ リードレス"
  },
  {
   "term": "デフォーメーション",
   "en": "Deformation",
   "abbr": "",
   "cat": "ICD",
   "device": "ICD / CRT-D",
   "maker": "General",
   "short": "ICDのキャパシタが長時間チャージされないと、誘電体の酸化アルミニウム被膜がアルミニウムに変化してしまう現象。チャージ時間の延長と電池消耗を招くため、定期的なリフォーミングで被膜を再形成する。",
   "tags": "デフォーメーション Deformation キャパシタ 酸化アルミニウム 被膜 劣化 チャージ時間延長"
  },
  {
   "term": "リフォーメーション",
   "en": "Reformation",
   "abbr": "",
   "cat": "ICD",
   "device": "ICD / CRT-D",
   "maker": "General",
   "short": "デフォーメーションで失われたキャパシタの酸化被膜を、チャージによって再形成すること。Deformation → Capacitor Maintenance → Reformation という流れで説明される。",
   "tags": "リフォーメーション Reformation リフォーミング キャパシタ 被膜再形成 メンテナンス"
  },
  {
   "term": "ダンプ（キャパシタ）",
   "en": "Dump",
   "abbr": "",
   "cat": "ICD",
   "device": "ICD / CRT-D",
   "maker": "Abbott",
   "short": "キャパシタに残っている電荷を体内へ通電せずに放出させる操作。AbbottではAtlas+Ⅱまでの世代に［テスト］＞［キャパシタ］画面の［ダンプ］項目があり、Current™以降は自動でダンプが行われる。",
   "tags": "ダンプ Dump キャパシタ 残存電圧 Atlas+II Current 自動ダンプ 放電"
  },
  {
   "term": "残存電圧",
   "en": "Residual voltage",
   "abbr": "",
   "cat": "ICD",
   "device": "ICD / CRT-D",
   "maker": "Abbott",
   "short": "キャパシタ メンテナンスやアボートされた治療のあとにキャパシタへ残っている電圧。Abbottの資料ではおおよそ1時間かけてゆっくりと消散していくとされ、プログラマの［キャパシタ］画面で確認できる。",
   "tags": "残存電圧 Residual voltage キャパシタ 1時間 消散 ダンプ Abbott"
  },
  {
   "term": "チャージ インターバル",
   "en": "Charge interval",
   "abbr": "",
   "cat": "ICD",
   "device": "ICD / CRT-D",
   "maker": "Abbott",
   "short": "キャパシタ メンテナンスを自動で行う間隔。1〜6か月で設定する。変更してもスケジュールされていた（古い設定の）メンテナンスが実施されるまでタイマーはリセットされないため、直ちに切り替えるには手動でメンテナンスを実施する。",
   "tags": "チャージインターバル Charge interval キャパシタメンテナンス 1〜6か月 3か月 タイマー リセット"
  },
  {
   "term": "前回最大チャージ",
   "en": "Last maximum charge",
   "abbr": "",
   "cat": "ICD",
   "device": "ICD / CRT-D",
   "maker": "Abbott",
   "short": "プログラマの［キャパシタ］／［バッテリー & リード］画面に表示される、直近のフルチャージに要した時間とその実施日。チャージ時間の延長は被膜劣化と電池消耗の両方のサインになるため、推移で判断する。",
   "tags": "前回最大チャージ Last maximum charge チャージタイム 充電時間 キャパシタ 電池消耗 Abbott"
  },
  {
   "term": "アボーテッド セラピー",
   "en": "Aborted therapy",
   "abbr": "",
   "cat": "ICD",
   "device": "ICD / CRT-D",
   "maker": "General",
   "short": "チャージ中に頻拍の停止（サイナス再検出）が確認され、チャージを中断して治療そのものを断念すること。ノンコミッテッド方式の帰結で、記録には「チャージしたが放電しなかった」形で残る。故障ではない。",
   "tags": "アボーテッドセラピー Aborted therapy Abort 治療の中止 中断 放棄 ノンコミッテッド サイナス再検出 チャージ中止"
  },
  {
   "term": "ノンサイナス コンプレックス",
   "en": "Non-Sinus Complex",
   "abbr": "",
   "cat": "ICD",
   "device": "ICD / CRT-D",
   "maker": "Abbott",
   "short": "頻拍ゾーンにBinされた拍のこと。AbbottのICDはチャージ終了後に一拍飛ばし、次のノンサイナス コンプレックスに同期して通電する。「Sinus」および「Not Binned」の拍には同期しない。",
   "tags": "ノンサイナスコンプレックス Non-Sinus Complex Binned Not Binned Sinus 同期 ショック 一拍飛ばし Abbott"
  },
  {
   "term": "ランプ ステップ",
   "en": "Ramp Step",
   "abbr": "",
   "cat": "ICD",
   "device": "ICD / CRT-D",
   "maker": "Abbott",
   "short": "ATPでランプをOnにしたとき、1つのバースト内で各ペーシングインターバルを短縮していく量。スキャンステップがバースト間の短縮幅であるのに対し、こちらはバースト内の短縮幅。ノミナル10。",
   "tags": "ランプステップ Ramp Step ATP ランプ バースト内 短縮 スキャンステップ 10ms"
  },
  {
   "term": "最大ステップ",
   "en": "Max Step",
   "abbr": "",
   "cat": "ICD",
   "device": "ICD / CRT-D",
   "maker": "Abbott",
   "short": "ATPのスキャンで短縮できる合計量の上限。リアダプティブをOnにすると設定できるようになり、ノミナル50msで、50ms以上はステップしない。",
   "tags": "最大ステップ Max Step 最大スキャンステップ ATP スキャン リアダプティブ 50ms 上限"
  },
  {
   "term": "ATP パルス振幅",
   "en": "ATP Pulse Amplitude",
   "abbr": "",
   "cat": "ICD",
   "device": "ICD / CRT-D",
   "maker": "Abbott",
   "short": "抗頻拍ペーシングの出力電圧。通常の徐脈ペーシングより高出力に設定し、Abbottでは7.5V。捕捉できなければ頻拍に介入できないため、余裕をもった設定にする。",
   "tags": "ATPパルス振幅 ATP Pulse Amplitude 7.5V 抗頻拍ペーシング 出力 高出力"
  },
  {
   "term": "ATP パルス幅",
   "en": "ATP Pulse Width",
   "abbr": "",
   "cat": "ICD",
   "device": "ICD / CRT-D",
   "maker": "Abbott",
   "short": "抗頻拍ペーシングのパルス幅。Abbottでは1.0msまたは1.5msに設定する。通常の徐脈ペーシングより広く取り、確実な捕捉を狙う。",
   "tags": "ATPパルス幅 ATP Pulse Width 1.0ms 1.5ms 抗頻拍ペーシング 捕捉"
  },
  {
   "term": "固定チルト",
   "en": "Fixed Tilt",
   "abbr": "",
   "cat": "ICD",
   "device": "ICD / CRT-D",
   "maker": "Abbott",
   "short": "ショック波形をチルト（％）で指定し、パルス幅を自動調整させる設定方法。Abbottでは Nominal 設定にあたり、CVRTとDefibで別個に設定できる。チルト固定のときショック出力はジュールで設定する。",
   "tags": "固定チルト Fixed Tilt チルト固定 65% Nominal CVRT Defib パルス幅自動調整 DeFT Response"
  },
  {
   "term": "固定パルス幅",
   "en": "Fixed Pulse Width",
   "abbr": "",
   "cat": "ICD",
   "device": "ICD / CRT-D",
   "maker": "Abbott",
   "short": "ショック波形をパルス幅（ms）で指定し、チルトを自動調整させる設定方法。CVRTとDefibで別個に設定でき、このときショック出力は電圧で設定する（J値は予測値）。ショックインピーダンスに左右されにくい。",
   "tags": "固定パルス幅 Fixed Pulse Width パルス幅固定 チルト自動調整 電圧設定 SJM DeFT Response"
  },
  {
   "term": "頻拍の加速（ATP）",
   "en": "Acceleration by ATP",
   "abbr": "",
   "cat": "ICD",
   "device": "ICD / CRT-D",
   "maker": "General",
   "short": "ATPによって心室頻拍がより速い頻拍や心室細動へ移行してしまうこと。バースト回数・刺激回数を増やすほど停止率とともに加速のリスクも上がる。血行動態が破綻しているVTでは特に注意する。",
   "tags": "頻拍の加速 加速 増悪 acceleration ATP プロアリズミア VT VF 刺激回数 バースト回数"
  },
  {
   "term": "HVLIC",
   "en": "High Voltage Lead Integrity Check",
   "abbr": "HVLIC",
   "cat": "ICD",
   "device": "ICD / CRT-D",
   "maker": "Abbott",
   "short": "除細動コイルの低抵抗値を検出する仕組み。HVLICで低抵抗を検出しても DynamicTx™ による極性の自動変更は行われない。極性変更が働くのは実際の放電でOCD（60A以上）を検出したときだけ。",
   "tags": "HVLIC High Voltage Lead Integrity Check 除細動コイル 低抵抗 DynamicTx OCD 極性変更されない"
  },
  {
   "term": "リファレンス インピーダンス",
   "en": "Reference impedance",
   "abbr": "",
   "cat": "心不全",
   "device": "ICD / CRT-D",
   "maker": "Abbott",
   "short": "CorVue™ が比較の基準に使うインピーダンス。ICDは最初の12日間、CRT-Dは14日間かけて作成し、この間データは表示されない。実測（日別）インピーダンスがこれを下回る状態が続くとアラートに向かってカウントが進む。",
   "tags": "リファレンスインピーダンス Reference impedance 基準インピーダンス CorVue 12日 14日 日別インピーダンス"
  },
  {
   "term": "日別インピーダンス",
   "en": "Daily impedance",
   "abbr": "",
   "cat": "心不全",
   "device": "ICD / CRT-D",
   "maker": "Abbott",
   "short": "CorVue™ が2時間ごとに測定したインピーダンスを、その日の平均値として算出したもの。実測インピーダンスとも呼ぶ。トレンド画面ではリファレンスと重ねて表示される。",
   "tags": "日別インピーダンス Daily impedance 実測インピーダンス 2時間ごと 平均値 CorVue トレンド"
  },
  {
   "term": "CorVue™ トリガ日数",
   "en": "CorVue trigger days",
   "abbr": "",
   "cat": "心不全",
   "device": "ICD / CRT-D",
   "maker": "Abbott",
   "short": "CorVue™ がアラートを出すまでにうっ血状態が続く必要のある日数。8〜18日で設定し、ノミナルは CRT-D 14日／ICD 13日。ここでいう1日はインデックス12カウント分で、暦の1日とは一致しない。",
   "tags": "CorVueトリガ日数 trigger days 8〜18日 13日 14日 カレンダー日数 12カウント CorVue"
  },
  {
   "term": "CorVue™ インデックス",
   "en": "CorVue index",
   "abbr": "",
   "cat": "心不全",
   "device": "ICD / CRT-D",
   "maker": "Abbott",
   "short": "CorVue™ が2時間ごとの判定を積み上げるカウンター。12カウントで1日と定義し、実測がリファレンスを下回れば+1、下回らなければ−1する。設定日数（日数×12）に達し、さらに12回連続で増加するとアラートをトリガする。",
   "tags": "CorVueインデックス CorVue index カウンター 12カウント 1日 132 144 増減 アラート"
  },
  {
   "term": "CorVue™ モニタリング",
   "en": "CorVue monitoring",
   "abbr": "",
   "cat": "心不全",
   "device": "ICD / CRT-D",
   "maker": "Abbott",
   "short": "Abbottの胸郭インピーダンスによる心不全モニタ。2時間ごとに測定し、リファレンスを下回る状態が設定日数続くとアラートする。ノミナルはOff。植込み後30日を経過するまで使用しない。",
   "tags": "CorVue CorVueモニタリング 胸郭インピーダンス 経胸壁インピーダンス 心不全 肺水腫 うっ血 ノミナルOff 30日"
  },
  {
   "term": "ペイシェント ノーティファイアー",
   "en": "Patient notifier",
   "abbr": "",
   "cat": "ICD",
   "device": "PM / ICD / CRT",
   "maker": "Abbott",
   "short": "アラートを本体から患者本人に知らせる通知経路。［アラート トリガ］画面で項目ごとにチェックし、［全ノーティファイアー無効］でまとめて解除できる。FastPath™ への表示とは別のチェックである。",
   "tags": "ペイシェントノーティファイアー Patient notifier 患者通知 アラート 全ノーティファイアー無効 FastPath Tone"
  },
  {
   "term": "肺うっ血とインピーダンス",
   "en": "Pulmonary congestion and impedance",
   "abbr": "",
   "cat": "心不全",
   "device": "ICD / CRT",
   "maker": "General",
   "short": "体液（血液）は電気を通す導電体、空気は通さない絶縁体であるため、肺うっ血が起こると胸郭の電気抵抗は低下する。左室拡張末期圧（LVEDP）と胸郭インピーダンスは逆相関することが動物実験で示されている。",
   "tags": "肺うっ血 インピーダンス 導電体 絶縁体 LVEDP 左室拡張末期圧 逆相関 肺水腫 胸郭インピーダンス"
  },
  {
   "term": "左室拡張末期圧",
   "en": "Left ventricular end-diastolic pressure",
   "abbr": "LVEDP",
   "cat": "心不全",
   "device": "ICD / CRT",
   "maker": "General",
   "short": "拡張末期の左室内圧。上昇すると左房圧が上がり肺うっ血につながる。胸郭インピーダンスと逆相関し、インピーダンスモニタが心不全増悪の指標になる根拠のひとつ。",
   "tags": "LVEDP 左室拡張末期圧 left ventricular end-diastolic pressure 左房圧 肺うっ血 胸郭インピーダンス"
  },
  {
   "term": "ニアフィールド／ファーフィールド（センシング）",
   "en": "Near field / Far field sensing",
   "abbr": "",
   "cat": "ICD",
   "device": "ICD / CRT-D",
   "maker": "General",
   "short": "心室センシング極性（RV Tip-Ring）で見る局所の信号がニアフィールド、RVコイル−Can や RV Ring−Can で見る広い範囲の信号がファーフィールド。両者の一致・不一致がリードノイズ識別やモーフォロジー判定の手がかりになる。",
   "tags": "ニアフィールド ファーフィールド near field far field RV Tip-Ring RVコイル-Can RV Ring-Can SecureSense モーフォロジー"
  },
  {
   "term": "全ノーティファイアー無効",
   "en": "Disable all notifiers",
   "abbr": "",
   "cat": "ICD",
   "device": "PM / ICD / CRT",
   "maker": "Abbott",
   "short": "［アラート トリガ］画面のボタンで、患者への通知だけを一括して解除する。音に強い不安を訴える患者では選択肢になるが、解除したこと自体を記録に残さないと次の担当者が誤解する。",
   "tags": "全ノーティファイアー無効 Disable all notifiers 患者通知 一括解除 アラートトリガ Abbott"
  },
  {
   "term": "HVリード インピーダンス範囲外通知",
   "en": "HV lead impedance out-of-range alert",
   "abbr": "",
   "cat": "ICD",
   "device": "ICD / CRT-D",
   "maker": "Abbott",
   "short": "除細動コイルのインピーダンスが設定範囲（画面例 20〜125Ω）を外れたときに出るアラート。低下側は絶縁被覆損傷による短絡、上昇側は断線やコネクタ接続不良を示唆する。",
   "tags": "HVリードインピーダンス 範囲外通知 20-125Ω アラート 除細動コイル 短絡 断線 Lead Monitoring"
  },
  {
   "term": "デリバードパルス幅",
   "en": "Delivered pulse width",
   "abbr": "",
   "cat": "ICD",
   "device": "ICD / CRT-D",
   "maker": "Abbott",
   "short": "プログラマの［HV Therapy］一覧に表示される、実際に通電された時間。OCDで中止された治療では0.2ms程度と極端に短くなるため、コイル抵抗値と並べて見ると短絡の有無を読み取れる。",
   "tags": "デリバードパルス幅 Delivered PW 通電時間 OCD 0.2ms HV Therapy 短絡 コイル抵抗値"
  },
  {
   "term": "プレトリガ状態／ポストトリガ状態（CorVue）",
   "en": "Pre-trigger / Post-trigger state",
   "abbr": "",
   "cat": "心不全",
   "device": "ICD / CRT-D",
   "maker": "Abbott",
   "short": "CorVue™ のトレンド下段のバーの色。青がアラートをトリガする前（長さは設定したトリガ日数で変わる）、橙がトリガした後（日別インピーダンスがリファレンスを上回るまで）。7日＝インデックス84に達したイベントから青バーで表示される。",
   "tags": "プレトリガ状態 ポストトリガ状態 青バー 橙バー CorVue トレンド 84 7日 Pre-Trigger Post-Trigger"
  },
  {
   "term": "インデックスのリセット（CorVue）",
   "en": "Index reset",
   "abbr": "",
   "cat": "心不全",
   "device": "ICD / CRT-D",
   "maker": "Abbott",
   "short": "CorVue™ のインデックスが連続で低下するとゼロにリセットされ、エピソードが終了する。長期のエピソードで利尿薬などにより急激に水分が除去される場合に、直ちにエピソードを終わらせるための設計。",
   "tags": "インデックスのリセット エピソード終了 CorVue 連続低下 ゼロ 利尿薬 利尿"
  },
  {
   "term": "等電位インターバル",
   "en": "Isoelectric interval",
   "abbr": "",
   "cat": "ICD",
   "device": "ICD / CRT-D",
   "maker": "Abbott",
   "short": "STモニタリングでST偏差・STヒストグラムを作るときの基準となる電位。Vsイベントの手前部分にとり、0mVとして表示される。開始位置と持続時間を安静時とレート範囲1〜3のそれぞれに設定できる。",
   "tags": "等電位インターバル Isoelectric interval 基準電位 0mV Vsイベント 手前 STモニタリング 設定変更可能"
  },
  {
   "term": "STインターバル",
   "en": "ST interval",
   "abbr": "",
   "cat": "ICD",
   "device": "ICD / CRT-D",
   "maker": "Abbott",
   "short": "STモニタリングでST変化を評価するポイント。Vsイベントの後ろ部分にとり、等電位インターバルに対する差を＋○○mV／−○○mVとして示す。QRSの最後に掛かっていると正しく評価できないため、平坦な部分へずらす。",
   "tags": "STインターバル ST interval Vsイベント 後ろ 評価ポイント QRS 平坦 セットアップ 等電位インターバル"
  },
  {
   "term": "ST偏差",
   "en": "ST deviation",
   "abbr": "",
   "cat": "ICD",
   "device": "ICD / CRT-D",
   "maker": "Abbott",
   "short": "STが基線よりずれること。またSTモニタリングの診断データのひとつで、等電位インターバルとSTインターバルの差を過去6か月分プロットする。6か月表示は1プロットが1週間分、1か月表示は1日分。四角が最多値、上下の線が範囲。",
   "tags": "ST偏差 ST deviation 基線 ずれ 6か月 1週間 最多値 範囲 心拍数ゾーン トレンド"
  },
  {
   "term": "STヒストグラム",
   "en": "ST histogram",
   "abbr": "",
   "cat": "ICD",
   "device": "ICD / CRT-D",
   "maker": "Abbott",
   "short": "STモニタリングの診断データのひとつ。過去7日間の等電位インターバルとSTインターバルの差を、心拍数ゾーンごとに色分けして表示する。縦軸は対数の拍数、横軸はST偏差（mV）。各1日ごとの表示もできる。",
   "tags": "STヒストグラム ST histogram 7日間 対数 拍数 心拍数ゾーン 色分け mV"
  },
  {
   "term": "STエピソードログ",
   "en": "ST episode log",
   "abbr": "",
   "cat": "ICD",
   "device": "ICD / CRT-D",
   "maker": "Abbott",
   "short": "STインターバルが設定閾値を超えたときに残る記録。最大30件でFirst-in First-out。日付＆時刻・エピソードのタイプ・継続時間・オンセット時心拍数・最大STシフト％のほか、STエピソードから15分以内の新しいVT/VFエピソード数が明記される。",
   "tags": "STエピソードログ ST episode log 30件 First-in First-out 最大STシフト オンセット時心拍数 15分以内 VT/VF 255"
  },
  {
   "term": "STエピソードEGM",
   "en": "ST episode EGM",
   "abbr": "",
   "cat": "ICD",
   "device": "ICD / CRT-D",
   "maker": "Abbott",
   "short": "STエピソードに付随して保存される心内心電図。5件・1件あたり12秒分で、24時間以上前のベースライン／STオンセット／ST最大シフトの3枚が並ぶ。「最も古い1件＋最新4件」という記載と「First in First out」という記載が資料内に併存する。",
   "tags": "STエピソードEGM ST episode EGM 5件 12秒 ベースライン オンセット 最大シフト 24時間 First in First out"
  },
  {
   "term": "心拍数ゾーン（STモニタリング）",
   "en": "Heart rate zone",
   "abbr": "",
   "cat": "ICD",
   "device": "ICD / CRT-D",
   "maker": "Abbott",
   "short": "STモニタリングがデータを振り分ける4つの帯（安静時／レート範囲1／2／3）。最下限は基本レートまたは40min⁻¹、最上限はVT検出レートまたは140min⁻¹。設定変更できるのは安静時ゾーンの上限のみ（ノミナル86min⁻¹）で、上の3帯は均等に分割される。",
   "tags": "心拍数ゾーン Heart rate zone 安静時 レート範囲 4ゾーン 86min-1 40bpm 140bpm 均等分割 STモニタリング"
  },
  {
   "term": "上昇の閾値／下降の閾値",
   "en": "Elevation / Depression threshold",
   "abbr": "",
   "cat": "ICD",
   "device": "ICD / CRT-D",
   "maker": "Abbott",
   "short": "STインターバルがこれを超えるとSTエピソードを取得する境界。％で表し、ベースラインのR波高値（base to peak）を100％とする。デバイスが自動算出するが、推奨値は手動でプログラミングしないと反映されない。",
   "tags": "上昇の閾値 下降の閾値 elevation depression threshold ％ R波高値 base to peak 推奨値 手動プログラミング 3σ"
  },
  {
   "term": "STフリーズ",
   "en": "ST freeze",
   "abbr": "",
   "cat": "ICD",
   "device": "ICD / CRT-D",
   "maker": "Abbott",
   "short": "STモニタリングのセットアップで、現在のSTモニタリング波形（Can → RV Tip）を静止画として取得する操作。HRが安静時心拍数範囲にないと取得できない。取得後、1心拍を選んで等電位インターバルとSTインターバルを確認・調整する。",
   "tags": "STフリーズ ST freeze セットアップ 波形取得 Can RVtip 安静時心拍数範囲 拍動を選択 等電位インターバル"
  },
  {
   "term": "ST エピソード タイプ1／タイプ2",
   "en": "ST episode Type 1 / Type 2",
   "abbr": "",
   "cat": "ICD",
   "device": "ICD / CRT-D",
   "maker": "Abbott",
   "short": "Ellipse™ 以降のEnhanced ST MonitoringでSTエピソードを分ける区分。タイプ1は臨床的な意味が高いエピソード、タイプ2は真の安静時ではなく持続も10分以内で臨床的な意味が低い可能性のあるエピソード。通知先のノミナルも異なる。",
   "tags": "STエピソードタイプ Type 1 Type 2 タイプI タイプII Enhanced ST Monitoring Ellipse 10分 安静時 臨床的意味"
  },
  {
   "term": "ベースライン（基準波形）",
   "en": "Baseline waveform",
   "abbr": "",
   "cat": "ICD",
   "device": "ICD / CRT-D",
   "maker": "Abbott",
   "short": "STモニタリングが比較の基準にする波形。6時間ごとに取得した4つの平均のSTの高さを0mVとする。植込み後は安静時ゾーン内のVsイベント4060拍と96時間（4日間）をかけて完成する。",
   "tags": "ベースライン 基準波形 baseline 6時間ごと 4つの平均 0mV 4060拍 96時間 4日間 STモニタリング"
  },
  {
   "term": "冠攣縮性狭心症",
   "en": "Vasospastic angina",
   "abbr": "SPASM",
   "cat": "不整脈・EP",
   "device": "ICD / CRT-D",
   "maker": "General",
   "short": "冠動脈の攣縮による狭心症。日本人に多く欧米人の約3倍とされ、薬物治療の反応は比較的良好。夜間から早朝に起こりやすく、寒風・喫煙・飲酒・ストレスが誘因。診断にアセチルコリン・エルゴノビン負荷試験を用いる。難治性で発作を予防できなければVFに対するICDも考慮されるが統一見解はない。",
   "tags": "冠攣縮性狭心症 SPASM 攣縮 異型狭心症 アセチルコリン エルゴノビン 負荷試験 夜間 早朝 日本人 3倍"
  },
  {
   "term": "不安定狭心症",
   "en": "Unstable angina",
   "abbr": "",
   "cat": "不整脈・EP",
   "device": "PM / ICD / CRT",
   "maker": "General",
   "short": "最近3週間以内に発作が初発もしくは増悪した狭心症。発作の強さや頻度が一定の安定狭心症と対比される経過（時期）からの分類。急性冠症候群の一部として扱われる。",
   "tags": "不安定狭心症 unstable angina 安定狭心症 3週間 初発 増悪 急性冠症候群 経過 分類"
  },
  {
   "term": "労作性狭心症／安静時狭心症",
   "en": "Effort angina / Rest angina",
   "abbr": "",
   "cat": "不整脈・EP",
   "device": "PM / ICD / CRT",
   "maker": "General",
   "short": "誘因の観点からの狭心症の分類。労作性は体を動かした時に症状が出るもの、安静時は安静にしている時に症状が出るもの。STモニタリングのエピソードのタイプ分けとは定義が異なるため、単純には対応しない。",
   "tags": "労作性狭心症 安静時狭心症 effort angina rest angina 誘因 分類 STエピソードタイプ"
  },
  {
   "term": "傷害電流",
   "en": "Current of injury",
   "abbr": "COI",
   "cat": "植込み・手技",
   "device": "PM / ICD / CRT / CSP / Leadless",
   "maker": "General",
   "short": "リード先端が心筋に接触・固定された直後に生じる電位変化（ST偏位）。スクリュー固定での組織接触の指標になる一方、植込み直後の計測値を不安定にする。STモニタリングが植込みから4時間はデータを取得しないのは、これとポケット内状態の不安定さのため。LBBAPでは、大幅な変化や消失が中隔穿孔の手がかりになる。AVEIR LP ではプログラマのコマンドEGMで傷害電流を計測でき、プレマッピング後・固定後・テザーモードでの評価に用いる。",
   "tags": "傷害電流 current of injury COI リード固定 心筋 接触 植込み直後 4時間 STモニタリング ポケット 障害電流 injury current Injury current ST上昇 損傷電流 スクリュー固定 組織接触 CSP LBBAP 穿孔 コマンドEGM AVEIR リードレス プレマッピング 固定確認"
  },
  {
   "term": "ストアードEGM容量",
   "en": "Stored EGM capacity",
   "abbr": "",
   "cat": "フォロー",
   "device": "ICD / CRT-D",
   "maker": "Abbott",
   "short": "Abbott のICD／CRT-Dで保存できるEGMの総時間。チャンネル数で決まり、1チャンネル45分／2チャンネル22分／3チャンネル15分。ノミナルは2チャンネル。",
   "tags": "ストアードEGM容量 stored EGM capacity 45分 22分 15分 チャンネル 2チャンネル Abbott"
  },
  {
   "term": "EGMステッチング",
   "en": "EGM stitching",
   "abbr": "",
   "cat": "フォロー",
   "device": "ICD / CRT-D",
   "maker": "Abbott",
   "short": "複数回のトリガのプレ／ポストをつなぎ合わせ、長いエピソードでもサイナス復帰したところまでEGMを残す仕組み。Current™・Promote™ 以降に搭載。Atlas®Ⅱ までは単純なプレ／ポスト時間で、頻拍が停止した部分が残らないことがあった。",
   "tags": "EGMステッチング stitching ストアードEGM Current Promote Atlas サイナス復帰 Abbott"
  },
  {
   "term": "リードレスECG",
   "en": "Leadless ECG",
   "abbr": "",
   "cat": "センシング",
   "device": "ICD / CRT-D",
   "maker": "Abbott",
   "short": "体表面心電図と同じような波形が記録される極性。ストアードEGMのチャンネル3などに割り当てる。DRモデルは A チップ to RV コイル、VRモデルは SVC to CAN。",
   "tags": "リードレスECG leadless ECG 体表面心電図 Aチップ RVコイル SVC CAN 極性 Abbott"
  },
  {
   "term": "センス アンプEGM",
   "en": "Sense amplifier EGM",
   "abbr": "",
   "cat": "センシング",
   "device": "ICD / CRT-D",
   "maker": "Abbott",
   "short": "ICDが検出（Binning）に用いているEGMそのもの。ストアードEGMの極性のノミナルでもある。心室センス アンプ以外の極性を表示に選んでも、検出には常にこのEGMが使われる。",
   "tags": "センスアンプ sense amplifier EGM 検出 Binning 極性 ノミナル Abbott"
  },
  {
   "term": "エピソード ツリー",
   "en": "Episode tree",
   "abbr": "",
   "cat": "フォロー",
   "device": "ICD / CRT-D",
   "maker": "Abbott",
   "short": "VT側（SVT／NSVT／VT）とVF側（NSVF／VF）に枝分かれし、治療成功・治療不成功の件数まで表示するエピソード集計画面。各ノードのアイコンからストアードEGMへ飛べる。",
   "tags": "エピソードツリー episode tree SVT NSVT VT NSVF VF 治療成功 治療不成功 Merlin Abbott"
  },
  {
   "term": "非持続性心室細動",
   "en": "Non-sustained VF",
   "abbr": "NSVF",
   "cat": "不整脈・EP",
   "device": "ICD / CRT-D",
   "maker": "Abbott",
   "short": "トリガはしたが治療にいたらなかったエピソード。チャージ中に停止したものを指す。エピソード ツリーでは NSVT とともに独立した枝として集計される。",
   "tags": "NSVF 非持続性心室細動 non-sustained VF チャージ中に停止 未治療 エピソードツリー"
  },
  {
   "term": "ログ＆サマリー",
   "en": "Log & Summary",
   "abbr": "",
   "cat": "フォロー",
   "device": "ICD / CRT-D",
   "maker": "Abbott",
   "short": "SVT診断・治療・HVチャージ・モーフォロジー テンプレート・デバイス リバージョンの実績を1画面に集計するタブ。個々のエピソードではなく、期間全体の傾向を見るために使う。",
   "tags": "ログ&サマリー Log Summary SVT診断サマリー 治療サマリー HVチャージ デバイスリバージョン Merlin Abbott"
  },
  {
   "term": "SVT 診断サマリー",
   "en": "SVT diagnostic summary",
   "abbr": "",
   "cat": "フォロー",
   "device": "ICD / CRT-D",
   "maker": "Abbott",
   "short": "鑑別の結果を AF/AFL（V＜A）／Sinus Tach（V≒A）／VT（V＞A）／SVTエピソード／エピソード内でのSVT診断 に分けて件数表示する集計。どのディスクリミネータがVTと診断したかも並ぶ。",
   "tags": "SVT診断サマリー SVT diagnostic summary AF AFL Sinus Tach VT レートブランチ インターバルスタビリティ モーフォロジー サドンオンセット Abbott"
  },
  {
   "term": "治療サマリー",
   "en": "Therapy summary",
   "abbr": "",
   "cat": "フォロー",
   "device": "ICD / CRT-D",
   "maker": "Abbott",
   "short": "実行されたATP・ショックの回数、中止となったショックの総数と原因（マグネット／ノイズ、Sinus 復帰）、最新HVリード インピーダンスをまとめた集計。ATP実行の結果（VT停止／未停止／加速）も併記される。",
   "tags": "治療サマリー therapy summary ATP ショック 中止 Aborted マグネット ノイズ Sinus復帰 HVリードインピーダンス Abbott"
  },
  {
   "term": "HV チャージ（エネルギー別集計）",
   "en": "HV charge summary",
   "abbr": "",
   "cat": "ICD",
   "device": "ICD / CRT-D",
   "maker": "Abbott",
   "short": "植込み時からのチャージ総数とマニュアル チャージ数を、26〜125V から 726〜830V、＞830V までの電圧区分ごとに集計した表。チャージ時間の推移とあわせてキャパシタと電池の状態を判断する。",
   "tags": "HVチャージ charge summary 電圧区分 830V チャージ総数 マニュアルチャージ キャパシタ Abbott"
  },
  {
   "term": "保護されるエピソード",
   "en": "Protected episode",
   "abbr": "",
   "cat": "フォロー",
   "device": "ICD / CRT-D",
   "maker": "Abbott",
   "short": "メモリが一杯になっても上書きされないエピソード。VT／VF／PMT／マグネットは最初の1件、心房エピソードは最新・最初・最速レート、モーフォロジーとエマージェンシー（PC）ショックは最新の1件。",
   "tags": "保護されるエピソード protected episode 上書き FIFO 最初 最新 最速レート ストアードEGM Abbott"
  },
  {
   "term": "エマージェンシー（PC）ショック",
   "en": "Emergency shock",
   "abbr": "PC",
   "cat": "ICD",
   "device": "ICD / CRT-D",
   "maker": "Abbott",
   "short": "プログラマの操作で実施する緊急ショック。ストアードEGMでは最新の1件が保護され、保存時間はプレトリガ12秒／ポストトリガ4秒に固定。治療サマリーでは中止となった件数も別に集計される。",
   "tags": "エマージェンシーショック PCショック emergency shock programmer commanded 緊急ショック プレトリガ12秒 Abbott"
  },
  {
   "term": "Wrap-up™ 概要",
   "en": "Wrap-up Overview",
   "abbr": "",
   "cat": "フォロー",
   "device": "ICD / CRT-D",
   "maker": "Abbott",
   "short": "セッションの締めくくり画面。電池情報、テスト ステータス、セッション ノート（未確認のアラートや未消去のEGM）、プログラム変更のイニシャル／現在の対比、レポートの選択・PDF出力をまとめて扱う。",
   "tags": "Wrap-up 概要 Wrap-up Overview セッションノート プログラム変更 テストステータス PDF出力 Merlin Abbott"
  },
  {
   "term": "Heart in Focus™",
   "en": "Heart in Focus",
   "abbr": "",
   "cat": "フォロー",
   "device": "PM / ICD / CRT",
   "maker": "Abbott",
   "short": "患者説明・紹介用の1ページ レポート。現在のパラメータに加え、日別エクササイズ トレーニング、日別合計アクティビティ、AT/AFバーデン、心室レート ヒストグラム、AMS ログの代表エピソードが載る。",
   "tags": "Heart in Focus 紹介レポート 患者説明 エクササイズ アクティビティ AT/AFバーデン Merlin Abbott"
  },
  {
   "term": "AMS ログ",
   "en": "AMS log / AT-AF log",
   "abbr": "",
   "cat": "フォロー",
   "device": "PM / ICD / CRT",
   "maker": "Abbott",
   "short": "モードスイッチ（AMS）エピソードの一覧。日付・時間・ピーク心房レート・持続時間が並び、EGMへ飛べる。合計32イベントで、16イベントは固定、16イベントは First in / First out。",
   "tags": "AMSログ AT/AFログ AMS log 32イベント 16固定 FIFO ピーク心房レート 持続時間 Abbott"
  },
  {
   "term": "AT/AF バーデン",
   "en": "AT/AF burden",
   "abbr": "",
   "cat": "フォロー",
   "device": "PM / ICD / CRT",
   "maker": "General",
   "short": "一定期間に占める心房頻拍・心房細動の時間割合。抗凝固の判断や治療効果の評価に使う。アンダーセンシングやモードスイッチ設定の影響を受けるため、エピソードEGMと合わせて読む。",
   "tags": "AT/AFバーデン AT AF burden 心房細動バーデン 抗凝固 モードスイッチ 診断データ"
  },
  {
   "term": "エクササイズ＆アクティビティ診断",
   "en": "Exercise & Activity diagnostics",
   "abbr": "",
   "cat": "フォロー",
   "device": "PM / ICD / CRT",
   "maker": "Abbott",
   "short": "1分以上の活動を運動としてとらえ、目標心拍数に対する日別の運動時間と、30日間の日別活動時間をトレンド表示する診断機能。心臓リハビリテーションの評価に使う。",
   "tags": "エクササイズ アクティビティ 診断機能 exercise activity 目標心拍数 30日 デイリートレンド 心臓リハビリ Abbott"
  },
  {
   "term": "目標心拍数",
   "en": "Target heart rate",
   "abbr": "",
   "cat": "フォロー",
   "device": "PM / ICD / CRT",
   "maker": "Abbott",
   "short": "エクササイズ診断で「患者の運動として理想的な心拍数」とする帯。最大心拍数に対する％で設定し、これを基準にバーが3色（超えている／目標帯／下回っている）に分かれる。",
   "tags": "目標心拍数 ターゲットレート target heart rate 最大心拍数 % エクササイズ Abbott"
  },
  {
   "term": "最大心拍数（220−年齢）",
   "en": "Maximum heart rate",
   "abbr": "",
   "cat": "フォロー",
   "device": "PM / ICD / CRT",
   "maker": "General",
   "short": "年齢から推定する運動時の上限心拍数。220から年齢を引いて求める。Abbott のエクササイズ診断では患者データの生年月日から自動計算し、未入力の場合は60歳として計算される。",
   "tags": "最大心拍数 220-年齢 maximum heart rate 予測最大心拍数 目標心拍数 生年月日 60歳"
  },
  {
   "term": "アクティビティの再較正",
   "en": "Activity recalibration",
   "abbr": "",
   "cat": "フォロー",
   "device": "PM / ICD / CRT",
   "maker": "Abbott",
   "short": "患者の容態が変化したときに活動レベルを測り直す操作。いったん開始すると自動的に完了し、途中で中止できない。",
   "tags": "アクティビティの再較正 recalibration 活動レベル 再測定 中止できない Abbott"
  },
  {
   "term": "リード留置順序（CRT）",
   "en": "Lead placement order",
   "abbr": "",
   "cat": "植込み・手技",
   "device": "CRT",
   "maker": "General",
   "short": "①RV→RA→CS、②RV→CS→RA、③CS→RV→RA の3通り。①②はRVによるバックアップが得られCS入口部のマーカーにも使えるが、CS留置後のRV位置変更が難しい。③は心腔内スペースに余裕があり、CS留置位置からRV位置を決められる。②③はRA留置時にCSリードへ引っ掛ける可能性がある。",
   "tags": "リード留置順序 lead placement order RV RA CS バックアップ CS入口部 マーカー ディスロッジ CRT植込み"
  },
  {
   "term": "アウターシース（CRT植込み）",
   "en": "Outer sheath",
   "abbr": "",
   "cat": "植込み・手技",
   "device": "CRT",
   "maker": "General",
   "short": "CSガイディング（CPS）を挿入する際に併用する外側のシース。10F（一部メーカーのシースでは9F）を使う。ガイディングの入替えが容易になり細い鎖骨下静脈でも操作しやすい一方、外径が太くスリッティング後の出血や、抜去作業の追加というデメリットがある。",
   "tags": "アウターシース outer sheath 10F 9F ガイディング CPS 鎖骨下静脈 スリッティング CRT植込み"
  },
  {
   "term": "テスト ショット（CS造影）",
   "en": "Test injection",
   "abbr": "",
   "cat": "CRT・CSP",
   "device": "CRT",
   "maker": "General",
   "short": "本番の造影前に少量の造影剤で行う確認撮影。CSの血管径（バルーンで閉塞できるか）と枝の有無・位置（枝を塞がないか）を確かめ、バルーンを膨らませる位置を決める。",
   "tags": "テストショット test injection CS造影 血管径 ブランチ バルーン閉塞 分岐部 CRT植込み"
  },
  {
   "term": "オクルージョン バルーン",
   "en": "Occlusion balloon",
   "abbr": "",
   "cat": "CRT・CSP",
   "device": "CRT",
   "maker": "General",
   "short": "CS本管を一時的に閉塞して静脈造影を行うためのバルーン カテーテル。エンドホールタイプを用い、サイドホールのあるものは使わない。先端が硬いためガイドワイヤを先行させる。造影は2方向以上、左室が全て見える位置で撮影するのが望ましい。",
   "tags": "オクルージョンバルーン occlusion balloon エンドホール サイドホール CS造影 2方向 逆行性造影 CRT植込み"
  },
  {
   "term": "ターゲット ブランチ",
   "en": "Target branch",
   "abbr": "",
   "cat": "CRT・CSP",
   "device": "CRT",
   "maker": "General",
   "short": "CSリードを留置する目標の冠静脈枝。本管からの屈曲度合、ターゲットエリアの枝の太さ、そこまでの蛇行度合で選ぶ。0.014インチのガイドワイヤで選択し、可能な限り深くまで進めておく。",
   "tags": "ターゲットブランチ target branch 冠静脈 側枝 屈曲 蛇行 0.014 ガイドワイヤ 側壁枝 CRT植込み"
  },
  {
   "term": "CSリードの最終測定極性",
   "en": "Final LV lead measurement polarity",
   "abbr": "",
   "cat": "CRT・CSP",
   "device": "CRT",
   "maker": "Abbott",
   "short": "留置後にPSAで確認する極性の組合せ。IS-1／DF-1 および DF-4 構成では Bi-polar／LVtip-RVcoil／LVring-RVcoil の3極性、Anthem™ は LVtip-CAN を含む4極性、Frontier™Ⅱ は LVring-RVring を除く3極性で測定する。",
   "tags": "CSリード 最終測定 極性 Bi-polar LVtip-RVcoil LVring-RVcoil LVtip-CAN Anthem FrontierⅡ PSA Abbott"
  },
  {
   "term": "本体へのリード接続順序",
   "en": "Lead connection order",
   "abbr": "",
   "cat": "植込み・手技",
   "device": "ICD / CRT-D",
   "maker": "Abbott",
   "short": "コネクタ形状によって推奨順が違う。IS-1／DF-1 構成は RV IS-1→RV DF-1→RV SVC DF-1→LV IS-1→RA IS-1（IS-1は2箇所留め、DF-1は1箇所留め）、DF-4 構成は RV DF4→LV IS-1→RA IS-1（ともに1箇所留め）。Frontier™Ⅱ は下から LV IS-1→RV IS-1→RA IS-1 で、他機種と配列が異なる。",
   "tags": "リード接続順序 コネクタ IS-1 DF-1 DF-4 SVC LV RA 留めネジ FrontierⅡ Promote+ 配列 Abbott"
  },
  {
   "term": "フレンチサイズ",
   "en": "French size",
   "abbr": "Fr",
   "cat": "植込み・手技",
   "device": "PM / ICD / CRT",
   "maker": "General",
   "short": "カテーテル・シースの外径を表す単位。1Fr＝1/3mmで、外径(mm)＝Fr÷3。6Fr＝2.00mm、7Fr＝2.33mm、9Fr＝3.00mm、10Fr＝3.33mm。",
   "tags": "フレンチサイズ French size Fr 外径 1/3mm 6Fr 7Fr 9Fr 10Fr シース カテーテル 換算"
  },
  {
   "term": "ゲージ",
   "en": "Gauge",
   "abbr": "G",
   "cat": "植込み・手技",
   "device": "PM / ICD / CRT",
   "maker": "General",
   "short": "針や細径チューブの外径を表す単位。数字が大きいほど細い。0.9mm＝20G、0.8mm＝21G、0.7mm＝22G、0.6mm＝23G、0.5mm＝25G。色分け（イエロー、ディープグリーン、ブラック等）が対応づけられている。",
   "tags": "ゲージ Gauge G 外径 20G 21G 22G 23G 25G カラーコード 穿刺針 換算"
  },
  {
   "term": "インチ−ミリ換算（ガイドワイヤ径）",
   "en": "Inch to millimeter conversion",
   "abbr": "",
   "cat": "植込み・手技",
   "device": "PM / ICD / CRT",
   "maker": "General",
   "short": "1インチ＝25.4mm。0.014インチ＝0.36mm、0.018インチ＝0.46mm、0.035インチ＝0.89mm、0.038インチ＝0.97mm。7Fr内腔に6Frの子カテを入れると差は1Fr（0.33mm）しかなく、0.014インチ（0.36mm）は同時に通らない。",
   "tags": "インチ ミリ 換算 25.4mm 0.014 0.018 0.035 0.038 ガイドワイヤ 内腔 子カテ 同時挿入"
  },
  {
   "term": "セレクティブLBBAP",
   "en": "Selective LBBAP",
   "abbr": "",
   "cat": "CRT・CSP",
   "device": "PM / CRT",
   "maker": "General",
   "short": "左脚領域のみを捕捉し、局所心筋の直接捕捉を伴わない左脚領域ペーシング。ペーシング刺激とQRS波の間に等電位間隔がみられる。高出力から低出力へ下げながら、ノンセレクティブからの移行の有無を観察して判定する。",
   "tags": "セレクティブLBBAP selective LBBAP 等電位間隔 isoelectric interval 高出力 低出力 移行 LBB捕捉"
  },
  {
   "term": "ノンセレクティブLBBAP",
   "en": "Non-selective LBBAP",
   "abbr": "",
   "cat": "CRT・CSP",
   "device": "PM / CRT",
   "maker": "General",
   "short": "左脚領域と周囲の中隔心筋を同時に捕捉する左脚領域ペーシング。刺激とQRS波の間に等電位間隔がみられない。出力を変えながら、ノンセレクティブLBBAPからLV中隔捕捉への移行や、セレクティブLBBAPへの移行がないかを見極める。",
   "tags": "ノンセレクティブLBBAP non-selective LBBAP 等電位間隔なし LVSP LV中隔捕捉 移行 出力差"
  },
  {
   "term": "V6−V1 RWPT差",
   "en": "V6-V1 interpeak interval",
   "abbr": "",
   "cat": "CRT・CSP",
   "device": "PM / CRT",
   "maker": "General",
   "short": "V6誘導とV1誘導のR波ピーク到達時間の差。V1はRV中隔、V6は外側LVの脱分極を反映するため、差が大きいほど左脚を介した早い左室興奮が起きていることを示す。44ms超でセレクティブLBBAP、33ms超でノンセレクティブかセレクティブのいずれかが達成されている。",
   "tags": "V6-V1 RWPT差 interpeak interval 44ms 33ms R波ピーク到達時間 V1 V6 LBB捕捉判定"
  },
  {
   "term": "ペースマッピング（LBBAP）",
   "en": "Pace mapping for LBBAP",
   "abbr": "",
   "cat": "CRT・CSP",
   "device": "PM / CRT",
   "maker": "Abbott",
   "short": "留置部位を探すために行う単極ペーシング。VVIモードで固有心拍より10〜15bpm速く、振幅5Vまたは7V、パルス幅0.4msまたは0.5msで行う。目標波形は、第III誘導より第II誘導のR波の陽性成分が多く、aVRが陰性でaVLが陽性、V1でノッチのあるQS波形。右室流出路起源ではaVLもaVRも陰性になる。",
   "tags": "ペースマッピング pace mapping VVI 10bpm 15bpm 5V 7V 0.4ms 0.5ms aVR aVL V1 QS ノッチ 右室流出路 Abbott LBBAP"
  },
  {
   "term": "ヘリックス ロッキング ツール",
   "en": "Helix Locking Tool",
   "abbr": "HLT",
   "cat": "植込み・手技",
   "device": "PM / ICD / CRT",
   "maker": "Abbott",
   "short": "ヘリックスの伸展と格納を制御し、リードの固定を助ける専用ツール。Tendril™ STS 2088TC では時計回りに8〜18回転でヘリックスを伸展させ、中隔組織内に固定したあとさらに5回転させる。",
   "tags": "ヘリックスロッキングツール HLT Helix Locking Tool 8回転 18回転 5回転 Tendril STS 2088TC 伸展 格納 Abbott"
  },
  {
   "term": "リード本体の回転による前進（LBBAP）",
   "en": "Lead body rotation",
   "abbr": "",
   "cat": "植込み・手技",
   "device": "PM / CRT",
   "maker": "Abbott",
   "short": "中隔内へリードを進めるために、トルクを溜めないようリード本体を時計回りに回転させながら挿入する操作。深部へ進むとV1誘導にRBBB様波形（R波が陽性となり qR 群または rSR' 群）が現れる。ペーシングによる傷害電流（COI）とインピーダンスを同時にモニターする。",
   "tags": "リード本体 回転 トルク RBBB波形 qR rSR V1 COI インピーダンス 中隔 LBBAP Abbott 障害電流"
  },
  {
   "term": "単極ペーシング インピーダンス（LBBAP）",
   "en": "Unipolar pacing impedance in LBBAP",
   "abbr": "",
   "cat": "植込み・手技",
   "device": "PM / CRT",
   "maker": "Abbott",
   "short": "中隔の奥深くへ進むにつれて徐々に上昇し、リードがLV心内膜に近づくと低下する。大幅な低下がみられる場合は穿孔が生じている可能性がある。LVATが短く一貫していてインピーダンスが高いままであれば、さらに回転させて固定する。",
   "tags": "単極ペーシングインピーダンス unipolar impedance 上昇 低下 穿孔 中隔 LV心内膜 LVAT Abbott LBBAP"
  },
  {
   "term": "中隔穿孔（LBBAP）",
   "en": "Septal perforation",
   "abbr": "",
   "cat": "植込み・手技",
   "device": "PM / CRT",
   "maker": "Abbott",
   "short": "リードが中隔を貫通してLV内腔に達した状態。傷害電流（COI）の大幅な変化や消失、インピーダンスの大幅な低下が手がかりになる。先端ユニポーラのCOIが陰性の場合、またはリングのCOIが先端のCOIより大きい場合は穿孔を疑う。",
   "tags": "中隔穿孔 septal perforation COI 消失 陰性 リング 先端 インピーダンス低下 LBBAP Abbott 障害電流"
  },
  {
   "term": "LBBAP の測定目標値",
   "en": "PSA targets for LBBAP",
   "abbr": "",
   "cat": "植込み・手技",
   "device": "PM / CRT",
   "maker": "Abbott",
   "short": "ペーシング閾値は0.5msで1.5V未満、バイポーラセンシングは4mV超が良いとされる。顕著な傷害電流があると最初は閾値が高く出ることがあるため、数分後に再テストする。",
   "tags": "LBBAP 閾値 1.5V 0.5ms センシング 4mV 再テスト COI PSA測定 Abbott 障害電流"
  },
  {
   "term": "閾値テストによるLBB捕捉の判定",
   "en": "Threshold test for LBB capture",
   "abbr": "",
   "cat": "CRT・CSP",
   "device": "PM / CRT",
   "maker": "General",
   "short": "出力を下げながらV6−V1のRWPTの変化を見る方法。低出力でRWPTに15msを超える延長がみられた場合は、LV中隔心筋捕捉（セレクティブLBBAP捕捉）が消失している。",
   "tags": "閾値テスト threshold test RWPT 15ms 延長 セレクティブ捕捉 消失 LBB capture"
  },
  {
   "term": "LBBAP のプログラミング",
   "en": "Programming for LBBAP",
   "abbr": "",
   "cat": "CRT・CSP",
   "device": "PM / CRT",
   "maker": "Abbott",
   "short": "狭いQRS波を達成するには、ペース後AVディレイ（PAVD）とセンス後AVディレイ（SAVD）の最適化が必要になる。バイポーラペーシングで3.5〜5Vの高出力を用いると陽極刺激が観察されることがあり、その場合はV1誘導のR波の最後の部分が低減することがある。",
   "tags": "LBBAP プログラミング PAVD SAVD AVディレイ 最適化 狭いQRS 陽極刺激 3.5V 5V バイポーラ V1 Abbott"
  },
  {
   "term": "デリバリーカテーテルの向きの目安",
   "en": "Catheter orientation tip",
   "abbr": "",
   "cat": "植込み・手技",
   "device": "PM / CRT",
   "maker": "Abbott",
   "short": "正常な心臓では、カテーテルのフラッシュポートが患者の足の方向を向いているとき、カテーテル先端は中隔の向きになる。フラッシュポートのキャップは三方活栓に交換しておくとよい。",
   "tags": "フラッシュポート 三方活栓 カテーテルの向き 中隔 足方向 LBBAP 手技のヒント Abbott"
  },
  {
   "term": "心臓用カテーテルイントロデューサキット",
   "en": "Cardiac catheter introducer kit",
   "abbr": "",
   "cat": "植込み・手技",
   "device": "PM / ICD / CRT",
   "maker": "General",
   "short": "デリバリーカテーテルとダイレータからなる製品群の一般的名称（JMDN 10598000、高度管理医療機器）。ロケーター 3D などが該当する。",
   "tags": "心臓用カテーテルイントロデューサキット JMDN 10598000 一般的名称 高度管理医療機器 ガイディングカテーテル ダイレータ ロケーター3D"
  },
  {
   "term": "UltiPace™ リード",
   "en": "UltiPace lead",
   "abbr": "",
   "cat": "リード",
   "device": "PM / CRT",
   "maker": "Abbott",
   "short": "Tendril™ STS を前身とするペーシングリード。遠位部の断面はTendril STSと同一だが、近位部にPTFEの内側・外側ライナーを追加し外側絶縁体（Optim）の厚みを増して摩耗とリード損傷への耐性を高めている。先端に柔らかいシャフト部を設けず、チップ電極からリング電極まで14.5mmの剛体部として硬さを保つ設計。シースイントロデューサ径は6Frのまま。",
   "tags": "UltiPace アルティペース LPA1231 Tendril STS PTFEライナー Optim 14.5mm 剛体部 6Fr 摩耗 リード損傷 Abbott"
  },
  {
   "term": "Aveir AR2",
   "en": "Aveir AR2",
   "abbr": "",
   "cat": "リードレス",
   "device": "Leadless",
   "maker": "Abbott",
   "short": "第2世代の心房用リードレスペースメーカ（LSP203A）。全長32.2mm・外径6.5mm、デュアルヘリックス設計。デバイスサイズは従来のままで、シングル・デュアルチャンバの全ペーシングモードで従来比 約25％の電池寿命向上が示されている。AAI(R)／AAI(R)＋VVI・50bpm・300Ω・1.5V／0.4msで、ペーシング率50％ 12.9年→16.1年、100％ 9.8年→12.4年（AR＝LSP201Aとの比較）。メーカー資料の表は LONGEVITY (YRS) と明記されており、値の単位は「年」である。",
   "tags": "Aveir AR2 AVEIR AR2 LSP203A 第2世代 心房用 リードレス 25% 10年以上 アヴェイル LP Abbott LONGEVITY YRS 年 16.1 12.4 8.6 7.3 32.2mm 6.5mm デュアルヘリックス"
  },
  {
   "term": "AAI(R)＋VVI モード",
   "en": "AAI(R) + VVI mode",
   "abbr": "",
   "cat": "モード",
   "device": "Leadless",
   "maker": "Abbott",
   "short": "AVEIR のリードレス2デバイス構成で選べるモード。心房ペーシングを主体とし、必要に応じて心室のバックアップペーシングを行う。常時 DDD(R) で通信するより消費電力が小さく、両デバイスの寿命延長が期待できる。房室伝導が保たれた洞不全症候群が主な対象。",
   "tags": "AAI(R)+VVI AAI VVI バックアップペーシング リードレス AVEIR 寿命延長 洞不全症候群 Abbott"
  },
  {
   "term": "AVEIR DR i2i™ 試験",
   "en": "AVEIR DR i2i study",
   "abbr": "",
   "cat": "エビデンス",
   "device": "Leadless",
   "maker": "Abbott",
   "short": "デュアルチャンバ リードレスペースメーカの1年間の安全性と性能を評価した試験（Knops RE ほか、Circ Arrhythm Electrophysiol 2025;18(4):e013619）。植込み後6〜12か月の平均心房ペーシング率は、洞不全症候群患者群で42.6％、房室ブロック患者群で14.0％と報告されている。",
   "tags": "AVEIR DR i2i 試験 Knops Circulation Arrhythmia Electrophysiology 2025 42.6% 14.0% 心房ペーシング率 デュアルチャンバ リードレス"
  },
  {
   "term": "心房ペーシング率",
   "en": "Atrial pacing percentage (leadless)",
   "abbr": "AP%",
   "cat": "フォロー",
   "device": "PM / Leadless",
   "maker": "General",
   "short": "観察期間に心房がペーシングされていた割合。電池寿命の見積りに直結する。リードレスのデュアルチャンバでは、洞不全症候群で高く（AVEIR DR i2i 試験で平均42.6％）、房室ブロックでは低い（同14.0％）ため、疾患によって想定が大きく変わる。",
   "tags": "心房ペーシング率 AP% atrial pacing percentage 42.6% 14.0% 洞不全症候群 房室ブロック 電池寿命 リードレス"
  },
  {
   "term": "中心静脈温レートレスポンス",
   "en": "Central venous temperature-based rate response",
   "abbr": "CVT",
   "cat": "レート応答",
   "device": "Leadless",
   "maker": "Abbott",
   "short": "中心静脈温（CVT）の変化を活動量の指標に使うレート応答。CVTは代謝活動とともに変化し、運動開始直後はいったん低下し（0.1〜0.5℃）、約5分後から上昇に転じ、運動を止めると徐々にベースラインへ戻る。AVEIR LPはこの温度変化にディップ／スロープ／マグニチュードの3つのレスポンスで対応する。",
   "tags": "中心静脈温 central venous temperature CVT 温度センサ レート応答 0.1℃ 0.5℃ 5分 ディップ スロープ マグニチュード AVEIR リードレス Abbott"
  },
  {
   "term": "ディップ レスポンス",
   "en": "Dip Response",
   "abbr": "D",
   "cat": "レート応答",
   "device": "Leadless",
   "maker": "Abbott",
   "short": "温度ベースのレート応答のうち、運動開始直後に中心静脈温がいったん低下する反応をとらえ、心拍数を急速に上昇させる要素。立ち上がりの遅れを補う。",
   "tags": "ディップレスポンス Dip Response D 温度 CVT 運動開始 立ち上がり AVEIR リードレス Abbott"
  },
  {
   "term": "スロープ レスポンス",
   "en": "Slope Response",
   "abbr": "S",
   "cat": "レート応答",
   "device": "Leadless",
   "maker": "Abbott",
   "short": "温度ベースのレート応答のうち、運動開始による温度上昇の傾きに比例して短期間のペーシングレートを与える要素。",
   "tags": "スロープレスポンス Slope Response S 温度 傾き 短期間 CVT AVEIR リードレス Abbott"
  },
  {
   "term": "マグニチュード レスポンス",
   "en": "Magnitude Response",
   "abbr": "M",
   "cat": "レート応答",
   "device": "Leadless",
   "maker": "Abbott",
   "short": "温度ベースのレート応答のうち、温度ベースラインからの全体的な上昇量に応じた心拍数レスポンスを与える要素。運動量の大きさを反映する。",
   "tags": "マグニチュードレスポンス Magnitude Response M 温度 ベースライン 上昇 CVT AVEIR リードレス Abbott"
  },
  {
   "term": "RRO スナップショット",
   "en": "Rate Response Optimization snapshot",
   "abbr": "RRO",
   "cat": "レート応答",
   "device": "Leadless",
   "maker": "Abbott",
   "short": "レート応答パラメータを至適化するための可視化ツール。センサをOnまたはPassiveにしてテストを開始し、患者から心電図ケーブルを外して歩行させる。温度・自己レート・本テスト時のレート（SIR）が報告され、センサレスポンスモデルが作成される。「AS MODELED」列でセンサゲイン・最大センサレート・基本レートを変えると、モデル化されたセンサレートが緑色でプロットされ、変更の影響を確認できる。最大センサレートがSIRに与えるプラトーに注意する。",
   "tags": "RROスナップショット Rate Response Optimization 至適化 患者歩行テスト AS MODELED モデルのSIR プラトー センサゲイン 最大センサレート AVEIR リードレス Abbott"
  },
  {
   "term": "センサ ゲイン",
   "en": "Sensor Gain",
   "abbr": "",
   "cat": "レート応答",
   "device": "Leadless",
   "maker": "Abbott",
   "short": "所定の活動量に対するレート応答性の強さを決める設定。AVEIR LPではノミナル4、範囲1〜7。値を上げると応答性が上昇し、下げると低下する。センサ設定にはOn／Off／Passiveがあり、Passiveはセンサデータを収集してヒストグラムにプロットするがレート調整は行わない。",
   "tags": "センサゲイン Sensor Gain ノミナル4 1-7 Passive On Off ヒストグラム レート応答性 AVEIR リードレス Abbott"
  },
  {
   "term": "プレマッピング",
   "en": "Pre-mapping",
   "abbr": "",
   "cat": "リードレス",
   "device": "Leadless",
   "maker": "Abbott",
   "short": "リードレス本体を固定する前に、先端電極を心内膜に軽く触れさせた状態でP／R波・インピーダンス・ペーシング閾値を測定する機能。留置位置の変更（リポジショニング）回数を減らすことを狙う。メーカー資料では、心室用LPで98％、心房用LPで90％の患者が1回以下の位置変更で植込みに成功したとされる。",
   "tags": "プレマッピング pre-mapping 留置前計測 リポジショニング 98% 90% P波 R波 インピーダンス 閾値 AVEIR リードレス Abbott"
  },
  {
   "term": "テザー（リードレス）",
   "en": "Tether",
   "abbr": "",
   "cat": "リードレス",
   "device": "Leadless",
   "maker": "Abbott",
   "short": "リードレス本体をデリバリーカテーテルにつなぎとめる細いワイヤ。AVEIRでは2本のテザーがドッキングボタン内で重なって固定され、片側がずれることでリリースされる。体外のカテーテルを曲げると先端のテザーがずれる可能性があるため、体外部分はまっすぐな状態を保つ。",
   "tags": "テザー tether 2本 ドッキングボタン リリース まっすぐ TOO MUCH FLEX AVEIR リードレス Abbott"
  },
  {
   "term": "テザー モード",
   "en": "Tether mode",
   "abbr": "",
   "cat": "リードレス",
   "device": "Leadless",
   "maker": "Abbott",
   "short": "リードレス本体を固定したあと、テザーでつないだまま電気的パラメータを評価する状態。この状態でディフレクションテストを行い、傷害電流・ペーシング閾値・センシング・インピーダンスを再測定する。テザーモードではドッキングキャップとドッキングボタンの位置を揃える。テザーの長さは切り替えられ、デバイスのローディング時と心室用LPのテスト時は**ショートテザー**、心房用LPの固定後は**ロングテザー（33mm）**にしてテンションテストを行う。",
   "tags": "テザーモード tether mode 固定後 電気的パラメータ ディフレクションテスト ドッキングキャップ AVEIR リードレス Abbott ショートテザー ロングテザー 33mm テンションテスト"
  },
  {
   "term": "ディフレクション テスト",
   "en": "Deflection test",
   "abbr": "",
   "cat": "リードレス",
   "device": "Leadless",
   "maker": "Abbott",
   "short": "リードレス本体を固定したのち、テザーモードで30〜45度のディフレクションを行い、ヘリックスが固定されたままであることを確認する手技。確認後にプログラマで傷害電流・閾値・センシング・インピーダンスを再測定する。",
   "tags": "ディフレクションテスト deflection test 30度 45度 テザーモード ヘリックス固定確認 AVEIR リードレス Abbott"
  },
  {
   "term": "ローディング ツール",
   "en": "Loading tool",
   "abbr": "",
   "cat": "リードレス",
   "device": "Leadless",
   "maker": "Abbott",
   "short": "リードレス本体をデリバリーカテーテルに装填するための治具。AVEIR LPはデリバリーカテーテルとは別梱包で供給され、テザーが適切な位置に揃っていることを確認してからローディングツールに挿入する。取り出したデバイスは、ヘリックス損傷を防ぐため滅菌テーブルに触れさせない。**AVEIR DR システムでは、心室用LPが「新しいローディングツール内にある同様のデバイス」として供給される。**",
   "tags": "ローディングツール loading tool 別梱包 テザー ヘリックス損傷防止 滅菌テーブル AVEIR リードレス Abbott AVEIR DR 新しいローディングツール"
  },
  {
   "term": "保護スリーブ（リードレス）",
   "en": "Protective sleeve",
   "abbr": "",
   "cat": "リードレス",
   "device": "Leadless",
   "maker": "Abbott",
   "short": "カテーテル操作中にリードレス本体のヘリックスを完全に覆い、心血管組織やヘリックスの損傷リスクを下げる柔軟なニチノール製スリーブ。ハブロックで固定し、造影剤の注入ポートも兼ねる（充填量は約10cc）。",
   "tags": "保護スリーブ protective sleeve ニチノール ヘリックス ハブロック 造影剤 10cc AVEIR リードレス Abbott"
  },
  {
   "term": "バルブ バイパス ツール",
   "en": "Valve bypass tool",
   "abbr": "",
   "cat": "リードレス",
   "device": "Leadless",
   "maker": "Abbott",
   "short": "イントロデューサの止血弁を通してデリバリー／リトリーバルカテーテルをスムーズに挿入・操作するための器具（インサータ）。保護スリーブを覆ってイントロデューサに挿入しロックする。抜去時はロックを解除してからカテーテルを抜く。",
   "tags": "バルブバイパスツール valve bypass tool インサータ 止血弁 イントロデューサ ロック AVEIR リードレス Abbott"
  },
  {
   "term": "トリループ スネア",
   "en": "Tri-loop snare",
   "abbr": "",
   "cat": "リードレス",
   "device": "Leadless",
   "maker": "Abbott",
   "short": "リトリーバルカテーテル先端の3つのループからなるスネア。リードレス本体のドッキングボタンをキャッチして回収する。再ドッキング機構を持ち、コントロールノブでスネアを開閉できる。",
   "tags": "トリループスネア tri-loop snare 3ループ ドッキングボタン 再ドッキング コントロールノブ リトリーバル AVEIR リードレス Abbott"
  },
  {
   "term": "ドッキング ボタン",
   "en": "Docking / Retrieval button",
   "abbr": "",
   "cat": "リードレス",
   "device": "Leadless",
   "maker": "Abbott",
   "short": "リードレス本体の近位端にある構造。デリバリー時はカテーテルとのドッキングに、抜去時はトリループスネアで把持する回収点として使う。内部で2本のテザーが重なって固定されている。",
   "tags": "ドッキングボタン docking button retrieval button 近位端 テザー トリループスネア AVEIR リードレス Abbott"
  },
  {
   "term": "シェブロン マーカ",
   "en": "Chevron marker",
   "abbr": "",
   "cat": "リードレス",
   "device": "Leadless",
   "maker": "Abbott",
   "short": "リードレス本体上のX線マーカ。スクリューイン前にシネで位置を確認し、LPコントロールノブを1秒に1クリックの速度でゆっくり回転させ、シェブロンマーカが1.5回転したら固定完了とする。心房用LPでも同じで、固定前にシネで開始位置を撮影し、1回転したところでいったん止めてから1.5回転まで回す。",
   "tags": "シェブロンマーカ chevron marker X線 シネ 1.5回転 1秒1クリック LPコントロールノブ 固定 AVEIR リードレス Abbott 心房用LP 1回転 一時停止 開始位置 シネ"
  },
  {
   "term": "デュアル ヘリックス設計",
   "en": "Dual helix design",
   "abbr": "",
   "cat": "リードレス",
   "device": "Leadless",
   "maker": "Abbott",
   "short": "心房用リードレスペースメーカ（AVEIR AR／AR2）の固定構造。1.63mmのアウターヘリックスで固定し、インナーヘリックスが右心房内での固定性・安定性を強化すると同時に先端電極として機能する。心室用（AVEIR VR）はシングルヘリックス設計で、アウターヘリックスが先端電極を兼ねる。",
   "tags": "デュアルヘリックス dual helix アウターヘリックス インナーヘリックス 1.63mm シングルヘリックス 先端電極 右心房 AVEIR AR AR2 VR Abbott"
  },
  {
   "term": "アヴェイル リンク モジュール",
   "en": "Aveir Link Module",
   "abbr": "",
   "cat": "リードレス",
   "device": "Leadless",
   "maker": "Abbott",
   "short": "AVEIR LPとプログラマの通信を仲介するモジュール（LSL02）。Merlin™ PCS プログラマ左側のUSBポートに接続し、下部に心電図ケーブルを接続する。接続時は他のBluetooth®ドングルを取り外す。AVEIR LPは体表面心電図電極を通して伝導的に通信するため、電極の適切な配置が伝導テレメトリの鍵になる。",
   "tags": "アヴェイルリンクモジュール Aveir Link Module LSL02 USB Merlin PCS 心電図ケーブル Bluetooth 伝導テレメトリ コミュニケーションウィンドウ AVEIR リードレス Abbott"
  },
  {
   "term": "コマンド EGM",
   "en": "Command EGM",
   "abbr": "",
   "cat": "植込み・手技",
   "device": "Leadless",
   "maker": "Abbott",
   "short": "プログラマからの指示で取得する心内心電図。AVEIR LPでは傷害電流の計測に用い、プレマッピング後・固定後・テザーモードでの評価に使う。プログラマ画面のマーカでは、実施されたセンシングテストおよびコマンドによる心内心電図テストが M と表示される。",
   "tags": "コマンドEGM command EGM 傷害電流 プレマッピング テザーモード Mマーカ AVEIR リードレス Abbott"
  },
  {
   "term": "右心耳基部",
   "en": "Base of the right atrial appendage",
   "abbr": "",
   "cat": "リードレス",
   "device": "Leadless",
   "maker": "Abbott",
   "short": "心房用リードレスペースメーカ（AVEIR AR／AR2）の推奨留置部位。デュアルヘリックス設計により右心房内での固定性・安定性を確保する。櫛状組織が緻密で安定性と安全性が得られること、右心室デバイスとの距離が近く i2i 通信に有利であることが理由で、IDE 試験では植込み全体の61.1％がこの部位だった。",
   "tags": "右心耳基部 right atrial appendage RAA 推奨留置部位 心房用LP AVEIR AR AR2 リードレス Abbott 61.1% IDE i2i 距離 櫛状組織 緻密"
  },
  {
   "term": "低位中隔",
   "en": "Low septum (RV)",
   "abbr": "",
   "cat": "リードレス",
   "device": "Leadless",
   "maker": "Abbott",
   "short": "心室用リードレスペースメーカ（AVEIR VR）の推奨留置部位。右心室の中隔下部から中隔にかけての領域を指す。留置時はRAO 30度でディフレクションを開始し、RAOとLAOで位置を確認する。",
   "tags": "低位中隔 low septum 右心室 中隔下部 推奨留置部位 RAO30 LAO 心室用LP AVEIR VR リードレス Abbott"
  },
  {
   "term": "エマージェンシー VVI",
   "en": "Emergency VVI",
   "abbr": "EVVI",
   "cat": "トラブル",
   "device": "Leadless",
   "maker": "Abbott",
   "short": "AVEIR LPの緊急ペーシング。プログラマの赤色のEVVIボタンで作動し、70bpm・6.0V／0.6ms・感度2.0mVでペーシングする。「EVVIから元に戻す」を選ぶとプログラムされた設定に戻る。LPのインテロゲーション中、ファームウェアのアップデート中、新しいLPの最終確定中／以前のLPの無効化中（デバイスの交換中）は使用できない。",
   "tags": "エマージェンシーVVI EVVI Emergency VVI 70bpm 6.0V 0.6ms 2.0mV 赤ボタン 緊急ペーシング AVEIR リードレス Abbott"
  },
  {
   "term": "アップグレーダブル システム（リードレス）",
   "en": "Upgradeable leadless system",
   "abbr": "",
   "cat": "リードレス",
   "device": "Leadless",
   "maker": "Abbott",
   "short": "心房または心室のリードレスデバイスを単独で植込んだあと、もう一方を追加植込みしてデュアルチャンバペーシングへ移行できる考え方。洞不全症候群にARを植込んだのち房室ブロックが出ればVRを追加し、間欠性房室ブロックにVRを植込んだのち洞不全が出ればARを追加して、i2i™通信でDDDを有効化する。",
   "tags": "アップグレーダブル upgradeable system 追加植込み デュアルチャンバ移行 SSS AVB AR VR i2i DDD AVEIR リードレス Abbott"
  },
  {
   "term": "アヴェイル イントロデューサ",
   "en": "Aveir Introducer",
   "abbr": "",
   "cat": "リードレス",
   "device": "Leadless",
   "maker": "Abbott",
   "short": "AVEIR LPのデリバリー／リトリーバルカテーテル共用のイントロデューサ。外径27Fr／内径25Fr。長さは30cmと50cmの2種類（LSN25301／LSN25501）。止血弁を備えるため、カテーテル側のバルブバイパスツールを併用するとスムーズに挿入・操作できる。挿入前に血管または組織の拡張を行う。充填量は約30cc。心房用LPの植込みでは、カテーテルの柔軟性を最大限に活かすため、シースを RA/IVC ジャンクションよりも低い位置にしておく。",
   "tags": "アヴェイルイントロデューサ Aveir Introducer 27Fr 25Fr 30cm 50cm LSN25301 LSN25501 止血弁 バルブバイパスツール 30cc AVEIR リードレス Abbott RA/IVCジャンクション 低い位置 心房用LP"
  },
  {
   "term": "リードレスの推定電池寿命（実測ベース）",
   "en": "Real-world projected battery longevity (leadless)",
   "abbr": "",
   "cat": "エビデンス",
   "device": "Leadless",
   "maker": "Abbott",
   "short": "12か月フォローアップ時点の残存寿命に基づく推定電池寿命（中央値）。デュアルチャンバ（i2i通信On）では心房6.4年［5.9, 6.8］（N=263）・心室11.3年［10.6, 11.9］（N=265）、シングルチャンバモードに変更された患者では心房9.8年［7.7, 12.0］（N=44）・心室19.1年［17.0, 21.3］（N=48）。（R. Knops ほか、HRS 2024、2024年5月18日、ボストン）。カタログの予測寿命とは算出の前提が異なる。",
   "tags": "リードレス 推定電池寿命 実測 6.4年 11.3年 9.8年 19.1年 中央値 95%CI Knops HRS2024 i2i通信On シングルチャンバ AVEIR DR Abbott"
  },
  {
   "term": "i2i 設定レベル",
   "en": "i2i setting level",
   "abbr": "",
   "cat": "リードレス",
   "device": "Leadless",
   "maker": "Abbott",
   "short": "AVEIR DR の i2i 通信の出力設定。**1〜7 の範囲**で設定し、プログラマの［i2i 設定管理］画面で −／＋ により増減する。レベルを上げると通信は通りやすくなるが電池を消費し、画面には「i2i 設定レベルを7にすると、バッテリーの寿命が短くなります」という注意書きが出る。電池寿命表の条件「i2i＝4/7」はレベル4を指す。ノミナルは資料に明記がない。**設定は A2V 方向と V2A 方向で別々にプログラムする。レベル1〜6 ではパルス幅（PW）を増加させ、レベル7 では6と同じ PW のまま電圧を上昇させる**（追補47で判明）。ケーススタディでの (3,3) という表記は両方向ともレベル3の意味。",
   "tags": "i2i設定レベル i2i setting level 1〜7 4/7 4/4 電池寿命 警告 i2i設定管理 AVEIR DR Abbott リードレス パルス幅 PW 電圧上昇 レベル7 A2V V2A 方向別 (3,3) 1〜6"
  },
  {
   "term": "i2i スループット",
   "en": "i2i throughput",
   "abbr": "",
   "cat": "リードレス",
   "device": "Leadless",
   "maker": "Abbott",
   "short": "i2i 通信がどれだけ届いているかを示す指標（％）。**RV → RA（V2A）と RA → RV（A2V）の方向別**に表示され、自動評価または手動調整で確認する。植込み時の当面の目標は両方向で通信が成立していることの確認で、細かい調整は後から行える。許容下限は資料に示されていない。定義は「キャッチする割合」で、たとえば AVEIR VR LP が100件のメッセージを送信したとき、そのうち AVEIR AR LP が受信した数を表す。**フォローアップの項に「適切な機能を保証するために、スループットが99％である必要はない」と明記された（追補47）が、許容下限そのものは依然として示されていない。スループットの％は AV 同期と直接相関しない**点にも注意する。",
   "tags": "i2iスループット throughput V2A A2V RV→RA RA→RV 方向別 % 自動評価 AVEIR DR Abbott リードレス キャッチする割合 100件 99%である必要はない AV同期と相関しない 許容下限 未確定"
  },
  {
   "term": "i2i 強度",
   "en": "i2i strength",
   "abbr": "",
   "cat": "リードレス",
   "device": "Leadless",
   "maker": "Abbott",
   "short": "i2i 設定管理画面でスループットと並べて表示される通信強度の指標。★の数で示され、自動評価では方向別のテストごとに測定される。自動評価画面の例では ★／★★／★★★ の3段階が出ているが、**段階数も判定基準も資料に明記がない（未確定）。****信号の過飽和（oversaturation）が起こりうるため、高いほど良いとは限らない。**",
   "tags": "i2i強度 i2i strength ★ 自動評価 方向別 AVEIR DR Abbott リードレス ★★★ 3段階 過飽和 oversaturation 高いほど良いとは限らない 未確定"
  },
  {
   "term": "i2i 通信の距離と角度",
   "en": "Inter-device distance and angle",
   "abbr": "",
   "cat": "リードレス",
   "device": "Leadless",
   "maker": "Abbott",
   "short": "i2i 通信のスループットを決める主因子。**RAO 30° で測った2デバイスのボタン間距離は 70mm 以下が理想**（70mm は心室用デバイス約2つ分の長さ）、**デバイスの相対角度は 40° 以下が理想**とされる。距離のほうが角度より制御しやすい。実測例では距離66mm・角度3° で V2A 99％／A2V 99％、距離135mm・角度84° では V2A 39％／A2V 68％まで低下した。",
   "tags": "i2i 距離 角度 70mm 40度 RAO30 ボタン間 V2A A2V 66 135 84 スループット AVEIR DR Abbott リードレス"
  },
  {
   "term": "ロング テザー／ショート テザー",
   "en": "Long tether / Short tether",
   "abbr": "",
   "cat": "リードレス",
   "device": "Leadless",
   "maker": "Abbott",
   "short": "AVEIR のデリバリーカテーテルでテザーの繰り出し長さを切り替えるモード。**ローディング時と心室用LPのテスト時はショートテザー**、**心房用LPの固定後はロングテザー（33mm）**にしてテンションテストを行う。ショートテザーへの切り替えは、LPコントロールノブのボタンを押し込みながらハンドルの白い部分を動かして行う。",
   "tags": "ロングテザー ショートテザー long tether short tether 33mm ローディング テンションテスト LPコントロールノブ AVEIR Abbott リードレス"
  },
  {
   "term": "テンション テスト",
   "en": "Tension test",
   "abbr": "",
   "cat": "リードレス",
   "device": "Leadless",
   "maker": "Abbott",
   "short": "心房用LPの固定後に行う安定性の確認。ロングテザーにしたうえで、**テザーのたるみがなくなり、ドッキングボタンの動きが2〜3拍の間で抑えられるまでカテーテルをゆっくり引き戻す**。心室用LPではショートテザーモードでのディフレクションテスト（ドッキングボタンが30〜45°動くことの確認）にあたる。",
   "tags": "テンションテスト tension test たるみ ドッキングボタン 2〜3拍 心房用LP ロングテザー 30〜45度 AVEIR Abbott リードレス"
  },
  {
   "term": "右心房の植込み位置の考慮事項（リードレス）",
   "en": "RA implant site considerations",
   "abbr": "",
   "cat": "リードレス",
   "device": "Leadless",
   "maker": "Abbott",
   "short": "心房用リードレスペースメーカの留置部位ごとの利害。**側壁（分界稜より前方）**は櫛状筋があるが、下方ほど強いディフレクションが必要になり固定時の安定性が落ちる。**右心耳深部**は脱落率が高く（4.4％ 対 0.9％）、組織が薄くパーフォレーションのリスクがあり、i2i 通信の距離も延びる。**中隔**はターゲットが小さく組織が薄い（左心房に入りうる）うえ到達が難しく、将来の経中隔手技の妨げになりうる（卵円窩は固定に適さない）。**後壁（分界稜より後方）**には櫛状筋がない。以上から推奨は右心耳基部。",
   "tags": "右心房 植込み位置 側壁 右心耳深部 中隔 後壁 分界稜 櫛状筋 卵円窩 経中隔 4.4% 0.9% パーフォレーション AVEIR AR Abbott リードレス"
  },
  {
   "term": "心房用LPのマッピング目標値",
   "en": "Mapping targets (atrial LP)",
   "abbr": "",
   "cat": "リードレス",
   "device": "Leadless",
   "maker": "Abbott",
   "short": "心房用リードレスペースメーカのマッピングで目標とする値。**P波 > 1.0mV、閾値 ≦ 3.0V/0.4ms**。心房は組織が薄くインピーダンスが低く信号振幅も低いため、CEGM ではベースラインより上のS波とST上昇（＝組織の生存性と接触状態を示す波形変化）に注意する。マッピングはディフレクションとブレーキを解除した状態で行う。",
   "tags": "マッピング 目標値 P波 1.0mV 閾値 3.0V 0.4ms CEGM S波 ST上昇 接触 生存性 ディフレクション解除 心房用LP AVEIR AR Abbott リードレス"
  },
  {
   "term": "右心耳の同定（時計位置）",
   "en": "RAA identification by clock position",
   "abbr": "",
   "cat": "植込み・手技",
   "device": "Leadless",
   "maker": "Abbott",
   "short": "リードレス心房デバイスの植込みで用いる目安。ピッグテール（またはデリバリーカテーテル）の本体が下大静脈内で時計の6時の位置にある状態を基準にすると、**RAO 30° では右心耳は通常1時の方向、LAO 30° では理想的な位置は通常10時〜11時の方向**にある。",
   "tags": "右心耳 同定 時計 6時 1時 10時 11時 RAO30 LAO30 ピッグテール 下大静脈 AVEIR AR Abbott リードレス"
  },
  {
   "term": "ピッグテール造影（リードレス植込み）",
   "en": "Pigtail angiography",
   "abbr": "",
   "cat": "植込み・手技",
   "device": "Leadless",
   "maker": "Abbott",
   "short": "AVEIR DR の植込みで、初期段階としてピッグテールカテーテルで右心房／右心室を造影しておく手順。以後のディフレクションと留置のロードマップとして使う（強く推奨）。心室単独の植込みでも、RV造影をロードマップにする。",
   "tags": "ピッグテール 造影 ロードマップ 右心房 右心室 RV造影 初期段階 AVEIR Abbott リードレス"
  },
  {
   "term": "ジグリング",
   "en": "Jiggling",
   "abbr": "",
   "cat": "リードレス",
   "device": "Leadless",
   "maker": "Abbott",
   "short": "リリース操作でデバイスがすぐに外れないときに、LPコントロールノブをわずかにスライドさせるなどして揺さぶる操作。",
   "tags": "ジグリング jiggling リリース LPコントロールノブ スライド AVEIR Abbott リードレス"
  },
  {
   "term": "LP コントロール ノブ",
   "en": "LP control knob",
   "abbr": "",
   "cat": "リードレス",
   "device": "Leadless",
   "maker": "Abbott",
   "short": "デリバリーカテーテル手元側のノブ。引くとカテーテルにデバイスをドッキングでき、時計方向にゆっくり回すとヘリックスがねじ込まれる（1秒に1クリック以上、1回転で一時停止し1.5回転まで）。ボタンを押し込みながらハンドルを動かすとテザーモードが切り替わる。",
   "tags": "LPコントロールノブ LP control knob ドッキング 回転 1.5回転 1秒1クリック テザーモード リリースボタン AVEIR Abbott リードレス"
  },
  {
   "term": "LP リリース ノブ",
   "en": "LP release knob",
   "abbr": "",
   "cat": "リードレス",
   "device": "Leadless",
   "maker": "Abbott",
   "short": "デリバリーカテーテル手元側のノブ。LPコントロールノブを保持したうえで、リリースノブを引いて手前（反時計方向）に回すとテザーがずれてデバイスがリリースされる。外れないときはジグリングを行う。",
   "tags": "LPリリースノブ LP release knob 反時計 リリース テザー ジグリング AVEIR Abbott リードレス"
  },
  {
   "term": "ディフレクション ブレーキ",
   "en": "Deflection brake",
   "abbr": "",
   "cat": "リードレス",
   "device": "Leadless",
   "maker": "Abbott",
   "short": "デリバリー／リトリーバルカテーテルのディフレクション角度を保持する機構。右心室に入ったら前進を止めてブレーキをかけ、マッピングの際にはディフレクションとブレーキを解除する。テザーモードではドッキングキャップとドッキングボタンの同軸位置をブレーキで維持する。",
   "tags": "ディフレクションブレーキ deflection brake 保持 解除 マッピング 同軸 AVEIR Abbott リードレス"
  },
  {
   "term": "ガイドカテーテル ハブロック",
   "en": "Guide catheter hub lock",
   "abbr": "",
   "cat": "リードレス",
   "device": "Leadless",
   "maker": "Abbott",
   "short": "保護スリーブの位置を固定するロック。保護スリーブでLPを完全に覆ったうえでハブロックで固定し、マッピングの前にロックを解除して保護スリーブを完全に引き戻す。",
   "tags": "ハブロック hub lock 保護スリーブ 固定 解除 引き戻し AVEIR Abbott リードレス"
  },
  {
   "term": "マーカバンド（デリバリーカテーテル）",
   "en": "Marker band",
   "abbr": "",
   "cat": "リードレス",
   "device": "Leadless",
   "maker": "Abbott",
   "short": "デリバリーカテーテルのシャフト上にある目印。イントロデューサ（30cm／50cm）内をどこまで進めたかの目安に使う。",
   "tags": "マーカバンド marker band シャフト 30cm 50cm イントロデューサ 目安 AVEIR Abbott リードレス"
  },
  {
   "term": "フラッシュ ライン（リードレス植込み）",
   "en": "Flush lines",
   "abbr": "",
   "cat": "植込み・手技",
   "device": "Leadless",
   "maker": "Abbott",
   "short": "AVEIR の植込みで用意するヘパリン加生理食塩水の点滴ライン。**4本を1滴／1秒で流す**。イントロデューサ側とデリバリーカテーテル側に重力滴下2本、加圧バッグ2本を割り当てる。IFU は血栓形成の可能性を低減するため適切な抗凝固療法を考慮すべきとしている。",
   "tags": "フラッシュライン 4本 1滴1秒 ヘパリン加生理食塩水 重力滴下 加圧バッグ 抗凝固 IFU AVEIR Abbott リードレス"
  },
  {
   "term": "全面ジェルタイプ電極",
   "en": "Full-gel surface electrode",
   "abbr": "",
   "cat": "植込み・手技",
   "device": "Leadless",
   "maker": "Abbott",
   "short": "AVEIR の伝導テレメトリで用いる体表面電極。5つの電極（RA・LA・LL・RL・C）を貼り、アーチファクトの可能性を排除するために全面がジェルのタイプが推奨される。",
   "tags": "全面ジェル ゲル電極 体表面電極 5つ RA LA LL RL C アーチファクト 伝導テレメトリ AVEIR Abbott リードレス"
  },
  {
   "term": "植込み時の心房閾値上昇（リードレス）",
   "en": "Acute atrial threshold rise",
   "abbr": "",
   "cat": "リードレス",
   "device": "Leadless",
   "maker": "Abbott",
   "short": "心房用リードレスペースメーカでは、植込み手技中に心房の閾値が大幅に上昇することは珍しくないとされる（メーカー資料の記載）。マッピングの目標は 3.0V/0.4ms 以下だが、固定直後の値だけで判断しないという趣旨。",
   "tags": "心房閾値 上昇 急性期 3.0V 0.4ms 固定直後 珍しくない AVEIR AR Abbott リードレス"
  },
  {
   "term": "デュアルチャンバ リードレスの植込みステップ",
   "en": "Implant workflow (dual-chamber LP)",
   "abbr": "",
   "cat": "リードレス",
   "device": "Leadless",
   "maker": "Abbott",
   "short": "AVEIR DR の植込み手順。1回だけ行う A.検査室での準備と患者に対する準備／B.静脈アクセス に続き、各デバイスについて共通の6ステップ（①カテーテルとデバイスの準備 ②血管への挿入 ③目標位置までの操作 ④マッピングと固定 ⑤テザーとテスト ⑥リリース・取外し・プログラミング）を、心室用LP → 心房用LP の順に繰り返す。心室用LPはリリース後に目的の設定へプログラムし、心房用LPの植込み中はその設定で独立して動作を続ける。",
   "tags": "植込みステップ 6ステップ ワークフロー 心室先行 心房後 A B 静脈アクセス 準備 マッピング 固定 テザー リリース プログラミング AVEIR DR Abbott リードレス"
  },
  {
   "term": "ポリウレタン（リード絶縁材）",
   "en": "Polyurethane",
   "abbr": "",
   "cat": "リード",
   "device": "PM / ICD / CRT",
   "maker": "General",
   "short": "リード絶縁材の一つ。**物理的強度が強く（引き裂きや切り傷に強い）、摩擦係数が低いため血液中で滑りやすく操作性がよい。リードを細く作れる。**一方で硬く、生体安定性の点では **ESC（環境ストレスクラッキング）と MIO（金属イオン酸化）が発生しやすい**という弱点がある。",
   "tags": "ポリウレタン polyurethane PU 絶縁材 強度 潤滑性 摩擦係数 細い 硬い ESC MIO 生体安定性 リード"
  },
  {
   "term": "シリコン（リード絶縁材）",
   "en": "Silicone",
   "abbr": "",
   "cat": "リード",
   "device": "PM / ICD / CRT",
   "maker": "General",
   "short": "リード絶縁材の一つ。**生体安定性に優れ柔軟だが、物理的強度はポリウレタンに劣り（もろく）操作中に損傷を受けやすい。摩擦係数が高いため操作しづらく、リードは太くなる。**損傷機序はアブレージョン（摩耗）と裂傷。縫合スリーブにも用いられる。",
   "tags": "シリコン シリコーン silicone 絶縁材 生体安定性 柔らかい 強度 もろい 摩擦係数 太い アブレージョン 裂傷 リード"
  },
  {
   "term": "Optim（オプティム）",
   "en": "Optim insulation",
   "abbr": "",
   "cat": "リード",
   "device": "PM / ICD / CRT",
   "maker": "Abbott",
   "short": "**ポリウレタンをベースにして作られたリード用の絶縁体で、シリコンとポリウレタンの長所を融合したハイブリッド素材。**ポリウレタン側からは強度と潤滑性、シリコン側からは生体内安定性とフレキシビリティを受け継ぐとされる。製品タブでは `insul` が「Optim/Si」「Optim」と表記されているリードが該当する。",
   "tags": "Optim オプティム Optim Insulation ハイブリッド ポリウレタンベース 強度 潤滑性 生体内安定性 フレキシビリティ Abbott St. Jude Medical Tendril Isoflex 絶縁材"
  },
  {
   "term": "ESC（環境ストレスクラッキング）",
   "en": "Environmental Stress Cracking",
   "abbr": "ESC",
   "cat": "リード",
   "device": "PM / ICD / CRT",
   "maker": "General",
   "short": "ポリウレタン絶縁の劣化機序の一つ。**体内組織の影響で劣化し、主にリードの外側からひび割れる。**顕微鏡像では表面が亀甲状に割れて見える。",
   "tags": "ESC 環境ストレスクラッキング Environmental Stress Cracking ポリウレタン 外側 ひび割れ 体内組織 劣化 絶縁体不良"
  },
  {
   "term": "MIO（金属イオン酸化）",
   "en": "Metal Ion Oxidation",
   "abbr": "MIO",
   "cat": "リード",
   "device": "PM / ICD / CRT",
   "maker": "General",
   "short": "ポリウレタン絶縁の劣化機序の一つ。**導線コイルと接触することによって、リードの内側から劣化する。**同軸構造では内側絶縁がアウターコイルと接するため、内側絶縁の劣化として現れることがある。**「銀イオンによる化学反応」ではなく Metal Ion Oxidation（金属イオン酸化）が正しい**（追補45でメーカー資料により訂正）。",
   "tags": "MIO 金属イオン酸化 Metal Ion Oxidation ポリウレタン 内側 導線コイル 同軸 内側絶縁 劣化 絶縁体不良 訂正"
  },
  {
   "term": "アブレージョン（摩耗）",
   "en": "Abrasion",
   "abbr": "",
   "cat": "リード",
   "device": "PM / ICD / CRT",
   "maker": "General",
   "short": "こすれによってリード絶縁が削られる損傷。**シリコン絶縁の主な損傷機序で、裂傷とあわせて問題になる。**メーカー資料の解析写真では、内側絶縁がコイルまで摩耗した例（コネクタ先端から約1〜2cm、約18cmの位置）が示されている。リード同士やリードと鎖骨・第1肋骨の接触部位で起こりやすい。",
   "tags": "アブレージョン abrasion 摩耗 裂傷 シリコン 内側絶縁 コイル 接触 こすれ 絶縁体損傷 リード"
  },
  {
   "term": "リード不具合の原因の内訳",
   "en": "Causes of lead failure",
   "abbr": "",
   "cat": "エビデンス",
   "device": "PM / ICD / CRT",
   "maker": "General",
   "short": "植込み後年数ごとの原因別リード故障の報告（Kleeman ほか、Circulation 2007）。**絶縁不良が最大の原因で全体の56％**を占め、植込み後0〜3年で27/57、4〜6年で23/42、6年超で33/47。ほかは インピーダンス不良 4/57・7/42・3/47、Exit block 10/57・5/42・2/47、断線 8/57・3/42・7/47、センシング不良 8/57・4/42・2/47。**年数が経つほど絶縁不良の比率が上がる。**",
   "tags": "リード不具合 原因 Kleeman Circulation 2007 56% 絶縁不良 insulation defect impedance failure exit block fracture sensing failure 0-3年 4-6年 6年超 エビデンス"
  },
  {
   "term": "多条コイル導線",
   "en": "Multifilar coil conductor",
   "abbr": "",
   "cat": "リード",
   "device": "PM / ICD / CRT",
   "maker": "General",
   "short": "リードの導線は1本の針金ではなく、**3〜4本の線をより合わせてコイル状に巻いた構造**になっている。屈曲に対する耐久性を確保し、1本が折れても直ちに断線とならないための設計。中心にスタイレットを通す管腔（ルーメン）も確保できる。",
   "tags": "多条コイル multifilar 3〜4本 コイル 導線 撚り 屈曲 耐久性 スタイレット ルーメン リード"
  },
  {
   "term": "Twitching（局所筋刺激）",
   "en": "Twitching",
   "abbr": "",
   "cat": "トラブル",
   "device": "PM / ICD / CRT",
   "maker": "General",
   "short": "ペーシング出力によって本体近傍の筋肉が刺激され、ぴくつきとして自覚される現象。**単極リードの欠点として挙げられる**（電流経路が本体缶まで広がるため）。双極へ切り替える、出力を下げるなどで対処する。横隔膜刺激とは部位が異なる。",
   "tags": "Twitching ぴくつき 筋刺激 局所 単極 ユニポーラ ポケット 本体缶 双極へ切替 出力低下 横隔膜刺激 トラブル"
  },
  {
   "term": "コネクタピン",
   "en": "Connector pin",
   "abbr": "",
   "cat": "リード",
   "device": "PM / ICD / CRT",
   "maker": "General",
   "short": "リード近位端の、本体のコネクタブロックに挿入する金属ピン。IS-1 ではピン径1.6mm・コネクタ径3.2mm。ショートピンとロングピンの別があり、旧規格では長さの違いが互換性の落とし穴になる。挿入後はセットスクリューで固定し、ピンがシールリングを越えて完全に入っていることを確認する。",
   "tags": "コネクタピン connector pin 近位端 1.6mm 3.2mm ショートピン ロングピン セットスクリュー シールリング ルーズピン リード"
  },
  {
   "term": "リードボディ",
   "en": "Lead body",
   "abbr": "",
   "cat": "リード",
   "device": "PM / ICD / CRT",
   "maker": "General",
   "short": "リードの本体部分。導線コイルとそれを覆う絶縁被膜からなる。太さは Fr（フレンチ）またはmmで表され、絶縁材や導線構造（同軸か平行か）で決まる。",
   "tags": "リードボディ lead body 導線 絶縁被膜 Fr フレンチ 太さ 同軸 平行 リード"
  },
  {
   "term": "Passive Lead／Active Lead",
   "en": "Passive lead / Active lead",
   "abbr": "",
   "cat": "リード",
   "device": "PM / ICD / CRT",
   "maker": "General",
   "short": "固定方式による経静脈リードの2分類。**Passive Lead（受動的固定）はタインドタイプ**で、心室用・心房用がある。**Active Lead（能動的固定）はスクリュータイプ**で、心房・心室の両用として使える製品が多い。",
   "tags": "Passive Lead Active Lead 受動的固定 能動的固定 タインド スクリュー 心房用 心室用 両用 経静脈リード 分類"
  },
  {
   "term": "ロープロファイル コネクタ（3.2mm）",
   "en": "Low profile connector (3.2mm)",
   "abbr": "",
   "cat": "リード",
   "device": "PM",
   "maker": "General",
   "short": "IS-1 以前の3.2mm系コネクタのうち、外径を抑えた形式。**メドトロニックタイプとコーディスタイプがあり、ショートピンとロングピンの別もある。**単極用は3.2mm 単極ロープロファイル（ロングピン）として区別される。IS-1 と形が似ていても互換とは限らないため、本体交換時に必ず確認する。",
   "tags": "ロープロファイル low profile 3.2mm メドトロニックタイプ コーディスタイプ ショートピン ロングピン 単極 IS-1 互換 コネクタ"
  },
  {
   "term": "二股コネクタ（5mm）",
   "en": "Bifurcated connector (5mm)",
   "abbr": "",
   "cat": "リード",
   "device": "PM",
   "maker": "General",
   "short": "双極リードの近位端が2本に分かれ、本体の2つのポートにそれぞれ差し込む旧規格のコネクタ。製品タブでは `connector` が「5mm二股」と表記されている。極性を取り違えないよう、どちらがチップ（陰極）側かを確認して接続する。",
   "tags": "二股 5mm bifurcated コネクタ 旧規格 双極 チップ 陰極 リング 陽極 接続 コネクタ"
  },
  {
   "term": "インライン コネクタ（6mm）",
   "en": "In-line connector (6mm)",
   "abbr": "",
   "cat": "リード",
   "device": "PM",
   "maker": "General",
   "short": "1本のピンに陰極と陽極を直列に並べた旧規格の双極コネクタ（6mm 双極インライン）。同じ6mmでも**双極同軸**タイプが別にあり、形式が違えば互換性はない。IS-1 はこのインライン方式を標準化したもの。",
   "tags": "インライン in-line 6mm 双極同軸 コネクタ 旧規格 直列 陰極 陽極 IS-1 互換"
  },
  {
   "term": "Fallback Mode Switch（FMS）",
   "en": "Fallback Mode Switch",
   "abbr": "FMS",
   "cat": "モード",
   "device": "PM / ICD / CRT",
   "maker": "MicroPort CRM",
   "short": "MicroPort CRM のモードスイッチの正式名称。**洞調律時には房室同期を保ち、頻拍性心房不整脈の発生時には房室非同期モード（DDI(R)）へ移行して、ペースメーカ起因性頻拍の発生を回避するアルゴリズム。**DDD(R)／SafeR(R) ⇔ DDI(R) を行き来する。全機種（ペースメーカ・ICD）に搭載。",
   "tags": "Fallback Mode Switch FMS フォールバック モードスイッチ DDI(R) DDD(R) SafeR MicroPort CRM 房室非同期 PMT回避"
  },
  {
   "term": "FMS 第1基準／第2基準",
   "en": "FMS first / second criterion",
   "abbr": "",
   "cat": "モード",
   "device": "PM / ICD / CRT",
   "maker": "MicroPort CRM",
   "short": "Fallback Mode Switch が DDI(R) へ移行する2つの基準。**第1基準＝32心周期のうち28周期以上（87.5％）がサスピション。第2基準＝32心周期のうち18周期以上（56％）がサスピションという状態が2ブロック（32＋32心周期）連続したとき。**第2基準は心房細動のアンダーセンシング（突然の心房波高の減少）でも取りこぼさないために設けられている。",
   "tags": "FMS 第1基準 第2基準 32心周期 28周期 18周期 87.5% 56% サスピション アンダーセンシング 心房細動 モードスイッチ MicroPort"
  },
  {
   "term": "フォールバック時のエスケープインターバル延長",
   "en": "Escape interval extension on fallback",
   "abbr": "",
   "cat": "モード",
   "device": "PM / ICD / CRT",
   "maker": "MicroPort CRM",
   "short": "DDI(R) へスイッチした直後の動作。**センサレートまたは基本レートに達するまで、12サイクルごとに心室エスケープインターバルを30ms ずつ延長する。**心室レートを急に落とさず、階段状になだらかに下げる。",
   "tags": "エスケープインターバル 延長 12サイクル 30ms フォールバック DDI(R) センサレート 基本レート MicroPort"
  },
  {
   "term": "心房頻拍の終了判定（FMS）",
   "en": "Termination of atrial tachycardia (FMS)",
   "abbr": "",
   "cat": "モード",
   "device": "PM / ICD / CRT",
   "maker": "MicroPort CRM",
   "short": "DDI(R) から DDD(R) へ戻る条件。**24サイクルで Ap-Vp が発生し、かつ最新の12サイクルで PAC がないと DDD に切り替わる。**",
   "tags": "終了判定 復帰 24サイクル Ap-Vp 12サイクル PAC DDD 復帰条件 FMS MicroPort"
  },
  {
   "term": "Ar マーカ",
   "en": "Ar marker",
   "abbr": "Ar",
   "cat": "心電図",
   "device": "PM / ICD / CRT",
   "maker": "MicroPort CRM",
   "short": "MicroPort CRM のマーカ表記で、**不応期内（WARAD 内・PVARP 内）に感知された心房イベント**を示す。**WARAD 内で感知された心房イベントはすべて Ar になる。**Ar が並ぶこと自体はモードスイッチを意味しない。**Ar-Vp の AVD が 31ms の間は DDD モードで動作している。**",
   "tags": "Ar マーカ 不応期 心房センス WARAD PVARP As Ap Vp 31ms DDD MicroPort マーカー"
  },
  {
   "term": "SafeR",
   "en": "SafeR",
   "abbr": "",
   "cat": "モード",
   "device": "PM / ICD / CRT",
   "maker": "MicroPort CRM",
   "short": "MicroPort CRM の心室ペーシング抑制モード。**心室収縮を常に監視しながら AAI(R) で動作し、不要な心室ペーシングを抑制して、必要なときだけ DDD(R) へ移行する**（連続房室伝導モニタリング）。AAI→DDD は4つの房室ブロック基準、DDD→AAI は2つのスイッチバック基準で決まる。**電池寿命にも効き、メーカー資料では Eno DR が DDDR 8.9年に対し SafeR ON で 12.1年とされている。**",
   "tags": "SafeR Safe-R AAI DDD 心室ペーシング抑制 モード変換型 連続房室伝導モニタリング 8.9年 12.1年 MicroPort CRM ENO KORA"
  },
  {
   "term": "SafeR の房室ブロック基準",
   "en": "AV block criteria (SafeR)",
   "abbr": "",
   "cat": "モード",
   "device": "PM / ICD / CRT",
   "maker": "MicroPort CRM",
   "short": "AAI(R) から DDD(R) へ移行する4条件。**Ⅲ度AVB基準＝2連続のR波欠如。Ⅱ度AVB基準＝連続する最新の12サイクル中3サイクルで心室波が欠如。Ⅰ度AVB基準＝設定したPR間隔以上が6連続。ポーズ基準＝設定した時間に達する心室ポーズの発生。**どの基準で移行したかは AIDA の［AV conduct.］で確認できる。",
   "tags": "SafeR AVB基準 Ⅲ度 2連続 Ⅱ度 12サイクル 3サイクル Ⅰ度 6連続 PR間隔 ポーズ基準 AAI DDD MicroPort"
  },
  {
   "term": "SafeR のポーズ基準の動作",
   "en": "Pause criterion behaviour (SafeR)",
   "abbr": "",
   "cat": "モード",
   "device": "PM / ICD / CRT",
   "maker": "MicroPort CRM",
   "short": "ポーズ基準を満たしたときの出方。**ポーズ基準終了タイミングから500ms以内にP波がなければ、その時点でAペース＋AVディレイ後にVペースを行う。500ms以内にP波が出現してもAAI動作中なのでVペースは追従しない。**ポーズ基準終了タイミングからAVDぶん遡った期間内にP波が出た場合は、Aセンス＋AVディレイ後にVペースとなる。",
   "tags": "ポーズ基準 500ms P波 Aペース AVディレイ Vペース 追従しない AAI動作中 3秒 SafeR MicroPort"
  },
  {
   "term": "SafeR のスイッチバック基準",
   "en": "Switch-back criteria (SafeR)",
   "abbr": "",
   "cat": "モード",
   "device": "PM / ICD / CRT",
   "maker": "MicroPort CRM",
   "short": "DDD(R) から AAI(R) へ戻る条件。**基準1＝DDDモードで動作中、12サイクル連続して心室波をAVD内でセンシング。基準2＝DDDモードで100サイクル動作。**加えて毎朝8時の房室伝導テストでも確認する。",
   "tags": "スイッチバック 基準1 基準2 12サイクル AVD内センシング 100サイクル 毎朝8時 房室伝導テスト SafeR MicroPort"
  },
  {
   "term": "AAI スイッチバックの安全機構",
   "en": "Safety mechanism against AAI switch-back",
   "abbr": "",
   "cat": "モード",
   "device": "PM / ICD / CRT",
   "maker": "MicroPort CRM",
   "short": "房室ブロックが頻繁な症例で AAI に戻りすぎないための仕組み。次のいずれかで**翌朝8:00までDDDモードに留まる**。①最新の1時間で50％以上のAVBイベント、②最新の24時間で45回のAVBイベントの発生、③24時間以内に15回のAVBイベントからなるAVBエピソード3回が3日連続。",
   "tags": "安全機構 AAIスイッチバック 翌朝8時 1時間50% 24時間45回 15回 3回 3日連続 AVBイベント SafeR MicroPort"
  },
  {
   "term": "Long PR max／min",
   "en": "Long PR max / min",
   "abbr": "",
   "cat": "AV・タイミング",
   "device": "PM / ICD / CRT",
   "maker": "MicroPort CRM",
   "short": "SafeR のⅠ度房室ブロック基準に使う PR 間隔のしきい値。**レート依存で、基本レートまでは Long PR max、最大レートに向かって直線的に Long PR min まで短くなる。**プログラマ画面の例では max 350ms／min 250ms、AVB I switch は Rest+Exer、Max pause は 3s。",
   "tags": "Long PR max min 350ms 250ms レート依存 基本レート 最大レート AVB I switch Rest+Exer Max pause 3s SafeR MicroPort"
  },
  {
   "term": "Pseudo AAI",
   "en": "Pseudo AAI",
   "abbr": "",
   "cat": "モード",
   "device": "PM / ICD / CRT",
   "maker": "MicroPort CRM",
   "short": "D-Plus で房室伝導が確認できているときの動作状態。**DDD のまま AVD を延長して自己房室伝導を待つため、見かけ上は AAI と同じで心室スパイクが出ない。**8サイクル連続の心室センシングでこの状態へスイッチする。",
   "tags": "Pseudo AAI 疑似AAI D-Plus AVD延長 8サイクル 心室センシング 自己房室伝導 MicroPort"
  },
  {
   "term": "AIDA",
   "en": "AIDA",
   "abbr": "",
   "cat": "フォロー",
   "device": "PM / ICD / CRT",
   "maker": "MicroPort CRM",
   "short": "MicroPort CRM の診断機能。プログラマの［Diagnos. AIDA］から開き、**［Summary］［PM］［Arrhythmias］［AV conduct.］**のタブで解析期間（画面例 6 months）ぶんのデータを提示する。所見文（例：「The PM switches to DDD mainly on Pause and AVB II criteria.」）と、Autosensing／Statistics／Lead Measurements／AutoThreshold Curve／Battery curve などのグラフを選んで表示できる。",
   "tags": "AIDA 診断機能 Diagnos Summary PM Arrhythmias AV conduct 6 months 所見 Battery curve AutoThreshold Autosensing MicroPort"
  },
  {
   "term": "AVB エピソードテーブル",
   "en": "AVB episode table",
   "abbr": "",
   "cat": "フォロー",
   "device": "PM / CRT",
   "maker": "MicroPort CRM",
   "short": "AIDA の［AV conduct.］タブにある集計表。**Pause・AVB Ⅰ・AVB Ⅱ・AVB Ⅲ の各行を Day in exer（日中労作時）／Day at rest（日中安静時）／Night distr.（夜間）／Total に分けて表示する。**表の下に「フォロー期間中のスイッチ総数」が出るが、**1つのAVBエピソードが複数のDDDスイッチにつながることがある**と注記されており、エピソード数とスイッチ回数は一致しない。",
   "tags": "AVBエピソードテーブル AV conduct Day in exer Day at rest Night distr Total Pause AVB I II III スイッチ回数 AIDA SafeR MicroPort"
  },
  {
   "term": "Twin Trace",
   "en": "Twin Trace",
   "abbr": "",
   "cat": "レート応答",
   "device": "PM",
   "maker": "MicroPort CRM",
   "short": "KORA 250／ENO のレートレスポンス。**G センサ（加速度）と MV センサ（分時換気量）を組み合わせたデュアルセンサレスポンス。**電池寿命の算出条件にも「Sensor G ON」「MV+Gセンサ ON」として現れる。",
   "tags": "Twin Trace デュアルセンサ Gセンサ 加速度 MVセンサ 分時換気量 レートレスポンス KORA250 ENO MicroPort"
  },
  {
   "term": "SAM（睡眠呼吸障害のスクリーニング）",
   "en": "Sleep Apnea Monitoring",
   "abbr": "SAM",
   "cat": "フォロー",
   "device": "PM / ICD / CRT",
   "maker": "MicroPort CRM",
   "short": "MicroPort CRM の睡眠呼吸障害スクリーニング機能。分時換気量センサから得た呼吸のデータをもとに、睡眠時無呼吸の指標を記録する。KORA 250／ENO に搭載。",
   "tags": "SAM Sleep Apnea Monitoring 睡眠呼吸障害 スクリーニング 分時換気量 MVセンサ KORA250 ENO MicroPort 無呼吸"
  },
  {
   "term": "B.O.S.／R.R.T./E.O.S.",
   "en": "Beginning of Service / Recommended Replacement Time / End of Service",
   "abbr": "",
   "cat": "電池",
   "device": "PM / ICD / CRT",
   "maker": "MicroPort CRM",
   "short": "MicroPort CRM が使う電池ステータスの呼称。**B.O.S.（Beginning Of Service）＝一般に言う BOL、R.R.T.（Recommended Replacement Time）＝ERI にあたる推奨交換時期、E.O.S.（End Of Service）＝EOL。**プログラマのバッテリーステータス欄には B.O.S.＝96 min⁻¹、R.R.T.＝80 min⁻¹ のようにマグネットレートで表示される。",
   "tags": "B.O.S. R.R.T. E.O.S. BOL ERI EOL Beginning of Service Recommended Replacement Time End of Service 96 80 マグネットレート MicroPort 電池"
  },
  {
   "term": "電池内部抵抗による交換指標",
   "en": "Battery impedance as replacement indicator",
   "abbr": "",
   "cat": "電池",
   "device": "PM / ICD / CRT",
   "maker": "MicroPort CRM",
   "short": "MicroPort CRM のペースメーカは**電池抵抗（内部抵抗）の増加を交換までの指標にしている。**内部抵抗が上がるとマグネットレートが下がり、RRT に近づく。**BOL＜3kΩ で96 min⁻¹、10kΩ で80 min⁻¹＝RRT、14kΩ超で70 min⁻¹＝EOS。電池抵抗が3kΩを超えると電池の減りが速くなる。**電池評価は毎日行われる。",
   "tags": "電池内部抵抗 電池抵抗 kΩ マグネットレート 96 80 70 3kΩ 10kΩ 14kΩ BOL RRT EOS 毎日測定 MicroPort"
  },
  {
   "term": "マグネットレートと電池抵抗の対応（MicroPort）",
   "en": "Magnet rate vs battery impedance",
   "abbr": "",
   "cat": "電池",
   "device": "PM / ICD / CRT",
   "maker": "MicroPort CRM",
   "short": "資料の対応表。マグネットレート（min⁻¹）／電池内部抵抗（kΩ）＝ 96／＜3、95／3、94／4、93／5、91／6、90／7、89／7.5、88／8、86／8.5、83／9、82／9.5、**80／10（RRT）**、78／11、75／12、73／13、**70／14以上（EOS）**。",
   "tags": "マグネットレート 電池内部抵抗 対応表 96 95 94 93 91 90 89 88 86 83 82 80 78 75 73 70 3 10 14 kΩ RRT EOS MicroPort"
  },
  {
   "term": "Time to RRT",
   "en": "Time to RRT",
   "abbr": "",
   "cat": "電池",
   "device": "PM / ICD / CRT",
   "maker": "MicroPort CRM",
   "short": "交換指標（RRT）までの予想残存年数の表示。**括弧内の Min は最短計算寿命で、バッテリ特性の変動に対応するために表示され、3年未満のときに出る。**寿命計算には 電池抵抗・リード抵抗・統計解析（ペーシング率）・プログラム設定を使う。**「Time to RRT = N/A」と出るのは、解析が5分に満たない場合（植込み時の最初のテレメトリ、デバイスのリセットなど）と、測定されたリード抵抗値が範囲外（200〜3,000Ω）の場合。**",
   "tags": "Time to RRT 残存年数 Min 最短計算寿命 3年未満 N/A 5分 リセット リード抵抗 200 3000Ω 電池抵抗 ペーシング率 MicroPort"
  },
  {
   "term": "RRT表示の背景色",
   "en": "Colour coding of Time to RRT",
   "abbr": "",
   "cat": "電池",
   "device": "PM / ICD / CRT",
   "maker": "MicroPort CRM",
   "short": "バッテリーステータスのメッセージ背景色。**灰色＝RRT最小期間が12ヵ月を超える、黄色＝12ヵ月以下、オレンジ＝3ヵ月未満、赤＝RRT到達後（RRT has been reached）。**",
   "tags": "背景色 灰色 黄色 オレンジ 赤 12ヵ月 3ヵ月 RRT has been reached バッテリーステータス MicroPort"
  },
  {
   "term": "RRT後の設定復帰（24時間）",
   "en": "Reversion to RRT settings after 24 hours",
   "abbr": "",
   "cat": "電池",
   "device": "PM / ICD / CRT",
   "maker": "MicroPort CRM",
   "short": "RRT に達すると **VVI・70 min⁻¹ に設定される（出力・感度・極性は変更しない）。RRT後にプログラム変更を行っても、24時間後には再び RRT 設定に戻る。**",
   "tags": "RRT後 VVI 70ppm 出力 感度 極性 変更なし 24時間 復帰 再プログラム MicroPort 電池"
  },
  {
   "term": "KORA 250／ENO",
   "en": "KORA 250 / ENO",
   "abbr": "",
   "cat": "デバイス構造",
   "device": "PM",
   "maker": "MicroPort CRM",
   "short": "MicroPort CRM のペースメーカ。**寸法 41.2×41.5×6.1mm。**Safe-R（AAI⇔DDD）・D Plus（AVディレイ自動調節）・Twin Trace（GセンサとMVセンサのデュアルセンサレスポンス）・SAM（睡眠呼吸障害のスクリーニング）・AIDA（診断機能）を搭載し、**条件付き1.5T&3T全身MRIスキャンに対応。**予測寿命は SR 10.7年／DR 11.6年（KORA250 の条件）、ENO DR は DDDR 100％ペーシングで8.9年・SafeR ON で12.1年。販売名は「コーラ 250」（承認番号 22800BZI00002000）。",
   "tags": "KORA 250 KORA250 ENO Eno コーラ250 41.2 41.5 6.1mm SafeR D Plus Twin Trace SAM AIDA MRI 3T フルボディ 10.7年 11.6年 8.9年 12.1年 8cc TPM010J TPM013J TPM014J TPM015J MicroPort"
  },
  {
   "term": "null マーカ（ヌル マーカ）",
   "en": "null marker",
   "abbr": "o",
   "cat": "リードレス",
   "device": "Leadless",
   "maker": "Abbott",
   "short": "AVEIR™ DR のマーカチャネルに出る「o」の表示。**どちらかのデバイスで、相手から情報を受信しないままイベントが発生したときに、情報を受信していない側のマーカの前に付く。****A2V 中断では VS または VP の前に、V2A 中断では AS または AP の前に**表示される。原因は i2i 通信の中断のほか、PVC／PAC（同じチャンバーでの連続イベント）、不整脈、プログラミングやセンステストなどさまざま。**通信が実際には切れていなくても、インテロゲーション中には表示されうる**（プログラミング変更、P波・R波の測定、COI 評価、チャンバー内の連続イベント＝PVC・PAC・T波オーバーセンシング）。",
   "tags": "null マーカ ヌル o marker A2V V2A VS VP AS AP PVC PAC 不整脈 プログラミング センステスト インテロゲーション COI T波オーバーセンシング AVEIR DR Abbott リードレス"
  },
  {
   "term": "@ 記号（comm マーカ）",
   "en": "comm marker",
   "abbr": "@",
   "cat": "リードレス",
   "device": "Leadless",
   "maker": "Abbott",
   "short": "AVEIR™ DR のインテロゲーション中に出ることがある「@」の表示。「comm（コム、通信）」マーカとも呼ばれる。**V2A 通信が継続的に中断し、かつ自己の心房活動がない場合に現れる。**継続的な i2i／i2p 通信を進めるための AS も AP も存在しないため、**@ は特定のデバイス機能を継続させるためのプレースホルダ（仮に確保した）マーカとして働き、システムが心房ペーシングを保留したまま通信を試み続けていることを示す。****@ の前には null マーカが残っており、これは V2A 中断が継続していることを表す。**",
   "tags": "@ 記号 comm マーカ コム プレースホルダ 仮に確保 V2A 中断 継続 心房ペーシング保留 i2p null AVEIR DR Abbott リードレス"
  },
  {
   "term": "ブリッジペーシング",
   "en": "Bridge pacing",
   "abbr": "",
   "cat": "リードレス",
   "device": "Leadless",
   "maker": "Abbott",
   "short": "AVEIR™ DR で、**V2A 中断が1回発生したときに心房ペースを1回だけ提供する仕組み。ほぼ現在のレート間隔でペーシングする。****i2i 通信の中断はほとんどの場合6秒未満であるため、これによって中断後1拍のあいだ房室同期を維持できる。**",
   "tags": "ブリッジペーシング bridge pacing V2A 中断 1回 心房ペース レート間隔 6秒未満 1拍 房室同期 AVEIR DR Abbott リードレス"
  },
  {
   "term": "A2V 通信／V2A 通信",
   "en": "Atrial to ventricular / Ventricular to atrial",
   "abbr": "A2V／V2A",
   "cat": "リードレス",
   "device": "Leadless",
   "maker": "Abbott",
   "short": "i2i 通信の向き。**A2V＝心房から心室へ、V2A＝心室から心房へ。**通信は心臓イベントごとに繰り返され、ペースパルスの直前（受信側に保留中のペースビートを通知）またはセンス検出後（検出した自己心拍を通知）に行われる。**A2V 中断では心房イベントをトラッキングして心室ペーシングする能力が一時的に失われ、心室デバイスはプログラムされた基本レートまたはセンサ指示レートで VP を継続する（心室は常に保護される）。****V2A 中断では一時的に心房ペーシングができなくなり、洞不全症候群の患者に最も影響が大きい。**i2i 設定レベルはこの2方向で別々にプログラムする。",
   "tags": "A2V V2A atrial to ventricular ventricular to atrial 方向 中断 トラッキング 基本レート センサ指示レート 心室は常に保護 洞不全症候群 AVEIR DR Abbott リードレス"
  },
  {
   "term": "i2i 通信メッセージ（コール／データパッケージ）",
   "en": "i2i message: call and data package",
   "abbr": "",
   "cat": "リードレス",
   "device": "Leadless",
   "maker": "Abbott",
   "short": "i2i 通信の送受信の手順。**送信側がまず低周波の「コール」（ウェイクアップ信号）を送り、受信側がこれを聞いて高周波のレシーバーを起動する。****続いて「データパッケージ」が送られ、そこにはマーカと、必要に応じて追加情報（ペイロード）が含まれる。**使用するのは μsec 範囲の非刺激性インパルスで、心筋を刺激しない。",
   "tags": "コール call ウェイクアップ信号 wake up 低周波 高周波 レシーバー データパッケージ data package マーカ ペイロード payload μsec 非刺激性インパルス AVEIR DR Abbott リードレス"
  },
  {
   "term": "i2i 喪失の持続時間",
   "en": "i2i loss duration",
   "abbr": "",
   "cat": "リードレス",
   "device": "Leadless",
   "maker": "Abbott",
   "short": "i2i 診断データの項目のひとつで、**通信が中断された時間の長さ**を方向別（RV→RA／RA→RV）にヒストグラム表示する。**PAC／PVC によって生じる null は含まれない。**区分は <6秒／30秒／1分／5分／15分／>15分。i2i 通信の中断はほとんどの場合6秒未満に収まる。",
   "tags": "喪失の持続時間 loss duration i2i診断データ ヒストグラム RV→RA RA→RV PAC PVC null 除外 6秒 30秒 1分 5分 15分 AVEIR DR Abbott リードレス"
  },
  {
   "term": "i2i 無効化ボタン",
   "en": "Disable i2i",
   "abbr": "",
   "cat": "リードレス",
   "device": "Leadless",
   "maker": "Abbott",
   "short": "プログラマの［診断データ］→［テレメトリー］タブにあるボタン。**V2A 方向の i2i 通信を一時的に無効化する。**［i2i を有効化］の選択、またはプログラミングの変更によって再度有効になる。**プログラマが両方のデバイスと通信するのに問題がある場合など、特定のシナリオでのトラブルシューティングに役立つ。**",
   "tags": "i2i無効化 i2iを無効化 i2iを有効化 disable enable V2A 一時的 テレメトリー トラブルシューティング AVEIR DR Abbott リードレス"
  },
  {
   "term": "信号の過飽和（i2i）",
   "en": "Signal oversaturation",
   "abbr": "",
   "cat": "リードレス",
   "device": "Leadless",
   "maker": "Abbott",
   "short": "i2i 設定レベルを上げすぎたときに起こりうる現象。**過飽和が発生する可能性があるため、i2i 強度やスループットは高いほど良いとは限らない。**自動評価の推奨レベルが、最もスループットの高いテストと一致しないことがあるのはこのためと考えられるが、**推奨値の決め方そのものは資料に説明がない。**",
   "tags": "過飽和 oversaturation 高いほど良いとは限らない i2i強度 スループット 推奨レベル 自動評価 AVEIR DR Abbott リードレス"
  },
  {
   "term": "推奨される i2i 設定レベル",
   "en": "Recommended i2i setting level",
   "abbr": "",
   "cat": "リードレス",
   "device": "Leadless",
   "maker": "Abbott",
   "short": "［i2i 設定管理］の自動評価が方向別に提示する設定レベル。自動評価はさまざまな設定をテストし、信号強度とスループットの割合を報告してから推奨を作る。提示された設定は［設定を受け入れる］で反映する。同じ設定を手動で変更して評価することもできる。**資料の画面例では、テスト4＝★★★／97％、テスト2＝★★／92％、テスト3＝★★／93％ に対して推奨レベルは両方向とも 5 で、最良スループットのテストとは一致していない。**",
   "tags": "推奨されるi2i設定レベル 自動評価 設定を受け入れる 手動調整 97% 92% 93% レベル5 テスト4 AVEIR DR Abbott リードレス"
  },
  {
   "term": "コマンデッド EGM（CEGM）",
   "en": "Commanded EGM",
   "abbr": "CEGM",
   "cat": "フォロー",
   "device": "Leadless",
   "maker": "Abbott",
   "short": "プログラマから指示して心内心電図をその場で収集する機能。AVEIR™ DR では［テスト］タブにあり、心房・心室それぞれで実施できる。**実行する前に診断データをクリアする必要がある**（画面の案内は Wrap-Up™ 概要 → 診断データ消去）。[テスト] タブの他の項目では、キャプチャー、センシング、バッテリーとインピーダンス、レート応答（RRO スナップショット）を評価できる。**心房細動が疑われるがマーカでは確認しにくい場面で、AAI へのプログラミングが安全でないときの代替手段になる**（心房 CEGM で追加の心房イベントが明らかになることがある）。",
   "tags": "コマンデッドEGM CEGM commanded EGM 診断データ消去 Wrap-Up 概要 テストタブ キャプチャー センシング バッテリー インピーダンス レート応答 心房CEGM AF AVEIR DR Abbott"
  },
  {
   "term": "AMS エピソード ストアード EGM（リードレス）",
   "en": "AMS episode stored EGM",
   "abbr": "",
   "cat": "リードレス",
   "device": "Leadless",
   "maker": "Abbott",
   "short": "AVEIR™ DR が保存する唯一のエピソード EGM。**①エピソードがトリガされると心房デバイスが心室デバイスに EGM の保存を開始するよう指示し、②その後2つの EGM が結合されてエピソードが形成される。**表示は A. EGM／V. EGM の2段で、**従来の経静脈デバイスとは見た目が異なる。最大4つまで保存できる。****心室デバイスが心房デバイスから「AMS エピソードがトリガされた」というメッセージを受信しなかった場合、そのエピソードに対応する VEGM が保存されない可能性がある。**",
   "tags": "AMSエピソード ストアードEGM 心房デバイス 指示 結合 A.EGM V.EGM 2段 最大4つ VEGM 欠落 受信しない AVEIR DR Abbott リードレス"
  },
  {
   "term": "エピソード設定（AVEIR DR）",
   "en": "Episode settings",
   "abbr": "",
   "cat": "リードレス",
   "device": "Leadless",
   "maker": "Abbott",
   "short": "［パラメータ］→［エピソード設定］で行う AVEIR™ DR のストアード EGM 設定。**1〜4 エピソードを保存でき、選択した数によって各エピソードの長さが決まる。**エピソードトリガのタイプもプログラムする必要がある。**エピソード保存はノミナル Off になっているため、植込み時に積極的に有効にする必要がある。**画面例は 保存モード＝連続／保存可能なエピソード総数＝4／エピソードあたりのポストトリガ保存時間＝1.9秒／心房 振幅範囲 6mV／心室 振幅範囲 14mV／エピソードトリガ＝AMS 開始＆終了。",
   "tags": "エピソード設定 ストアードEGM 1〜4 ノミナルOff 植込み時に有効化 保存モード 連続 ポストトリガ 1.9秒 振幅範囲 6mV 14mV AMS開始 終了 AVEIR DR Abbott リードレス"
  },
  {
   "term": "AF 患者のインテロゲーション（リードレス）",
   "en": "Interrogation in AF patients",
   "abbr": "",
   "cat": "リードレス",
   "device": "Leadless",
   "maker": "Abbott",
   "short": "**インテロゲーション中はシステムが複数の通信チャネルのバランスを取る必要があるため、デュアルチャンバモードでは通常、各 V-V サイクルの間にマークされる心房イベントは1つだけ表示される。**そのため**マーカだけを見ると心房性不整脈ではないように見えることがある。「AMS」マーカの有無を必ず確認する。**よりよく確認する方法は2つで、①**非依存患者に限り**一時的に AAI にプログラムすると追加の心房イベントを可視化してマークできる、②AAI が安全な選択肢でない場合は、いつでも心房 CEGM を実施できる（追加の心房イベントが明らかになることがある）。",
   "tags": "AF 心房細動 インテロゲーション 通信チャネル バランス V-Vサイクル 心房イベント1つ AMSマーカー AAI 非依存患者 心房CEGM AVEIR DR Abbott リードレス"
  },
  {
   "term": "バッテリーメーター（AVEIR DR）",
   "en": "Battery meters",
   "abbr": "",
   "cat": "フォロー",
   "device": "Leadless",
   "maker": "Abbott",
   "short": "AVEIR™ DR の FastPath™ サマリーには、**RA デバイス用と RV デバイス用の2つの独立したバッテリーメーターが並ぶ。**それぞれ電池寿命（>25年など）・RRT までの残り・電圧が表示される。**2台のデバイスは消耗の進み方が違うため、必ず両方を確認する。**",
   "tags": "バッテリーメーター 2つ RA RV 個別 FastPath サマリー RRT 電圧 電池寿命 AVEIR DR Abbott リードレス"
  },
  {
   "term": "AVEIR DR の標準的なフォローアップ順序",
   "en": "Recommended follow-up sequence",
   "abbr": "",
   "cat": "フォロー",
   "device": "Leadless",
   "maker": "Abbott",
   "short": "メーカー資料が示す推奨順序。①現在の ECG・患者データ・メモを評価 → ②**すべての診断データとストアード EGM を印刷** → ③エピソードと診断データを評価（FastPath™ サマリー経由）→ ④基礎リズムを評価 → ⑤**両方のチャンバーで CEGM を収集** → ⑥その他すべての電気測定を実行 → ⑦必要に応じて i2i 設定を評価 → ⑧必要なプログラミング変更を行う（例：バッテリー寿命を最適化するため）→ ⑨テスト結果と Wrap-up™ 概要を印刷。**②が先に来るのは、プログラミングの変更によって診断データがクリアされる可能性があるため。**インテロゲーション後、他の操作をする前に印刷する。",
   "tags": "フォローアップ 順序 推奨 9ステップ 印刷 診断データ ストアードEGM FastPath 基礎リズム CEGM 両チャンバー i2i設定 Wrap-up クリア AVEIR DR Abbott リードレス"
  },
  {
   "term": "電極間距離（リードレス）",
   "en": "Electrode spacing",
   "abbr": "",
   "cat": "リードレス",
   "device": "Leadless",
   "maker": "Abbott",
   "short": "リードレス本体の先端電極とリング電極の距離。**AVEIR™ AR と AVEIR™ VR はどちらも 24mm で同じ。**AR（32.2mm）が VR（38.0mm）より短いのは RA の解剖学的特徴に対応するためで、**サイズの違いはバッテリーサイズの縮小によって補われている（公称容量はそれぞれ 174mAh と 241mAh）。**",
   "tags": "電極間距離 24mm electrode spacing AR VR 32.2mm 38.0mm 174mAh 241mAh バッテリーサイズ RA解剖 AVEIR Abbott リードレス"
  },
  {
   "term": "ベベルアップ（AVEIR AR ヘリックス）",
   "en": "Bevel up",
   "abbr": "",
   "cat": "リードレス",
   "device": "Leadless",
   "maker": "Abbott",
   "short": "**AVEIR™ VR LP と比較して、AVEIR™ AR LP のヘリックスが6時の位置で「ベベルアップ」に設計されていること。****ヘリックスの攻撃性を軽減し、心膜の固定（心膜への巻き込み）のリスクを軽減することを目的として設計された。**あわせて、電気的にアクティブな先端電極は**アウターヘリックスから 0.02インチ（0.05cm）凹んだインナーヘリックス**の形になっており、電極と組織の接触を改善し、二次的な固定を提供する。",
   "tags": "ベベルアップ bevel up 6時 位置 ヘリックス 攻撃性 心膜 固定リスク インナーヘリックス アウターヘリックス 0.02インチ 0.05cm 凹み 先端電極 二次的固定 AVEIR AR Abbott リードレス"
  },
  {
   "term": "i2i 通信と電池消費",
   "en": "i2i communication and battery drain",
   "abbr": "",
   "cat": "リードレス",
   "device": "Leadless",
   "maker": "Abbott",
   "short": "AVEIR™ DR ではデバイスが**ペーシングと通信の両方にエネルギーを消費する。**従来の経静脈機はチャンバー内の感知に最小限のエネルギーしか使わないが、AVEIR DR ではセンスのたびに i2i 通信メッセージが生成されて電池を消費するため、**ほとんどペーシングしない患者でもエネルギーが通信に使われる。送信メッセージ数はペース／センスレートに直接左右される。**電池寿命に効く因子は、基本的な要因（ペーシング率、ペーシング出力とパルス幅、インピーダンス、バッテリー容量）に加えて、**AVEIR DR 固有の要因＝i2i 通信設定（1〜7）と送信されたメッセージの数**である。**心室ペーシングが不要な症例を AAI にプログラムすれば i2i 通信自体が不要になり、心房LPの寿命が大きく延びる**（資料の例で 4.1年→6.8年、4.5年→10.2年）。",
   "tags": "電池消費 バッテリー寿命 ペーシングと通信 メッセージ数 ペースセンスレート 37440 AAI i2i不要 4.1 6.8 4.5 10.2 心拍数 平均HR 69 95 AVEIR DR Abbott リードレス"
  },
  {
   "term": "Far-field protection after Vs／after Vp",
   "en": "Far-field protection after Vs / after Vp",
   "abbr": "",
   "cat": "AV・タイミング",
   "device": "PM / ICD / CRT",
   "maker": "BIOTRONIK",
   "short": "BIOTRONIK における**心房側の絶対不応期（ブランキング）**の設定項目名。他社の PVAB にあたる。**心室センスの後（after Vs）と心室ペースの後（after Vp）で別々の値を持つ。**目的は**ファーフィールドR波（FFRW）のオーバーセンシング防止**で、不適切なモードスイッチを避けるために設定する。**設定値は after Vs＝100ms（100〜225ms、25ms刻み）、after Vp＝150ms（100〜225ms、25ms刻み）**（追補49・BIOTRONIK「Amvia Sky & Edora  BIOTRONIK Product Brady Parameter」）。**E シリーズは設定が10ms刻みとなるため最大 220ms。また E-series ではブランキング内でも「Ars(FFP)」マーカが表示される。**追補48の Etrinsa 8 DR-T の画面例（100ms／150ms）はノミナルと一致していた。",
   "tags": "Far-field protection after Vs after Vp PVAB 心房 絶対不応期 ブランキング FFRW ファーフィールドR波 モードスイッチ 100ms 150ms Etrinsa BIOTRONIK 100ms 150ms 100-225ms 25ms刻み Eシリーズ 10ms刻み 220ms Ars(FFP)マーカ ノミナル確定 Amvia Sky"
  },
  {
   "term": "Ventricular blanking after Ap",
   "en": "Ventricular blanking after Ap",
   "abbr": "",
   "cat": "AV・タイミング",
   "device": "PM / ICD / CRT",
   "maker": "BIOTRONIK",
   "short": "BIOTRONIK における**心房刺激後の心室絶対不応期**の設定項目名。**クロストーク（心房ペーシング出力や出力後のチャージ電位を心室が自己収縮と誤認識すること）の防止**が目的。**設定値は 30ms（30〜70ms、5ms刻み）**（追補49・BIOTRONIK「Amvia Sky & Edora  BIOTRONIK Product Brady Parameter」）。**心房出力を 5.0V 以上に設定するとクロストークを惹起する可能性があるためブランキングを延長する必要がある。**逆に**ブランキング期間を不適切に長く設定すると自己心室イベントを感知できないことがある。**プログラマ上の位置は Amvia Sky では「センシング設定」、**E シリーズでは「Refractory period/Blanking」**から行う。",
   "tags": "Ventricular blanking after Ap 心室ブランキング 心房刺激後 クロストーク 30ms アフターポテンシャル 房室ブロック Etrinsa BIOTRONIK 30ms 30-70ms 5ms刻み 5.0V クロストーク チャージ電位 Refractory period/Blanking Eシリーズ ノミナル確定"
  },
  {
   "term": "PVARP after PVC（BIOTRONIK）",
   "en": "PVARP after PVC",
   "abbr": "",
   "cat": "AV・タイミング",
   "device": "PM / ICD / CRT",
   "maker": "BIOTRONIK",
   "short": "**PVC を検出したときだけ用いる PVARP** の設定項目。逆行性P波が PVARP の外に落ちて PMT が成立するのを防ぐ。**設定値は Auto、または「自動調整もしくは設定された PVARP＋150ms（固定）」**（追補49・BIOTRONIK「Amvia Sky & Edora  BIOTRONIK Product Brady Parameter」）。PVARP が 225ms なら PVC 後は 375ms となり、追補48の Etrinsa 8 DR-T の画面例（225ms／375ms）はこの規則で説明できる。**Vs 後には PVARP はない。**Abbott の［+PVARP on PVC］、MicroPort の Atrial Pacing on PVC などと同じ考え方の枠にある。",
   "tags": "PVARP after PVC PVC後 PVARP延長 375ms 225ms 逆行性P波 PMT予防 Etrinsa BIOTRONIK +PVARP on PVC PVARP+150ms 固定 Auto 225ms 375ms 規則判明 Vs後PVARPなし"
  },
  {
   "term": "Wenckebach response（設定項目）",
   "en": "Wenckebach response",
   "abbr": "",
   "cat": "AV・タイミング",
   "device": "PM / ICD / CRT",
   "maker": "BIOTRONIK",
   "short": "BIOTRONIK のプログラマ［Refractory period/Blanking］画面にある項目で、**ウェンケバッハ様作動が働くレート範囲**が表示される。Etrinsa 8 DR-T の画面例は **130〜167bpm**。**ウェンケバッハインターバル（W.I.）＝上限レートインターバル − TARP** の関係で決まるため、PVARP と SAV ディレイを変えるとこの範囲も動く。",
   "tags": "Wenckebach response ウェンケバッハ 130 167 bpm レート範囲 W.I. 上限レートインターバル TARP Etrinsa BIOTRONIK"
  },
  {
   "term": "ウェンケバッハインターバル（W.I.）",
   "en": "Wenckebach interval",
   "abbr": "W.I.",
   "cat": "AV・タイミング",
   "device": "PM / ICD / CRT",
   "maker": "General",
   "short": "**W.I.＝上限レートインターバル − TARP**（TARP＝PVARP＋SAV ディレイ）。**ウェンケバッハ様作動を引き起こすインターバルのことで、このインターバル内の自己心房収縮には AV 間隔が延長した心室ペーシングが行われることがある。****W.I. の間は AsVp が維持される＝AV ディレイが延長することを意味する。**ペースメーカは原則、設定された上限レート以上では心室ペーシングを行えないため、上限レート付近では AV を延ばして追従レートを抑える形になる。",
   "tags": "W.I. ウェンケバッハインターバル Wenckebach interval 上限レートインターバル TARP PVARP SAVディレイ AsVp維持 AVディレイ延長 上限レート BIOTRONIK"
  },
  {
   "term": "2:1ブロックポイント",
   "en": "2:1 block point",
   "abbr": "",
   "cat": "AV・タイミング",
   "device": "PM / ICD / CRT",
   "maker": "General",
   "short": "**2:1 ブロックポイント＝60,000 ÷ TARP（ms）**。60,000 は 60bpm×1,000ms に由来する。**ペースメーカは原則、設定された TARP 以上のレートでは房室順次ペーシングができない。****このレートより早い自己心房収縮が発現すると機能的なアンダーセンシングとなり、房室順次ペーシングが不可となる。**資料の例は TARP 375ms（＝160bpm）で、As-As が 375ms になると2拍に1拍が不応期に落ち、Vp 間隔が 500ms から 750ms に延びる。",
   "tags": "2:1ブロックポイント 60000 TARP 60bpm 1000ms 機能的アンダーセンシング 房室順次ペーシング 375ms 160bpm 500ms 750ms BIOTRONIK"
  },
  {
   "term": "VA criterion",
   "en": "VA criterion",
   "abbr": "",
   "cat": "AV・タイミング",
   "device": "PM / ICD / CRT",
   "maker": "BIOTRONIK",
   "short": "BIOTRONIK のプログラマ［Refractory period/Blanking］画面にある項目で、**PMT protection の判定に用いる VA 間隔の基準値。**Etrinsa 8 DR-T の画面例は **350ms**。PMT では心室ペーシングから逆行性P波までの VA 間隔が一定になりやすい性質を利用する。**この値をどう使って PMT と判定するかの詳細は本資料には書かれていない（未確定）。**",
   "tags": "VA criterion 350ms PMT protection VA間隔 判定基準 逆行性 一定 Etrinsa BIOTRONIK 未確定"
  },
  {
   "term": "ELT（Endless loop tachycardia）",
   "en": "Endless loop tachycardia",
   "abbr": "ELT",
   "cat": "トラブル",
   "device": "PM / ICD / CRT",
   "maker": "General",
   "short": "PMT（ペースメーカ起因性頻拍）の別名。逆行性P波を心房が感知し、それにトリガーして心室ペーシングを行い、その心室ペーシングがまた逆行性P波を生む、という終わりのない連鎖を指す。**誘因として資料が挙げるのは PVC／PAC／Atrial Non-capture（心房非捕捉）／Atrial under sensing／Atrial over sensing／長い AV delay の6つ。****PMT 作動を確認した場合は、発生した原因を特定することで回避できる可能性がある。**",
   "tags": "ELT Endless loop tachycardia PMT 逆行性P波 PVC PAC Atrial Non-capture under sensing over sensing 長いAVdelay 誘因 6つ BIOTRONIK"
  },
  {
   "term": "心房ペーシング・レイテンシー",
   "en": "Atrial pacing latency",
   "abbr": "",
   "cat": "AV・タイミング",
   "device": "PM / CRT",
   "maker": "General",
   "short": "**ペーシングによる心房筋の興奮が遅れて収縮を始めること。**PAV ディレイを SAV ディレイより長く設定する理由のひとつ。スパイクが出た瞬間から AV ディレイの計時が始まるのに対し、実際の心房収縮はそれより遅れるため、設定値と実効の AV 間隔がずれる。",
   "tags": "心房ペーシングレイテンシー latency 興奮の遅れ PAV SAV 実効AV間隔 スパイク 収縮 BIOTRONIK"
  },
  {
   "term": "心房内遅延",
   "en": "Intra-atrial conduction delay",
   "abbr": "",
   "cat": "AV・タイミング",
   "device": "PM / CRT",
   "maker": "General",
   "short": "**ペーシングをした刺激の興奮が遅れて伝搬されていくこと。**心房リードの留置位置が刺激伝導系の始まりである洞結節ではないために生じる。**心房センシング遅延・心房ペーシング・レイテンシーとあわせて、PAV と SAV を別々に設定する3つの理由**を構成する。**AV delay の最適化は本来、左房と左室間のディレイがもっとも重要である**という注意点もあわせて示されている。",
   "tags": "心房内遅延 心房内伝導遅延 洞結節 留置位置 PAV SAV 3つの理由 左房 左室 AV最適化 BIOTRONIK"
  },
  {
   "term": "心房センシング遅延",
   "en": "Atrial sensing delay",
   "abbr": "",
   "cat": "AV・タイミング",
   "device": "PM / CRT",
   "maker": "General",
   "short": "**洞結節からの信号が、心房リードの位置まで伝わってから感知されるための遅れ。**自己P波の立ち上がりよりあとに As マーカが立つため、SAV ディレイは実効の AV 間隔より長く見える。PAV と SAV を別々に設定する3つの理由のひとつ。",
   "tags": "心房センシング遅延 洞結節 信号の遅れ As SAV 実効AV間隔 PAV 3つの理由 BIOTRONIK"
  },
  {
   "term": "ベーシックインターバル（BI）",
   "en": "Basic Interval",
   "abbr": "BI",
   "cat": "AV・タイミング",
   "device": "PM / ICD / CRT",
   "maker": "General",
   "short": "設定した基本レートに対応するインターバル（ms）。**60ppm なら 1,000ms、50ppm なら 1,200ms。****デュアルチャンバの V-V カウンタでは、VA インターバル＝ベーシックインターバル − AV ディレイ で計算される**（例：1,000ms − 240ms ＝ 760ms）。**ペーシングのレート表記は ppm（Pulses Per Minute）、自己調律が出ている場合のレート表記は bpm（Beats Per Minute）と使い分ける。**",
   "tags": "ベーシックインターバル Basic Interval BI 1000ms 1200ms 60ppm 50ppm VAインターバル 760ms ppm bpm 使い分け BIOTRONIK"
  },
  {
   "term": "ppm と bpm の使い分け",
   "en": "ppm vs bpm",
   "abbr": "",
   "cat": "AV・タイミング",
   "device": "PM / ICD / CRT",
   "maker": "General",
   "short": "**ペースメーカのレート設定は一般的に ppm（Pulses Per Minute）で示す。**ベーシックレートを 60 に設定した場合は「60ppm」と表記され、1分間に60回＝1秒に1回ペーシングが行われることからベーシックインターバルは 1,000ms とも表現される。**一方、自己調律が発現している場合のレート表示は一般的に bpm（Beats Per Minute）で表記される。**",
   "tags": "ppm bpm Pulses Per Minute Beats Per Minute 使い分け 60ppm 1000ms ベーシックインターバル 自己調律 BIOTRONIK"
  },
  {
   "term": "DDD の4パターン",
   "en": "Four patterns in DDD",
   "abbr": "",
   "cat": "モード",
   "device": "PM / ICD / CRT",
   "maker": "General",
   "short": "DDD の作動は **AsVs／AsVp／ApVs／ApVp の4パターン**に整理できる（As＝心房センス、Ap＝心房ペース、Vs＝心室センス、Vp＝心室ペース）。**心房ペーシング後にスタートする AV ディレイの間に自己心室収縮がなければ心室へペーシングを行い、自己心室収縮が発現するとペーシングを抑制する。また、自己心房収縮が確認されるとそれにトリガーした心室ペーシングを行うのが DDD モードの特徴である。****DDI には AsVp がなく3パターン、VDD には AsVs／AsVp の2パターンしかない。**",
   "tags": "DDD 4パターン AsVs AsVp ApVs ApVp DDI 3パターン VDD 2パターン マーカ トリガー 抑制 BIOTRONIK"
  },
  {
   "term": "DDI の3パターン",
   "en": "Three patterns in DDI",
   "abbr": "",
   "cat": "モード",
   "device": "PM / ICD / CRT",
   "maker": "General",
   "short": "DDI は **AsVs／ApVs／ApVp の3パターンしか存在しない。第3文字が I（抑制）のみのため SAV ディレイが存在せず、心室ペーシングは V-V カウンタによって計算されたタイミングで行われる。****デュアルチャンバの V-V カウンタは、心室イベント後には必ず VA インターバルがスタートする**（VA＝ベーシックインターバル − AV ディレイ）。**DDI を選ぶのは「心房細動発生時の早い自己心房イベントにトリガーして心室ペーシングを行いたくない患者」**で、基本設定では特に適応はないとされる。",
   "tags": "DDI 3パターン AsVs ApVs ApVp AsVpがない SAVディレイなし V-Vカウンタ VAインターバル 心房細動 トリガーしたくない BIOTRONIK"
  },
  {
   "term": "VDD の2パターン",
   "en": "Two patterns in VDD",
   "abbr": "",
   "cat": "モード",
   "device": "PM / ICD / CRT",
   "maker": "General",
   "short": "VDD は **AsVs／AsVp の2パターンしか存在しない。第1文字が心室のみのためペーシングは心室にしか行わない。第3文字が抑制とトリガーのため、自己心室イベントがある場合には心室へのペーシングを抑制し、自己心房収縮がある場合にはトリガーによって心室へのペーシングを行う。****BIOTRONIK の VDD は A-A カウンタを使用する。A-A カウンタ終了後に心房ペーシングは行えないが、AV ディレイはスタートする。****特殊な作動として、AV ディレイ内で自己心房収縮が確認されると、そこから AV delay が再計算される。**",
   "tags": "VDD 2パターン AsVs AsVp 心室のみペーシング 抑制 トリガー A-Aカウンタ 心房ペーシング不可 AVディレイスタート 再計算 BIOTRONIK"
  },
  {
   "term": "上限レート（AsVp のレート制限）",
   "en": "Upper rate",
   "abbr": "",
   "cat": "AV・タイミング",
   "device": "PM / ICD / CRT",
   "maker": "General",
   "short": "**心房へトリガ可能な最大心室ペーシングレートの設定。トリガーパターン（AsVp）でのみ有効**で、基本レート（心房ペーシングが行われる基本レートの設定）とは役割が違う。**心房細動などの頻脈にも心室ペーシングが追従してしまわないよう、上限レートを設定することで適切に心室へペーシング可能なレート制限を行う。**上限レートに達すると AV ディレイが延長する（ウェンケバッハ様作動）。",
   "tags": "上限レート upper rate AsVp トリガーパターン 基本レート 心房細動 頻脈 追従 レート制限 AVディレイ延長 ウェンケバッハ BIOTRONIK"
  },
  {
   "term": "機能的アンダーセンシング",
   "en": "Functional undersensing",
   "abbr": "",
   "cat": "センシング",
   "device": "PM / ICD / CRT",
   "maker": "General",
   "short": "**電位そのものは届いているのに、不応期の中に落ちているためにイベントとして扱われない状態。**感度設定やリードの不良による本来のアンダーセンシングとは区別する。**PVARP 内に隠れた逆行性P波（RNRVAS の前提）や、TARP 以上の心房レートで起こる 2:1 ブロック作動**が代表例。対処は感度を上げることではなく、不応期の設定を見直すこと。",
   "tags": "機能的アンダーセンシング functional undersensing 不応期内 PVARP 逆行性P波 RNRVAS TARP 2:1ブロック 感度ではない BIOTRONIK"
  },
  {
   "term": "ファーフィールドP波（FFPW）",
   "en": "Far-field P wave",
   "abbr": "FFPW",
   "cat": "センシング",
   "device": "PM / ICD / CRT",
   "maker": "General",
   "short": "**心室側から見た心房の収縮電位**を心室チャネルが不適切にオーバーセンシングしてしまう現象。心房側から見た心室の電位であるファーフィールドR波（FFRW）と対になる。**心室側の絶対不応期（心房刺激後の心室ブランキング）で、クロストークとあわせて防ぐ。**",
   "tags": "FFPW ファーフィールドP波 Far-field P wave 心室オーバーセンシング FFRW 対 心室ブランキング クロストーク 絶対不応期 BIOTRONIK"
  },
  {
   "term": "モード選択の目安",
   "en": "Choosing a pacing mode",
   "abbr": "",
   "cat": "モード",
   "device": "PM",
   "maker": "General",
   "short": "BIOTRONIK の基礎資料が示す整理。**AAI を選ぶのは「心室へのペーシングを行う必要がない場合」＝洞性徐脈の患者。****VVI を選ぶのは「心房へのペーシングを行う必要がない場合」＝徐脈性心房細動の患者。****DDD を選ぶのは「AAI や VVI を選択しなければならない理由がない場合」＝慢性心房細動を除く、ペースメーカの必要な患者にはすべて。****DDI は基本設定では特に適応はなく、「心房細動発生時の早い自己心房イベントにトリガーして心室ペーシングを行いたくない患者」に選ぶ。**",
   "tags": "モード選択 AAI 洞性徐脈 VVI 徐脈性心房細動 DDD 慢性心房細動を除く DDI トリガーしたくない 適応 BIOTRONIK"
  },
  {
   "term": "Night rate",
   "en": "Night rate",
   "abbr": "",
   "cat": "レート応答",
   "device": "PM / ICD / CRT",
   "maker": "BIOTRONIK",
   "short": "BIOTRONIK の**就寝中として設定した時間帯のレートを基本レートよりも低く調整する機能**（On／Off）（追補49・BIOTRONIK「Amvia Sky & Edora  BIOTRONIK Product Brady Parameter」）。**設定レートは 30〜100ppm、設定可能な時間は開始 00:00〜23:55／終了 00:00〜23:55。****開始時間になると徐々に設定レートへ向けて下降し、設定レートは終了時間まで継続、終了時間になると徐々に Basic rate まで上昇する。****Night rate が作動する時間はプログラマに依存するため、プログラマの時間は常に調整されている必要がある。****時差のある場所へ行く場合には設定を Off に変更することが推奨される。**",
   "tags": "Night rate ナイトレート 就寝 30-100ppm 00:00 23:55 徐々に下降 上昇 プログラマ時刻依存 時差 Off推奨 BIOTRONIK 睡眠時レート"
  },
  {
   "term": "Repetitive（BIOTRONIK）",
   "en": "Repetitive",
   "abbr": "",
   "cat": "レート応答",
   "device": "PM / ICD / CRT",
   "maker": "BIOTRONIK",
   "short": "Rate hysteresis に付随する設定（On／Off）。**延長されたエスケープインターバルでペーシングが行われてもすぐにベーシックレートに戻さず、延長されたエスケープインターバルを継続する機能**（追補49・BIOTRONIK「Amvia Sky & Edora  BIOTRONIK Product Brady Parameter」）。**設定値は 10拍（固定）。E-series では 5拍（固定）で作動する。****PVC 発生時には Repetitive は作動しない**（Rate hysteresis 本体は PVC でも作動するので、挙動の違いに注意）。",
   "tags": "Repetitive 10拍 固定 5拍 E-series PVC発生時は作動しない エスケープインターバル継続 BIOTRONIK"
  },
  {
   "term": "Scan（BIOTRONIK）",
   "en": "Scan",
   "abbr": "",
   "cat": "レート応答",
   "device": "PM / ICD / CRT",
   "maker": "BIOTRONIK",
   "short": "Rate hysteresis に付随する設定（On／Off）。**ベーシックレートで心房ペーシングが継続している場合に、自己心拍が発現することを期待する機能**（追補49・BIOTRONIK「Amvia Sky & Edora  BIOTRONIK Product Brady Parameter」）。**設定値は 10拍（固定）。E-series では 5拍（固定）。****作動するタイミングは ①プログラム変更後、②180拍連続心房ペーシングが継続した時。**AV ディレイを延ばす AV scan（180拍連続心室ペーシングが契機）とは対象が違う。",
   "tags": "Scan 10拍 5拍 E-series プログラム変更後 180拍連続心房ペーシング AV scanと別 BIOTRONIK"
  },
  {
   "term": "Atrial overdrive（BIOTRONIK）",
   "en": "Atrial overdrive",
   "abbr": "",
   "cat": "心房治療",
   "device": "PM / ICD / CRT",
   "maker": "BIOTRONIK",
   "short": "**心房ペーシングを優位にするための機能**（On／Off）（追補49・BIOTRONIK「Amvia Sky & Edora  BIOTRONIK Product Brady Parameter」）。**Rate increase＝8ppm（固定）、Rate decrease＝1ppm/20cycle（固定）、Maximum activity rate（MAR）＝120ppm（80〜180ppm）。****As イベントがあると 8ppm レート上昇する。ただし PAC（先行間隔から25%以上の短縮）は除外する。MAR を超えてペーシングすることはない。****20拍 As イベントがなければ 1ppm レート下降し、下降中に As イベントを確認すると上昇する。****Amvia Sky には搭載されていない。****テレメトリ中は作動しない。**",
   "tags": "Atrial overdrive 8ppm 1ppm/20cycle MAR 120ppm 80-180ppm PAC25%除外 Amvia Sky非搭載 テレメトリ中作動せず BIOTRONIK 心房オーバードライブ"
  },
  {
   "term": "高心房レートの場合の安全機能（Atrial overdrive）",
   "en": "Atrial overdrive safety function",
   "abbr": "",
   "cat": "心房治療",
   "device": "PM / ICD / CRT",
   "maker": "BIOTRONIK",
   "short": "Atrial overdrive が高心房レートで暴走しないための保護（追補49・BIOTRONIK「Amvia Sky & Edora  BIOTRONIK Product Brady Parameter」）。**Pending（一時停止）**＝①心房頻拍等により MAR（120ppm）を超える心房イベントを確認すると一時停止し「Rate decrease」によってベーシックレートまで下降する。②最新64,000拍の平均心房レートが**安全値**を超えると①と同様にベーシックレートまで下降し、レートが安全値を下回ると再起動する（この作動は12時間ごとに評価される）。**Disabled（無効）**＝②の12時間ごとに評価する Deactivate が**4回繰り返される**と機能停止となる。**再度 Activate にする場合には、次回インテロゲーションの際にプログラムボタン（設定変更の必要なし）を押す必要がある。****安全値＝MAR −（10〜20ppm で可変）。****プログラマ設定は On のまま変化しない。E1 シリーズではポップアップが発現する。**",
   "tags": "Pending Disabled 一時停止 無効 64000拍 安全値 12時間 4回 Activate Deactivate Reactivate プログラムボタン MAR-10 20ppm E1ポップアップ BIOTRONIK"
  },
  {
   "term": "Max. sensor rate／Max. activity rate",
   "en": "Maximum sensor rate",
   "abbr": "",
   "cat": "レート応答",
   "device": "PM / ICD / CRT",
   "maker": "BIOTRONIK",
   "short": "**加速度センサを On に設定した際の心房ペーシングレートの上限を規定する機能。設定値は 120ppm（80〜180ppm、10ppm刻み）**（追補49・BIOTRONIK「Amvia Sky & Edora  BIOTRONIK Product Brady Parameter」）。**E-series では「Max. activity rate」と表記される。****Max. activity rate は Upper tracking rate より低く設定する必要がある。****DDIR モードでは、設定されている AV ディレイの長さによって設定できる Max. activity rate に制限がある。**",
   "tags": "Max. sensor rate Max. activity rate 120ppm 80-180ppm 10ppm刻み UTRより低く DDIR AVディレイ制限 E-series BIOTRONIK MSR"
  },
  {
   "term": "Sensor gain（BIOTRONIK）",
   "en": "Sensor gain",
   "abbr": "",
   "cat": "レート応答",
   "device": "PM / ICD / CRT",
   "maker": "BIOTRONIK",
   "short": "**患者の心拍需要に合わせてレート応答をするため、加速度センサから得られた信号を増幅する設定。Auto／Very low／Low／Medium／High／Very high（ノミナル Medium）**（追補49・BIOTRONIK「Amvia Sky & Edora  BIOTRONIK Product Brady Parameter」）。**Sensor gain は患者に最大負荷がかかったときに Max. activity rate に達するように設定する。****Auto は比較的レートが上昇しやすいため、初期設定は Medium が推奨されている。****E2 シリーズからは「Sensor gain」の Auto に変更されている。**センサの評価は Sensor optimization で行える。",
   "tags": "Sensor gain Auto Very low Low Medium High Very high ノミナルMedium 最大負荷 Max activity rate E2シリーズ BIOTRONIK 増幅"
  },
  {
   "term": "Auto gain（BIOTRONIK）",
   "en": "Auto gain",
   "abbr": "",
   "cat": "レート応答",
   "device": "PM / ICD / CRT",
   "maker": "BIOTRONIK",
   "short": "Sensor gain を自動調整する設定（追補49・BIOTRONIK「Amvia Sky & Edora  BIOTRONIK Product Brady Parameter」）。**Amvia Sky（On の場合／Max. activity rate への到達）**：①最大センサーレートの90%に達する時間が24時間で累積30分を超える → **−1**、②最大センサーレートの90%に達する時間が7日間で累積60分に到達しない → **±0**、③①②のどちらにも該当しない → **+1**。**E シリーズ（On の場合）**：①最大センサーレートに達した時間が24時間で合計90秒を超える → **−1**、②24時間で合計90秒に満たない → **±0**、③7日間連続して最大センサーレートに達しない → **+1**。**E シリーズでは、On だと比較的レートが上昇しやすく違和感や不快感を示すこともあることから Off が推奨されている。**なお **Amvia Sky 側の②と③の割り当ては E シリーズの論理と向きが揃わず、資料の表記のまま収載している（未確定）。**",
   "tags": "Auto gain −1 ±0 +1 90% 24時間 30分 7日間 60分 90秒 Off推奨 Eシリーズ Amvia Sky 未確定 BIOTRONIK"
  },
  {
   "term": "Sensor threshold（BIOTRONIK）",
   "en": "Sensor threshold",
   "abbr": "",
   "cat": "レート応答",
   "device": "PM / ICD / CRT",
   "maker": "BIOTRONIK",
   "short": "**患者の心拍需要に合わせたレート応答をするため、増幅された信号に対して設定される閾値。閾値を超えた信号のみレートに反映させる。Very low／Low／Medium／High／Very high（ノミナル Medium）**（追補49・BIOTRONIK「Amvia Sky & Edora  BIOTRONIK Product Brady Parameter」）。**Sensor gain を調整してもうまく調整できないときに使用を検討する。****Very low に設定されるとレートに反映されやすく、Very high に設定するとレートに反映されにくくなる**（Sensor gain とは調整の順序が違い、まず gain、次に threshold）。",
   "tags": "Sensor threshold Very low Low Medium High Very high ノミナルMedium 反映されやすい 反映されにくい gain優先 BIOTRONIK"
  },
  {
   "term": "Rate increase／Rate decrease（BIOTRONIK）",
   "en": "Rate increase / Rate decrease",
   "abbr": "",
   "cat": "レート応答",
   "device": "PM / ICD / CRT",
   "maker": "BIOTRONIK",
   "short": "**センサ指示レートの上昇・下降速度を決定する設定。Rate increase＝2ppm/cycle（1, 2, 4, 8 ppm/cycle）、Rate decrease＝0.5ppm/cycle（0.1, 0.2, 0.5, 1.0 ppm/cycle）**（追補49・BIOTRONIK「Amvia Sky & Edora  BIOTRONIK Product Brady Parameter」）。**1ppm/cycle に設定するとレートはゆっくりと上昇し、8ppm/cycle に設定すると早く上昇する。0.1ppm/cycle に設定するとゆっくり下降し、1.0ppm/cycle では早く下降する。**この2項目は Rate fading、Rate stabilization、Mode switching 中の Change of basic rate にも共通で使われる。",
   "tags": "Rate increase Rate decrease 2ppm/cycle 0.5ppm/cycle 1 2 4 8 0.1 0.2 0.5 1.0 共通パラメータ BIOTRONIK"
  },
  {
   "term": "Sensor optimization",
   "en": "Sensor optimization",
   "abbr": "",
   "cat": "レート応答",
   "device": "PM / ICD / CRT",
   "maker": "BIOTRONIK",
   "short": "**センサ指示レートを患者の心拍需要に合わせて最適化するためのテスト機能**（追補49・BIOTRONIK「Amvia Sky & Edora  BIOTRONIK Product Brady Parameter」）。**評価項目は Basic rate 30〜200ppm／Max. activity rate 80〜180ppm／Sensor gain／Sensor threshold／Rate increase／Rate decrease。****加速度センサを「On」にする前に、最長16分間の運動評価を行うことが可能。****センサ機能を「OFF」のまま運動を実施してもらい、センサ機能が「ON」の場合にはどのように変化するかを確認できる。****「Tests」タブの2ページ目で使用でき、デバイスとワンドが交信している間はテストができないためワンドレステレメトリは Off にする必要がある。****表示されるグラフの青の実線が加速度センサによる仮想のレート変化で、パラメータを変更するとトレンドも変化する。**",
   "tags": "Sensor optimization 16分 運動評価 Testsタブ2ページ目 ワンドレステレメトリOff 青の実線 仮想レート Basic rate 30-200ppm BIOTRONIK"
  },
  {
   "term": "特殊なVA interval",
   "en": "Special VA interval",
   "abbr": "",
   "cat": "AV・タイミング",
   "device": "PM / ICD / CRT",
   "maker": "BIOTRONIK",
   "short": "**常に On で作動する機能。心房レートが上昇することでウェンケバッハ様作動が発生すると断続的に V-V 間隔が延長してしまうため、それを防ぐ目的で作動する**（追補49・BIOTRONIK「Amvia Sky & Edora  BIOTRONIK Product Brady Parameter」）。**作動条件は「AV ディレイの延長が4連続を超えて発生すること」。****特殊な VA interval＝（Upper rate interval）−（100ms、又は AV ディレイの短い方）。****Atrial upper rate を Off に設定しても、この特殊な VA interval は作動する。**",
   "tags": "特殊なVA interval Special VA interval 常にOn ウェンケバッハ様作動 4連続 Upper rate interval 100ms AVディレイの短い方 Atrial upper rate Off でも作動 BIOTRONIK"
  },
  {
   "term": "Atrial upper rate",
   "en": "Atrial upper rate",
   "abbr": "",
   "cat": "AV・タイミング",
   "device": "PM / ICD / CRT",
   "maker": "BIOTRONIK",
   "short": "**心房レート上昇や PAC など早期に発現する心房収縮が PVARP 内で機能的アンダーセンシングとなった際に、その後の心房受攻期へ心房ペーシングを行わないための機能**（On／Off）（追補49・BIOTRONIK「Amvia Sky & Edora  BIOTRONIK Product Brady Parameter」）。**設定レートは 200ppm（Off, 175, 200, 240ppm）。****As(PVARP) マーカからインターバルが計算される。おなじ心房不応期である Ars マーカでは作動しない。****Off に設定しても特殊な VA interval は作動する。****E1 シリーズでは 240ppm の固定となる。**他社の NCAP（非競合心房ペーシング）に相当する考え方。",
   "tags": "Atrial upper rate 200ppm 175 240 Off As(PVARP) Ars 心房受攻期 機能的アンダーセンシング E1 240ppm固定 NCAP BIOTRONIK"
  },
  {
   "term": "Change of basic rate",
   "en": "Change of basic rate",
   "abbr": "",
   "cat": "モード",
   "device": "PM / ICD / CRT",
   "maker": "BIOTRONIK",
   "short": "**モードスイッチ（MS）中のベーシックレートを一時的に上昇させる機能。+10ppm（Off、+5〜+30ppm）5拍刻み**（追補49・BIOTRONIK「Amvia Sky & Edora  BIOTRONIK Product Brady Parameter」）。あわせて Rate increase＝2ppm/cycle（1, 2, 4, 8）、Rate decrease＝0.5ppm/cycle（0.1, 0.2, 0.5, 1.0）を設定する。**検出時は DDD ⇒ DDIR、停止時は DDIR ⇒ DDD。****急激なレート変化の抑制は「Sensor / Rate fading」内の Rate increase／Rate decrease によって決定される。**DDI 中は心房同期が失われて心拍出量が落ちるため、レートで補う趣旨の機能。",
   "tags": "Change of basic rate +10ppm Off +5 +30ppm 5拍刻み DDD DDIR 検出時 停止時 Sensor Rate fading BIOTRONIK モードスイッチ"
  },
  {
   "term": "Post ModeSw rate／Post ModeSw duration",
   "en": "Post ModeSw rate / duration",
   "abbr": "",
   "cat": "モード",
   "device": "PM / ICD / CRT",
   "maker": "BIOTRONIK",
   "short": "**モードスイッチ終了後のベーシックレートを、設定された時間だけ一時的に上昇させる機能**（追補49・追補51）。**Post ModeSw rate＝+10bpm（+5〜+50bpm、5bpm刻み）、Post ModeSw duration＝+1min（1〜30min、1分刻み）** （追補51・BIOTRONIK「Amvia Sky シリーズ DR-T/HF-T QP/HF-T BP “More Options for Device Management” Atrial ATP」）。**ModeSw 終了後には設定されたモード・AV ディレイで作動するため、Post ModeSw 中は設定されたレートのみが変化する。****Post ModeSw rate／duration は Amvia Sky から搭載された。****狙いは ERAF（早期の心房細動再発）の予防で、Amvia Sky には Atrial overdrive が非搭載のためこの機能が代役を務める。**資料は**「心房細動の予防を考えると過去の報告で 70ppm では十分ではないという報告もあるため、予防効果を高めるためには 80ppm に設定することも検討する」**と注記している。Medtronic の PMOP（Post Mode Switch Overdrive Pacing）と近い位置づけ。",
   "tags": "Post ModeSw rate duration +10bpm +5 +50bpm 5bpm刻み +1min 1-30min ERAF 早期再発 80ppm Atrial overdrive非搭載 Amvia Skyから搭載 PMOP BIOTRONIK"
  },
  {
   "term": "Rate stabilization during mode switching",
   "en": "Rate stabilization during mode switching",
   "abbr": "",
   "cat": "モード",
   "device": "PM / ICD / CRT",
   "maker": "BIOTRONIK",
   "short": "**心房細動中の R-R 間隔のバラツキを抑制する目的で、心室ペーシングを早期に行いレートの安定化をはかる機能**（On／OFF、ノミナル OFF）（追補49・BIOTRONIK「Amvia Sky & Edora  BIOTRONIK Product Brady Parameter」）。**Target rate＝（直近4R-R間隔の平均）−10ppm** で、Rate fading とおなじ方法で算出され心室へのペーシングが行われる。**自己心室波の出現によりつねに計算されていること、また印字されているインターバルに誤差が生じることから、印刷された心電図をもとに正確なレートを解析することは難しい。****過去の報告によると、ペーシングにより心室のレートを安定化させることで平均心室レートが減少する効果が期待できる。**",
   "tags": "Rate stabilization during mode switching Target rate 直近4R-R −10ppm OFFノミナル 平均心室レート減少 解析困難 BIOTRONIK VRR CAFR"
  },
  {
   "term": "2:1 Lock-in protection",
   "en": "2:1 Lock-in protection",
   "abbr": "",
   "cat": "モード",
   "device": "PM / ICD / CRT",
   "maker": "BIOTRONIK",
   "short": "**心室ペーシングレートが速く VpAs インターバルの変動が少ない場合には心房性不整脈の確認を行い、心房性不整脈が確認されるとモードスイッチ（MS）機能を働かせる機能**（On／Off）（追補49・BIOTRONIK「Amvia Sky & Edora  BIOTRONIK Product Brady Parameter」）。**検出**＝Vp が 100ppm 以上で送出されている／7拍の VpAs interval の偏差が 24ms 以内。**確認**＝8拍目に AV ディレイを FFP（150ms）分延長することで Ars マーカが発現するか確認する。**停止**＝「As-Ars」後、AV ディレイを段階的に短縮しながら、MS 検出条件を満たすと次の心室イベントに合わせて MS が作動し、満たさなければ MS は作動しない。**AV 延長後に「As-As」が確認された場合は、次の心室イベントに合わせてすぐに MS が作動する。****2分経過するとふたたび作動する。E-series では停止条件が異なる。****検出条件に2:1イベントであることは含まれていないことから、CAVB に対する新規植込み時に不適切に働くことがある。**",
   "tags": "2:1 Lock-in protection Vp100ppm 7拍 偏差24ms 8拍目 FFP150ms Ars As-Ars As-As 2分 CAVB 新規植込み 不適切作動 BIOTRONIK 心房粗動 2:1"
  },
  {
   "term": "Dynamic AV delay",
   "en": "Dynamic AV delay",
   "abbr": "",
   "cat": "AV・タイミング",
   "device": "PM / ICD / CRT",
   "maker": "BIOTRONIK",
   "short": "**心拍数の変動に合わせて変化する PQ 間隔に倣って、レート変動に合わせて AV delay を調整する機能**（追補49・BIOTRONIK「Amvia Sky & Edora  BIOTRONIK Product Brady Parameter」）。**Low＝150ms（at 60ppm）〜120ms（at 130ppm）、Medium＝140ms〜100ms、High＝130ms〜80ms。****選択された AV dynamics によって、設定可能な AV ディレイの範囲が変わる。****プログラマ画面で確認できる「Dynamic AV delay 180/140」は PAV/SAV を表記しているのではなく、Dynamic AV delay の Maximum と Minimum を表記している**（この読み違えが多い）。",
   "tags": "Dynamic AV delay Low Medium High 150 120 140 100 130 80 AV dynamics Fixed 180/140 Maximum Minimum PAV SAVではない BIOTRONIK"
  },
  {
   "term": "AV repetitive",
   "en": "AV repetitive",
   "abbr": "",
   "cat": "AV・タイミング",
   "device": "PM / ICD / CRT",
   "maker": "BIOTRONIK",
   "short": "**延長された AV ディレイで心室ペーシングが行われた際に、すぐに設定された AV ディレイに戻さず自己心室イベントの出現を期待する機能**（追補49・BIOTRONIK「Amvia Sky & Edora  BIOTRONIK Product Brady Parameter」）。**On（5拍）／OFF。1拍目は確認となるため、合計6拍の心室ペーシング後に設定された AV ディレイに戻る。****Negative AV hysteresis の場合は On（180拍）となる。**IRSplus 設定時は ON（変更不可）、Positive 設定時は ON（変更可）。",
   "tags": "AV repetitive On 5拍 6拍 OFF 180拍 Negative IRSplus変更不可 Positive変更可 BIOTRONIK"
  },
  {
   "term": "AV scan",
   "en": "AV scan",
   "abbr": "",
   "cat": "AV・タイミング",
   "device": "PM / ICD / CRT",
   "maker": "BIOTRONIK",
   "short": "**設定された AV ディレイで心室ペーシングが継続している際に、AV ディレイを延長することで自己心室イベントの出現を期待する機能**（追補49・BIOTRONIK「Amvia Sky & Edora  BIOTRONIK Product Brady Parameter」）。**180拍連続心室ペーシングが行われた際に働き、181拍目から AV ディレイを延長する。****Negative AV hysteresis では OFF（変更不可）となる。**心房側の Scan（180拍連続心房ペーシングが契機でレートを下げる）と契機も対象も違うので混同しない。",
   "tags": "AV scan 180拍連続心室ペーシング 181拍目 Negative OFF変更不可 Scanと別 BIOTRONIK"
  },
  {
   "term": "Negative AV hysteresis",
   "en": "Negative AV hysteresis",
   "abbr": "",
   "cat": "AV・タイミング",
   "device": "PM / ICD / CRT",
   "maker": "BIOTRONIK",
   "short": "**心室ペーシングを積極的に行う目的で AV ディレイを短縮する機能**（追補49・BIOTRONIK「Amvia Sky & Edora  BIOTRONIK Product Brady Parameter」）。**短縮パターンは −50ms（−10ms〜−150ms）10ms刻み。AV repetitive は On（180拍）、AV scan は OFF（変更不可）。****設定された AV ディレイ内に自己心室イベントを確認すると、次のイベントから6拍は AV ディレイを設定値分短縮して作動する。****短縮した AV ディレイ内でさらに心室自己イベントが発現すると、180拍のカウントがリセットされる。**HOCM など心尖部ペーシングで圧較差を下げたい場面で使うことがある。",
   "tags": "Negative AV hysteresis −50ms −10 −150ms 10ms刻み 6拍 180拍 リセット AV scan OFF HOCM 圧較差 BIOTRONIK"
  },
  {
   "term": "Vp suppression",
   "en": "Vp suppression",
   "abbr": "",
   "cat": "ペーシング管理",
   "device": "PM / ICD / CRT",
   "maker": "BIOTRONIK",
   "short": "**心室ペーシングが入らない ADI モードに自動で変更することで、自己の房室伝導を優先させ不必要な心室ペーシングを避ける機能**（追補49・BIOTRONIK「Amvia Sky & Edora  BIOTRONIK Product Brady Parameter」）。**房室伝導があると判断された場合 DDD(R) ⇒ ADI(R)、房室伝導がないと判断された場合 ADI(R) ⇒ DDD(R)。****DDD(R)⇒ADI(R) の基準は 6連続／8拍中（1/8〜8/8拍、1拍刻み）**で、作動条件（Vs 連続性サーチ）は ①プログラムボタンを押したとき、②30s→1m→2m→4m→…→128m→20h（変更不可）、③AV delay 内に発生する Vs イベントを確認したとき。**ADI(R)⇒DDD(R) の基準は ①3/8拍の Vs の欠如（1/8〜8/8拍）、②2cycle の Vs の欠如（変更不可）、③2sec の Vs の欠如（変更不可）のいずれか。****自動切替えが1時間に15サイクル行われると一時停止し、次に作動するのは午前0時、その30秒後から評価が再開される。****心房性不整脈が発生すると ADI モード作動中でも Mode switching が働き DDI(R) に切り替わる。****CLS との併用はできない。**",
   "tags": "Vp suppression ADI DDD 6連続8拍中 Vs連続性サーチ 30s 128m 20h 3/8 2cycle 2sec 15サイクル 午前0時 30秒後 CLS併用不可 IRSplus BIOTRONIK MVP"
  },
  {
   "term": "Vp suppression limit",
   "en": "Vp suppression limit",
   "abbr": "",
   "cat": "ペーシング管理",
   "device": "PM / ICD / CRT",
   "maker": "BIOTRONIK",
   "short": "**Vp suppression で自己房室伝導の有無を評価するときに用いる、心房イベントからの待ち時間の上限**（追補49・BIOTRONIK「Amvia Sky & Edora  BIOTRONIK Product Brady Parameter」）。**基本は 450ms。****高レートで作動している場合は、血行動態の悪化を抑制する目的で AV ディレイが短縮されることから Vp suppression limit も同様に短縮される：60bpm＝450ms／80bpm＝450ms／100bpm＝450ms／140bpm＝300ms。****Vp suppression limit は Sense compensation の影響をうけるため、自己心房レートが上昇する場合には注意が必要となる。****房室伝導の有無の評価は、心房イベントから 450ms 以内に確認できる自己心室イベント、もしくはレートに応じた AV delay 内で確認できる自己心室イベントの有無で行う。**",
   "tags": "Vp suppression limit 450ms 300ms 60bpm 80bpm 100bpm 140bpm Sense compensation 房室伝導評価 BIOTRONIK"
  },
  {
   "term": "Vs連続性サーチ",
   "en": "Vs continuity search",
   "abbr": "",
   "cat": "ペーシング管理",
   "device": "PM / ICD / CRT",
   "maker": "BIOTRONIK",
   "short": "Vp suppression が **DDD(R) から ADI(R) へ戻れるかどうかを確かめるためのサーチ**（追補49・BIOTRONIK「Amvia Sky & Edora  BIOTRONIK Product Brady Parameter」）。**AV delay を 450ms（Vp suppression limit）まで延長し、8拍中の任意の設定拍数（ノミナル6拍）連続で Vs イベントが出るかを見る。****作動条件は ①プログラムボタンを押したとき、②30s→1m→2m→4m→…→128m→20h（変更不可）、③AV delay（AVC）内に発生する Vs イベントを確認したとき。**サーチ中は AV 間隔が最大 450ms まで延びるため、心電図上は PR 間隔が極端に長い拍が並ぶ。",
   "tags": "Vs連続性サーチ Vs continuity search 450ms 8拍中 6拍 30s 1m 2m 4m 128m 20h AVC プログラムボタン BIOTRONIK"
  },
  {
   "term": "Sync pace",
   "en": "Sync pace",
   "abbr": "",
   "cat": "ペーシング",
   "device": "PM / ICD / CRT",
   "maker": "BIOTRONIK",
   "short": "**ACC（心房自動閾値測定）の各ステップの区切りに挟まれる確認用ペーシング**（追補49・BIOTRONIK「Amvia Sky & Edora  BIOTRONIK Product Brady Parameter」）。**Sync pace＝Test pace と同一もしくは +0.6V** で送出され、テスト出力を下げていく過程で捕捉を再確立させる役割を持つ。**測定された閾値+0.3V で確認し、Sync pace を挟んだ後、閾値−0.3V にてキャプチャロスの確認をする**という流れで最終確認（Step4）が行われる。",
   "tags": "Sync pace Test pace +0.6V ACC 閾値+0.3V 閾値−0.3V Step4 BIOTRONIK"
  },
  {
   "term": "Signal Quality Check（SQC）",
   "en": "Signal Quality Check",
   "abbr": "SQC",
   "cat": "ペーシング",
   "device": "PM / ICD / CRT",
   "maker": "BIOTRONIK",
   "short": "**VCC（心室自動閾値測定）の第1段階で、誘発反応波（Evoked Response）と分極ノイズ（Polarization artifact）を評価する工程**（追補49・BIOTRONIK「Amvia Sky & Edora  BIOTRONIK Product Brady Parameter」）。**独立した単極センシングチャネルにて行う。****第1段階＝5発の Vp を送出し誘発反応波を確認する（確認できなければテスト終了）。第2段階＝無効ペーシング後の分極ノイズを評価するため Vp 後 100ms のタイミングでさらに Vp を送出し、心室非捕捉時の分極ノイズを測定して問題があればテスト終了。****ダブルパルスはホルターに残ることもある。****VVI の場合、直近4拍の平均レート +10ppm でスタートする。****過去デバイスにおいては独立したセンシングチャネルを持たず、設定極性のまま評価を行っている。****On/ATM に設定後 256日間連続して SQC が失敗すると VCC は Disabled になる。**",
   "tags": "Signal Quality Check SQC 誘発反応波 分極ノイズ 単極センシングチャネル 5発 Vp後100ms ダブルパルス ホルター VVI 直近4拍+10ppm 256日 Disabled BIOTRONIK"
  },
  {
   "term": "フュージョンハンドリング",
   "en": "Fusion handling",
   "abbr": "",
   "cat": "ペーシング",
   "device": "PM / ICD / CRT",
   "maker": "BIOTRONIK",
   "short": "**VCC の beat-to-beat 監視中に、フュージョンビートを「ペーシング不全」と誤判定しないために働く機能**（追補49・BIOTRONIK「Amvia Sky & Edora  BIOTRONIK Product Brady Parameter」）。**VCC テスト中とは違い、3連続のペーシング不全によって新たな出力を設定するための自動閾値テストが開始されるため、この誤判定を防ぐ必要がある。****DDD＝バックアップペーシングが行われた次の1拍は AV delay を延長しフュージョンの確認をおこなう。VVI＝バックアップペーシングが行われた次の1拍はレートを減少（ベーシックレート −10ppm で調整）させフュージョンの確認を行う。****Amvia Sky および E1・E3 シリーズではヒステリシス機能を設定していなくても AV ディレイはそれぞれ 110ms および 70ms 延長するが、E2 シリーズでは設定していなければ作動しない。****VVI でレートを下降させた際に自己心室イベントが確認された場合は最大で16心拍維持されるが、ペーシングが行われるとただちにベーシックレートに戻る。**",
   "tags": "フュージョンハンドリング Fusion handling 3連続 バックアップペーシング AV delay延長 110ms 70ms E2シリーズ ベーシックレート−10ppm 16心拍 BIOTRONIK VCC"
  },
  {
   "term": "Safety window",
   "en": "Safety window",
   "abbr": "",
   "cat": "AV・タイミング",
   "device": "PM / ICD / CRT",
   "maker": "BIOTRONIK",
   "short": "**常に On で作動する機能。心房ペーシング後のセーフティウィンドウ内に心室イベントが感知されたら心室へペーシングを行う**（追補49・BIOTRONIK「Amvia Sky & Edora  BIOTRONIK Product Brady Parameter」）。他社でいう心室セーフティペーシング（VSP）。**設定値は「心房ペーシング後 100ms、または設定された AV ディレイの短い方」。****クロストークの主な発生原因は、高い心房出力設定／鋭い心室感度設定／心室のセンシング極性が Unipolar 設定／短い心室ブランキング設定。****Safety window 機能は心房ペーシングのタイミングと PVC の発現が重なってしまうことでも作動する。****作動回数は Statistics で確認可能。**",
   "tags": "Safety window 常にOn 心房ペーシング後100ms AVディレイの短い方 クロストーク Unipolar 心室ブランキング PVC重複 Statistics VSP BIOTRONIK"
  },
  {
   "term": "EMI mode（BIOTRONIK）",
   "en": "EMI mode",
   "abbr": "",
   "cat": "MRI・EMI",
   "device": "PM / ICD / CRT",
   "maker": "BIOTRONIK",
   "short": "**常に作動しているノイズリバージョン機能**（追補49・BIOTRONIK「Amvia Sky & Edora  BIOTRONIK Product Brady Parameter」）。**外部から混入するノイズが連続的に発生し、ベーシックインターバルまで継続すると不適切にペーシングを抑制しないよう、非同期でペーシングを行う。****As／Vs マーカからそれぞれ始まる 50ms の EMI インターバルの中に新たなセンシング電位を感知すると、そこから 50ms 延長される。**ノイズが途切れずに続くかぎり EMI インターバルが更新され続け、ベーシックインターバルに達した時点で非同期ペーシングとなる。",
   "tags": "EMI mode ノイズリバージョン 常に作動 50ms EMIインターバル 延長 非同期 ベーシックインターバル BIOTRONIK"
  },
  {
   "term": "Economy mode",
   "en": "Economy mode",
   "abbr": "",
   "cat": "フォロー",
   "device": "PM / ICD / CRT",
   "maker": "BIOTRONIK",
   "short": "**ワンドレステレメトリ（RF）接続中にバッテリーの消耗を抑制するためのモード変更**（追補49・BIOTRONIK「Amvia Sky & Edora  BIOTRONIK Product Brady Parameter」）。**プログラマ未操作でこのモードに切り替わるまでの時間は Brady 3分／Tachy 5分。**画面には「in economy mode. IEGMs have been disabled to conserve battery. Press 'Close' to re-enable IEGMs.」というポップアップが出る。**Economy mode はバッテリーの消耗を抑制するためのモード変更であり、特に理由がなければ “Close” は押さないことが推奨されている**（Close を押すと元の画面に戻り IEGM が再開されるが、そのぶん電池を消費する）。",
   "tags": "Economy mode RF ワンドレステレメトリ Brady3分 Tachy5分 IEGM disabled Close押さない 推奨 BIOTRONIK"
  },
  {
   "term": "ワンドレステレメトリ（RF・BIOTRONIK）",
   "en": "Wandless telemetry (RF)",
   "abbr": "",
   "cat": "フォロー",
   "device": "PM / ICD / CRT",
   "maker": "BIOTRONIK",
   "short": "**テレメトリワンドを清潔野に侵入させる必要がないため、植込み手技における感染のリスクを低減できる無線通信**（追補49・BIOTRONIK「Amvia Sky & Edora  BIOTRONIK Product Brady Parameter」）。**RF 通信有効距離は 3m（Brady／Tachy 共通）。****電力消費の目安（20分の使用）は Brady 約5〜7日間／Tachy 約2日間。****プログラマ未操作で Economy mode に切り替わるまでの時間は Brady 3分／Tachy 5分。****プログラマ未操作で RF が無効になるまでの時間は Brady 30分／Tachy 180分。****通信不可状態で RF が無効になるまでの時間は 5分（共通）。****意図せぬ原因で電源切断による接続中断後に、ワンドを当てずに再接続可能な時間は 5分以内。**再接続方法は ①電源 On →「Continue RF session」のポップアップ →「Yes」、②電源 On → スタート画面左下「Special」→「Continue RF session」。**MICS（Medical Implant Communications Service）周波数帯 402〜405MHz を使用する。****Brady デバイスは ERI にて RF が使用不可となる。**",
   "tags": "ワンドレステレメトリ RF 3m 5-7日 2日 3分 5分 30分 180分 5分以内 Continue RF session Special MICS 402-405MHz ERIでRF不可 感染リスク低減 BIOTRONIK"
  },
  {
   "term": "Auto-initialization",
   "en": "Auto-initialization",
   "abbr": "",
   "cat": "植込み・手技",
   "device": "PM / ICD / CRT",
   "maker": "BIOTRONIK",
   "short": "**本体とリードが接続されると自動的に開始される10分間のセルフチェック機能**（追補49・BIOTRONIK「Amvia Sky & Edora  BIOTRONIK Product Brady Parameter」）。**解除するにはプログラムボタンを押す必要がある**（押すことですぐにフォローアップが可能になる）。**開始前のプログラマ表示は「Prog. Inactive」または「Shelf mode active」、実施中は「Prog. Confirmation」、プログラム後は「Prog. Perm.」。****プログラム後は極性が「BIPL」に変更され、「AUTO」を選択することが出来なくなる。**（Auto-initialization 中は Pacing／Sensing polarity が AUTO と表示されている。）",
   "tags": "Auto-initialization 10分間 セルフチェック プログラムボタン Prog. Inactive Shelf mode active Prog. Confirmation Prog. Perm. BIPL AUTO選択不可 極性 BIOTRONIK"
  },
  {
   "term": "Shelf mode",
   "en": "Shelf mode",
   "abbr": "",
   "cat": "デバイス構造",
   "device": "PM / ICD / CRT",
   "maker": "BIOTRONIK",
   "short": "**出荷・保管時のデバイスの状態**（追補49・BIOTRONIK「Amvia Sky & Edora  BIOTRONIK Product Brady Parameter」）。Auto-initialization 開始前のプログラマ画面には「**Shelf mode active**」または「**Prog. Inactive**」と表示され、「Implantation has not been detected. Program shown will be activated as soon as the implantation has been detected. Pacing can be activated by transmitting a program.」という趣旨のメッセージが出る。**本体とリードが接続されて植込みが検知されると Auto-initialization が始まる。**",
   "tags": "Shelf mode active Prog. Inactive 出荷状態 保管 植込み検知 Auto-initialization BIOTRONIK"
  },
  {
   "term": "Leadless ECG（BIOTRONIK）",
   "en": "Leadless ECG",
   "abbr": "",
   "cat": "センシング",
   "device": "PM / ICD / CRT",
   "maker": "BIOTRONIK",
   "short": "BIOTRONIK のプログラマで**体表面心電図を接続しなくても心内信号から ECG 様の波形を表示する機能**（追補49・BIOTRONIK「Amvia Sky & Edora  BIOTRONIK Product Brady Parameter」）。**Amvia Sky 世代では Far field 電位の表示が可能になった。****Far field 電位は『RV ring to Can』で記録している。**プログラマ画面では「Show far-field ECG instead of ECG (if available)」のチェックで切り替え、Far field 電位のみの表示と、Far field 電位＋体表面心電図の同時表示が選べる。Abbott の Leadless ECG（ストアード EGM のチャンネル割り当て）とは別物なので混同しない。",
   "tags": "Leadless ECG Far field電位 RV ring to Can Show far-field ECG instead of ECG 体表面心電図 Amvia Sky BIOTRONIK"
  },
  {
   "term": "Temporary program（BIOTRONIK）",
   "en": "Temporary program",
   "abbr": "",
   "cat": "フォロー",
   "device": "PM / ICD / CRT",
   "maker": "BIOTRONIK",
   "short": "**一時的に別の設定で作動させるプログラマ機能**（追補49・BIOTRONIK「Amvia Sky & Edora  BIOTRONIK Product Brady Parameter」）。**Amvia Sky シリーズには「Temporary program」は搭載されていない。****ワイヤレスがないデバイスは、ワンドがデバイス上にある時のみ作動する。****「Show permanent program」を選択しなければ、プログラマの表示は Temporary 表示のままになっているので注意が必要。**Temporary を止めると（Stop temporary）恒久設定に戻る。",
   "tags": "Temporary program Amvia Sky非搭載 ワンド Show permanent program Stop temporary 表示注意 BIOTRONIK"
  },
  {
   "term": "Expected ERI",
   "en": "Expected ERI",
   "abbr": "",
   "cat": "電池",
   "device": "PM / ICD / CRT",
   "maker": "BIOTRONIK",
   "short": "BIOTRONIK のプログラマが表示する**ERI 到達までの予測期間**（追補49・BIOTRONIK「Amvia Sky & Edora  BIOTRONIK Product Brady Parameter」）。**電池の寿命予測は「Expected ERI」を参考にする。****EOS まで “6か月” になると ERI に変化する。****「%」表示は5%刻みで表示され、EOS の時点で “0%” になる。****「%」表記はすべて切り上げ表記のため、表示が “10%” の場合には 6%〜10% の残量となる。****Amvia Sky シリーズはバッテリーステータスバーに ERI の表記がなくなった。**資料の例（Evia DR-T）：DDD/60ppm・100%pacing・A/V=2.5V/0.4ms・A/V=500Ω で期待寿命（BOS→ERI）114か月（9.5年）、ERI 到達時の残%目安 5%、5%に相当する目安寿命 6か月。同条件で 3.0V/0.4ms なら 92か月（7.6年）・6%（表示は10%）・4.9か月。",
   "tags": "Expected ERI EOS6か月 5%刻み 0% 切り上げ 10%表示は6-10% Amvia Skyバッテリーステータスバー Evia DR-T 114か月 9.5年 92か月 7.6年 BIOTRONIK"
  },
  {
   "term": "患者情報のインポート（Patientタブ）",
   "en": "Patient data import",
   "abbr": "",
   "cat": "フォロー",
   "device": "PM / ICD / CRT",
   "maker": "BIOTRONIK",
   "short": "**交換されるデバイスに入力されている患者情報を、新しいデバイスへエクスポートできる機能**（追補49・BIOTRONIK「Amvia Sky & Edora  BIOTRONIK Product Brady Parameter」）。**新たに植え込まれるデバイスの「Patient」タブ内の下にある「Import」ボタンを押すと、プログラマのデータマネージャー内にある交換前のデバイスに入力された患者情報を選択でき、エクスポートすることが可能となる。****E3 シリーズからインポート可能。**移行できるのは氏名・リード情報などの患者情報で、**設定値そのものは移行されない。**",
   "tags": "患者情報 インポート Patientタブ Import データマネージャー E3シリーズから 交換 設定値は移行されない BIOTRONIK"
  },
  {
   "term": "PVC discrimination after As（AVC）",
   "en": "PVC discrimination after As / AV Control window",
   "abbr": "AVC",
   "cat": "AV・タイミング",
   "device": "PM / ICD / CRT",
   "maker": "BIOTRONIK",
   "short": "**PVARP 内に発生した心房収縮が機能的なアンダーセンシングとなることで、そのあとに続く自己心室収縮が不適切に PVC と認識させないための機能（期間）**（追補49・BIOTRONIK「Amvia Sky & Edora  BIOTRONIK Product Brady Parameter」）。**設定値は 350ms、もしくはそれよりも長く設定された AV ディレイ値。****すべての As／Ap／As(PVARP) マーカよりスタートする期間で、Ars マーカからはスタートしない。****この期間は、IRS plus を On にしていると 400ms、Vp suppression を On にしていると 450ms になる。****設定された ARP が AV delay より短い場合でも、AV delay の間は必ず ARP になる。**AVC 内の心室イベントは PVC と認識されないため、Vs 後の PVARP も出ない。",
   "tags": "PVC discrimination after As AVC AV Control window 350ms IRSplus 400ms Vp suppression 450ms As Ap As(PVARP) Arsからは開始しない ARP AVdelay BIOTRONIK"
  },
  {
   "term": "DDI-CLS",
   "en": "DDI-CLS",
   "abbr": "",
   "cat": "モード",
   "device": "PM",
   "maker": "BIOTRONIK",
   "short": "**Amvia Sky で新たに追加されたモード**（追補49・BIOTRONIK「Amvia Sky & Edora  BIOTRONIK Product Brady Parameter」）。DDI モードで CLS（Closed Loop Stimulation）によるレート応答を行う。**同時に『OFF』モードも追加され、『AOO』モードは廃止された。****OFF に設定することは推奨されていないが、使用される際は事前に想定されるリスクを熟慮したうえで判断すること**と資料は注記している。E シリーズとは表記が違う点にも注意（Amvia には AOO がない）。",
   "tags": "DDI-CLS OFFモード AOO廃止 Amvia Sky 新モード CLS リスク熟慮 BIOTRONIK"
  },
  {
   "term": "Amvia Sky",
   "en": "Amvia Sky",
   "abbr": "",
   "cat": "デバイス構造",
   "device": "PM / CRT",
   "maker": "BIOTRONIK",
   "short": "BIOTRONIK の**Via シリーズ**にあたるペースメーカ／CRT-P 世代（2023年7月〜）（追補49・BIOTRONIK「Amvia Sky & Edora  BIOTRONIK Product Brady Parameter」）。**ラインナップは Amvia Sky DR-T（IPG）と Amvia Sky HF-T／HF-T QP（CRT-P）。シングルチャンバは導入されないため、Edora 8 SR-T ProMRI を引き続き販売する。****Amvia Sky DR-T は「デュアルチャンバⅤ型」（償還価格 751,000円）に区分される。**この区分の定義は「エ：頻脈変動感知型抗上室性頻脈ペーシング治療機能を有するものであること」で、**Atrial ATP Therapy を搭載しているのが Amvia Sky のみ**であることに対応する。**Post ModeSw rate／duration も Amvia Sky から搭載。****Atrial overdrive と Temporary program は非搭載。**ホルターは25件（E シリーズは12〜20件）。",
   "tags": "Amvia Sky Via シリーズ 2023年7月 DR-T HF-T HF-T QP シングルチャンバなし Edora 8 SR-T デュアルチャンバⅤ型 751000円 Atrial ATP Post ModeSw Atrial overdrive非搭載 Temporary program非搭載 ホルター25件 BIOTRONIK"
  },
  {
   "term": "Edora 8-T ProMRI",
   "en": "Edora 8-T ProMRI",
   "abbr": "",
   "cat": "デバイス構造",
   "device": "PM",
   "maker": "BIOTRONIK",
   "short": "BIOTRONIK の **E3 シリーズ**のペースメーカ（2017年1月〜）（追補49・BIOTRONIK「Amvia Sky & Edora  BIOTRONIK Product Brady Parameter」）。**Amvia Sky ではシングルチャンバが導入されないため、Edora 8 SR-T ProMRI が引き続き販売されている。****2023年7月に撮像条件が変更され、Edora 8 DR-T／SR-T ProMRI は 1.5T／3T の全身撮像が可能になった。**同時に**一部の DEXTRUS リードが、BIOTRONIK 社製ペースメーカと組み合わせることで MRI 対応リードとなった。**変更点は、体重条件が「あり→なし」、アイソセンタ配置が「あり→なし」、撮像時体位が「仰臥位→制限なし」、一度の撮像における1スキャンごとの条件が「30分以内であること」。**Edora 8 DR-T ProMRI は「デュアルチャンバ（Ⅳ型）」（償還価格 593,000円）に区分される。**",
   "tags": "Edora 8-T ProMRI E3シリーズ 2017年1月 SR-T 引き続き販売 2023年7月 1.5T 3T 全身撮像 DEXTRUS 体重 アイソセンタ 仰臥位 30分 デュアルチャンバⅣ型 593000円 BIOTRONIK"
  },
  {
   "term": "E1／E2／E3／Via シリーズ",
   "en": "BIOTRONIK Brady device generations",
   "abbr": "",
   "cat": "デバイス構造",
   "device": "PM / CRT",
   "maker": "BIOTRONIK",
   "short": "BIOTRONIK のブラディデバイスの世代区分（追補49・BIOTRONIK「Amvia Sky & Edora  BIOTRONIK Product Brady Parameter」）。**E1＝Evia-T／Estella／Evia-T Pro／Estella Pro（CRT-P は Evia HF-T Pro／Evia HF-T）。E2＝Etrinsa 8-T ProMRI／Etrinsa 6 ProMRI／Epyra 8-T／Eluna 8-T ProMRI。E3＝Edora 8-T ProMRI／Enitra 6 ProMRI／Enticos 8-T／Evity 8-T ProMRI（CRT-P は Evity 8 HF-T QP ProMRI／Evity 8 HF-T ProMRI／Enitra 8 HF-T QP ProMRI／Enitra 8 HF-T ProMRI）。Via＝Amvia Sky DR-T（CRT-P は Amvia Sky HF-T／HF-T QP、いずれも2023年7月〜）。**世代ごとに挙動が違う項目が多く、Repetitive／Scan の拍数（E-series 5拍／Amvia 10拍）、モードスイッチ中の AV delay（E-series 100ms／Amvia 75ms）、Sense compensation（E-series −45ms／Amvia −40ms）、Far-field protection の刻み（E シリーズ 10ms刻み・最大220ms）、MRI AutoDetect の検知条件などが該当する。日本光電（NK）扱いでは Evia-T に対応する Entovis がある。",
   "tags": "E1 E2 E3 Via シリーズ Evia Estella Etrinsa Epyra Eluna Edora Enitra Enticos Evity Amvia Sky Entovis 日本光電 世代差 BIOTRONIK"
  },
  {
   "term": "機能区分（ペースメーカ）",
   "en": "Functional category (Japanese reimbursement)",
   "abbr": "",
   "cat": "フォロー",
   "device": "PM / CRT",
   "maker": "BIOTRONIK",
   "short": "日本の保険償還におけるペースメーカの機能区分（追補49・BIOTRONIK「Amvia Sky & Edora  BIOTRONIK Product Brady Parameter」）。**シングルチャンバ・標準型＝454,000円（全社／特記事項なし）。デュアルチャンバ（Ⅳ型）＝593,000円（全社／特記事項なし。Edora 8 DR-T ProMRI、Attesta（MDT）、Assurity MRI（ABT）、ACCOLADE MRI（BSX）、ENO（MP））。デュアルチャンバ（Ⅴ型）＝751,000円（定義「エ：頻脈変動感知型抗上室性頻脈ペーシング治療機能を有するものであること」。Amvia Sky DR-T、Azure™ XT MRI（MDT））。シングルチャンバ・リード一体型＝1,060,000円（定義「ウ：本体とリードが一体化した構造を有するものであること」。Micra VVI（MDT）、Aveir VVI（ABT））。デュアルチャンバ・リード一体型＝1,170,000円（定義「ア：デュアルチャンバ型であること。ウ：本体とリードが一体化した構造を有するものであること」。Micra AV（MDT））。****CRT-P は QP（Ⅲ型4極用）＝1,710,000円、BP（Ⅲ型）＝1,640,000円**（2023年7月〜。それ以前は QP（Ⅱ型4極用）1,460,000円、BP（Ⅱ型）1,430,000円）。",
   "tags": "機能区分 償還価格 454000 593000 751000 1060000 1170000 1710000 1640000 Ⅳ型 Ⅴ型 Ⅲ型 Ⅱ型 リード一体型 頻脈変動感知型抗上室性頻脈ペーシング Micra Aveir Attesta Assurity ACCOLADE ENO Azure XT"
  },
  {
   "term": "DEXTRUSリード",
   "en": "DEXTRUS lead",
   "abbr": "",
   "cat": "リード",
   "device": "PM / ICD / CRT",
   "maker": "BIOTRONIK",
   "short": "**BIOTRONIK が Boston Scientific（BSX）社へ OEM 供給しているリード**（追補49・BIOTRONIK「Amvia Sky & Edora  BIOTRONIK Product Brady Parameter」）。**2023年7月の撮像条件変更により、一部の DEXTRUS リードは BIOTRONIK 社製ペースメーカと組み合わせることで MRI 対応リードとなった。**資料は「“約3,000人”の患者の MRI 撮像が可能に」「既に50名が “Edora 8-T” と接続されている」と記載している。**ペースメーカ交換時に BIO デバイスに交換することで MRI 撮像が可能になるが、ペースメーカ手帳の入替え、および MRI カード発行が必要になる。**mri.json では Dextrus Model 4136／4137 が BIO-PM4 の適合リードに含まれる。",
   "tags": "DEXTRUS Dextrus 4136 4137 BSX OEM 2023年7月 MRI対応リード 3000人 50名 Edora 8-T 手帳入替え MRIカード発行 BIOTRONIK"
  },
  {
   "term": "部分撮像条件（Partial）",
   "en": "Partial-body MRI conditions",
   "abbr": "",
   "cat": "MRI・EMI",
   "device": "PM / ICD / CRT",
   "maker": "BIOTRONIK",
   "short": "BIOTRONIK の条件付き MRI 対応デバイスで、**全身撮像条件（Full-body）が満たせない場合に用いる部分撮像条件**（追補49・BIOTRONIK「Amvia Sky & Edora  BIOTRONIK Product Brady Parameter」）。**Full-body は アイソセンターの配置・撮像時間・検査前の体温・身長・撮像時体位のいずれも「条件なし」だが、Partial では アイソセンターの配置＝あり、撮像時間＝あり（1回30分）、検査前の体温＝発熱していないこと（37.8℃未満）、身長＝140cm以上、撮像時体位＝仰臥位のみ、となる。****両者に共通する条件**は、リードの植込み又は再固定後6週間を経過／植込み部位は胸部／ペーシング閾値 2.0V/0.4ms 以下／リードインピーダンス 200〜1,500Ω／残存電池容量が ERI/EOS ではないこと／遺残リードやアダプタ類など MRI 非対応品の体内留置不可／円筒型ボア装置（最大傾斜磁場 SR 200T/m/s 以下）／SAR 全身2.0W/kg以内・頭部3.2W/kg以内／局所送受信コイルを胸部に使用しないこと。**最新の MRI 撮像条件は http://www.pro-mri.jp で確認する。**",
   "tags": "部分撮像条件 Partial Full-body 全身撮像 アイソセンター 1回30分 37.8℃ 140cm 仰臥位 6週間 2.0V 0.4ms 200-1500Ω ERI EOS 200T/m/s SAR 2.0 3.2 pro-mri.jp BIOTRONIK"
  },
  {
   "term": "ATM（Active Threshold Monitor）",
   "en": "Active Threshold Monitor",
   "abbr": "ATM",
   "cat": "ペーシング",
   "device": "PM / ICD / CRT",
   "maker": "BIOTRONIK",
   "short": "**閾値を定期的に測定して記録するが、出力の自動変更は行わない設定**（追補49・BIOTRONIK「Amvia Sky & Edora  BIOTRONIK Product Brady Parameter」）。**Capture control の選択肢（On／Off／ATM）のひとつ**として心房（ACC）・心室（VCC）それぞれに用意されている。ACC／VCC の status 欄には「ACC および ATM 機能が作動し適切に機能している場合」に OK が表示される、と書かれており、**測定の仕組みそのものは On と共通で、結果を出力へ反映するかどうかだけが違う。****VCC を On または ATM に設定する場合、パルス幅は 0.5ms 以上には設定できない。**",
   "tags": "ATM Active Threshold Monitor Capture control On Off ACC VCC status OK パルス幅0.5ms BIOTRONIK モニタのみ"
  },
  {
   "term": "Atrial ATP Therapy（Amvia Sky）",
   "en": "Atrial antitachycardia pacing therapy",
   "abbr": "",
   "cat": "心房治療",
   "device": "PM / ICD / CRT",
   "maker": "BIOTRONIK",
   "short": "Amvia Sky シリーズ（DR-T／HF-T QP／HF-T BP）に搭載された心房抗頻拍ペーシング治療（追補50・追補51）。**フローチャートは4段階。①心房性頻脈の検出（AT/AF detection［36 out of 48］／Therapy delay）→ ②Atrial ATP 治療前（リズム安定性チェック／リード位置チェック）→ ③Atrial ATP 治療（Burst/Ramp 治療／繰返しインターバル治療／リズム変化時繰返し治療）→ ④エピソード終了（AT/AF termination［20 out of 24］）** （追補51・BIOTRONIK「Amvia Sky シリーズ DR-T/HF-T QP/HF-T BP “More Options for Device Management” Atrial ATP」）。**治療前には【リード位置チェック】と【心房調律安定性チェック】が必ず行われる。****チェックは「毎日行う Daily checks」と「治療直前の Last minute checks」の二重構造。****心房ATP出力は 6.0V／1.5ms 固定。****ATP 中は Backup stimulation（画面例 VVI・70bpm）が働く。****AT/AF の治療可能な頻拍のレートは 300bpm 未満。****対象は true AF ではなく “周期が安定している AF（organized AF）”。**",
   "tags": "Atrial ATP Therapy 心房ATP aATP Amvia Sky DR-T HF-T QP HF-T BP 4段階 フローチャート 36 out of 48 20 out of 24 Daily checks Last minute checks リード位置チェック 心房調律安定性チェック 6.0V 1.5ms Backup stimulation 300bpm未満 organized AF BIOTRONIK"
  },
  {
   "term": "AT/AF detection",
   "en": "AT/AF detection",
   "abbr": "",
   "cat": "心房治療",
   "device": "PM / ICD / CRT",
   "maker": "BIOTRONIK",
   "short": "**心房頻拍・心房細動を検出するためのレート設定**（追補50・追補51）。プログラマの Tachycardia タブに置かれ、**画面例は Rate＝170bpm と 200bpm の2例**（Interval [ms] 表示では 300ms）。**検出の基準は［36 out of 48］、終了の基準（AT/AF termination）は［20 out of 24］** （追補51・BIOTRONIK「Amvia Sky シリーズ DR-T/HF-T QP/HF-T BP “More Options for Device Management” Atrial ATP」）。**AT/AF の治療可能な頻拍のレートは 300bpm 未満**で、それより速いものは治療の対象にならない。設定画面の「HAR limit」には 240／250／261／273／286／300／316／333／353／375／400／429／462／500／545／600 が並び bpm と ms を切り替えられる（**資料は選択肢の並びを示すのみで、単位も設定範囲の上下限も明記していない**）。**AT/AF 検出は Ars マーカでは行われない。**検出したあと実際に ATP を出すかどうかは、リズム安定性チェック・リード位置チェック・HVR detection の条件で決まる。",
   "tags": "AT/AF detection 170bpm 200bpm 300ms 36 out of 48 20 out of 24 HAR limit 300bpm未満 Arsマーカでは検出されない Tachycardiaタブ 心房頻拍検出 Amvia Sky BIOTRONIK"
  },
  {
   "term": "HVR detection",
   "en": "High Ventricular Rate detection",
   "abbr": "HVR",
   "cat": "心房治療",
   "device": "PM / ICD / CRT",
   "maker": "BIOTRONIK",
   "short": "**心室レートが速いときに心房ATPを抑止するための安全側の判定**（追補50・追補51）。**画面例は Rate＝200bpm、Detection counter＝8。****HVR の設定を超える心室イベントが確認されると治療は行わない。****タイミングによって結果が違う点が要点で、治療直前の高心室レート検出は “Inhibit（抑制）”、治療後の高心室レート検出は “Blocked（停止）” になる** （追補51・BIOTRONIK「Amvia Sky シリーズ DR-T/HF-T QP/HF-T BP “More Options for Device Management” Atrial ATP」）。抑制の場合は『Repetition through rhythm change』が設定されていて調律の変化が確認され、心室レートが HVR 未満であれば治療が再開する。**Atrial ATP を設定するときは HVR が “ON” になる。****心室レートでのみ評価するため、1:1AT などの上室性頻脈でも設定レートを超える心室レートが検出されると治療は行われない。**「心房頻拍なのに ATP が出ていない」ときは、まず心室レートを確認する。",
   "tags": "HVR detection High Ventricular Rate 200bpm Detection counter 8 Inhibit Blocked 治療直前 治療後 心室レート 1:1AT 上室性頻脈 治療抑止 Amvia Sky BIOTRONIK"
  },
  {
   "term": "Therapy delay",
   "en": "Therapy delay",
   "abbr": "",
   "cat": "心房治療",
   "device": "PM / ICD / CRT",
   "maker": "BIOTRONIK",
   "short": "心房頻拍を検出してから ATP を開始するまでの待機時間（治療待機時間）（追補50・追補51）。**ノミナルは OFF。****設定範囲は OFF／1〜10min（1分刻み）／15・20・25・30・35・40・45・50・55min（5分刻み）／1〜24h（1時間刻み）** （追補51・BIOTRONIK「Amvia Sky シリーズ DR-T/HF-T QP/HF-T BP “More Options for Device Management” Atrial ATP」）。資料は OFF がノミナルである理由を**「Atrial ATP Therapy は安定しているイベントのみ治療を行うため」**と説明する一方、**「心房性不整脈が自然停止する可能性を考慮して、心房ATP送出までの治療待機時間を設定できます」**とも注記している。治療の前段に**リード位置チェックと心調律安定性チェック**が必ず入る設計なので、待機時間を別に設ける必要が薄い。",
   "tags": "Therapy delay 治療待機時間 OFF ノミナル 1-10min 15-55min 1-24h 自然停止 安定しているイベント Amvia Sky BIOTRONIK"
  },
  {
   "term": "Repetition interval／Repetition through rhythm change",
   "en": "Repetition interval / Repetition through rhythm change",
   "abbr": "",
   "cat": "心房治療",
   "device": "PM / ICD / CRT",
   "maker": "BIOTRONIK",
   "short": "心房ATPを繰り返す条件の設定（追補50・追補51）。**Repetition interval [h]＝OFF, 2, 4, 7, 12, 24, 36。プログラムされた一定時間が経過すると、あらためて心房ATPを送出する** （追補51・BIOTRONIK「Amvia Sky シリーズ DR-T/HF-T QP/HF-T BP “More Options for Device Management” Atrial ATP」）。起点は**「最後の Atrial ATP therapy、もしくは最後に抑制された治療」**で、次の AT/AF Detection のあとにリズム安定性チェックとリード位置チェックを経て 1st ATP が出る。**Repetition through rhythm change＝OFF／ON。リズムチェンジの定義には治療前の8つのインターバルの中央値を使用する。****エピソードが持続している場合には10分毎に治療直前の中央値を再計算し、治療抑制されたイベントが継続している場合に、再計算された中央値と保存された中央値に 50ms 以上の解離があり、かつエピソードが安定化していれば “rhythm change” と判断する**（資料の例：280ms → 340ms）。**比較の相手は、エピソードの最初の検出時（治療・抑制に関わらず）に保存されたインターバルである。**資料は**「Repetition interval は停止せず継続しているエピソードの治療回数を増加させる可能性があります」**とも注記している。",
   "tags": "Repetition interval OFF 2 4 7 12 24 36 h Repetition through rhythm change ON OFF 中央値 8インターバル 10分毎 50ms 280ms 340ms 繰返し Amvia Sky BIOTRONIK"
  },
  {
   "term": "1st ATP／2nd ATP（Amvia Sky）",
   "en": "1st and 2nd ATP",
   "abbr": "",
   "cat": "心房治療",
   "device": "PM / ICD / CRT",
   "maker": "BIOTRONIK",
   "short": "Amvia Sky の心房ATPの詳細設定画面（追補50・追補51）。**［1st ATP］［2nd ATP］の2つのモジュールに、それぞれ別の値を持てる。****項目と設定範囲は Attempts＝OFF, 1〜10／ATP type＝Burst／Ramp／Number S1＝1〜15／Add S1＝OFF・ON／P-S1 interval [%]＝70, 75, 80, 85, 88, 90, 95／S1 decrement [ms]＝5〜40（5ms刻み）／Scan decrement [ms]＝OFF, 5〜40（5ms刻み）** （追補51・BIOTRONIK「Amvia Sky シリーズ DR-T/HF-T QP/HF-T BP “More Options for Device Management” Atrial ATP」）。**同じ画面の下段に Backup stimulation [bpm]＝70／90 と Mode＝OFF／VVI が並ぶ。****心房ATP出力は 6.0V／1.5ms 固定（設定変更不可）。****Atrial Therapy Sequence 図では、1st Atrial ATP モジュールの後に「確認時間：30s」、2nd Atrial ATP モジュールの後に「確認時間：90s」が置かれている。**画面例は Attempts 10／10、ATP type Ramp／Ramp、Number S1 13／13、Add S1 ON／ON、P-S1 interval 90／80、S1 decrement 10／10、Scan decrement OFF／OFF。",
   "tags": "1st ATP 2nd ATP Attempts ATP type Burst Ramp Number S1 Add S1 P-S1 interval S1 decrement Scan decrement 設定範囲 確認時間 30s 90s 6.0V 1.5ms Backup stimulation 70 90 VVI Amvia Sky BIOTRONIK"
  },
  {
   "term": "Backup stimulation（Atrial ATP）",
   "en": "Backup stimulation",
   "abbr": "",
   "cat": "心房治療",
   "device": "PM / ICD / CRT",
   "maker": "BIOTRONIK",
   "short": "心房ATPを行っているあいだに働くバックアップペーシング（追補50・追補51）。**設定範囲は 70／90 bpm、Mode は OFF／VVI**（画面例は 70bpm・VVI） （追補51・BIOTRONIK「Amvia Sky シリーズ DR-T/HF-T QP/HF-T BP “More Options for Device Management” Atrial ATP」）。心房へ高頻度の刺激を出すあいだ心室が保護されるようにするための設定で、［1st and 2nd ATP］画面の下段に置かれている。**資料は「Backup ペーシングの設定は、治療中ならびに治療前後でのペーシングの有無を十分検討してください」と注記している。**徐脈時のバックアップモード（ERI 到達時などに自動で切り替わる安全動作）とは別項目なので混同しない。",
   "tags": "Backup stimulation 70 90 bpm VVI OFF 心房ATP中 治療前後 心室保護 バックアップモードとは別 Amvia Sky BIOTRONIK"
  },
  {
   "term": "P-S1 interval",
   "en": "P-S1 interval",
   "abbr": "",
   "cat": "心房治療",
   "device": "PM / ICD / CRT",
   "maker": "BIOTRONIK",
   "short": "心房ATPの**最初の刺激（S1）を、直前のP波からどのタイミングで出すかを頻拍周期に対する％で決める設定**（追補50・追補51）。他社でいう連結期（カップリングインターバル）にあたる。**設定範囲は 70／75／80／85／88／90／95 [%]** （追補51・BIOTRONIK「Amvia Sky シリーズ DR-T/HF-T QP/HF-T BP “More Options for Device Management” Atrial ATP」）。**画面例は 1st ATP＝90%、2nd ATP＝80%** で、2回目のほうが短く（頻拍周期に食い込む向きに）設定されている。値が小さいほど深く食い込むため捕捉しやすいが、心房細動へ移行させるリスクも上がる。",
   "tags": "P-S1 interval 70 75 80 85 88 90 95 % 90% 80% 連結期 カップリングインターバル 設定範囲 Ramp Amvia Sky BIOTRONIK"
  },
  {
   "term": "Number S1／Add S1",
   "en": "Number S1 / Add S1",
   "abbr": "",
   "cat": "心房治療",
   "device": "PM / ICD / CRT",
   "maker": "BIOTRONIK",
   "short": "心房ATPの**1シーケンスあたりの刺激発数（Number S1）と、追加の S1 を出すかどうか（Add S1）**の設定（追補50・追補51）。**Number S1 の設定範囲は 1〜15（S1 は1〜15発まで設定可能）、Add S1 は OFF／ON** （追補51・BIOTRONIK「Amvia Sky シリーズ DR-T/HF-T QP/HF-T BP “More Options for Device Management” Atrial ATP」）。**画面例は Number S1＝13、Add S1＝ON**（1st・2nd とも）。発数が多いほど頻拍を捕捉しやすい一方、心房細動へ移行させるリスクも増える。参考として資料が併記する MINERVA 試験の設定でも Initial #1 Pulses は 13 とされている。",
   "tags": "Number S1 Add S1 1-15 13 ON OFF 発数 シーケンス 設定範囲 MINERVA Initial #1 Pulses Amvia Sky BIOTRONIK"
  },
  {
   "term": "MINERVA試験（参考設定）",
   "en": "MINERVA trial (reference settings)",
   "abbr": "",
   "cat": "エビデンス",
   "device": "PM / ICD / CRT",
   "maker": "BIOTRONIK",
   "short": "資料が**「参考）MINERVA試験で使用された設定」**として併記している表（追補50・追補51）。**Rx1＝Ramp／Rx2＝Burst+／Rx3＝Ramp、Initial #1 Pulses＝13（3つとも）、A-S1 Interval＝91%／84%／81%、S1-S2 interval＝Rx2 のみ81%、S2-S3 interval＝Rx2 のみ20ms、Interval Decrement＝Rx2 のみ10ms、# Sequences＝10（3つとも）、Rhythm Change＝On、Time Interval＝Every 7hr。****この表の項目名（Therapy Type／A-S1 Interval／# Sequences）は Amvia Sky のプログラマ画面の項目名（ATP type／P-S1 interval／Attempts）と違い、Rx が3本ある点も画面（1st／2nd の2本）と合わない。****追補51で Amvia Sky の ATP type が Burst／Ramp の2択と確定したため、Burst+ を含むこの表は Amvia Sky の設定そのものではないとほぼ確定した** （追補51・BIOTRONIK「Amvia Sky シリーズ DR-T/HF-T QP/HF-T BP “More Options for Device Management” Atrial ATP」）。資料も本表を「推奨ではなく参考」として扱っている。",
   "tags": "MINERVA 参考設定 Rx1 Rx2 Rx3 Ramp Burst+ 13 91% 84% 81% 20ms 10ms 10シーケンス Rhythm Change Every 7hr 推奨ではなく参考 Amvia Skyの設定ではない BIOTRONIK"
  },
  {
   "term": "AT/AF termination［20 out of 24］",
   "en": "AT/AF termination",
   "abbr": "",
   "cat": "心房治療",
   "device": "PM / ICD / CRT",
   "maker": "BIOTRONIK",
   "short": "**Amvia Sky の心房ATPで、AT/AF エピソードの終了を判定する基準** （追補51・BIOTRONIK「Amvia Sky シリーズ DR-T/HF-T QP/HF-T BP “More Options for Device Management” Atrial ATP」）。**24拍中20拍が検出レート未満になればエピソード終了と判定する。**検出側の［36 out of 48］と対になる。フローチャートの4段階目「エピソード終了」に置かれている。**なおこれはエピソードの終了判定であって、治療成功の判定ではない。**治療成功（Atr. therapy successful）は「心房ATP送出後30秒以内の終了」という別の定義で決まる。",
   "tags": "AT/AF termination 20 out of 24 エピソード終了 36 out of 48 検出レート未満 治療成功とは別 Amvia Sky BIOTRONIK"
  },
  {
   "term": "Stability check（心房調律安定性チェック）",
   "en": "Stability check",
   "abbr": "",
   "cat": "心房治療",
   "device": "PM / ICD / CRT",
   "maker": "BIOTRONIK",
   "short": "**心房ATPを出す前に、心房調律が安定しているかを P-P 間隔で判定する仕組み** （追補51・BIOTRONIK「Amvia Sky シリーズ DR-T/HF-T QP/HF-T BP “More Options for Device Management” Atrial ATP」）。**隣り合う P-P 間隔の差が、8 P-P 間隔中5 P-P 間隔で 40ms 以内であれば「安定」。****8 P-P 間隔中4 P-P 間隔で 40ms を超えていれば「不安定」となり、治療は Inhibit（抑制）され最短10分後に再チェックされる。****さらに、8 P-P 間隔中3 P-P 間隔が 200ms より短い場合は治療が保留される。**Atrial ATP が「周期が安定している AF」だけを対象にする仕掛けの中心で、**Therapy delay がノミナル OFF でよいのは、このチェックが待機時間の役目を果たしているためである。**",
   "tags": "Stability check リズム安定性チェック 心房調律安定性チェック P-P間隔 8P-P 5P-P 40ms以内 4P-P 40ms超 200ms 3P-P 治療保留 Inhibit 10分後 Amvia Sky BIOTRONIK"
  },
  {
   "term": "アンダーセンシング補正（Stability check）",
   "en": "Undersensing compensation in stability check",
   "abbr": "",
   "cat": "心房治療",
   "device": "PM / ICD / CRT",
   "maker": "BIOTRONIK",
   "short": "**心房波を1拍おきに取りこぼして P-P 間隔が2倍に見える「（機能的な）アンダーセンシング」に備えた判定** （追補51・BIOTRONIK「Amvia Sky シリーズ DR-T/HF-T QP/HF-T BP “More Options for Device Management” Atrial ATP」）。**「最新の P-P 間隔と、その直近 P-P 間隔の2倍との差が 80ms 以内」**であれば Stable、**「最新の P-P 間隔の2倍と、直近 P-P 間隔との差が 80ms 以内」**であれば Stable と判定する。資料の例では、素の差が 195ms／211ms と大きく不安定に見える系列が、2倍で読み替えると 16ms／8ms に収まり Stable になる。取りこぼしの原因はブランキング（Far-field protection）に心房波が落ちることなので、**この補正がないと「本当は規則的な心房頻拍」を不安定と誤判定して治療機会を失う。**",
   "tags": "アンダーセンシング補正 機能的アンダーセンシング P-P間隔 2倍 80ms以内 Stable Blanking Far-field protection 取りこぼし Amvia Sky BIOTRONIK"
  },
  {
   "term": "リード留置位置チェック（Atrial ATP）",
   "en": "Lead position check",
   "abbr": "",
   "cat": "心房治療",
   "device": "PM / ICD / CRT",
   "maker": "BIOTRONIK",
   "short": "**心房リードが所定の位置にあることを確認してから心房ATPを出すための仕組み** （追補51・BIOTRONIK「Amvia Sky シリーズ DR-T/HF-T QP/HF-T BP “More Options for Device Management” Atrial ATP」）。**Daily checks（毎日）と Last minute checks（治療直前）の二重構造**になっている。**Daily チェック.1＝心房リード抵抗値チェック、Daily チェック.2＝ACC テスト＋Ap-Vs コンダクション確認。****直前チェック＝リズム安定性チェックと、心房リード抵抗値・心室レート（HVR）のチェック。****Position check の合否は「直近の心房リード抵抗値測定で 100〜2500Ω 以内であれば治療可能」。****Daily の異常は Blocked（再プログラムが必要）、直前の異常は Inhibit（自動再開あり）という違いがある。**",
   "tags": "リード留置位置チェック Lead position check Daily checks Last minute checks 心房リード抵抗値 ACCテスト Ap-Vs 100-2500Ω Blocked Inhibit Amvia Sky BIOTRONIK"
  },
  {
   "term": "心房リード抵抗値チェック（Atrial ATP）",
   "en": "Daily atrial lead impedance check",
   "abbr": "",
   "cat": "心房治療",
   "device": "PM / ICD / CRT",
   "maker": "BIOTRONIK",
   "short": "**Atrial ATP の Daily チェック.1。抵抗値を毎日測定して心房リード異常の有無を確認する** （追補51・BIOTRONIK「Amvia Sky シリーズ DR-T/HF-T QP/HF-T BP “More Options for Device Management” Atrial ATP」）。**リード抵抗値は32秒毎に測定され、1日の平均値が使用される。****13日間の平均抵抗値を基準に、上限＝平均×1.5、下限＝平均×0.75 を算出する**（資料の例：13日間の平均 694Ω → 上限 1,041Ω／下限 520Ω）。**Daily の抵抗値異常は、治療が “Blocked（停止）” に変更される。****Blocked からの復帰には、Atrial ATP 機能を “Enabled” にするためのプログラマによる再プログラムが必要になる。**これとは別に、治療直前の Position check では **100〜2500Ω** という絶対値の窓が使われる。",
   "tags": "心房リード抵抗値チェック 32秒毎 1日の平均値 13日間 694ohm 1.5倍 1041 0.75倍 520 Blocked 再プログラム 100-2500Ω Amvia Sky BIOTRONIK"
  },
  {
   "term": "Ap-Vs コンダクション確認（Atrial ATP）",
   "en": "Ap-Vs conduction check",
   "abbr": "",
   "cat": "心房治療",
   "device": "PM / ICD / CRT",
   "maker": "BIOTRONIK",
   "short": "**Atrial ATP の Daily チェック.2の後半。ACC テスト完了後に ApVs 伝導時間を確認する** （追補51・BIOTRONIK「Amvia Sky シリーズ DR-T/HF-T QP/HF-T BP “More Options for Device Management” Atrial ATP」）。**5拍中3拍の ApVs 伝導時間が 81ms 以上であれば Atrial ATP 機能は “enabled”、80ms 以下であれば “Blocked”。****ApVp 作動は「80ms 以下」には含まれないため、ペーシング治療は施行される。****狙いは、心房リードが心室側に落ち込んだ状態で心房ATPを出す（＝心室で心房ATPを送出する）ことを防ぐこと。**ApVs が極端に短ければ、心房と称して刺激している場所が心室に近い可能性がある、という理屈である。",
   "tags": "Ap-Vs コンダクション ApVs伝導時間 5拍中3拍 81ms以上 enabled 80ms以下 Blocked ApVp 心室で心房ATP Daily チェック2 ACC Amvia Sky BIOTRONIK"
  },
  {
   "term": "Blocked（Atrial ATP）",
   "en": "Blocked (atrial ATP)",
   "abbr": "",
   "cat": "心房治療",
   "device": "PM / ICD / CRT",
   "maker": "BIOTRONIK",
   "short": "**Atrial ATP が停止し、プログラマによる再プログラムをしないと再開しない状態** （追補51・BIOTRONIK「Amvia Sky シリーズ DR-T/HF-T QP/HF-T BP “More Options for Device Management” Atrial ATP」）。**Blocked になる条件は3つ。①AT/AF エピソードが48時間以上持続したとき、②デイリーのリード留置位置チェックにより条件外と判断されたとき（リード抵抗値、Ap-Vs コンダクションテスト）、③Atrial ATP 治療後30秒以内に HVR で検出されたとき（Atrial ATP 設定時は HVR が “ON”）。****Inhibit（抑制）が条件の解消で自動再開するのに対し、Blocked は自動では戻らない**のが決定的な違い。外来で「Atrial ATP が働いていない」と分かったら、まず Blocked か Inhibit かを切り分ける。",
   "tags": "Blocked 停止 再プログラム 48時間 デイリー リード留置位置チェック 治療後30秒以内 HVR Inhibitとの違い 自動復帰しない Amvia Sky BIOTRONIK"
  },
  {
   "term": "Inhibit（Atrial ATP）",
   "en": "Inhibit (atrial ATP)",
   "abbr": "",
   "cat": "心房治療",
   "device": "PM / ICD / CRT",
   "maker": "BIOTRONIK",
   "short": "**Atrial ATP が一時的に抑制（延期）され、条件が解消すれば自動的に再開する状態** （追補51・BIOTRONIK「Amvia Sky シリーズ DR-T/HF-T QP/HF-T BP “More Options for Device Management” Atrial ATP」）。**Inhibit になる条件は6つ。①Atrial ATP 治療が 1,000アテンプト／30日に達したとき（再開条件は ≦1,000／30日）、②リズム安定性チェックで不安定と判断されたとき（最短10分後）、③治療直前のリード留置位置チェックで不安定と判断されたとき（最短10分後）、④ACC テストが不成功だったとき（翌日、ACC テストが成功したとき）、⑤≦200ms の心房インターバルが 8 P-P 間隔中3 P-P 間隔以上で認められたとき（最短10分後）、⑥治療前に HVR で検出されたとき（最短10分後）。****②③⑤⑥はいずれも「10分ごとのリズム再チェック」で再評価される。****再プログラムが必要な Blocked とは扱いが違う。**",
   "tags": "Inhibit 抑制 延期 1000アテンプト 30日 リズム安定性チェック リード留置位置チェック ACCテスト不成功 翌日 200ms 8P-P 3P-P HVR 10分ごと 再チェック Blockedとの違い Amvia Sky BIOTRONIK"
  },
  {
   "term": "Attempts（Atrial ATP）",
   "en": "Attempts",
   "abbr": "",
   "cat": "心房治療",
   "device": "PM / ICD / CRT",
   "maker": "BIOTRONIK",
   "short": "**心房ATPの1モジュールあたりの試行回数** （追補51・BIOTRONIK「Amvia Sky シリーズ DR-T/HF-T QP/HF-T BP “More Options for Device Management” Atrial ATP」）。**設定範囲は OFF, 1, 2, 3, 4, 5, 6, 7, 8, 9, 10 で、1st ATP・2nd ATP それぞれ最大10回まで設定できる**（画面例は 10／10）。**Atrial Therapy Sequence 図では、Attempt 1 → Attempt 2 → … → Attempt n が並び、1st Atrial ATP モジュールの後に「確認時間：30s」、2nd Atrial ATP モジュールの後に「確認時間：90s」が置かれている。**MINERVA 参考表の「# Sequences」に対応する概念だが、項目名も本数も一致しない。",
   "tags": "Attempts OFF 1-10 試行回数 10回 1st ATP 2nd ATP Atrial Therapy Sequence 確認時間 30s 90s # Sequences Amvia Sky BIOTRONIK"
  },
  {
   "term": "ATP type（Burst／Ramp）",
   "en": "ATP type",
   "abbr": "",
   "cat": "心房治療",
   "device": "PM / ICD / CRT",
   "maker": "BIOTRONIK",
   "short": "**心房ATPの治療の種類を選ぶ設定。Amvia Sky の選択肢は Burst と Ramp の2つだけ** （追補51・BIOTRONIK「Amvia Sky シリーズ DR-T/HF-T QP/HF-T BP “More Options for Device Management” Atrial ATP」）。画面例は 1st・2nd とも **Ramp**（ノミナルは資料に明記なし）。**Burst は一定の間隔で連続刺激、Ramp は1拍ごとに刺激間隔を短縮していく方式**（Ramp の短縮量が S1 decrement）。**MINERVA 参考表に出てくる “Burst+” は Amvia Sky の選択肢には無い。**資料が引く比較試験（EP Europace 2006）では **ATCL≧240ms の AT エピソードでは Burst+ よりも Ramp の有効性が高く、Ramp の高い有効性は最初の6回のシーケンスで明らかになり、それ以降の ATP 試行ではどちらでも同様の結果だった**とされる。",
   "tags": "ATP type Burst Ramp 2択 Burst+は無い ATCL 240ms EP Europace 2006 最初の6回 S1 decrement Amvia Sky BIOTRONIK"
  },
  {
   "term": "S1 decrement／Scan decrement",
   "en": "S1 decrement / Scan decrement",
   "abbr": "",
   "cat": "心房治療",
   "device": "PM / ICD / CRT",
   "maker": "BIOTRONIK",
   "short": "**心房ATPの刺激間隔を短縮していく量の設定** （追補51・BIOTRONIK「Amvia Sky シリーズ DR-T/HF-T QP/HF-T BP “More Options for Device Management” Atrial ATP」）。**S1 decrement [ms]＝5, 10, 15, 20, 25, 30, 35, 40（画面例 10ms）。**Ramp の中で1拍ごとに間隔を詰めていく量にあたる。**Scan decrement [ms]＝OFF, 5, 10, 15, 20, 25, 30, 35, 40（画面例 OFF）。****資料は Scan decrement の作動そのものについては説明しておらず、設定範囲を示すのみである（未確定）。**",
   "tags": "S1 decrement Scan decrement 5 10 15 20 25 30 35 40 ms OFF Ramp スキャン 作動の説明なし 未確定 Amvia Sky BIOTRONIK"
  },
  {
   "term": "確認時間（Atrial ATP モジュール）",
   "en": "Confirmation time (atrial ATP module)",
   "abbr": "",
   "cat": "心房治療",
   "device": "PM / ICD / CRT",
   "maker": "BIOTRONIK",
   "short": "**心房ATPの各モジュールの後に置かれる、頻拍が止まったかを見る待ち時間** （追補51・BIOTRONIK「Amvia Sky シリーズ DR-T/HF-T QP/HF-T BP “More Options for Device Management” Atrial ATP」）。**Atrial Therapy Sequence 図では 1st Atrial ATP モジュールの後が「確認時間：30s」、2nd Atrial ATP モジュールの後が「確認時間：90s」。****治療成功（Atr. therapy successful）の定義が「心房ATP送出後30秒以内の終了」であることと対応している。**この30秒を超えて自然停止した場合は成功に数えられず、Counters では “Unsuccessful” に振り分けられる。",
   "tags": "確認時間 30s 90s Atrial Therapy Sequence 1st ATP 2nd ATP 治療成功 30秒以内 Unsuccessful Amvia Sky BIOTRONIK"
  },
  {
   "term": "Atr. therapy successful",
   "en": "Atr. therapy successful",
   "abbr": "",
   "cat": "心房治療",
   "device": "PM / ICD / CRT",
   "maker": "BIOTRONIK",
   "short": "**保存されたエピソードの Remark 欄に出る、心房ATPの治療成功表示** （追補51・BIOTRONIK「Amvia Sky シリーズ DR-T/HF-T QP/HF-T BP “More Options for Device Management” Atrial ATP」）。**定義は「心房ATP送出後、30秒以内に AT/AF エピソードが終了した場合」のみ。****治療後30秒を超えて自然停止した場合は “Not delivered” と識別され、Counters の詳細では “Unsuccessful” に振り分けられる。****この定義のため、実際には ATP が効いていても成功に計上されない例がありうる。**外来で成功率を読むときはこの点を織り込む。",
   "tags": "Atr. therapy successful 治療成功 30秒以内 Remark Not delivered Unsuccessful Counters 成功率 Amvia Sky BIOTRONIK"
  },
  {
   "term": "Not delivered（心房ATP）",
   "en": "Not delivered (atrial ATP)",
   "abbr": "",
   "cat": "心房治療",
   "device": "PM / ICD / CRT",
   "maker": "BIOTRONIK",
   "short": "**エピソードの［Details］に出る、心房ATPが送出されなかった回数の内訳** （追補51・BIOTRONIK「Amvia Sky シリーズ DR-T/HF-T QP/HF-T BP “More Options for Device Management” Atrial ATP」）。**Not delivered (unstable rhythm)＝安定性リズムチェックにおいて不安定となり心房ATPが保留された回数。****Not delivered (non-tachy. rhythm)＝心房ATPの送出時前に検出レート未満となり心房ATPが保留された回数。****Not delivered (lead position check)＝リードチェック時に心房抵抗値異常が認められた回数。**どの理由で治療が入らなかったのかがこの3項目で切り分けられるので、「Atrial ATP を入れたのに治療されていない」という相談ではまずここを見る。",
   "tags": "Not delivered unstable rhythm non-tachy rhythm lead position check Details 内訳 保留 心房抵抗値異常 Amvia Sky BIOTRONIK"
  },
  {
   "term": "Reactivated due to repetition interv.／rhythm change",
   "en": "Reactivated due to repetition interval / rhythm change",
   "abbr": "",
   "cat": "心房治療",
   "device": "PM / ICD / CRT",
   "maker": "BIOTRONIK",
   "short": "**エピソードの［Details］に出る、治療が繰り返された回数の内訳** （追補51・BIOTRONIK「Amvia Sky シリーズ DR-T/HF-T QP/HF-T BP “More Options for Device Management” Atrial ATP」）。**Reactivated due to repetition interv.＝エピソードの中で時間をおいて治療が繰り返された回数**（Repetition interval による再治療）。**Reactivated due to rhythm change＝エピソードの中でリズムが変化したために治療が繰り返された回数**（Repetition through rhythm change による再治療）。**同じ画面の Delivered attempts が実際に送出されたアテンプト数で、「*」印は Last delivered ATP を示す。**",
   "tags": "Reactivated due to repetition interv rhythm change Delivered attempts Last delivered ATP Details 繰返し 再治療 Amvia Sky BIOTRONIK"
  },
  {
   "term": "心房ATP出力（6.0V／1.5ms）",
   "en": "Atrial ATP output (fixed)",
   "abbr": "",
   "cat": "心房治療",
   "device": "PM / ICD / CRT",
   "maker": "BIOTRONIK",
   "short": "**Amvia Sky の心房ATPの出力は 6.0V／1.5ms に固定されており、設定変更ができない** （追補51・BIOTRONIK「Amvia Sky シリーズ DR-T/HF-T QP/HF-T BP “More Options for Device Management” Atrial ATP」）。通常のブラディの心房出力設定とは独立しているため、**心房出力を低く設定していても ATP のときだけ 6.0V が出る。****資料は「Atrial ATP 治療を設定する際には、心房出力を 6.0V／1.5ms に設定しクロストークが起きないか事前に確認してください。また必要に応じて “Ven. blanking after Ap” の設定変更を行ってください」と明記している。**Atrial ATP を有効にする前のクロストーク確認は必須と考える。",
   "tags": "心房ATP出力 6.0V 1.5ms 固定 設定変更不可 クロストーク Ven. blanking after Ap 事前確認 Amvia Sky BIOTRONIK"
  },
  {
   "term": "Atrial ATP のバッテリー影響",
   "en": "Battery impact of atrial ATP",
   "abbr": "",
   "cat": "電池",
   "device": "PM / ICD / CRT",
   "maker": "BIOTRONIK",
   "short": "**Atrial ATP を作動させた場合の電池寿命への影響** （追補51・BIOTRONIK「Amvia Sky シリーズ DR-T/HF-T QP/HF-T BP “More Options for Device Management” Atrial ATP」）。**作動状況を「ATP 出力＝6.0V／1.5ms（設定変更不可）、600 attempts（1 attempt＝15 stim.）／月＝9,000 stim./月」と置いたとき、10年後の予測寿命に対する影響は −1.1%（10年 ⇒ 9年10か月）。****つまり月600回の治療という多めの想定でも、失われるのは約2か月にとどまる。**「電池の無駄遣いではないか」という懸念に対する定量的な答えとして資料に置かれている。",
   "tags": "Atrial ATP バッテリー 電池寿命 -1.1% 10年 9年10か月 600 attempts 15 stim 9000 stim 月 6.0V 1.5ms Amvia Sky BIOTRONIK"
  },
  {
   "term": "1,000アテンプト／30日",
   "en": "1,000 attempts per 30 days",
   "abbr": "",
   "cat": "心房治療",
   "device": "PM / ICD / CRT",
   "maker": "BIOTRONIK",
   "short": "**Amvia Sky の心房ATPの作動回数の上限** （追補51・BIOTRONIK「Amvia Sky シリーズ DR-T/HF-T QP/HF-T BP “More Options for Device Management” Atrial ATP」）。**Atrial ATP 治療が 1,000アテンプト／30日に達すると Inhibit（抑制）となり、再開条件は「≦1,000／30日」。**電池消耗と、効かない治療を延々と繰り返すことの両方を抑えるための上限で、**バッテリー影響の試算（600 attempts／月で −1.1%）はこの上限より少ない想定で置かれている。**",
   "tags": "1000アテンプト 30日 上限 Inhibit 抑制 作動制限 600 attempts 電池 Amvia Sky BIOTRONIK"
  },
  {
   "term": "最小ペーシングインターバル（160ms）",
   "en": "Minimum pacing interval",
   "abbr": "",
   "cat": "心房治療",
   "device": "PM / ICD / CRT",
   "maker": "BIOTRONIK",
   "short": "**Amvia Sky が心房ATPで送出できる最小のペーシングインターバルは 160ms** （追補51・BIOTRONIK「Amvia Sky シリーズ DR-T/HF-T QP/HF-T BP “More Options for Device Management” Atrial ATP」）。作動制限の一覧に脚注として置かれている。**P-S1 interval（70〜95%）と S1 decrement で刺激間隔を詰めていっても、この 160ms より短い間隔では刺激できない。**頻拍周期が短い症例では、設定どおりの％まで詰められない場合がある点に注意する。",
   "tags": "最小ペーシングインターバル 160ms 375bpm P-S1 interval S1 decrement 刺激間隔 下限 Amvia Sky BIOTRONIK"
  },
  {
   "term": "ERAF",
   "en": "Early recurrences of atrial fibrillation",
   "abbr": "",
   "cat": "心房治療",
   "device": "PM / ICD / CRT",
   "maker": "General",
   "short": "**早期の心房細動再発**。心房細動が停止した直後の脆弱な時期に再発する現象 （追補51・BIOTRONIK「Amvia Sky シリーズ DR-T/HF-T QP/HF-T BP “More Options for Device Management” Atrial ATP」）。資料が引く報告（Volume 113, Issue 16, 25 April 2006; Pages 1933-1941。誌名は資料に記載がない）では、**5分以内の心房細動の開始が全エピソードの50%（305/612例）、全患者の69%（68/98例）で観察され、反復性心房細動は305回中225回で早期に開始し、225回中134回で日中に発生した。****「早期の心房細動再発の現象は、心房細動終了直後の心房の脆弱な状態で発生しやすい傾向にある」。****Amvia Sky では Post ModeSw rate／Post ModeSw duration によるオーバードライブペーシングで ERAF を予防する。**",
   "tags": "ERAF Early recurrences of atrial fibrillation 早期心房細動再発 5分以内 50% 305/612 69% 68/98 225 134 2006 Volume 113 Post ModeSw rate オーバードライブ BIOTRONIK"
  },
  {
   "term": "organized AF／true AF",
   "en": "Organized AF / true AF",
   "abbr": "",
   "cat": "心房治療",
   "device": "PM / ICD / CRT",
   "maker": "General",
   "short": "**心房ATPの効き方を分けるための AF の呼び分け** （追補51・BIOTRONIK「Amvia Sky シリーズ DR-T/HF-T QP/HF-T BP “More Options for Device Management” Atrial ATP」）。**true AF＝ランダムリエントリーによる真の心房細動で、心房ATPの治療効果は期待できない。****organized AF＝周期が安定し規則性のある心房性頻拍で、心房ATPの対象になる。**資料の整理は**「Atrial ATP の治療効果 ⇒ リエントリー性頻拍への治療は有効」「心房細動への治療効果 ⇒ true AF には期待できない」「MINERVA の結果 ⇒ 治療対象は true AF ではなく organized AF」「それ以外 ⇒ カテーテルアブレーション治療後の再発には有効である可能性がある」。****要点は「周期が安定してる AF が対象になる」。**Stability check はこの切り分けをデバイス側で行う仕掛けである。",
   "tags": "organized AF true AF ランダムリエントリー リエントリー性頻拍 周期が安定 MINERVA カテーテルアブレーション後 Stability check 心房ATP対象 BIOTRONIK"
  },
  {
   "term": "心房細動の Type I／Type II／Type III",
   "en": "Type I / II / III atrial fibrillation",
   "abbr": "",
   "cat": "心房治療",
   "device": "PM / ICD / CRT",
   "maker": "General",
   "short": "**心内電位の周期長と組織化の程度による心房細動の分類**（J Am Coll Cardiol. 2001 Aug;38(2):355-363）（追補51・BIOTRONIK「Amvia Sky シリーズ DR-T/HF-T QP/HF-T BP “More Options for Device Management” Atrial ATP」）。**Type I＝最小の周期長が ≧200ms で高度に organized された AF。****Type III＝多形性で最小周期長が <200ms の AF。****Type II＝Type I および Type III の定義を満たさない AF。**同研究では**記録された279のエピソードのうち、97のATエピソード（35%）がI型として開始し、確認時には97のうち72（74%）がI型のままであったが、97のうち25（26%）がII型またはIII型に変性していた。****II型またはIII型として記録された182（65%）のエピソードは、51（28%）が1分以内に「I型ATに二次的に編成された」。****AF が時間とともに organized に変わりうるという事実が、心房ATPを繰り返し試行する設計（Repetition interval／rhythm change）の根拠になっている。**",
   "tags": "Type I Type II Type III 心房細動 分類 200ms organized 多形性 279エピソード 35% 74% 26% 182 65% 51 28% 1分以内 JACC 2001 BIOTRONIK"
  },
  {
   "term": "MINERVA試験",
   "en": "MINERVA trial",
   "abbr": "",
   "cat": "エビデンス",
   "device": "PM / ICD / CRT",
   "maker": "General",
   "short": "**新世代の心房抗頻拍ペーシング（Reactive ATP）が徐脈患者における持続性・永続性心房細動のリスク低下と関連することを示した無作為化多施設国際共同試験**（Heart Rhythm 2015;12(8):1717-1725）（追補51・BIOTRONIK「Amvia Sky シリーズ DR-T/HF-T QP/HF-T BP “More Options for Device Management” Atrial ATP」）。**結論は「DDDRP＋MVP は心房細動の疾患の進行を遅延させ、Reactive ATP の有効性は永続的または持続的な心房細動を減少させた独立した予測因子となった」。****「ATP は真の AF を停止させることはできないが、多くの（64%）AF エピソードで、リズムと規則性の遷移が確認され、リズムが安定したり遅くなったりすれば停止させることができる」。****さらに「心房ペーシング率が1%増加するごとに AF のリスクが2%減少」「心室ペーシング率が1%増加するごとに AF のリスクが3%増加」という所見も示されている。****なお試験で使用された設定表は Amvia Sky のプログラマ画面と項目名も本数も対応しない**（用語「MINERVA試験（参考設定）」を参照）。",
   "tags": "MINERVA Heart Rhythm 2015 DDDRP MVP Reactive ATP 持続性 永続性 心房細動 64% リズム遷移 心房ペーシング率1% AF2%減少 心室ペーシング率1% AF3%増加 エビデンス"
  },
  {
   "term": "rATP とカテーテルアブレーション既往",
   "en": "rATP efficacy and prior catheter ablation",
   "abbr": "",
   "cat": "エビデンス",
   "device": "PM / ICD / CRT",
   "maker": "General",
   "short": "**心房ATPの成功率とカテーテルアブレーション既往の関係を調べた報告**（J Cardiovasc Electrophysiol. 2022;33:1513-1521）（追補51・BIOTRONIK「Amvia Sky シリーズ DR-T/HF-T QP/HF-T BP “More Options for Device Management” Atrial ATP」）。**51名／1,564件のデータを解析し、治療されたエピソードの60%以上が規則的であったものを「規則的エピソード」と定義。カテーテルアブレーションの既往があるものをA群とした結果、規則性エピソードを有する患者より成功率が高かった。A群では規則的なエピソードの方が有意に成功率が高かったが、NA群では有意差は確認されなかった。****代表症例では rATP 成功率が 64.9% と高く、シーケンスの 87.3% が CL 200-449ms であった。****アブレーション前は左房（CS distal 173ms）の CL が右房（HRA 200ms）より短かったが、広範な LA アブレーション後には LA の CL が延長し（CS distal 212ms／HRA 220ms）、LA と RA の CL はほぼ同等となった。****結論は「心房細動に対してカテーテルアブレーション治療の既往がある患者では、Atrial ATP による効果が高く、CIEDs 患者において有用かつ効果的な併用療法である可能性がある」。**",
   "tags": "rATP カテーテルアブレーション既往 A群 NA群 51名 1564件 60%以上 規則的エピソード 64.9% 87.3% CL200-449ms HRA200 CS distal173 220 212 J Cardiovasc Electrophysiol 2022 併用療法 エビデンス"
  },
  {
   "term": "アップストリーム治療／ダウンストリーム治療（AF管理）",
   "en": "Upstream / downstream therapy for AF",
   "abbr": "",
   "cat": "心房治療",
   "device": "PM / ICD / CRT",
   "maker": "BIOTRONIK",
   "short": "**心房細動に対する介入を、発生前に予防するものと発生後に治療するものに分けた呼び方** （追補51・BIOTRONIK「Amvia Sky シリーズ DR-T/HF-T QP/HF-T BP “More Options for Device Management” Atrial ATP」）。資料は BIOTRONIK の AF 管理を **「アップストリーム治療としての Closed Loop Stimulation（CLS）＝AF を予防する」**と**「ダウンストリーム治療としての Atrial ATP＝AF を治療する」**の2本立てで示している。**CLS 側は自律神経系 → 洞結節の変時性・心筋収縮性 → 心拍数・一回拍出量 → 平均動脈圧という生理のループを利用し、心房ペーシング率を上げることで AF を抑える。****Atrial ATP 側は「心房頻脈検出 → リード位置チェック → 心房調律安定性チェック → ATP治療 → 繰返し → 治療終了」という循環で AF を止めにいく。****MINERVA の「心房ペーシング率が1%増加するごとに AF リスクが2%減少」という所見が、アップストリーム側の根拠になっている。**",
   "tags": "アップストリーム治療 ダウンストリーム治療 CLS Closed Loop Stimulation Atrial ATP AF予防 AF治療 自律神経 洞結節 変時性 心房ペーシング率 MINERVA Amvia Sky BIOTRONIK"
  },
  {
   "term": "拡張期僧帽弁閉鎖不全症（房室延長）",
   "en": "Diastolic mitral regurgitation with AV prolongation",
   "abbr": "",
   "cat": "ペーシング管理",
   "device": "PM / ICD / CRT",
   "maker": "BIOTRONIK",
   "short": "**極端な房室延長により、心房収縮後の僧帽弁閉鎖が遅れて生じる逆流。心房の過負荷となることがある** （追補51・BIOTRONIK「Amvia Sky シリーズ DR-T/HF-T QP/HF-T BP “More Options for Device Management” Atrial ATP」）。**安静時の心エコー図検査では、AV 間隔が 230ms 以上になると拡張期僧帽弁閉鎖不全症が発生するという報告がある**（Pacing Clin Electrophysiol 1992;15:1927-31）。**資料の症例報告（Int Heart J 2015;56:558-563）では、CLS＋IRSplus 機能から CLS＋Dynamic AV delay に変更することで PAF の発生率が低下し、Dynamic AV ディレイを設定しても心室ペーシング率に大きな変化はなかった。****この症例では安静時よりも動的に心房容量や圧力過多が増加したことが予想され、90bpm 以上の場合にのみ心室ペーシングをしたことで心房過負荷が有効に減少し、心房の脆弱性が改善された可能性が示された。****レート上昇時に AV ディレイが延長する症例では「Dynamic AV ディレイによるペーシング管理も選択肢になる」。**心室ペーシングを減らす方向（IRSplus）が常に正解とは限らない、という反例として押さえる。",
   "tags": "拡張期僧帽弁閉鎖不全症 diastolic MR 房室延長 AV間隔230ms IRSplus Dynamic AV delay CLS PAF 90bpm 心房過負荷 逆説的延長 Int Heart J 2015 Amvia Sky BIOTRONIK"
  },
  {
   "term": "HAR limit",
   "en": "High Atrial Rate limit",
   "abbr": "",
   "cat": "心房治療",
   "device": "PM / ICD / CRT",
   "maker": "BIOTRONIK",
   "short": "**Amvia Sky の AT/AF detection のレート設定画面に現れる選択肢の並び** （追補51・BIOTRONIK「Amvia Sky シリーズ DR-T/HF-T QP/HF-T BP “More Options for Device Management” Atrial ATP」）。**画面の選択肢は 240／250／261／273／286／300／316／333／353／375／400／429／462／500／545／600 で、画面下の［bpm］［ms］ボタンで表示単位を切り替えられる。****資料はこの選択肢の並びを示すのみで、bpm と ms のどちらの単位での値かも、設定範囲としての上下限も明記していない（未確定）。**画面例では Interval [ms]＝300 が選ばれている。",
   "tags": "HAR limit High Atrial Rate 240 250 261 273 286 300 316 333 353 375 400 429 462 500 545 600 bpm ms 切替 AT/AF detection 単位不明 範囲不明 未確定 Amvia Sky BIOTRONIK"
  },
  {
   "term": "循環制御の閉鎖ループ",
   "en": "Closed loop of circulatory control",
   "abbr": "",
   "cat": "生理",
   "device": "PM / ICD / CRT",
   "maker": "General",
   "short": "**CLS という名称の由来になっている生体の制御ループ** （追補52・BIOTRONIK「Biotronik Product Brady  Closed Loop Stimulation」）。**循環中枢では自律神経（交感神経および副交感神経）の緊張度を調節することで心臓、血管の収縮や拡張をコントロールして血圧を制御している。****平均動脈圧の変化は頸動脈や大動脈弓部などに分布する圧受容器（baroreceptor）により検出される。****この圧受容器では血圧の急激な変化により、心臓を支配する自律神経の興奮や興奮の抑制を行い心拍数や収縮力をコントロールしている。**ブロック図は**循環中枢 →〔クロノトロピー（変時性）→ 洞結節 → 心拍数〕と〔イノトロピー（変力性）→ 心筋 → 収縮力（一回拍出量）〕→ 心拍出量 → 平均動脈圧 →（末梢血管抵抗とともに）圧受容器 → 循環中枢**という形をとる。**洞不全症候群ではクロノトロピー側が欠落し「不完全閉鎖ループ」となる。**",
   "tags": "循環制御の閉鎖ループ closed loop 循環中枢 自律神経 交感神経 副交感神経 圧受容器 baroreceptor 頸動脈 大動脈弓部 平均動脈圧 クロノトロピー 変時性 イノトロピー 変力性 洞結節 心筋 一回拍出量 心拍出量 末梢血管抵抗 不完全閉鎖ループ CLS BIOTRONIK"
  },
  {
   "term": "循環制御の不完全閉鎖ループ",
   "en": "Incomplete closed loop",
   "abbr": "",
   "cat": "生理",
   "device": "PM / ICD / CRT",
   "maker": "General",
   "short": "**洞不全症候群などで心拍数調整機能に不全があり、閉鎖ループのクロノトロピー側（洞結節 → 心拍数）が欠落した状態** （追補52・BIOTRONIK「Biotronik Product Brady  Closed Loop Stimulation」）。**「洞不全症候群などによる心拍数調整機能に不全がある場合、心拍出量のコントロールは心筋の収縮力に頼らざるを得ない。****心筋の収縮力の変化による1回拍出量の増加はそれほど期待できるものではなく、心筋の収縮力の制御のみでは拍出量の調整に限界がある」。****心拍出量（CO）＝心拍数（HR）×1回拍出量（SV）**なので、HR が上がらなければ SV だけで補うことになるが、その伸びしろが小さいという理屈である。**そこでペースメーカがクロノトロピーの位置に入ってループを再構築するのが CLS。**",
   "tags": "循環制御の不完全閉鎖ループ 洞不全症候群 SSS 変時性不全 クロノトロピー欠落 心拍出量 CO HR SV 一回拍出量 収縮力に頼る 拍出量の調整に限界 ループの再構築 CLS BIOTRONIK"
  },
  {
   "term": "心拍出量（CO＝HR×SV）",
   "en": "Cardiac output",
   "abbr": "",
   "cat": "生理",
   "device": "PM / ICD / CRT",
   "maker": "General",
   "short": "**心拍出量（CO）＝心拍数（HR）×1回拍出量（SV）。1分間に送り出される血液の量** （追補52・BIOTRONIK「Biotronik Product Brady  Closed Loop Stimulation」）。**心臓は心拍数や収縮力によって血液循環量を調整している。****運動時には、筋肉の酸素消費量が安静時の約20倍と極度に高まるために、心臓は心拍数を増加し、多くの血液を送り込んで、酸素を補給する。**資料の数値では**普通の生活時が心拍数70回/分・1回の心拍出量60〜80ml、運動時は心拍数が増加し1回の心拍出量は約200ml にも達し、毎分の拍出量は安静時の数倍以上になる。****変時性不全では HR を上げられないため、この式のうち SV だけで補うことになる。**",
   "tags": "心拍出量 CO HR SV 心拍数 1回拍出量 70回/分 60-80ml 200ml 酸素消費量 20倍 運動時 数倍以上 変時性不全 CLS BIOTRONIK"
  },
  {
   "term": "クロノトロピー／イノトロピー",
   "en": "Chronotropy / Inotropy",
   "abbr": "",
   "cat": "生理",
   "device": "PM / ICD / CRT",
   "maker": "General",
   "short": "**クロノトロピー（変時性）＝心拍数を変える働き、イノトロピー（変力性）＝心筋の収縮力を変える働き** （追補52・BIOTRONIK「Biotronik Product Brady  Closed Loop Stimulation」）。循環制御の閉鎖ループでは、**循環中枢からこの2本が分かれ、クロノトロピーが洞結節を介して心拍数を、イノトロピーが心筋を介して収縮力（一回拍出量）を動かし、両者が合わさって心拍出量になる。****CLS はイノトロピー側（心筋の収縮力）の変化を心内インピーダンスで捉え、欠落したクロノトロピー側をペースメーカで肩代わりする。**「変時性不全（chronotropic incompetence）」はクロノトロピー側の障害を指す。",
   "tags": "クロノトロピー 変時性 イノトロピー 変力性 chronotropy inotropy 洞結節 心筋 心拍数 収縮力 一回拍出量 循環中枢 変時性不全 chronotropic incompetence CLS BIOTRONIK"
  },
  {
   "term": "圧受容器（baroreceptor）",
   "en": "Baroreceptor",
   "abbr": "",
   "cat": "生理",
   "device": "PM / ICD / CRT",
   "maker": "General",
   "short": "**血圧の変化を検出する受容器。頸動脈や大動脈弓部などに分布する** （追補52・BIOTRONIK「Biotronik Product Brady  Closed Loop Stimulation」）。**平均動脈圧の変化は圧受容器により検出され、血圧の急激な変化により、心臓を支配する自律神経の興奮や興奮の抑制を行い心拍数や収縮力をコントロールしている。**循環制御の閉鎖ループでは**平均動脈圧 → 圧受容器 → 循環中枢**という帰還路にあたる。資料は受容器を**①圧受容器、②化学受容器、③腎臓の圧受容器・浸透圧受容器**の3つに分け、いずれも**血行動態の変化をキャッチする**役割としている。",
   "tags": "圧受容器 baroreceptor 頸動脈 大動脈弓部 平均動脈圧 化学受容器 腎臓の圧受容器 浸透圧受容器 血行動態 自律神経 心拍数 収縮力 閉鎖ループ CLS BIOTRONIK"
  },
  {
   "term": "神経性調節／液性調節／局所調節",
   "en": "Neural / humoral / local regulation",
   "abbr": "",
   "cat": "生理",
   "device": "PM / ICD / CRT",
   "maker": "General",
   "short": "**循環調節の3つの仕組み** （追補52・BIOTRONIK「Biotronik Product Brady  Closed Loop Stimulation」）。**神経性調節は自律神経**：**交感神経の興奮は心拍数を上昇、心収縮力を増加、血管を収縮させることで血圧を上昇させる。副交感神経の興奮は、心拍数を減少、心収縮力を低下させることで血圧を低下させる。****液性調節はホルモンなど液性因子**：**血圧を上昇させるホルモンにはアンジオテンシンⅡ、アルドステロン、バソプレシン、アドレナリン、ノルアドレナリンがあり、血圧を低下させるホルモンには心房ナトリウム利尿ペプチド（ANP）がある。****局所調節は平滑筋や心筋自体**：**短期的（1〜2分）な調節と長期的（日〜週）な調節がある。****これらの調整は自律神経による神経調節機構とホルモンによる体液性調節機構によって行われる。**",
   "tags": "神経性調節 液性調節 局所調節 自律神経 交感神経 副交感神経 アンジオテンシンII アルドステロン バソプレシン アドレナリン ノルアドレナリン ANP 心房ナトリウム利尿ペプチド 平滑筋 心筋 短期的 1-2分 長期的 日 週 CLS BIOTRONIK"
  },
  {
   "term": "Frank-Starling の法則",
   "en": "Frank-Starling law",
   "abbr": "",
   "cat": "生理",
   "device": "PM / ICD / CRT",
   "maker": "General",
   "short": "**心臓は、心室内に血液量（前負荷）が増大すると心室（心筋）が引き伸ばされ、その反動で心収縮力が強くなる**という法則 （追補52・BIOTRONIK「Biotronik Product Brady  Closed Loop Stimulation」）。資料は循環調節の3つの仕組みのうち**局所調節（平滑筋や心筋自体による調節）**の例として挙げている。**CLS が見ている「心筋の収縮力」は自律神経による調節だけでなく、前負荷の変化によっても動く**ため、**体位変換や輸液・脱水でもセンサ出力が変わりうる**という理解につながる。資料は収縮力を左右する因子として**自律神経／前負荷、後負荷／心拍数**の3つを挙げている。",
   "tags": "Frank-Starling フランクスターリング 前負荷 後負荷 心室 引き伸ばされる 心収縮力 局所調節 自律神経 心拍数 CLS BIOTRONIK"
  },
  {
   "term": "単極インピーダンスと dp/dt の相関",
   "en": "Correlation of unipolar impedance and dp/dt",
   "abbr": "",
   "cat": "エビデンス",
   "device": "PM / ICD / CRT",
   "maker": "BIOTRONIK",
   "short": "**CLS のセンサ原理の根拠となる相関** （追補52・BIOTRONIK「Biotronik Product Brady  Closed Loop Stimulation」）。仮説は**「変時性不全患者において変化する変力性を観察できる心腔内インピーダンスは理想的なセンサ原理」「単極インピーダンスは心臓収縮時の dp/dt に相関」。****研究方法はドブタミンを投与して心収縮力を増強させ、dp/dt max と心腔内インピーダンスの相関性を評価するもの。****結果は Intrinsic events で y＝0.9386x＋0.0036（R²＝0.9252）、VVI paced events で y＝0.9672x＋0.0166（R²＝0.9247）。**自己波でもペーシング波でも同等に強い相関が示されている。（Closed-Loop Stimulation Using Intracardiac Impedance as a Sensor Principle. PACE 2000; 23(Pt II):1502-1508）",
   "tags": "単極インピーダンス dp/dt dp/dt max ドブタミン 心腔内インピーダンス 相関 Intrinsic events VVI paced events 0.9386 0.9252 0.9672 0.9247 R2 PACE 2000 1502-1508 センサ原理 変力性 CLS BIOTRONIK"
  },
  {
   "term": "CLS リファレンス波形",
   "en": "CLS reference waveform",
   "abbr": "",
   "cat": "レート応答",
   "device": "PM / ICD / CRT",
   "maker": "BIOTRONIK",
   "short": "**CLS が基準にする、安静時の心内インピーダンス波形** （追補52・BIOTRONIK「Biotronik Product Brady  Closed Loop Stimulation」）。**心室イベント（Vs／Vp）後に微弱な電流により測定する。測定期間は 50〜300ms、測定パルス数は 16発。****加速度センサを併用して安静時と判断するとリファレンスを作成し更新する。****リファレンスは Vs イベントだけでなく Vp イベントでも作成するため、AV ディレイの短縮および延長を自動で行う。****リファレンスは安静時にのみ取得され活動時と比較される。**波形は**心室充満と等容性収縮の相で下がり、駆出の相で上がる**形をとり、**この基準波形と活動時の波形の差の面積が大きいほどペーシングレートを上昇させる。**",
   "tags": "CLS リファレンス波形 reference 50-300ms 16発 微弱な電流 Vs Vp 加速度センサ併用 安静時 等容性収縮 駆出期 面積 ペーシングレート上昇 AVディレイ短縮 延長 BIOTRONIK"
  },
  {
   "term": "リファレンス取得のルール（Vs／Vp）",
   "en": "Reference acquisition rules",
   "abbr": "",
   "cat": "レート応答",
   "device": "PM / ICD / CRT",
   "maker": "BIOTRONIK",
   "short": "**CLS のリファレンスを Vs 時・Vp 時のどちらでどう取るかの規則** （追補52・BIOTRONIK「Biotronik Product Brady  Closed Loop Stimulation」）。**① AV ヒステリシスによって房室伝導が優先され、自己心室イベントが発現している場合の Vs 時のリファレンスの取得は、安静時に自動で取得、更新されている。****② 同じ状況での Vp 時のリファレンスの取得は、安静時に AV ディレイを2拍短縮（設定された AV ディレイ）して取得、更新されている。****③ Vp required が「Yes」に設定されており、Vp が常に行われている場合の Vp 時のリファレンスの取得は、安静時に自動で取得、更新されている。****※Vp required が「Yes」に設定されていると、「Vs イベント」が発現しても Vs 時のリファレンスは更新されない**（資料の赤字注記）。**②のため、延長中の AV 間隔の中にときどき短い2拍が混じる。**これをヒステリシスの失敗と読み違えない。",
   "tags": "リファレンス取得ルール Vs Vp AVヒステリシス 房室伝導優先 安静時 自動取得 更新 AVディレイ2拍短縮 Vp required Yes Vsリファレンスは更新されない 赤字注記 BIOTRONIK"
  },
  {
   "term": "CLS response",
   "en": "CLS response",
   "abbr": "",
   "cat": "レート応答",
   "device": "PM / ICD / CRT",
   "maker": "BIOTRONIK",
   "short": "**ターゲットレートを決定し、ベーシックレートからターゲットレートまでのレート分布を全体の80%になるように自動調整する機能** （追補52・BIOTRONIK「Biotronik Product Brady  Closed Loop Stimulation」）。**設定は Medium（Very low／Low／Medium／High／Very high）。****ターゲットレート＝BR＋[（MCLR−BR）×係数]** で、**係数は Very low 0.21／Low 0.26／Medium 0.33／High 0.41／Very high 0.51**（BR＝Basic rate、MCLR＝Max. CLS rate）。設定を上げるほどターゲットレートが上がり、レート分布のヤマが高レート側へ動く。**※レート分布を調整する機能であり、センサ指示レートの上限を変更する機能ではありません。センサ指示レートの上限を変更するには、Max. CLS rate になります**（資料の注記）。",
   "tags": "CLS response Very low Low Medium High Very high 0.21 0.26 0.33 0.41 0.51 ターゲットレート BR MCLR 80% レート分布 ヒストグラム 上限ではない Max. CLS rate BIOTRONIK"
  },
  {
   "term": "Max. CLS rate",
   "en": "Max. CLS rate",
   "abbr": "",
   "cat": "レート応答",
   "device": "PM / ICD / CRT",
   "maker": "BIOTRONIK",
   "short": "**CLS における目標とする最大センサーレート** （追補52・BIOTRONIK「Biotronik Product Brady  Closed Loop Stimulation」）。**センサ指示レートの上限を決めるのはこの項目**であり、**CLS response はレート分布を変える機能であって上限は変えない。**画面例は 120bpm。**設定範囲とノミナルは資料に明記がない**（未確定）。**Amvia Sky シリーズにも CLS は搭載されている**（追補49）。**CLS response のターゲットレート計算式（BR＋[（MCLR−BR）×係数]）に MCLR として入る。****CLS resting rate control を Off にする場合は、レートアップに必要な Max. CLS レートをあらかじめ検討することが推奨されている。**",
   "tags": "Max. CLS rate 最大センサーレート 上限 120bpm ターゲットレート 計算式 MCLR CLS response レート分布連動 resting rate control Off 事前検討 未確定 BIOTRONIK"
  },
  {
   "term": "CLS resting rate control",
   "en": "CLS resting rate control",
   "abbr": "",
   "cat": "レート応答",
   "device": "PM / ICD / CRT",
   "maker": "BIOTRONIK",
   "short": "**安静が保たれている際のレート上昇をコントロールする機能** （追補52・BIOTRONIK「Biotronik Product Brady  Closed Loop Stimulation」）。**設定は +20ppm（Off、+10〜+50ppm）10ppm刻み。**CLS は体動を伴わない負荷でもレートが上がるため、**体動センサで安静と判断されている間だけ上限を掛ける**という作りになっている。**※神経調節性失神には迅速なレートアップサポートが必要になることから「OFF」もしくは「100ppm 程度まで上昇可能になる」ように設定することを推奨します。もし「OFF」に設定する場合にはレートアップに必要な Max.CLS レートをあらかじめ事前に検討してください**（資料の注記）。**加算値ではなく到達レートで考える**必要があり、ベーシックレート 60ppm＋20ppm では 80ppm で頭打ちになる。",
   "tags": "CLS resting rate control 安静時 レート上昇 上限 +20ppm Off +10 +50ppm 10ppm刻み 神経調節性失神 迅速なレートアップサポート 100ppm 到達レート Max. CLS rate BIOTRONIK"
  },
  {
   "term": "Vp required",
   "en": "Vp required",
   "abbr": "",
   "cat": "ペーシング管理",
   "device": "PM / ICD / CRT",
   "maker": "BIOTRONIK",
   "short": "**CLS における AV ディレイ延長の可否を決定するための機能**（No／Yes） （追補52・BIOTRONIK「Biotronik Product Brady  Closed Loop Stimulation」）。**「No」に設定すると AV ディレイを延長して自己伝導を優先する。「Yes」に設定すると AV ディレイの延長は行わずに心室ペーシングを優先する。****No の作動**：**プログラムされた AV ディレイで59サイクル連続して心室ペーシングが行われると、60拍目と61拍目にあらかじめ設定された AV ヒステリシス分 AV ディレイを延長する。この作動を4セット（8拍）繰り返し、6拍自己心室イベントが確認されるとAV ディレイを延長し房室伝導を優先させる。****キャンセル**：**最新8拍の心室イベント中に7拍連続心室ペーシングが確認されると、AV ヒステリシスによる AV ディレイの延長はキャンセルされる。****再評価**：**設定された AV ディレイで180拍連続心室ペーシングが行われると、再び AV ディレイの延長が行われる。****自己心室イベントの発現が期待できない場合には「Yes」に設定することが推奨されている。****資料は別項で「CLS と Vp suppression を併用することはできません。心室ペーシングの抑制機能は “IRS plus” もしくは “Positive” を推奨しています」と注記している**（追補52・BIOTRONIK「Biotronik Product Brady  Closed Loop Stimulation」）。",
   "tags": "Vp required No Yes AVディレイ延長 自己伝導優先 心室ペーシング優先 59サイクル 60拍目 61拍目 AVヒステリシス 4セット 8拍 6拍 7拍連続 180拍連続 再評価 リファレンス更新 BIOTRONIK"
  },
  {
   "term": "CLS fusion avoidance zone",
   "en": "CLS fusion avoidance zone",
   "abbr": "",
   "cat": "レート応答",
   "device": "PM / ICD / CRT",
   "maker": "BIOTRONIK",
   "short": "**フュージョンによるリファレンス波形への影響を避けるための機能。常に On** （追補52・BIOTRONIK「Biotronik Product Brady  Closed Loop Stimulation」）。**AV ヒステリシス機能が働いた際に、心房イベントに続く自己心室イベントがプログラムされた AV ディレイから 40ms の間に確認されると心室融合収縮を疑う。****Fusion avoidance zone（40ms）に Vs があると “+1”、Vs がなければ “−1” と増減される。****Fusion avoidance zone 内に最新の16拍中10拍以上の Vs が確認されるとリファレンスの取得は中止され、CLS は休止となる。****「CLS を入れたのにレートが上がらない」ときにまず疑う。****復帰の条件は資料に記載がない**（未確定）。",
   "tags": "CLS fusion avoidance zone 40ms 常にOn 融合収縮 フュージョン リファレンス波形 +1 -1 16拍中10拍 CLS休止 AVヒステリシス レートが上がらない 復帰条件不明 BIOTRONIK"
  },
  {
   "term": "BURDEN II Study",
   "en": "BURDEN II Study",
   "abbr": "",
   "cat": "エビデンス",
   "device": "PM / ICD / CRT",
   "maker": "BIOTRONIK",
   "short": "**Atrial overdrive 機能（DDDR+）、加速度センサ（DDDR）、CLS の各設定における AT burden を比較した試験** （追補52・BIOTRONIK「Biotronik Product Brady  Closed Loop Stimulation」）。**デザインは多施設共同、単盲目、無作為化試験。研究対象は BTS かつ植込み3か月前に AT episode が記録された451例。****AT episode を認めた患者の割合（Overdrive／DDDR／CLS、P値）**は**>1分〜<5分＝116(38.1%)／103(33.9%)／82(27.0%)、P 0.02。****>5分〜<1時間＝73(24.0%)／58(19.1%)／43(14.1%)、P 0.04。****>1時間〜<24時間＝76(25.0%)／52(17.1%)／49(16.1%)、P 0.06。****>24時間＝18(5.9%)／15(4.9%)／18(5.9%)、P 0.78。****短時間〜中時間のエピソードでは CLS が最も少なく、24時間を超える持続例では差がない**という読み方になる。",
   "tags": "BURDEN II Study 多施設共同 単盲目 無作為化 451例 BTS AT burden Atrial overdrive DDDR+ 加速度センサ DDDR CLS 38.1 33.9 27.0 24.0 19.1 14.1 25.0 17.1 16.1 5.9 4.9 P0.02 P0.04 P0.06 P0.78 エビデンス BIOTRONIK"
  },
  {
   "term": "CLS と心房頻拍性不整脈バーデン（Ikeda ら）",
   "en": "CLS and atrial tachyarrhythmia burden",
   "abbr": "",
   "cat": "エビデンス",
   "device": "PM / ICD / CRT",
   "maker": "BIOTRONIK",
   "short": "**洞不全症候群と心房細動の患者で、心内インピーダンスに基づく生理的レート応答ペーシング（CLS）が心房頻拍性不整脈バーデンを下げるかを検討した報告** （追補52・BIOTRONIK「Biotronik Product Brady  Closed Loop Stimulation」）。（Closed-loop stimulation as a physiological rate-modulated pacing approach based on intracardiac impedance to lower the atrial tachyarrhythmia burden in patients with sinus node dysfunction and atrial fibrillation. Shota Ikeda、Akihiko Nogami、Kosuke Inoue、Shinya Kowase、Kenji Kurosaki、Yasushi Mukai、Hiroyuki Tsutsui）**群のサイズは All patients n=146、FP〈固定レートペーシング〉n=32、All rate modulation pacing n=64（うち CLS n=31、Non-CLS RM n=33）。****%AP は FP 70.6（24.2, 93.2）に対し rate modulation pacing 94.3（82.9, 97.3）で P<.01。****AF/AT burden(%) は FP 1.6（0.1, 11.0）／CLS 0.0（0.0, 2.5）／Non-CLS RM 1.0（0.1, 9.3）**（グラフには p=0.01 と p=0.04 が示されている）。**CLS 群で最も低い。**",
   "tags": "Ikeda CLS AF/AT burden 洞不全症候群 心房細動 心内インピーダンス 生理的レート応答 146 32 64 31 33 FP rate modulation pacing Non-CLS RM %AP 70.6 94.3 P<.01 1.6 0.0 1.0 p=0.01 p=0.04 エビデンス BIOTRONIK"
  },
  {
   "term": "CLS の透析困難症例への有効性",
   "en": "CLS in difficult hemodialysis",
   "abbr": "",
   "cat": "レート応答",
   "device": "PM / ICD / CRT",
   "maker": "BIOTRONIK",
   "short": "**透析中に低血圧（透析低血圧）になり、透析が維持できない透析困難症例に有効であったことが報告されている** （追補52・BIOTRONIK「Biotronik Product Brady  Closed Loop Stimulation」）。機序は**透析後半に体内の水分が必要以上に透析で除去される → 脱水状態 → 血管内の血液量が少なくなり血圧が低下 → 循環中枢が血圧を上げようと試みる → 循環中枢の指令を受け心収縮力が増強 → CLS は心収縮力の変化をとらえ、即座に Pacing rate を上昇させる → 早期に血圧を回復させることが可能**、という流れ。**資料の実測例（横浜労災病院からのデータ提供）では、CLS OFF で血圧（上）183 → 154 と下がるあいだレートは 70 → 69 とほぼ動かないのに対し、CLS ON では血圧（上）183 → 179 が保たれ、レートが 74 → 84 に上昇している。**",
   "tags": "CLS 透析困難症例 透析低血圧 脱水 循環中枢 心収縮力増強 Pacing rate上昇 血圧回復 CLS OFF 183 154 70 69 CLS ON 179 74 84 横浜労災病院 BIOTRONIK"
  },
  {
   "term": "レートレスポンスセンサの比較（加速度／MV／CLS）",
   "en": "Comparison of rate response sensors",
   "abbr": "",
   "cat": "レート応答",
   "device": "PM / ICD / CRT",
   "maker": "BIOTRONIK",
   "short": "**資料が示すセンサごとの長短** （追補52・BIOTRONIK「Biotronik Product Brady  Closed Loop Stimulation」）。**加速度センサ：メリットは「運動開始時に即座に反応できる」「低い運動レベルであっても反応できる」、デメリットは「非生理的な振動にも応答する」「振動の少ない運動では反応しにくい」。****MV センサ：メリットは「運動中、運動後の呼吸に相関している」「発熱やメンタルストレスにも反応できる」、デメリットは「運動開始時の反応の遅れ」「肺胸郭内の水分量に影響される」。****結論は「CLS は循環中枢制御の閉鎖ループを活用しているため体動センサ・MV センサの欠点を補うことが可能」。****階段昇降では CLS は下りより上りのほうがレートが高く出る**のに対し、加速度センサは上下動そのものを拾うため下りでも上がりやすい。",
   "tags": "レートレスポンス センサ比較 加速度センサ MVセンサ 分時換気量 CLS メリット デメリット 非生理的な振動 振動の少ない運動 呼吸に相関 発熱 メンタルストレス 反応の遅れ 肺胸郭内の水分量 階段昇降 上り 下り BIOTRONIK"
  },
  {
   "term": "Color-word test（CWT）",
   "en": "Color-word test",
   "abbr": "",
   "cat": "エビデンス",
   "device": "PM / ICD / CRT",
   "maker": "General",
   "short": "**精神的負荷に対する CLS の応答を評価するために資料が用いているテスト** （追補52・BIOTRONIK「Biotronik Product Brady  Closed Loop Stimulation」）。文字が示す色名と実際の文字色を食い違わせた課題（資料の例は黄色地に赤字で「PURPLE」）で、被験者にストレスを与える。**結果のグラフでは MABP（平均動脈圧）と stimulation rate（ペーシングレート）が並行して動き、Rest → CWT1 → Rest → CWT2 → Rest の推移でレートが約80 → 100bpm 台まで上昇している**（Hubmann M., Erlangen, Germany, 1998）。**体動がないのにレートが上がるのが CLS の特徴で、加速度センサではこの反応は出ない。**",
   "tags": "Color-word test CWT ストループ 精神的負荷 メンタルストレス MABP stimulation rate 相関 Hubmann Erlangen 1998 体動なし レート上昇 CLS 加速度センサでは反応しない エビデンス BIOTRONIK"
  },
  {
   "term": "BIOMONITOR III",
   "en": "BIOMONITOR III",
   "abbr": "",
   "cat": "フォロー",
   "device": "ICM",
   "maker": "BIOTRONIK",
   "short": "**BIOTRONIK の植込型心電計（ICM）** （追補53・BIOTRONIK「BIOMONITOR IIIm ～製品トレーニング資料～」）。BIOMONITOR IIIm の資料のスペック表で比較対象として示されている。**発売予定日 2020年1月**（市場推移の図にも「BIOMONITOR III launch in Jan by BJ」）。サイズ（L×W×T）77.5×8.6×4.6mm、容量 1.9cc、重さ 4.0g、コーティング フラクタルコーティング（イリジウム）、**予測寿命 4年***、MRI-Conditional 1.5T/3T FBS、Bluetooth 機能 No、遠隔モニタリング機能 Home Monitoring（* の注記の本文は資料にない）。スペック表の図には「BIOvector：77.5 mm long sensing vector」とある。**比較の BIOMONITOR II（日本未発売）は 88.4×15.2×6.2mm・5cc・10.1g・予測寿命4年・MRI-Conditional 1.5T/3T FBS・Bluetooth 機能 No・Home Monitoring。**資料の最終スライドは BIOMONITOR III の画像に「販売名：バイオモニター3／医療機器承認番号：30100BZX00153000」を添えている。プログラマ画面のタイトルバーと MRI の章は「BIOMONITOR III」と表記している。",
   "tags": "BIOMONITOR III バイオモニター3 30100BZX00153000 ICM 植込型心電計 挿入型心電計 ループレコーダー 2020年1月 4年 77.5mm BIOvector BIOMONITOR II BioMonitor 2 日本未発売 BIOTRONIK"
  },
  {
   "term": "SECG（皮下心電図）",
   "en": "Subcutaneous electrocardiogram",
   "abbr": "SECG",
   "cat": "心電図",
   "device": "ICM",
   "maker": "BIOTRONIK",
   "short": "**Subcutaneous electro cardio gram の略で、皮下心電図のこと** （追補53・BIOTRONIK「BIOMONITOR IIIm ～製品トレーニング資料～」）。BIOMONITOR では、**SECG signal は P 波や T 波を視覚的に捉えるためのフィルタで、記録されたエピソードは SECG 上で評価することができる。**処理の流れは Reduce noise → Compress（128Hz sample rate）→ Store。不整脈イベントの識別には別経路の Sensing signal（画面では Filtered ECG／Sens.）が使われる。プログラマの Sensing タブで Display＝Normal／Inverted、Signal filter＝0.05・0.5Hz（画面例 0.5Hz）を設定する。Home Monitoring では検出エピソードの SECG と定期 SECG が送信され、定期 SECG と検出された不整脈が同日に伝送予定の場合は、検出された不整脈が優先される。",
   "tags": "SECG 皮下心電図 Subcutaneous electrocardiogram Signal filter 0.05Hz 0.5Hz 128Hz Display Normal Inverted 定期SECG P波 T波 BIOMONITOR BIOTRONIK"
  },
  {
   "term": "Sensing filter（BIOMONITOR）",
   "en": "Sensing filter",
   "abbr": "",
   "cat": "センシング",
   "device": "ICM",
   "maker": "BIOTRONIK",
   "short": "**BIOMONITOR の R 波センシング用のフィルタ設定** （追補53・BIOTRONIK「BIOMONITOR IIIm ～製品トレーニング資料～」）。Sensing signal は不整脈イベントを識別するために R 波を確実にセンシングさせるためのフィルターで、**R 波センシングを捉えるために、ハイパスフィルターを変更することができる。**選択肢は 4.5・10・15・24Hz（画面例 10Hz）。ノミナルの記載は資料にない。資料は『不適切なセンシング』（BioMonitor II で検出された HVR イベント）の例で、Sensing filter の画面と SensingConsult の画面を「or」で並べている。",
   "tags": "Sensing filter センシングフィルタ ハイパスフィルター 4.5Hz 10Hz 15Hz 24Hz Isolate QRS 不適切なセンシング BIOMONITOR BIOTRONIK"
  },
  {
   "term": "SensingConsult",
   "en": "SensingConsult",
   "abbr": "",
   "cat": "センシング",
   "device": "ICM",
   "maker": "BIOTRONIK",
   "short": "**BIOMONITOR の設定可能なセンシング減衰（5パターン）** （追補53・BIOTRONIK「BIOMONITOR IIIm ～製品トレーニング資料～」）。**Standard＝初期設定。ピーク値の62.5%から25%まで段階的に減衰する。**Sense after large PVCs＝SECG 上で、PVC の波高が高く、PVC 後の R 波をアンダーセンシングすることが予測される場合。Sense small PVCs＝SECG 上で、PVC の波高が低く、R 波の後の PVC をアンダーセンシングすることが予測される場合。Sense short intervals＝SECG 上で、2段脈などの短いインターバルのため、アンダーセンシングしてしまうことが予測される場合。T-wave suppression＝SECG 上で、T 波成分が大きく、オーバーセンシングしてしまうことが予測される場合。信号処理では Sensing Filter（Isolate QRS）→ Rectify の次に置かれ、ここで Vs がセンスされる。",
   "tags": "SensingConsult センシング減衰 Standard 62.5% 25% Sense after large PVCs Sense small PVCs Sense short intervals T-wave suppression アンダーセンシング オーバーセンシング BIOMONITOR BIOTRONIK"
  },
  {
   "term": "ノイズウィンドウ（BIOMONITOR）",
   "en": "Noise window",
   "abbr": "",
   "cat": "センシング",
   "device": "ICM",
   "maker": "BIOTRONIK",
   "short": "**BIOMONITOR のノイズの検出に使う窓で、長さは 100ms** （追補53・BIOTRONIK「BIOMONITOR IIIm ～製品トレーニング資料～」）。資料は DHP（図の例 180ms）とノイズウィンドウの関係で3つの場合を示している。a＝不応期内にすべて収まっているため、ノイズ検出なし。b＝不応期およびノイズウィンドウ終了後に検出しているため、ノイズ検出なし。**c＝不応期終了後のノイズウィンドウ内で検出レベルを超えた電位を感知したため「Vn」となり、前拍も「Vn」となる。**図の下にはそれぞれ「100ms内のイベント継続なし」「100ms内のイベント継続あり」「100ms内のイベント継続中」と添えられている。",
   "tags": "ノイズウィンドウ Noise window 100ms Vn ノイズ検出 マーカ表示 アーチファクトの処理 DHP 180ms 不応期 BIOMONITOR BIOTRONIK"
  },
  {
   "term": "DHP（BIOMONITOR）",
   "en": "DHP",
   "abbr": "DHP",
   "cat": "センシング",
   "device": "ICM",
   "maker": "BIOTRONIK",
   "short": "**検出を保留する時間（期間）で、不応期に該当する** （追補53・BIOTRONIK「BIOMONITOR IIIm ～製品トレーニング資料～」）（BIOMONITOR のノイズの検出とマーカ表示の図の注記）。図の例は DHP＝180ms。**略語の展開と設定範囲の記載は資料にない。**",
   "tags": "DHP 検出保留 不応期 180ms ノイズウィンドウ BIOMONITOR BIOTRONIK"
  },
  {
   "term": "Intelligent Memory Management",
   "en": "Intelligent Memory Management",
   "abbr": "",
   "cat": "フォロー",
   "device": "ICM",
   "maker": "BIOTRONIK",
   "short": "**BIOMONITOR のエピソード保存の仕組み** （追補53・BIOTRONIK「BIOMONITOR IIIm ～製品トレーニング資料～」）。**「Buffer 1 と 2」のメモリ機能は自動検出エピソード記録に使用され、エピソード記録中に新しい不整脈イベントを検出した場合、それぞれ別のエピソードとして記録することが可能。「Buffer 3」は患者起動エピソード記録に使用される。****自動エピソード検出は、合計で56エピソード、60分の記録が可能。****患者起動エピソードの4つ、自動検出エピソードの15は上書きされないように保護される**（Atrial fibrillation・High ventricular rate・Bradycardia＝各3件：Oldest／Most recent／Longest、Sudden rate drop・Asystole＝各3件：Oldest／2×most recent、Patient trigger＝4件：4×most recent）。保存範囲は自動検出＝検出前30秒間＋検出後10秒間、患者起動＝アクティベーション起動時の7分前＋起動後30秒間。",
   "tags": "Intelligent Memory Management エピソード保存 Buffer 1 Buffer 2 Buffer 3 上書き保護 56エピソード 60分 15 4 Oldest Most recent Longest 検出前30秒 検出後10秒 BIOMONITOR BIOTRONIK"
  },
  {
   "term": "AF sensitivity（BIOMONITOR）",
   "en": "AF sensitivity",
   "abbr": "",
   "cat": "フォロー",
   "device": "ICM",
   "maker": "BIOTRONIK",
   "short": "**BIOMONITOR の AF 検出パラメータの組み合わせ（Low／Medium／High／Individual）** （追補53・BIOTRONIK「BIOMONITOR IIIm ～製品トレーニング資料～」）。順に Detection/termination window size・Detection intervals・Number of detection windows・Termination intervals・Number of termination windows・RR variability limit・Confirmation time・AF detection enhancement として、**Low＝16/24・11・3・5・2・12・6・Standard／Medium＝8/16・5・2・1・2・12・6・Standard／High＝8/16・5・1・1・3・12・6・Standard。****Low/Medium/High で決定された Detection/termination size を変更すると表記が Individual になる**（例 24/32）。ProgramConsult では Syncope＝Low、Palpitations・AF monitoring＝Medium、Cryptogenic stroke＝High。ノミナルの明記は資料にない。",
   "tags": "AF sensitivity Low Medium High Individual 心房細動検出 AF detection 8/16 16/24 24/32 ProgramConsult BIOMONITOR BIOTRONIK"
  },
  {
   "term": "Detection/termination window size",
   "en": "Detection/termination window size",
   "abbr": "",
   "cat": "フォロー",
   "device": "ICM",
   "maker": "BIOTRONIK",
   "short": "**BIOMONITOR の AF 検出で、1つのウィンドウに含める R-R 間隔の数（検出確認用／停止確認用）** （追補53・BIOTRONIK「BIOMONITOR IIIm ～製品トレーニング資料～」）。「8/16, 16/24, 24/32」の中から選択する。**「16/24」に設定されていると、検出確認には1つのウィンドウ内に16 R-R 間隔が含まれ、停止確認の場合には1つのウィンドウ内に24 R-R 間隔が含まれる。**",
   "tags": "Detection/termination window size ウィンドウサイズ 8/16 16/24 24/32 R-R間隔 AF detection BIOMONITOR BIOTRONIK"
  },
  {
   "term": "RR variability limit",
   "en": "RR variability limit",
   "abbr": "",
   "cat": "フォロー",
   "device": "ICM",
   "maker": "BIOTRONIK",
   "short": "**BIOMONITOR の AF 検出で、R-R 間隔の安定・不安定を分けるレンジ［%］** （追補53・BIOTRONIK「BIOMONITOR IIIm ～製品トレーニング資料～」）。「6, 9, 12, 15, 18%」の中から選択する。**ウィンドウ内の R-R 間隔がレンジ内にあれば R-R 間隔が安定、レンジ外であれば R-R 間隔が不安定と判断する。**AF sensitivity の Low／Medium／High はいずれも 12。",
   "tags": "RR variability limit R-R variability 6% 9% 12% 15% 18% 安定 不安定 AF detection BIOMONITOR BIOTRONIK"
  },
  {
   "term": "Detection intervals／Termination intervals（BIOMONITOR）",
   "en": "Detection intervals / Termination intervals",
   "abbr": "",
   "cat": "フォロー",
   "device": "ICM",
   "maker": "BIOTRONIK",
   "short": "**BIOMONITOR の AF 検出で、ウィンドウの判定に使う R-R 間隔の数** （追補53・BIOTRONIK「BIOMONITOR IIIm ～製品トレーニング資料～」）。**Detection intervals＝「5, 7, 9, 11, 13, 15, 17, 19, 21, 23」の中から選択。R-R variability limit により設定された範囲よりも大きく変化した R-R 間隔が、設定された検出数を満足するか確認する。****Termination intervals＝「1, 3, 5, 7」の中から選択。R-R variability limit により設定された範囲よりも大きく変化した R-R 間隔が、設定された検出数以下になっているかを確認する。**",
   "tags": "Detection intervals Termination intervals 検出数 5 7 9 11 13 15 17 19 21 23 1 3 5 7 AF detection BIOMONITOR BIOTRONIK"
  },
  {
   "term": "Number of detection windows／Number of termination windows",
   "en": "Number of detection windows / Number of termination windows",
   "abbr": "",
   "cat": "フォロー",
   "device": "ICM",
   "maker": "BIOTRONIK",
   "short": "**BIOMONITOR の AF 検出で、判定したウィンドウが何個連続すれば先へ進むか** （追補53・BIOTRONIK「BIOMONITOR IIIm ～製品トレーニング資料～」）。いずれも「1, 2, 3, 4」の中から選択する。**Number of detection windows＝Detection intervals を満たし、不安定と判断されたウィンドウが設定された数を連続して満足するか確認（観察フェーズ）する。****Number of termination windows＝Termination intervals を満たし、安定と判断されたウィンドウが設定された数を連続して満足するか確認する。**資料の図（＝2）では「安定」が2つ並んだところで「停止」となる。",
   "tags": "Number of detection windows Number of termination windows 観察フェーズ 連続性の確認 停止 AF detection BIOMONITOR BIOTRONIK"
  },
  {
   "term": "Confirmation time（BIOMONITOR）",
   "en": "Confirmation time",
   "abbr": "",
   "cat": "フォロー",
   "device": "ICM",
   "maker": "BIOTRONIK",
   "short": "**BIOMONITOR の AF 検出の確認フェーズのタイマー** （追補53・BIOTRONIK「BIOMONITOR IIIm ～製品トレーニング資料～」）。「1, 2, 3, 4, 5, 6, 10, 20, 30」の中から選択する（プログラマの項目名は「Confirmation time [min]」）。**Number of detection window により検出条件を満たすとスタートするタイマー（確認フェーズ）。タイマーによって頻拍継続が確認されるとエピソードの記録が開始される。**AF sensitivity の表では Low／Medium／High とも 6。資料は Cryptogenic stroke のテンプレートについて「Confirmation time は『1 ⇒ 2』に変更することを推奨」と注記しており、表の値とは一致しない（未確定）。",
   "tags": "Confirmation time 確認フェーズ タイマー 1 2 3 4 5 6 10 20 30 min 頻拍継続 AF detection BIOMONITOR BIOTRONIK"
  },
  {
   "term": "AF detection enhancement",
   "en": "AF detection enhancement",
   "abbr": "",
   "cat": "フォロー",
   "device": "ICM",
   "maker": "BIOTRONIK",
   "short": "**BIOMONITOR の AF 検出で、2段脈などの周期的な異所性のイベントを検出しない機能** （追補53・BIOTRONIK「BIOMONITOR IIIm ～製品トレーニング資料～」）。資料は偽陽性の AF 検出が行われる理由のひとつとして期外収縮が連続して発生していることを挙げ、Bigeminy 2nd order [n,n+2]／3rd order [n,n+3]／4th order [n,n+4] のような周期性を持っている場合には AF 検出をキャンセルするとしている。**この機能は観察および確認フェーズ中の3分間のみ働く。**設定は Off／Standard／Aggressive。**「Standard」設定で AF 検出が偽陽性だった場合には「Aggressive」設定を検討する。ただし AF 検出感度は低下するため十分注意が必要。AF 検出がキャンセルされるとエピソードの保存は行われない。**「OFF」に設定するとこの検出強化機能は動作しない。",
   "tags": "AF detection enhancement 検出強化 2段脈 Bigeminy 2nd order 3rd order 4th order 偽陽性 Off Standard Aggressive 3分間 BIOMONITOR BIOTRONIK"
  },
  {
   "term": "AF with ectopy detection algorithm",
   "en": "AF with ectopy detection algorithm",
   "abbr": "",
   "cat": "フォロー",
   "device": "ICM",
   "maker": "BIOTRONIK",
   "short": "**BIOMONITOR の AF 検出で、Short-long イベントによる検出を抑制する機能** （追補53・BIOTRONIK「BIOMONITOR IIIm ～製品トレーニング資料～」）。期外収縮に限らず、周期性を持たないばらついた R-R 間隔のイベントが発生した際、Short-long パターンの場合にはイベントとして検出しないように働く。**異所性イベントは short-long の組み合わせによって検出される。検出には平均間隔と平均間隔からの平均差を基に自動で計算される閾値（Ectopy detection interval thresholds）を使用するが、その閾値を確認することは出来ない。**",
   "tags": "AF with ectopy detection algorithm Short-long 異所性イベント Ectopy detection interval thresholds 期外収縮 偽陽性 BIOMONITOR BIOTRONIK"
  },
  {
   "term": "High ventricular rate（HVR・BIOMONITOR）",
   "en": "High ventricular rate",
   "abbr": "HVR",
   "cat": "フォロー",
   "device": "ICM",
   "maker": "BIOTRONIK",
   "short": "**BIOMONITOR の高心室レート検出** （追補53・BIOTRONIK「BIOMONITOR IIIm ～製品トレーニング資料～」）。HVR limit と HVR counter の組み合わせで検出する。**検出時の HVR カウンタは増減カウンタのため、設定レートを上回れば「+1」、下回れば「−1」とカウントが進む。検出のタイミングは、カウントを満たした次の Vs 時。****停止の検出は増減カウントではなく、設定レートを下回る「5連続」の心拍が必要。**HVR counter の選択肢は 8・12・16・20・24・32・40（画面例 16）。「6つの検出エピソード」の表の HVR limit は 180bpm。Amvia Sky の Atrial ATP の HVR detection（→ 用語『HVR detection』）とは別の機能。",
   "tags": "High ventricular rate HVR HVR limit HVR counter 増減カウンタ 5連続 180bpm 8 12 16 20 24 32 40 高心室レート BIOMONITOR BIOTRONIK"
  },
  {
   "term": "Bradycardia detection（BIOMONITOR）",
   "en": "Bradycardia detection",
   "abbr": "",
   "cat": "フォロー",
   "device": "ICM",
   "maker": "BIOTRONIK",
   "short": "**BIOMONITOR の徐脈検出** （追補53・BIOTRONIK「BIOMONITOR IIIm ～製品トレーニング資料～」）。Brady zone limit と Brady duration の組み合わせで検出する。**検出時の Bradycardia カウントは、設定された時間を超えていて、かつ設定された下限レートを下回る心拍が確認されると検出する。検出のタイミングは、遅延時間を満たした次の Vs 時。****停止の検出は、設定下限レートを上回る「10連続」の心拍が必要。**Brady duration の選択肢は 5・10・15・20・25・30秒（画面例 10）。「6つの検出エピソード」の表の Brady zone limit は 40bpm。",
   "tags": "Bradycardia detection 徐脈 Brady zone limit Brady duration 10連続 40bpm 5 10 15 20 25 30 BIOMONITOR BIOTRONIK"
  },
  {
   "term": "Sudden rate drop（SRD・BIOMONITOR）",
   "en": "Sudden rate drop",
   "abbr": "SRD",
   "cat": "フォロー",
   "device": "ICM",
   "maker": "BIOTRONIK",
   "short": "**BIOMONITOR の急なレート下降の検出** （追補53・BIOTRONIK「BIOMONITOR IIIm ～製品トレーニング資料～」）。**SRD 検出は、洞調律時のレートが突然下降し、その下降幅が設定された範囲を超えており、かつ設定されている数を満たすと検出される。レートに関しては、設定されたウィンドウ内での平均をモニタしている。**SRD sensitivity＝Baseline intervals 256（Low）・64（Medium）・48（High）、Rate-drop intervals 32（Low）・16（Medium）・8（High）。SRD rate decrease（%）＝50。**SRD 検出後の duration time はないため、エピソードの終了条件は存在せず、トータル40秒で終了。**用語『SRD』（Boston Scientific の Sustained Rate Duration）とは別のもの。",
   "tags": "Sudden rate drop SRD 急なレート下降 SRD sensitivity Baseline intervals Rate-drop intervals SRD rate decrease 50% 256 64 48 32 16 8 40秒 BIOMONITOR BIOTRONIK"
  },
  {
   "term": "Asystole detection（BIOMONITOR）",
   "en": "Asystole detection",
   "abbr": "",
   "cat": "フォロー",
   "device": "ICM",
   "maker": "BIOTRONIK",
   "short": "**BIOMONITOR の心停止検出** （追補53・BIOTRONIK「BIOMONITOR IIIm ～製品トレーニング資料～」）。**Asystole 検出は、設定された duration を超える RR 間隔で検出される。検出のタイミングは、遅延時間を満たした次の Vs 時。****Asystole 検出後には duration time がないため、エピソードの終了条件は存在せず、トータル40秒で終了。**Asystole duration の選択肢は 2・3・4・5・6・7・8・9・10秒（画面例 3）。Home Monitoring の章では Arrest、デイリーデータでは「心停止エピソード」と表記される。",
   "tags": "Asystole detection 心停止 Asystole duration Arrest 2 3 4 5 6 7 8 9 10 秒 40秒 BIOMONITOR BIOTRONIK"
  },
  {
   "term": "Patient trigger（BIOMONITOR）",
   "en": "Patient trigger",
   "abbr": "",
   "cat": "フォロー",
   "device": "ICM",
   "maker": "BIOTRONIK",
   "short": "**BIOMONITOR の患者起動エピソード** （追補53・BIOTRONIK「BIOMONITOR IIIm ～製品トレーニング資料～」）。症状を感じたときに、患者本人やその家族が Remote Assistant III を使って皮下心電図を記録させる。**記録は最大7分30秒（トリガキーを押す前7分＋押した後30秒）。**Buffer 3 のメモリで記録され、上書き保護は4件（4×most recent）。Home Monitoring では1件のエピソードにつき患者トリガ前とトリガ後で最大60秒（前約50秒・後約10秒）が送信され、1日最大6エピソードの送信優先順位は1番目。資料の診療報酬早見表は患者トリガを「310秒/件」としており、7分30秒とは一致しない（未確定）。",
   "tags": "Patient trigger 患者トリガ 患者起動 Remote Assistant III 7分30秒 7分前 30秒 Buffer 3 60秒 BIOMONITOR BIOTRONIK"
  },
  {
   "term": "Remote Assistant III",
   "en": "Remote Assistant III",
   "abbr": "",
   "cat": "フォロー",
   "device": "ICM",
   "maker": "BIOTRONIK",
   "short": "**BIOMONITOR の患者トリガ用の機器** （追補53・BIOTRONIK「BIOMONITOR IIIm ～製品トレーニング資料～」）。使用目的は「ICM を植込みされている患者が何か症状を感じたときに、患者本人やその家族が、皮下心電図を BMIII に記録させるための機器」。**トリガキーを3秒以上押すと、短いビープ音がなり LED がオレンジからグリーンに変わる**（グリーンに点灯したらトリガーは完了しているので体から離しても大丈夫で、30秒程で消える）。**ボタン上の LED がオレンジのまま点滅している場合は起動できていないため、点滅が消えてからデバイスの位置を確認してやり直す。**バッテリ確認ライトは、ついていない＝充分なバッテリ容量／黄色に点滅＝約20回ほどしか使用できない／黄色に点灯＝バッテリが空。黄色に点滅・点灯している場合は病院に連絡して新しいものと交換する。電池寿命は約4年（使用頻度により変化する）。各部は信号伝送 LED／トリガキー／電池インジケーター LED。",
   "tags": "Remote Assistant III リモートアシスタント 患者トリガ トリガキー 3秒 ビープ音 LED オレンジ グリーン 黄色 点滅 点灯 約20回 電池寿命 約4年 BIOMONITOR BIOTRONIK"
  },
  {
   "term": "ProgramConsult",
   "en": "ProgramConsult",
   "abbr": "",
   "cat": "フォロー",
   "device": "ICM",
   "maker": "BIOTRONIK",
   "short": "**BIOMONITOR のプログラマで、「4つの疾患」に対してワンボタンで推奨設定を行う疾患別テンプレート** （追補53・BIOTRONIK「BIOMONITOR IIIm ～製品トレーニング資料～」）。Atrial fibrillation／High ventricular rate [bpm]／Bradycardia [bpm]／Sudden rate drop [%]／Asystole [s]／Patient trigger の順に、Syncope（失神）＝Low／160／35／50／3／ON、Palpitations（動悸）＝Medium／180／30／OFF／5／ON、AF monitoring（心房細動モニタリング）＝Medium／180／30／OFF／5／ON、Cryptogenic stroke（潜因性脳梗塞）＝High／180／30／OFF／5／ON（AF の Transmission は Detect. Only）。資料は「植込み適応に合わせたプログラムの推奨例です。プログラミングを行う際には、患者に最適な設定を医師に確認する」としている。",
   "tags": "ProgramConsult Program sets 疾患別テンプレート Syncope Palpitations AF monitoring Cryptogenic stroke 失神 動悸 心房細動モニタリング 潜因性脳梗塞 Individual sets BIOMONITOR BIOTRONIK"
  },
  {
   "term": "FIT Onestep（BIOMONITOR の挿入ツール）",
   "en": "FIT Onestep",
   "abbr": "",
   "cat": "植込み・手技",
   "device": "ICM",
   "maker": "BIOTRONIK",
   "short": "**BIOMONITOR の植込み用ツール（One Step Injection）** （追補53・BIOTRONIK「BIOMONITOR IIIm ～製品トレーニング資料～」）。挿入ツール（FIT Onestep）201mm×24mm、切開ツール 130mm×13mm。挿入ツールにはリリースノブがある。**植込みツールを組み立てる必要はない。****推奨植込み部位は第3肋骨弓〜第6肋骨弓の範囲、正中線に対して約45度の範囲。**デバイスの向きは胸→頭・頭→胸の両方可。植込みポケット用の切開および植込み部位は、医師の選択、患者の解剖、快適性、美容的配慮に基づいて決定する。植込み手順は図（手順1〜8と、手順1・2・3・5-6の注意点の写真）で示され、文章での説明はない。資料が引く BIO|CONCEPT.BIOMONITOR III study では、挿入（切開から挿入ツールの抜去まで）は平均52秒（中央値39秒）。",
   "tags": "FIT Onestep 挿入ツール 切開ツール One Step Injection 201mm 24mm 130mm 13mm リリースノブ 推奨植込み部位 第3肋骨弓 第6肋骨弓 45度 BIOMONITOR BIOTRONIK"
  },
  {
   "term": "機能区分（埋込型心電図記録計）",
   "en": "Functional category (Japanese reimbursement)",
   "abbr": "",
   "cat": "フォロー",
   "device": "ICM",
   "maker": "BIOTRONIK",
   "short": "**埋込型心電図記録計の保険償還価格の機能区分** （追補53・BIOTRONIK「BIOMONITOR IIIm ～製品トレーニング資料～」）（診療報酬改定についての厚生労働省通知〈2019年10月1日〉）。**標準型＝394,000円。**定義 ア：原因が特定できない失神を起こす患者に対して、診断を目的とし、皮下に植え込んで、使用するものであること／イ：心電図を持続的にモニターする機能を有していること／ウ：不整脈を検知した際又は患者が症状を自覚した際に、患者の心電図を記録できる機能を有していること／エ：患者の皮下に植え込んだ状態で、体外にある機械から遠隔操作（記録された心電図を抽出する等）できる機能を有していること。**特殊型＝451,000円。**定義 ア：原因が特定できない失神を起こす患者又は心房細動を検出するための潜因性脳梗塞患者に対して、診断を目的として、皮下に植え込んで、使用するものであること／イ〜エ：標準型と同じ／オ：植え込みに際し低侵襲な挿入のための専用の挿入、植え込みツールを付属していること／カ：心房細動の有無の判定を心電図波形の形態分析によって行うアルゴリズムを有していること。資料は BIOMONITOR IIIm がどちらの区分にあたるかを文章では明記していない。",
   "tags": "機能区分 埋込型心電図記録計 植込型心電計 保険償還価格 標準型 特殊型 394000 451000 2019年10月 潜因性脳梗塞 ICM"
  },
  {
   "term": "植込型心電図検査（診療報酬）",
   "en": "Implantable ECG examination (reimbursement)",
   "abbr": "",
   "cat": "フォロー",
   "device": "ICM",
   "maker": "BIOTRONIK",
   "short": "**埋込型心電図記録計の診療報酬** （追補53・BIOTRONIK「BIOMONITOR IIIm ～製品トレーニング資料～」）（診療報酬改定についての厚生労働省通知〈平成30年4月1日〉）。**埋込型心電図記録計移植術＝1,260点、埋込型心電図記録計摘出術＝840点、植込型心電図検査＝90点。**植込型心電図検査の注：別に厚生労働大臣が定める施設基準を満たす保険医療機関において行われる場合に限り算定する／30分又はその端数を増すごとに算定する／解析に係る費用は、所定点数に含まれるものとする。同じ表でペースメーカーは移植術 9,520点・交換術 4,000点・心臓ペースメーカー指導管理料 360点・遠隔モニタリング加算 320点×11 で、埋込型心電図記録計の遠隔モニタリング加算の欄は「-」。**資料の早見表**：自動記録トリガ（40秒/件）・患者トリガ（310秒/件）として、0点＝記録されているエピソードが1件もない場合、90点＝1件以上のエピソードが記録されており合計の記録時間が30分未満の場合、180点＝1件以上のエピソードが記録されており合計の時間が30分以上の場合。**最大記録時間（60分）、最大記録件数（56＋4＝60件）を超えると上書き保護ルールに従って消えるエピソードがあり、HMSC に残っていたとしてもその記録時間を算定に加えることはできないため、算定できる上限は180点。**外来フォローアップ時にエピソード記録が0件であったとしても、その場でリモートアシスタントでトリガして記録を残せばエピソードが1件以上になるため90点を算定できる、としている。患者トリガの310秒/件は、Remote Assistant III の章の最大7分30秒とは一致しない（未確定）。",
   "tags": "植込型心電図検査 埋込型心電図記録計 診療報酬 移植術 1260点 摘出術 840点 90点 180点 早見表 30分 施設基準 40秒 310秒 HMSC 平成30年 ICM"
  },
  {
   "term": "BIO|CONCEPT.BIOMONITOR III study",
   "en": "BIO|CONCEPT.BIOMONITOR III study",
   "abbr": "",
   "cat": "エビデンス",
   "device": "ICM",
   "maker": "BIOTRONIK",
   "short": "**BIOMONITOR III の挿入の成功と手技を評価した研究**（Lovibond S ほか。演題名は「The BIO|CONCEPT.BIOMONITOR III study: Insertion success and procedure assessment of a new miniaturized Implantable Cardiac Monitor」）（追補53・BIOTRONIK「BIOMONITOR IIIm ～製品トレーニング資料～」）。2019年3〜5月にオーストラリア10施設で48例（平均64歳、女性48%）を登録。適応は失神28・AF モニタリング14・潜因性脳梗塞6で、1例は挿入前に脱落。**47例全例で挿入に成功した。**16人の術者が1〜5台ずつ挿入。**挿入（切開から挿入ツールの抜去まで）は平均52秒（中央値39秒）、手技時間（切開から創閉鎖まで）は平均4.1分（中央値3.5分）。**ツールと手技の評価は全項目で50%超が excellent。最初の HM メッセージは植込み当日34例・翌日9例・それ以降2例で受信され、送信の98%が成功。R 波は平均 0.70mV（中央値 0.60、IQR 0.48–0.84）、平均ノイズバーデン 0.9%。規則的な洞調律の39例で全心周期の89%に P 波が見えた（中央値100%、IQR 85–100%）。デバイスが検出した不整脈の心電図1739件（44例）から298件を選んで評価し、AF 52件（17.4%）・非AF 246件（82.6%）。非AF のうち明瞭な P 波は181件（73%）。",
   "tags": "BIO|CONCEPT BIOMONITOR III study Lovibond 47例 52秒 39秒 4.1分 R波 0.70mV ノイズバーデン 0.9% P波 89% 98% オーストラリア ICM BIOTRONIK"
  },
  {
   "term": "植込み型心電図記録計の適応",
   "en": "Indications for insertable cardiac monitor",
   "abbr": "",
   "cat": "エビデンス",
   "device": "ICM",
   "maker": "General",
   "short": "**植込み型心電図記録計（ICM）の適応** （追補53・BIOTRONIK「BIOMONITOR IIIm ～製品トレーニング資料～」）。**失神（失神の診断・治療ガイドライン 2012年改訂版）**：クラスI＝①ハイリスク所見ではないが、心原性以外の原因が否定的で、デバイスの電池寿命内に再発が予想される原因不明の再発性失神患者の初期段階での評価 ②ハイリスク所見を有するが包括的な評価でも失神原因を特定できず、あるいは特定の治療法を決定できなかった場合。クラスIIa＝頻回に再発あるいは外傷を伴う失神歴がある反射性（神経調節性）失神の疑いを含む患者で、徐脈に対するペースメーカ治療が考慮される場合。**不整脈非薬物治療ガイドライン（2018年改訂版）**：2011年版には記載がなかった「8．植込み型心臓モニター（ICM）」「表44 ICM 適応」が新たに追加された。表44では、原因不明の再発性失神の初期段階での評価／心原性を疑う高リスク所見を有するが原因や治療法を決められない場合／潜因性脳梗塞と診断された患者でホルター心電図を含む長時間心電図検査でも原因が特定されず、心房細動の検出を目的とする場合 が推奨クラスI（エビデンスレベルB・Minds 推奨グレードB・Minds エビデンス分類II）、反射性失神の疑いで徐脈に対するペースメーカ治療が考慮される場合 がIIa（C・C1・IVb）。**潜因性脳梗塞の適応範囲**：「原因が特定できない、失神又は動悸等の不整脈の症状を有する患者への使用、および心房細動を検出するための、潜因性脳梗塞患者への使用」。",
   "tags": "植込み型心電図記録計の適応 ICM 適応 失神 ガイドライン 2012年 不整脈非薬物治療ガイドライン 2018年 表44 クラスI クラスIIa 潜因性脳梗塞 心房細動検出 反射性失神 神経調節性失神"
  },
  {
   "term": "Home Monitoring（BIOMONITOR）",
   "en": "BIOTRONIK Home Monitoring",
   "abbr": "HM",
   "cat": "フォロー",
   "device": "ICM",
   "maker": "BIOTRONIK",
   "short": "**BIOTRONIK の遠隔モニタリング。BIOMONITOR での送信内容と伝送ルール** （追補53・BIOTRONIK「BIOMONITOR IIIm ～製品トレーニング資料～」）。デイリーデータ（モニタリングインターバル24時間）はエピソード・カウンター／AF details／アクティビティ／センシングの各項目で、**設定された時間に送信ができなかった場合、ほかの植込みデバイスと同様に、60分ごとに追加で3回送信を試み、送信できなければ破棄して翌日新たに取得する。**ホルターエピソードはデイリーデータと併せて1日1回、最大6エピソード送信でき、優先順位は 患者トリガ→心停止→高心室→徐脈→SRD→AF（いずれも最新）。**デバイスと CM の間で60日間連続してデータ送信が行われなかった場合にはデバイスが CM への伝送を中止し、プログラマで確認しても表示は「ON」のまま。**同居家族等にすでに HM を使用している患者がいる場合は、混線を防ぐため BM も事前に特別な処置をする必要があり、準備ができるまで HM はオフに設定する。Time of transmission は「就寝中」に設定する（画面例 02:00）。定期 SECG と検出された不整脈が同日に伝送予定の場合は、検出された不整脈が優先される。",
   "tags": "Home Monitoring HM BIOMONITOR デイリーデータ 24時間 60分ごと 3回 最大6エピソード 優先順位 60日間 伝送中止 同居家族 混線 Time of transmission 就寝中 定期SECG BIOTRONIK"
  }
 ],
 "feats": [
  {
   "fn": "レートレスポンス（生理的センサ）",
   "en": "Rate response sensor",
   "cat": "レート応答",
   "mdt": "加速度センサ（ADLレート／運動レートの2ゾーン）",
   "abt": "加速度センサ（Accelerometer）",
   "bio": "Closed Loop Stimulation（CLS）／加速度センサ",
   "bsx": "Blended Sensor（加速度＋分時換気量）",
   "mcp": "Dual Sensor（加速度＋分時換気量）／SonR™ センサ（レート応答）",
   "note": "BiotronikのCLSは心筋収縮に伴う心内インピーダンス変化を利用する点が特徴。SonRは血行動態センサ。**BIOTRONIK は CLS と加速度センサの両方を搭載しており、加速度センサ側は Max. sensor rate（E-series は Max. activity rate）120ppm（80〜180ppm、10ppm刻み）、Sensor gain（Auto／Very low／Low／Medium／High／Very high、ノミナル Medium）、Sensor threshold（同5段階、ノミナル Medium）、Rate increase 2ppm/cycle（1, 2, 4, 8）、Rate decrease 0.5ppm/cycle（0.1, 0.2, 0.5, 1.0）で設定する。Sensor optimization で最長16分間の運動評価が行える。Amvia Sky では DDI-CLS モードが追加された（追補49・BIOTRONIK「Amvia Sky & Edora  BIOTRONIK Product Brady Parameter」）。**　この行はメーカー別の一覧に該当項目がないメーカーを含む。一覧表として保持している比較行。"
  },
  {
   "fn": "自動閾値管理（オートキャプチャ）",
   "en": "Auto capture / threshold management",
   "cat": "ペーシング管理",
   "mdt": "Capture Management（ACM／RVCM／LVCM）",
   "abt": "AutoCapture／ACap・RVCap Confirm",
   "bio": "Capture Control（VCC／ACC）＋ATM",
   "bsx": "Automatic Capture",
   "mcp": "Auto-Threshold（RAAT／RVAT）",
   "note": "閾値を自動測定し出力を最適化。拍動ごとに誘発反応で確認する方式と、定期測定する方式がある。"
  },
  {
   "fn": "CRT自動最適化（AV/VVディレイ）",
   "en": "CRT AV/VV optimization",
   "cat": "CRT",
   "mdt": "AdaptivCRT™／CardioSync™ Optimization",
   "abt": "QuickOpt™ Optimization／SyncAV™ CRT／SyncAV™ Plus CRT",
   "bio": "—",
   "bsx": "SmartDelay™ Optimization／SmartCRT™",
   "mcp": "SonR™ CRT Optimization",
   "note": "AV／VVディレイやLV-only↔BiVを自動調整し、融合ペーシングによる再同期を狙う。旧「自動AV/VV至適化」の行を統合した。　アルゴリズムタブ（メーカー別）の登録内容から自動生成。"
  },
  {
   "fn": "ICD 頻拍鑑別（SVT鑑別）",
   "en": "SVT–VT discrimination",
   "cat": "ICD",
   "mdt": "PR Logic™",
   "abt": "Rate Branch",
   "bio": "SMART® Detection",
   "bsx": "Rhythm ID™",
   "mcp": "PARAD™+",
   "note": "上室頻拍を心室頻拍と区別して不適切作動を防ぐロジック。QRS波形の一致度、心房と心室の関係、発症の急峻さ、R-R間隔の安定性などを組み合わせて判定する。デバイス比較表（提供資料・2020年／ICD DR・CRT-D）より。　アルゴリズムタブ（メーカー別）の登録内容から自動生成。"
  },
  {
   "fn": "リモートモニタリング",
   "en": "Remote monitoring platform",
   "cat": "リモート",
   "mdt": "CareLink",
   "abt": "Merlin.net",
   "bio": "Home Monitoring",
   "bsx": "LATITUDE NXT",
   "mcp": "SMARTVIEW（SmartView Connect）",
   "note": "製品タブ（本体・リード・関連機器）へ移設したため、この行は一覧表の静的な比較行として保持している。"
  },
  {
   "fn": "モードスイッチ（心房頻拍時の追従回避）",
   "en": "Automatic mode switch",
   "cat": "ペーシング管理",
   "mdt": "Mode Switch（AT/AFエビデンスカウント）",
   "abt": "Auto Mode Switch（AMS／FARI）",
   "bio": "Mode Switching",
   "bsx": "ATR Mode Switch",
   "mcp": "Mode Switching",
   "note": "心房頻拍を検出するとDDD(R)→DDI/VDI等の非追従モードへ自動切替し、速い心室追従を防ぐ。　アルゴリズムタブ（メーカー別）の登録内容から自動生成。"
  },
  {
   "fn": "心房オーバードライブ（AF抑制）",
   "en": "Atrial overdrive / AF suppression",
   "cat": "心房治療",
   "mdt": "Atrial Preference Pacing（APP）／Post Mode Switch Overdrive Pacing（PMOP）／Sinus Preference",
   "abt": "AF Suppression™",
   "bio": "Overdrive Prevention Pacing",
   "bsx": "AP Scan™／Atrial Preference Pacing（APP）／ProACt",
   "mcp": "Atrial Overdrive",
   "note": "心房をわずかに速くペーシングし、心房細動の発生・慢性化を抑える。ADOPT・MINERVA等で検討された。　アルゴリズムタブ（メーカー別）の登録内容から自動生成。"
  },
  {
   "fn": "T波オーバーセンシング対策",
   "en": "T-wave oversensing management",
   "cat": "ICD",
   "mdt": "T Wave Discrimination",
   "abt": "SenseAbility（Shock Guard）",
   "bio": "High Pass Filter",
   "bsx": "Bandpass Filter",
   "mcp": "Bandpass Filter",
   "note": "T波を心室興奮と二重に数えてしまい、不適切作動を招くのを防ぐ機能やフィルタ。フィルタ特性の変更、センシング開始感度や減衰時間のプログラミング、微分処理による識別など、方式は各社で大きく異なる。"
  },
  {
   "fn": "代表機種（ICD DR・2020年資料）",
   "en": "Representative DR ICD (2020 source)",
   "cat": "製品",
   "mdt": "COBALT XT DR",
   "abt": "Gallant",
   "bio": "Acticor 7 DR-T／Ilivia Neo 7 DR-T",
   "bsx": "RESONATE EL",
   "mcp": "PLATINIUM（資料表記は Sorin）",
   "note": "提供資料（2020年）の比較表より。Acticor 7・Ilivia Neo 7・PLATINIUM は現行機種ではない。デバイス比較表（提供資料・2020年／ICD DR・CRT-D）より。"
  },
  {
   "fn": "LVリード IS-4",
   "en": "Quadripolar LV leads",
   "cat": "製品",
   "mdt": "Attain Performa",
   "abt": "Quartet",
   "bio": "Sentus ProMRI",
   "bsx": "ACUITY X4",
   "mcp": "—",
   "note": "CRTで用いる代表的な四極左室リード。電極の組合せから10通り前後のペーシングベクトルを選べるため、横隔神経刺激の回避、閾値の低い部位の選択、電気的遅延部位の活用がしやすい。"
  },
  {
   "fn": "心不全モニタ（胸郭インピーダンス等）",
   "en": "Intrathoracic impedance monitor",
   "cat": "ICD",
   "mdt": "OptiVol™ 2.0 Fluid Status Monitoring",
   "abt": "CorVue™",
   "bio": "Thoracic Impedance（TI）",
   "bsx": "Thoracic impedance（TI）／Heart Rate Variability",
   "mcp": "—",
   "note": "肺うっ血による胸郭インピーダンス低下などから心不全増悪を早期に知らせる。旧「心不全マネジメント（HFモニタ）」の行を統合した。　この行はメーカー別の一覧に該当項目がないメーカーを含む。一覧表として保持している比較行。"
  },
  {
   "fn": "左室多点ペーシング（マルチポイント）",
   "en": "Multipoint pacing (names)",
   "cat": "CRT",
   "mdt": "Multiple Point Pacing（MPP）",
   "abt": "MultiPoint™ Pacing",
   "bio": "Multipole Pacing（MPP）",
   "bsx": "LV Multisite Pacing",
   "mcp": "LV Multipoint Pacing",
   "note": "1本の四極LVリードの2点から刺激する各社機能。選択できるベクトル数はメーカーで異なる。デバイス比較表（提供資料・2020年／ICD DR・CRT-D）より。　アルゴリズムタブ（メーカー別）の登録内容から自動生成。"
  },
  {
   "fn": "代表機種（ペースメーカ DR）",
   "en": "Representative DR pacemaker",
   "cat": "製品",
   "mdt": "Azure XT（W2DR01）",
   "abt": "Assurity MRI（PM2272）",
   "bio": "Amvia Sky（Amvia Sky DR-T）",
   "bsx": "ACCOLADE MRI（L311 / L331）",
   "mcp": "ALIZEA（TPM020C）",
   "note": "デバイス比較表（提供資料）より。デュアルチャンバの代表機種。"
  },
  {
   "fn": "本体サイズ・質量・容積（PM DR）",
   "en": "Device size / weight / volume",
   "cat": "製品",
   "mdt": "50.8×46.6×7.4mm／22.5g／12.75cm³",
   "abt": "51×47×6.7mm／19.6g／10.7cm³",
   "bio": "48×44×6.5mm／23.2g／11cm³",
   "bsx": "44.5×50.2×7.5mm／24.8g／12.2cm³",
   "mcp": "54.3×45.5×6.1mm／24.2g／10.95cm³",
   "note": "デバイス比較表（提供資料）より。ACCOLADEはL311/L331で寸法が異なる（44.5×58.8×7.5mm／29.1g／14.2cm³）。"
  },
  {
   "fn": "償還価格・保険区分（PM DR）",
   "en": "Reimbursement price / category",
   "cat": "製品",
   "mdt": "730,000円／デュアルチャンバⅤ型",
   "abt": "516,000円／デュアルチャンバⅣ型",
   "bio": "730,000円／デュアルチャンバⅤ型",
   "bsx": "516,000円／デュアルチャンバⅣ型",
   "mcp": "516,000円／デュアルチャンバⅣ型",
   "note": "デバイス比較表（提供資料）より"
  },
  {
   "fn": "心室ペーシング抑制（AVD延長タイプ）",
   "en": "AV delay extension type",
   "cat": "ペーシング管理",
   "mdt": "Search AV+（SAV+）",
   "abt": "Ventricular Intrinsic Preference（VIP™）",
   "bio": "Intrinsic Rhythm Support（IRSplus）／Positive AV Hysteresis with Scan/Repetitive",
   "bsx": "AV Search +",
   "mcp": "Dplus™",
   "note": "AVディレイを一時的に延長して自己房室伝導を探す方式。旧「心室ペーシング抑制（自己房室伝導優先）」の総論行を本行とモード変換タイプの行に統合した。　アルゴリズムタブ（メーカー別）の登録内容から自動生成。"
  },
  {
   "fn": "心室ペーシング抑制（モード変換タイプ）",
   "en": "Mode conversion type",
   "cat": "ペーシング管理",
   "mdt": "Managed Ventricular Pacing（MVP™）",
   "abt": "—",
   "bio": "Vp Suppression",
   "bsx": "RYTHMIQ™",
   "mcp": "SafeR™",
   "note": "AAI(R)＋心室バックアップで動作し、必要時にDDD(R)へ切り替える方式。Abbottは搭載なし。　アルゴリズムタブ（メーカー別）の登録内容から自動生成。"
  },
  {
   "fn": "心房自動閾値測定",
   "en": "Atrial automatic threshold",
   "cat": "ペーシング管理",
   "mdt": "Atrial Capture Management™（ACM）",
   "abt": "ACap™ Confirm",
   "bio": "Atrial Capture Control（ACC）",
   "bsx": "PaceSafe™ RA Automatic Threshold",
   "mcp": "Atrial Auto-threshold",
   "note": "デバイス比較表（提供資料）より　アルゴリズムタブ（メーカー別）の登録内容から自動生成。"
  },
  {
   "fn": "心室自動閾値測定",
   "en": "Ventricular automatic threshold",
   "cat": "ペーシング管理",
   "mdt": "RV Capture Management™（RVCM）／Ventricular Capture Management™（VCM）",
   "abt": "RVCap™ Confirm／Ventricular AutoCapture™",
   "bio": "Ventricular Capture Control（VCC）",
   "bsx": "PaceSafe™ RV Automatic Capture／PaceSafe™ RV Automatic Threshold／Ventricular Automatic Capture",
   "mcp": "RV Auto-threshold／Ventricular Auto-threshold",
   "note": "デバイス比較表（提供資料）より　アルゴリズムタブ（メーカー別）の登録内容から自動生成。"
  },
  {
   "fn": "レートドロップ応答機能",
   "en": "Rate drop response",
   "cat": "レート応答",
   "mdt": "Rate Drop Response（RDR）",
   "abt": "Advanced Hysteresis",
   "bio": "Rate Fading",
   "bsx": "Sudden Brady Response（SBR）",
   "mcp": "Acceleration（レートドロップ応答）",
   "note": "デバイス比較表（提供資料）より。急な徐脈を検出して一定時間高めのレートで刺激する。血管迷走神経性失神の心抑制型で用いる。　アルゴリズムタブ（メーカー別）の登録内容から自動生成。"
  },
  {
   "fn": "遠隔モニタリング送信機",
   "en": "Remote monitoring transmitter",
   "cat": "リモート",
   "mdt": "MyCareLink Relay／スマートフォンアプリ",
   "abt": "Merlin@home／myMerlinアプリ",
   "bio": "Cardio Messenger smart",
   "bsx": "LATITUDE コミュニケータ",
   "mcp": "スマートビューコネクト",
   "note": "製品タブ（本体・リード・関連機器）へ移設したため、この行は一覧表の静的な比較行として保持している。"
  },
  {
   "fn": "ERIからEOSまでの期間",
   "en": "ERI to EOS interval",
   "cat": "電池",
   "mdt": "3カ月",
   "abt": "6カ月",
   "bio": "6カ月",
   "bsx": "3カ月",
   "mcp": "3カ月",
   "note": "デバイス比較表（提供資料）より。Bostonは Explant 表示から3カ月以内の交換。この期間内に計画的な交換を行う。"
  },
  {
   "fn": "バックアップ作動（リセット時）",
   "en": "Backup / reset mode",
   "cat": "トラブル",
   "mdt": "VVI／65ppm／6.0V・1.5ms",
   "abt": "VVI／67.5ppm／5.0V・0.6ms／感度2.0mV／Uni",
   "bio": "DDI・VVI／70ppm／4.8V・1.0ms／AVD 160ms／Uni",
   "bsx": "VVI／72.5ppm／5.0V・1.0ms／RV感度0.25mV／Uni",
   "mcp": "VVI／70ppm／5.0V・0.5ms／RV感度2.2mV／Uni",
   "note": "デバイス比較表（提供資料）より。強い電磁干渉などでリセットされた際の動作。検脈値が発見の手がかりになる。"
  },
  {
   "fn": "代表機種（ICD DR）",
   "en": "Representative DR ICD",
   "cat": "製品",
   "mdt": "Cobalt XT DR／EV ICD（Aurora）",
   "abt": "Gallant DR",
   "bio": "Acticor Sky DR-T",
   "bsx": "RESONATE DR／S-ICD（EMBLEM）",
   "mcp": "ULYS DR・VR",
   "note": "2026年2月現在 販売中ICDの比較表（提供資料）より"
  },
  {
   "fn": "ショック出力（Delivered J）",
   "en": "Delivered shock energy",
   "cat": "ICD",
   "mdt": "40J（初回から）",
   "abt": "40J",
   "bio": "36J",
   "bsx": "35J（初回から）",
   "mcp": "約37〜38J",
   "note": "2026年2月現在 販売中ICDの比較表（提供資料）より。Stored J は Medtronic 47J／Boston 41J／BIOTRONIK 45J／MicroPort 42J。S-ICDは80J。"
  },
  {
   "fn": "ICD 充電時間（RRT時）",
   "en": "Charge time at RRT",
   "cat": "ICD",
   "mdt": "10.5秒",
   "abt": "無し",
   "bio": "12秒",
   "bsx": "15秒",
   "mcp": "10〜13秒",
   "note": "2026年2月現在 販売中ICDの比較表（提供資料）より"
  },
  {
   "fn": "波形識別機能（モルフォロジー）",
   "en": "Morphology discrimination",
   "cat": "ICD",
   "mdt": "Wavelet／Feature Match",
   "abt": "Far Field MD™ Morphology／Morphology",
   "bio": "MorphMatch",
   "bsx": "INSIGHT",
   "mcp": "—",
   "note": "2026年2月現在 販売中ICDの比較表（提供資料）より。MicroPortは非搭載。　アルゴリズムタブ（メーカー別）の登録内容から自動生成。"
  },
  {
   "fn": "T波識別機能",
   "en": "T-wave discrimination",
   "cat": "ICD",
   "mdt": "T-wave Discrimination",
   "abt": "低周波減衰フィルター（Low Frequency Attenuation）",
   "bio": "High Pass Filter",
   "bsx": "SMART Pass",
   "mcp": "—",
   "note": "2026年2月現在 販売中ICDの比較表（提供資料）より。T波オーバーセンシングを識別する機能の搭載状況。　この行はメーカー別の一覧に該当項目がないメーカーを含む。一覧表として保持している比較行。"
  },
  {
   "fn": "センシングフィルタ帯域",
   "en": "Sensing filter bandwidth",
   "cat": "ICD",
   "mdt": "非公開",
   "abt": "未公開",
   "bio": "心房 18Hz／心室 24・32Hz",
   "bsx": "20Hz（S-ICDは 3Hz・9Hz SMART Pass）",
   "mcp": "20〜80Hz",
   "note": "2026年2月現在 販売中ICDの比較表（提供資料）より"
  },
  {
   "fn": "チルト変更",
   "en": "Tilt adjustment",
   "cat": "ICD",
   "mdt": "×（50%固定）",
   "abt": "○（DeFT Response）",
   "bio": "○（Phase2のみ50%または1/2msのいずれか選択）",
   "bsx": "×（60/50%固定。S-ICDは50%固定）",
   "mcp": "×",
   "note": "2026年2月現在 販売中ICDの比較表（提供資料）より。Abbottはショックリードのインピーダンスに応じてPhase 1と2の持続が適正化される。"
  },
  {
   "fn": "ショック回数",
   "en": "Number of shocks",
   "cat": "ICD",
   "mdt": "6回",
   "abt": "6回",
   "bio": "8回",
   "bsx": "8回（S-ICDは5回）",
   "mcp": "6回",
   "note": "2026年2月現在 販売中ICDの比較表（提供資料）より"
  },
  {
   "fn": "ATP最大出力",
   "en": "Maximum ATP output",
   "cat": "ICD",
   "mdt": "8V（EV ICDは30V）",
   "abt": "7.5V",
   "bio": "7.5V（1.5ms固定）",
   "bsx": "7.5V",
   "mcp": "7V固定",
   "note": "2026年2月現在 販売中ICDの比較表（提供資料）より"
  },
  {
   "fn": "ATP最適化",
   "en": "ATP optimization",
   "cat": "ICD",
   "mdt": "ChargeSaver™／Switchback™／Smart Mode／Intrinsic ATP™（iATP）",
   "abt": "—",
   "bio": "ATP Optimization",
   "bsx": "—",
   "mcp": "Autoswitch ATP",
   "note": "2026年2月現在 販売中ICDの比較表（提供資料）より　アルゴリズムタブ（メーカー別）の登録内容から自動生成。"
  },
  {
   "fn": "代表機種（CRT-D・2020年資料）",
   "en": "Representative CRT-D (2020 source)",
   "cat": "製品",
   "mdt": "COBALT XT HF",
   "abt": "Gallant HF",
   "bio": "Rivacor 7 HF-T／Ilivia Neo 7 HF-T",
   "bsx": "RESONATE X4",
   "mcp": "PLATINIUM SonR-R（資料表記は Sorin）",
   "note": "提供資料（2020年）の比較表より。Rivacor 7・Ilivia Neo 7・PLATINIUM は現行機種ではない。デバイス比較表（提供資料・2020年／ICD DR・CRT-D）より。"
  },
  {
   "fn": "センシング極性（ICD）",
   "en": "Sensing polarity",
   "cat": "ICD",
   "mdt": "Tip-ring／Tip-coil",
   "abt": "Tip-ring",
   "bio": "Tip-ring",
   "bsx": "Tip-coil",
   "mcp": "—",
   "note": "右室リードで感知に用いる電極の組合せ。Tip-ringはトゥルーバイポーラ、Tip-coilはインテグレーテッドバイポーラにあたる。デバイス比較表（提供資料・2020年／ICD DR・CRT-D）より。"
  },
  {
   "fn": "センシング調整パラメータ（ICD）",
   "en": "Sensing adjustment parameters",
   "cat": "ICD",
   "mdt": "Lowest sensitivity threshold／RV Lead Noise Discrimination",
   "abt": "Minimum threshold／Threshold start／Initial Noise Interval／Decay delay",
   "bio": "Sensitivity threshold／Upper & Lower threshold／Hold off periods／Blanking periods after pacing／PVC discrimination after As／Post pace T-wave suppression",
   "bsx": "Sensitivity adjustment／Programmable sensing floor／Dynamic Noise Algorithm",
   "mcp": "Sensitivity levels",
   "note": "可変センシングで調整できる項目。名称と調整できる範囲がメーカーで大きく異なる。デバイス比較表（提供資料・2020年／ICD DR・CRT-D）より。"
  },
  {
   "fn": "センシングフィルタ（T波・VF感度）",
   "en": "Sensing filter options",
   "cat": "ICD",
   "mdt": "No（T Wave Discriminationで対応）",
   "abt": "Low Frequency Attenuation",
   "bio": "Standard／Enhanced T-wave suppression／Enhanced VF sensitivity／Manual setting",
   "bsx": "No",
   "mcp": "No",
   "note": "T波オーバーセンシング対策と細動波の検出はトレードオフの関係にある。BIOTRONIKは用途別にフィルタを切り替えられる。デバイス比較表（提供資料・2020年／ICD DR・CRT-D）より。"
  },
  {
   "fn": "検出ゾーン数",
   "en": "Number of detection zones",
   "cat": "ICD",
   "mdt": "4 zone",
   "abt": "3 zone",
   "bio": "3 zone",
   "bsx": "3 zone",
   "mcp": "4 zone",
   "note": "設定できる頻拍検出帯の数。デバイス比較表（提供資料・2020年／ICD DR・CRT-D）より。"
  },
  {
   "fn": "ショック経路",
   "en": "Shock pathway",
   "cat": "ICD",
   "mdt": "RV to Can & SVC／RV to Can／RV to SVC",
   "abt": "RV to Can & SVC／RV to Can",
   "bio": "RV to Can & SVC／RV to Can／RV to SVC",
   "bsx": "RV to Can & SVC／RV to Can／RV to SVC",
   "mcp": "RV to Can & SVC／RV to Can／RV to SVC",
   "note": "除細動電流を流す電極の組合せ。SVCコイルのON/OFFは除細動閾値が高い症例での対応手段になる。デバイス比較表（提供資料・2020年／ICD DR・CRT-D）より。"
  },
  {
   "fn": "ショック極性",
   "en": "Shock polarity",
   "cat": "ICD",
   "mdt": "Normal／Reverse／Alternating（manual）",
   "abt": "Normal／Reverse",
   "bio": "Normal／Reverse／Alternating（auto）",
   "bsx": "Normal／Reverse",
   "mcp": "Normal／Reverse",
   "note": "極性の変更は除細動閾値が高い症例での対応手段の一つ。デバイス比較表（提供資料・2020年／ICD DR・CRT-D）より。"
  },
  {
   "fn": "通信方式",
   "en": "Telemetry band",
   "cat": "リモート",
   "mdt": "BLE",
   "abt": "BLE",
   "bio": "MICS",
   "bsx": "MICS",
   "mcp": "MICS",
   "note": "本体と送信機・プログラマの無線通信方式。BLE対応機種はスマートフォンアプリを送信機として使える。デバイス比較表（提供資料・2020年／ICD DR・CRT-D）より。"
  },
  {
   "fn": "患者通知機能（本体の音）",
   "en": "Patient alert tone",
   "cat": "リモート",
   "mdt": "患者通知（Tone）",
   "abt": "患者通知（Tone）",
   "bio": "—",
   "bsx": "患者通知（Tone）",
   "mcp": "—",
   "note": "異常を検出したとき本体が可聴音で患者に知らせる機能。デバイス比較表（提供資料・2020年／ICD DR・CRT-D）より。　この行はメーカー別の一覧に該当項目がないメーカーを含む。一覧表として保持している比較行。"
  },
  {
   "fn": "LVペーシング極性数",
   "en": "Number of LV pacing vectors",
   "cat": "CRT",
   "mdt": "16",
   "abt": "13",
   "bio": "20",
   "bsx": "17",
   "mcp": "14",
   "note": "四極LVリードで選択できるペーシングベクトルの数。多いほど横隔神経刺激の回避と閾値の低い部位の選択がしやすい。デバイス比較表（提供資料・2020年／ICD DR・CRT-D）より。"
  },
  {
   "fn": "心房細動時の心室レート制御",
   "en": "Ventricular rate control during AF",
   "cat": "CRT",
   "mdt": "Conducted AF Response（CAFR）",
   "abt": "—",
   "bio": "Rate Stabilization",
   "bsx": "Ventricular Rate Regulation（VRR）",
   "mcp": "—",
   "note": "心房細動で不規則になった心室レートをならし、両室ペーシング率の維持にも寄与する。デバイス比較表（提供資料・2020年／ICD DR・CRT-D）より。　アルゴリズムタブ（メーカー別）の登録内容から自動生成。"
  },
  {
   "fn": "RVセンシング時の左室トリガ",
   "en": "Ventricular sense response / trigger",
   "cat": "CRT",
   "mdt": "Ventricular Sense Response",
   "abt": "Triggering（Ventricular Sense Response）",
   "bio": "LV Triggering",
   "bsx": "Biventricular Trigger",
   "mcp": "—",
   "note": "自己心室興奮を感知した拍でも左室（または両室）を刺激して再同期を試みる。デバイス比較表（提供資料・2020年／ICD DR・CRT-D）より。　アルゴリズムタブ（メーカー別）の登録内容から自動生成。"
  },
  {
   "fn": "LVセンシング（可否・極性数）",
   "en": "LV sensing (availability / number of vectors)",
   "cat": "CRT",
   "mdt": "×",
   "abt": "CRT-Pは○（CRT-Dは×）",
   "bio": "○（7極）",
   "bsx": "○（8極）",
   "mcp": "×",
   "note": "左室リードでのセンシングの可否と、センシングに使えるベクトル数。旧「LVセンシング極性数」の行を統合した。Abbott は CRT-P で左室センシングが可能だが、CRT-D では不可。デバイス比較表（提供資料・2020年／ICD DR・CRT-D）より。"
  },
  {
   "fn": "左室保護期間",
   "en": "LV protection period",
   "cat": "CRT",
   "mdt": "—",
   "abt": "—",
   "bio": "LV T-Wave Protection",
   "bsx": "Left ventricular protection period（LVPP）",
   "mcp": "—",
   "note": "左室の受攻期に刺激が落ちないよう保護する。デバイス比較表（提供資料・2020年／ICD DR・CRT-D）より。　アルゴリズムタブ（メーカー別）の登録内容から自動生成。"
  },
  {
   "fn": "CRT AV自動調整",
   "en": "Automatic AV adjustment (CRT)",
   "cat": "CRT",
   "mdt": "Adaptiv CRT",
   "abt": "SyncAV CRT Pulse",
   "bio": "Auto Adapt",
   "bsx": "No",
   "mcp": "SonR",
   "note": "AVディレイを自己伝導に追随させて自動調整する。デバイス比較表（提供資料・2020年／ICD DR・CRT-D）より。"
  },
  {
   "fn": "CRT VV自動調整",
   "en": "Automatic VV adjustment",
   "cat": "CRT",
   "mdt": "Yes",
   "abt": "No",
   "bio": "No",
   "bsx": "No",
   "mcp": "Yes",
   "note": "右室・左室の刺激間隔を自動で調整する。デバイス比較表（提供資料・2020年／ICD DR・CRT-D）より。"
  },
  {
   "fn": "BiV⇔LV only 自動切換え",
   "en": "Automatic BiV / LV-only switching",
   "cat": "CRT",
   "mdt": "—",
   "abt": "—",
   "bio": "—",
   "bsx": "Ventricular Pacing Chamber",
   "mcp": "—",
   "note": "自己房室伝導の状態に応じて両室ペーシングと左室単独ペーシングを自動で切り替える。デバイス比較表（提供資料・2020年／ICD DR・CRT-D）より。　アルゴリズムタブ（メーカー別）の登録内容から自動生成。"
  },
  {
   "fn": "VFゾーン 充電中のATP",
   "en": "ATP during charging",
   "cat": "ICD",
   "note": "充電と並行してATPを行い、停止すれば充電を中止してショックを回避する。旧「ATP During Charging」の行を統合した。",
   "mdt": "ATP During Charging",
   "abt": "ATP while charging（ATP prior/during charging）",
   "bio": "—",
   "bsx": "—",
   "mcp": "—"
  },
  {
   "fn": "VFゾーン 充電前のATP",
   "en": "ATP before charging",
   "cat": "ICD",
   "mdt": "ATP Before Charging（EV-ICDはFVT設定で可）",
   "abt": "ATP prior to charging（ATP prior/during charging）",
   "bio": "ATP one shot／Early ATP one shot（Stableと判定された場合にATP後に充電）",
   "bsx": "Quick Convert ATP™",
   "mcp": "ATP in fast VT/VF zone",
   "note": "充電を始める前にATPを試み、無痛停止が得られればショックを出さない。旧「ATP Before Charging」の行を統合した。"
  },
  {
   "fn": "リード極性の自動判別・切替",
   "en": "Automatic lead polarity detection / switch",
   "cat": "ペーシング管理",
   "note": "アルゴリズムタブ（メーカー別）の登録内容から自動生成。",
   "mdt": "—",
   "abt": "Auto Lead Polarity Detection",
   "bio": "—",
   "bsx": "Automatic Lead Recognition／Lead Safety Switch",
   "mcp": "Lead Polarity Switch"
  },
  {
   "fn": "左室ペーシングベクトルの自動評価",
   "en": "Automatic LV vector evaluation",
   "cat": "CRT",
   "note": "アルゴリズムタブ（メーカー別）の登録内容から自動生成。",
   "mdt": "VectorExpress™",
   "abt": "Auto VectSelect Quartet™ Test",
   "bio": "Auto LV VectorOpt",
   "bsx": "LV VectorGuide™",
   "mcp": "—"
  },
  {
   "fn": "左室自動閾値測定",
   "en": "LV automatic threshold",
   "cat": "ペーシング管理",
   "note": "左室の刺激閾値を自動測定し、安全域を加えた出力へ調整する。",
   "mdt": "LV Capture Management™（LVCM）",
   "abt": "BiVCap™ Confirm／LVCap™ Confirm",
   "bio": "LV Capture Control（LVCC）",
   "bsx": "PaceSafe™ LV Automatic Threshold",
   "mcp": "LV Auto-threshold"
  },
  {
   "fn": "ショック波形・極性の調整",
   "en": "Shock waveform / polarity adjustment",
   "cat": "ICD",
   "note": "この行はメーカー別の一覧に該当項目がないメーカーを含む。一覧表として保持している比較行。",
   "mdt": "ショック極性（Normal／Reverse／Alternating）",
   "abt": "DeFT Response™",
   "bio": "Biphasic 2（Phase 2の調整）",
   "bsx": "—",
   "mcp": "Polarity alternation on Max shock"
  },
  {
   "fn": "リードノイズ識別（治療の保留）",
   "en": "Lead noise discrimination",
   "cat": "ICD",
   "note": "アルゴリズムタブ（メーカー別）の登録内容から自動生成。",
   "mdt": "RV Lead Noise Discrimination",
   "abt": "DynamicTx™ Over-Current Detection／SecureSense™ RV Lead Noise",
   "bio": "—",
   "bsx": "—",
   "mcp": "—"
  },
  {
   "fn": "リード監視・アラート",
   "en": "Lead monitoring / alert",
   "cat": "ICD",
   "note": "アルゴリズムタブ（メーカー別）の登録内容から自動生成。",
   "mdt": "Lead Monitor",
   "abt": "Lead Monitoring",
   "bio": "—",
   "bsx": "—",
   "mcp": "—"
  },
  {
   "fn": "感知の自動調整（可変センシング）",
   "en": "Auto-adjusting sensitivity",
   "cat": "センシング",
   "note": "アルゴリズムタブ（メーカー別）の登録内容から自動生成。",
   "mdt": "Sensing Assurance",
   "abt": "SenseAbility™",
   "bio": "Automatic Sensitivity Control",
   "bsx": "Automatic Gain Control（AGC）",
   "mcp": "AutoSensitivityControl"
  },
  {
   "fn": "放電前の再確認（治療の確実性）",
   "en": "Shock confirmation",
   "cat": "ICD",
   "note": "アルゴリズムタブ（メーカー別）の登録内容から自動生成。",
   "mdt": "Confirmation+",
   "abt": "VF Therapy Assurance",
   "bio": "—",
   "bsx": "—",
   "mcp": "—"
  },
  {
   "fn": "心房ATP（心房抗頻拍ペーシング）",
   "en": "Atrial antitachycardia pacing (aATP)",
   "cat": "心房治療",
   "note": "心房頻拍が整順化・徐拍化して停止しやすくなった機を捉えて心房へATPを行う。旧「心房ATP（Reactive ATP）」の行と統合した。Abbott と Boston Scientific は心房ATPを搭載していないため「—（非搭載）」に訂正した。",
   "mdt": "Reactive ATP™（rATP）",
   "abt": "—（非搭載）",
   "bio": "Atrial ATP（aATP）",
   "bsx": "—（非搭載）",
   "mcp": "—"
  },
  {
   "fn": "鑑別による治療保留の上限（安全機構）",
   "en": "Sustained rate / therapy assurance",
   "cat": "ICD",
   "note": "鑑別が上室性と判定して治療を抑制し続けるのを防ぐ安全機構。Abbott は VTゾーンに限って抑制してよい時間の上限を決める方式で、ノミナルは Off。アルゴリズムタブ（メーカー別）の登録内容から自動生成。",
   "mdt": "—",
   "abt": "SVT ディスクリミネーション タイムアウト",
   "bio": "Sustained VT",
   "bsx": "SRD（Sustained Rate Duration）",
   "mcp": "Brady-Tachy Overlap（BTO™）"
  },
  {
   "fn": "ショック後・治療後のペーシング",
   "en": "Post-therapy pacing",
   "cat": "ICD",
   "note": "アルゴリズムタブ（メーカー別）の登録内容から自動生成。",
   "mdt": "Post VT/VF Shock Pacing",
   "abt": "ショック後ペーシング（Post-Shock Pacing）",
   "bio": "—",
   "bsx": "Post Therapy Pacing",
   "mcp": "Post-shock pacing mode"
  },
  {
   "fn": "期外収縮後のポーズ抑制（レート安定化）",
   "en": "Rate stabilization after extrasystole",
   "cat": "ペーシング管理",
   "note": "アルゴリズムタブ（メーカー別）の登録内容から自動生成。",
   "mdt": "Atrial Rate Stabilization（ARS）／Ventricular Rate Stabilization（VRS）",
   "abt": "—",
   "bio": "—",
   "bsx": "—",
   "mcp": "Acceleration on PAC／Acceleration on PVC／Atrial Pacing on PVC／PAC Pause Suppression／PVC Pause Suppression／Post Extrasystolic Pause Suppression"
  },
  {
   "fn": "CRT確保：心房追従の回復（UTR・PVC後）",
   "en": "CRT delivery: atrial tracking recovery",
   "cat": "CRT",
   "note": "アルゴリズムタブ（メーカー別）の登録内容から自動生成。",
   "mdt": "Atrial Tracking Recovery",
   "abt": "—",
   "bio": "WKB Behaviour／PVC discrimination after As",
   "bsx": "Tracking Preference",
   "mcp": "—"
  }
 ]
}