{
 "v": 11,
 "updated": "2026-09-06",
 "note": "本体とリードの組合せから撮像可能な静磁場強度を判定する。実施前に必ず添付文書と各社の最新情報を確認すること。",
 "items": [
  {
   "id": "MDT-PM-ADVISA-DR",
   "maker": "Medtronic",
   "type": "ペースメーカ",
   "group": "Advisa MRI DR",
   "devices": [
    {
     "model": "Advisa MRI DR",
     "name": "Advisa MRI DR"
    }
   ],
   "ra": [
    {
     "model": "5076",
     "name": "5076"
    },
    {
     "model": "5086MRI",
     "name": "5086MRI"
    },
    {
     "model": "4574",
     "name": "4574"
    },
    {
     "model": "5554",
     "name": "5554"
    },
    {
     "model": "3830",
     "name": "3830"
    }
   ],
   "rv": [
    {
     "model": "5076",
     "name": "5076"
    },
    {
     "model": "5086MRI",
     "name": "5086MRI"
    },
    {
     "model": "4574",
     "name": "4574"
    },
    {
     "model": "5554",
     "name": "5554"
    },
    {
     "model": "3830",
     "name": "3830"
    }
   ],
   "lv": [],
   "tesla": [
    "1.5T",
    "3.0T"
   ],
   "cond": {
    "ガントリ": "トンネル（ボア）型",
    "傾斜磁場スルーレート": "≤200T/m/s",
    "SAR": "全身 ≤2.0W/kg（1.5T）／≤4.0W/kg（3.0T）、頭部 ≤3.2W/kg",
    "B1+rms": "3.0Tでアイソセンタを第7頸椎より下に配置する場合、B1+RMSを表示できる装置で ≦2.8μT",
    "植込み後": "リード植込み後6週間以上経過",
    "植込み部位": "胸部",
    "遺残リード": "不可",
    "ペーシング閾値": "2.0V/0.4ms 以下（右室）",
    "横隔膜刺激": "5V/1.0ms で起きないこと（SureScanモード中にペーシングを行うチャンバーにて）",
    "MRIモード": "設定必要（SureScanモード）",
    "検査中のモード": "患者の状態に応じてSureScan内の自己心拍固定またはペーシング固定へ切替",
    "患者監視": "心電図・パルス酸素濃度計",
    "体外式除細動器": "必須",
    "最大空間勾配磁場": "20T/m（2,000ガウス/cm）以下（要再確認）",
    "リードインピーダンス": "心房・右室 200〜3,000Ω（Bi/Uni）",
    "出典": "日本磁気共鳴医学会「能動型の条件付MRI対応植込み型医療デバイス一覧表」（2024-12-17更新）",
    "確認日": "2026-08-29",
    "適用条件": "心房リードの適合あり",
    "資料の格付け": "学会一覧表（国内二次資料）"
   },
   "verify": true
  },
  {
   "id": "MDT-PM-ADVISA-SR",
   "maker": "Medtronic",
   "type": "ペースメーカ",
   "group": "Advisa MRI SR（心室リードのみ）",
   "devices": [
    {
     "model": "Advisa MRI SR",
     "name": "Advisa MRI SR"
    }
   ],
   "ra": [],
   "rv": [
    {
     "model": "5076",
     "name": "5076"
    },
    {
     "model": "5086MRI",
     "name": "5086MRI"
    },
    {
     "model": "4574",
     "name": "4574"
    },
    {
     "model": "5554",
     "name": "5554"
    },
    {
     "model": "3830",
     "name": "3830"
    }
   ],
   "lv": [],
   "tesla": [
    "1.5T",
    "3.0T"
   ],
   "cond": {
    "ガントリ": "トンネル（ボア）型",
    "傾斜磁場スルーレート": "≤200T/m/s",
    "SAR": "全身 ≤2.0W/kg（1.5T）／≤4.0W/kg（3.0T）、頭部 ≤3.2W/kg",
    "B1+rms": "3.0Tでアイソセンタを第7頸椎より下に配置する場合、B1+RMSを表示できる装置で ≦2.8μT",
    "植込み後": "リード植込み後6週間以上経過",
    "植込み部位": "胸部",
    "遺残リード": "不可",
    "ペーシング閾値": "2.0V/0.4ms 以下（右室）",
    "横隔膜刺激": "5V/1.0ms で起きないこと（SureScanモード中にペーシングを行うチャンバーにて）",
    "MRIモード": "設定必要（SureScanモード）",
    "検査中のモード": "患者の状態に応じてSureScan内の自己心拍固定またはペーシング固定へ切替",
    "患者監視": "心電図・パルス酸素濃度計",
    "体外式除細動器": "必須",
    "最大空間勾配磁場": "20T/m（2,000ガウス/cm）以下（要再確認）",
    "リードインピーダンス": "心室のみ（心房リードの適合なし）",
    "出典": "日本磁気共鳴医学会「能動型の条件付MRI対応植込み型医療デバイス一覧表」（2024-12-17更新）",
    "確認日": "2026-08-29",
    "適用条件": "心房リードの適合なし。心室リードのみの構成が対象",
    "資料の格付け": "学会一覧表（国内二次資料）"
   },
   "verify": true
  },
  {
   "id": "MDT-PM-DR",
   "maker": "Medtronic",
   "type": "ペースメーカ",
   "group": "Azure XT/S DR・Attesta DR MRI・Sphera DR MRI",
   "devices": [
    {
     "model": "Azure XT DR",
     "name": "Azure XT DR"
    },
    {
     "model": "Azure S DR",
     "name": "Azure S DR"
    },
    {
     "model": "Attesta DR MRI",
     "name": "Attesta DR MRI"
    },
    {
     "model": "Sphera DR MRI",
     "name": "Sphera DR MRI"
    }
   ],
   "ra": [
    {
     "model": "5076",
     "name": "5076"
    },
    {
     "model": "5086MRI",
     "name": "5086MRI"
    },
    {
     "model": "4574",
     "name": "4574"
    },
    {
     "model": "5554",
     "name": "5554"
    },
    {
     "model": "3830",
     "name": "3830"
    }
   ],
   "rv": [
    {
     "model": "5076",
     "name": "5076"
    },
    {
     "model": "5086MRI",
     "name": "5086MRI"
    },
    {
     "model": "4574",
     "name": "4574"
    },
    {
     "model": "5554",
     "name": "5554"
    },
    {
     "model": "3830",
     "name": "3830"
    }
   ],
   "lv": [],
   "tesla": [
    "1.5T",
    "3.0T"
   ],
   "cond": {
    "ガントリ": "トンネル（ボア）型",
    "傾斜磁場スルーレート": "≤200T/m/s",
    "SAR": "全身 ≤2.0W/kg（1.5T）／≤4.0W/kg（3.0T）、頭部 ≤3.2W/kg",
    "B1+rms": "3.0Tでアイソセンタを第7頸椎より下に配置する場合、B1+RMSを表示できる装置で ≦2.8μT",
    "植込み後": "リード植込み後6週間以上経過",
    "植込み部位": "胸部",
    "遺残リード": "不可",
    "ペーシング閾値": "2.0V/0.4ms 以下（右室）",
    "横隔膜刺激": "5V/1.0ms で起きないこと（SureScanモード中にペーシングを行うチャンバーにて）",
    "MRIモード": "設定必要（SureScanモード）",
    "検査中のモード": "患者の状態に応じてSureScan内の自己心拍固定またはペーシング固定へ切替",
    "患者監視": "心電図・パルス酸素濃度計",
    "体外式除細動器": "必須",
    "最大空間勾配磁場": "20T/m（2,000ガウス/cm）以下（要再確認）",
    "リードインピーダンス": "心房・右室 200〜3,000Ω（Bi/Uni）",
    "出典": "日本磁気共鳴医学会「能動型の条件付MRI対応植込み型医療デバイス一覧表」（2024-12-17更新）",
    "確認日": "2026-08-29",
    "資料の格付け": "学会一覧表（国内二次資料）"
   },
   "verify": true
  },
  {
   "id": "MDT-PM-SR-ATT",
   "maker": "Medtronic",
   "type": "ペースメーカ",
   "group": "Attesta SR MRI / Sphera SR MRI（心房リード可）",
   "devices": [
    {
     "model": "Attesta SR MRI",
     "name": "Attesta SR MRI"
    },
    {
     "model": "Sphera SR MRI",
     "name": "Sphera SR MRI"
    }
   ],
   "ra": [
    {
     "model": "5076",
     "name": "5076"
    },
    {
     "model": "5086MRI",
     "name": "5086MRI"
    },
    {
     "model": "4574",
     "name": "4574"
    },
    {
     "model": "5554",
     "name": "5554"
    },
    {
     "model": "3830",
     "name": "3830"
    }
   ],
   "rv": [
    {
     "model": "5076",
     "name": "5076"
    },
    {
     "model": "5086MRI",
     "name": "5086MRI"
    },
    {
     "model": "4574",
     "name": "4574"
    },
    {
     "model": "5554",
     "name": "5554"
    },
    {
     "model": "3830",
     "name": "3830"
    }
   ],
   "lv": [],
   "tesla": [
    "1.5T",
    "3.0T"
   ],
   "cond": {
    "ガントリ": "トンネル（ボア）型",
    "傾斜磁場スルーレート": "≤200T/m/s",
    "SAR": "全身 ≤2.0W/kg（1.5T）／≤4.0W/kg（3.0T）、頭部 ≤3.2W/kg",
    "B1+rms": "3.0Tでアイソセンタを第7頸椎より下に配置する場合、B1+RMSを表示できる装置で ≦2.8μT",
    "植込み後": "リード植込み後6週間以上経過",
    "植込み部位": "胸部",
    "遺残リード": "不可",
    "ペーシング閾値": "2.0V/0.4ms 以下（右室）",
    "横隔膜刺激": "5V/1.0ms で起きないこと（SureScanモード中にペーシングを行うチャンバーにて）",
    "MRIモード": "設定必要（SureScanモード）",
    "検査中のモード": "患者の状態に応じてSureScan内の自己心拍固定またはペーシング固定へ切替",
    "患者監視": "心電図・パルス酸素濃度計",
    "体外式除細動器": "必須",
    "最大空間勾配磁場": "20T/m（2,000ガウス/cm）以下（要再確認）",
    "リードインピーダンス": "心房・右室 200〜3,000Ω（Bi/Uni）",
    "心房リード": "Attesta / Sphera のみ心房リードの組合せが記載されている",
    "出典": "日本磁気共鳴医学会「能動型の条件付MRI対応植込み型医療デバイス一覧表」（2024-12-17更新）",
    "確認日": "2026-08-29",
    "適用条件": "心房リードの適合あり",
    "資料の格付け": "学会一覧表（国内二次資料）"
   },
   "verify": true
  },
  {
   "id": "MDT-PM-SR-AZURE",
   "maker": "Medtronic",
   "type": "ペースメーカ",
   "group": "Azure XT SR / Azure S SR（心室リードのみ）",
   "devices": [
    {
     "model": "Azure XT SR",
     "name": "Azure XT SR"
    },
    {
     "model": "Azure S SR",
     "name": "Azure S SR"
    }
   ],
   "ra": [],
   "rv": [
    {
     "model": "5076",
     "name": "5076"
    },
    {
     "model": "5086MRI",
     "name": "5086MRI"
    },
    {
     "model": "4574",
     "name": "4574"
    },
    {
     "model": "5554",
     "name": "5554"
    },
    {
     "model": "3830",
     "name": "3830"
    }
   ],
   "lv": [],
   "tesla": [
    "1.5T",
    "3.0T"
   ],
   "cond": {
    "ガントリ": "トンネル（ボア）型",
    "傾斜磁場スルーレート": "≤200T/m/s",
    "SAR": "全身 ≤2.0W/kg（1.5T）／≤4.0W/kg（3.0T）、頭部 ≤3.2W/kg",
    "B1+rms": "3.0Tでアイソセンタを第7頸椎より下に配置する場合、B1+RMSを表示できる装置で ≦2.8μT",
    "植込み後": "リード植込み後6週間以上経過",
    "植込み部位": "胸部",
    "遺残リード": "不可",
    "ペーシング閾値": "2.0V/0.4ms 以下（右室）",
    "横隔膜刺激": "5V/1.0ms で起きないこと（SureScanモード中にペーシングを行うチャンバーにて）",
    "MRIモード": "設定必要（SureScanモード）",
    "検査中のモード": "患者の状態に応じてSureScan内の自己心拍固定またはペーシング固定へ切替",
    "患者監視": "心電図・パルス酸素濃度計",
    "体外式除細動器": "必須",
    "最大空間勾配磁場": "20T/m（2,000ガウス/cm）以下（要再確認）",
    "リードインピーダンス": "心室のみ（心房リードの適合なし）",
    "心房リード": "Attesta / Sphera のみ心房リードの組合せが記載されている",
    "出典": "日本磁気共鳴医学会「能動型の条件付MRI対応植込み型医療デバイス一覧表」（2024-12-17更新）",
    "確認日": "2026-08-29",
    "適用条件": "心房リードの適合なし。心室リードのみの構成が対象",
    "資料の格付け": "学会一覧表（国内二次資料）"
   },
   "verify": true
  },
  {
   "id": "MDT-ICD",
   "maker": "Medtronic",
   "type": "ICD",
   "group": "Evera MRI・Visia AF MRI・Cobalt XT",
   "devices": [
    {
     "model": "Evera MRI DR",
     "name": "Evera MRI DR"
    },
    {
     "model": "Evera MRI VR",
     "name": "Evera MRI VR"
    },
    {
     "model": "Visia AF MRI",
     "name": "Visia AF MRI"
    },
    {
     "model": "Cobalt XT DR",
     "name": "Cobalt XT DR"
    },
    {
     "model": "Cobalt XT VR",
     "name": "Cobalt XT VR"
    }
   ],
   "ra": [
    {
     "model": "5076",
     "name": "5076"
    },
    {
     "model": "5086MRI",
     "name": "5086MRI"
    },
    {
     "model": "4074",
     "name": "4074"
    },
    {
     "model": "5054",
     "name": "5054"
    },
    {
     "model": "3830",
     "name": "3830"
    }
   ],
   "rv": [
    {
     "model": "3930M",
     "name": "3930M（DF-4 74/79cm）"
    },
    {
     "model": "6947M",
     "name": "6947M（DF-4 55/62cm）"
    },
    {
     "model": "6935M",
     "name": "6935M（DF-4 55/62cm）"
    },
    {
     "model": "6947",
     "name": "6947（DF-1 58/65cm）"
    },
    {
     "model": "6935",
     "name": "6935（DF-1 58/65cm）"
    },
    {
     "model": "6719",
     "name": "6719（DF-1ピンプラグ）"
    }
   ],
   "lv": [],
   "tesla": [
    "1.5T",
    "3.0T"
   ],
   "cond": {
    "ガントリ": "トンネル（ボア）型",
    "傾斜磁場スルーレート": "≤200T/m/s",
    "SAR": "全身 ≤2.0W/kg（1.5T）／≤4.0W/kg（3.0T）、頭部 ≤3.2W/kg",
    "B1+rms": "3.0Tでアイソセンタを第7頸椎より下に配置する場合、B1+RMSを表示できる装置で ≦2.8μT",
    "植込み後": "リード植込み後6週間以上経過",
    "植込み部位": "胸部",
    "遺残リード": "不可",
    "ペーシング閾値": "2.0V/0.4ms 以下（右室）",
    "横隔膜刺激": "5V/1.0ms で起きないこと（SureScanモード中にペーシングを行うチャンバーにて）",
    "MRIモード": "設定必要（SureScanモード）",
    "検査中のモード": "患者の状態に応じてSureScan内の自己心拍固定またはペーシング固定へ切替",
    "患者監視": "心電図・パルス酸素濃度計",
    "体外式除細動器": "必須",
    "最大空間勾配磁場": "20T/m（2,000ガウス/cm）以下（要再確認）",
    "リードインピーダンス": "心房・右室 200〜3,000Ω／RVコイル 20〜200Ω",
    "出典": "日本磁気共鳴医学会「能動型の条件付MRI対応植込み型医療デバイス一覧表」（2024-12-17更新）",
    "確認日": "2026-08-29",
    "資料の格付け": "学会一覧表（国内二次資料）"
   },
   "verify": true
  },
  {
   "id": "MDT-CRTP",
   "maker": "Medtronic",
   "type": "CRT-P",
   "group": "Solara MRI Quad・Percepta MRI Quad・Percepta MRI",
   "devices": [
    {
     "model": "Solara MRI Quad",
     "name": "Solara MRI Quad"
    },
    {
     "model": "Percepta MRI Quad",
     "name": "Percepta MRI Quad"
    },
    {
     "model": "Percepta MRI",
     "name": "Percepta MRI"
    }
   ],
   "ra": [
    {
     "model": "5076",
     "name": "5076"
    },
    {
     "model": "5086MRI",
     "name": "5086MRI"
    },
    {
     "model": "4574",
     "name": "4574"
    },
    {
     "model": "5554",
     "name": "5554"
    },
    {
     "model": "3830",
     "name": "3830"
    },
    {
     "model": "6725",
     "name": "6725（IS-1ピンプラグ）"
    }
   ],
   "rv": [
    {
     "model": "5076",
     "name": "5076"
    },
    {
     "model": "5086MRI",
     "name": "5086MRI"
    },
    {
     "model": "4574",
     "name": "4574"
    },
    {
     "model": "5554",
     "name": "5554"
    },
    {
     "model": "3830",
     "name": "3830"
    },
    {
     "model": "6725",
     "name": "6725（IS-1ピンプラグ）"
    }
   ],
   "lv": [
    {
     "model": "4298",
     "name": "4298（IS-4）"
    },
    {
     "model": "4398",
     "name": "4398（IS-4）"
    },
    {
     "model": "4598",
     "name": "4598（IS-4）"
    },
    {
     "model": "4798",
     "name": "4798（IS-4）"
    },
    {
     "model": "4196",
     "name": "4196（IS-1）"
    },
    {
     "model": "4296",
     "name": "4296（IS-1）"
    },
    {
     "model": "4396",
     "name": "4396（IS-1）"
    }
   ],
   "tesla": [
    "1.5T",
    "3.0T"
   ],
   "cond": {
    "ガントリ": "トンネル（ボア）型",
    "傾斜磁場スルーレート": "≤200T/m/s",
    "SAR": "全身 ≤2.0W/kg（1.5T）／≤4.0W/kg（3.0T）、頭部 ≤3.2W/kg",
    "B1+rms": "3.0Tでアイソセンタを第7頸椎より下に配置する場合、B1+RMSを表示できる装置で ≦2.8μT",
    "植込み後": "リード植込み後6週間以上経過",
    "植込み部位": "胸部",
    "遺残リード": "不可",
    "ペーシング閾値": "2.0V/0.4ms 以下（右室）",
    "横隔膜刺激": "5V/1.0ms で起きないこと（SureScanモード中にペーシングを行うチャンバーにて）",
    "MRIモード": "設定必要（SureScanモード）",
    "検査中のモード": "患者の状態に応じてSureScan内の自己心拍固定またはペーシング固定へ切替",
    "患者監視": "心電図・パルス酸素濃度計",
    "体外式除細動器": "必須",
    "最大空間勾配磁場": "20T/m（2,000ガウス/cm）以下（要再確認）",
    "リードインピーダンス": "心房・右室 200〜3,000Ω（Bi/Uni）",
    "出典": "日本磁気共鳴医学会「能動型の条件付MRI対応植込み型医療デバイス一覧表」（2024-12-17更新）",
    "確認日": "2026-08-29",
    "資料の格付け": "学会一覧表（国内二次資料）"
   },
   "verify": true
  },
  {
   "id": "MDT-CRTD",
   "maker": "Medtronic",
   "type": "CRT-D",
   "group": "Compia/Amplia/Claria MRI・Cobalt XT HF Quad・Crome HF Quad",
   "devices": [
    {
     "model": "Compia MRI",
     "name": "Compia MRI"
    },
    {
     "model": "Amplia MRI",
     "name": "Amplia MRI"
    },
    {
     "model": "Claria MRI",
     "name": "Claria MRI"
    },
    {
     "model": "Cobalt XT HF Quad",
     "name": "Cobalt XT HF Quad"
    },
    {
     "model": "Crome HF Quad",
     "name": "Crome HF Quad"
    }
   ],
   "ra": [
    {
     "model": "5076",
     "name": "5076"
    },
    {
     "model": "5086MRI",
     "name": "5086MRI"
    },
    {
     "model": "4074",
     "name": "4074"
    },
    {
     "model": "5054",
     "name": "5054"
    },
    {
     "model": "3830",
     "name": "3830"
    },
    {
     "model": "6725",
     "name": "6725（IS-1ピンプラグ）"
    }
   ],
   "rv": [
    {
     "model": "3930M",
     "name": "3930M（DF-4 74/79cm）"
    },
    {
     "model": "6947M",
     "name": "6947M（DF-4 55/62cm）"
    },
    {
     "model": "6935M",
     "name": "6935M（DF-4 55/62cm）"
    },
    {
     "model": "6947",
     "name": "6947（DF-1 58/65cm）"
    },
    {
     "model": "6935",
     "name": "6935（DF-1 58/65cm）"
    },
    {
     "model": "6719",
     "name": "6719（DF-1ピンプラグ）"
    }
   ],
   "lv": [
    {
     "model": "4298",
     "name": "4298（IS-4）"
    },
    {
     "model": "4398",
     "name": "4398（IS-4）"
    },
    {
     "model": "4598",
     "name": "4598（IS-4）"
    },
    {
     "model": "4798",
     "name": "4798（IS-4）"
    },
    {
     "model": "4196",
     "name": "4196（IS-1）"
    },
    {
     "model": "4296",
     "name": "4296（IS-1）"
    },
    {
     "model": "4396",
     "name": "4396（IS-1）"
    }
   ],
   "tesla": [
    "1.5T",
    "3.0T"
   ],
   "cond": {
    "ガントリ": "トンネル（ボア）型",
    "傾斜磁場スルーレート": "≤200T/m/s",
    "SAR": "全身 ≤2.0W/kg（1.5T）／≤4.0W/kg（3.0T）、頭部 ≤3.2W/kg",
    "B1+rms": "3.0Tでアイソセンタを第7頸椎より下に配置する場合、B1+RMSを表示できる装置で ≦2.8μT",
    "植込み後": "リード植込み後6週間以上経過",
    "植込み部位": "胸部",
    "遺残リード": "不可",
    "ペーシング閾値": "2.0V/0.4ms 以下（右室）",
    "横隔膜刺激": "5V/1.0ms で起きないこと（SureScanモード中にペーシングを行うチャンバーにて）",
    "MRIモード": "設定必要（SureScanモード）",
    "検査中のモード": "患者の状態に応じてSureScan内の自己心拍固定またはペーシング固定へ切替",
    "患者監視": "心電図・パルス酸素濃度計",
    "体外式除細動器": "必須",
    "最大空間勾配磁場": "20T/m（2,000ガウス/cm）以下（要再確認）",
    "リードインピーダンス": "心房・右室 200〜3,000Ω／RVコイル 20〜200Ω",
    "出典": "日本磁気共鳴医学会「能動型の条件付MRI対応植込み型医療デバイス一覧表」（2024-12-17更新）",
    "確認日": "2026-08-29",
    "資料の格付け": "学会一覧表（国内二次資料）"
   },
   "verify": true
  },
  {
   "id": "MDT-EVICD",
   "maker": "Medtronic",
   "type": "EV-ICD",
   "group": "Aurora EV-ICD",
   "devices": [
    {
     "model": "Aurora EV-ICD",
     "name": "Aurora EV-ICD"
    }
   ],
   "ra": [],
   "rv": [
    {
     "model": "EV240152",
     "name": "EV240152（EV-4）"
    },
    {
     "model": "EV240163",
     "name": "EV240163（EV-4）"
    }
   ],
   "lv": [],
   "tesla": [
    "1.5T",
    "3.0T"
   ],
   "cond": {
    "ガントリ": "トンネル（ボア）型",
    "傾斜磁場スルーレート": "≤200T/m/s",
    "SAR": "全身 ≤2.0W/kg（1.5T）／≤4.0W/kg（3.0T）、頭部 ≤3.2W/kg",
    "B1+rms": "3.0Tでアイソセンタを第7頸椎より下に配置する場合、B1+RMSを表示できる装置で ≦2.8μT",
    "植込み後": "リード植込み後6週間以上経過",
    "植込み部位": "胸部（皮下・胸骨下）",
    "遺残リード": "不可",
    "ペーシング閾値": "2.0V/0.4ms 以下（右室）",
    "横隔膜刺激": "5V/1.0ms で起きないこと（SureScanモード中にペーシングを行うチャンバーにて）",
    "MRIモード": "設定必要（SureScanモード）",
    "検査中のモード": "患者の状態に応じてSureScan内の自己心拍固定またはペーシング固定へ切替",
    "患者監視": "心電図・パルス酸素濃度計",
    "体外式除細動器": "必須",
    "最大空間勾配磁場": "20T/m（2,000ガウス/cm）以下（要再確認）",
    "リードインピーダンス": "Ring1-Ring2 / Ring1-Coil2：100〜1,500Ω／High Voltage：30〜250Ω",
    "出典": "日本磁気共鳴医学会「能動型の条件付MRI対応植込み型医療デバイス一覧表」（2024-12-17更新）",
    "確認日": "2026-08-29",
    "資料の格付け": "学会一覧表（国内二次資料）"
   },
   "verify": true
  },
  {
   "id": "MDT-MICRA",
   "maker": "Medtronic",
   "type": "リードレスペースメーカ",
   "group": "Micra シリーズ",
   "devices": [
    {
     "model": "Micra VR2",
     "name": "Micra VR2"
    },
    {
     "model": "Micra AV2",
     "name": "Micra AV2"
    },
    {
     "model": "Micra VR",
     "name": "Micra VR"
    },
    {
     "model": "Micra AV",
     "name": "Micra AV"
    }
   ],
   "ra": [],
   "rv": [],
   "lv": [],
   "leadfree": true,
   "tesla": [
    "1.5T",
    "3.0T"
   ],
   "cond": {
    "ガントリ": "トンネル（ボア）型",
    "傾斜磁場スルーレート": "≤200T/m/s",
    "SAR": "全身 ≤2.0W/kg（1.5T）／≤4.0W/kg（3.0T）、頭部 ≤3.2W/kg",
    "B1+rms": "3.0Tでアイソセンタを第7頸椎より下に配置する場合、B1+RMS ≦2.0μT",
    "植込み後": "制限なし",
    "植込み部位": "右心室",
    "遺残リード": "不可",
    "ペーシング閾値": "設定されたパルス幅で 4.5V 以下",
    "横隔膜刺激": "該当なし",
    "MRIモード": "設定必要（SureScanモード）",
    "検査中のモード": "患者の状態に応じてSureScan内の自己心拍固定またはペーシング固定へ切替",
    "患者監視": "心電図・パルス酸素濃度計",
    "体外式除細動器": "必須",
    "静磁場強度": "0.2〜1.5T または 3T（患者に対して垂直なAP／LRのMRIは1.5T未満に限定）",
    "最大空間勾配磁場": "25T/m（2,500ガウス/cm）以下（要再確認）",
    "リードインピーダンス": "該当なし",
    "出典": "日本磁気共鳴医学会「能動型の条件付MRI対応植込み型医療デバイス一覧表」（2024-12-17更新）",
    "確認日": "2026-08-29",
    "資料の格付け": "学会一覧表（国内二次資料）"
   },
   "verify": true
  },
  {
   "id": "ABT-PM-C1",
   "maker": "Abbott",
   "type": "ペースメーカ",
   "group": "Accent / Assurity / Endurity MRI ＋ Tendril MRI（Condition 1）",
   "devices": [
    {
     "model": "PM1124 / PM1224 / PM2224",
     "name": "Accent MRI / Accent MRI RF"
    },
    {
     "model": "PM1272 / PM2272 / PM1172",
     "name": "Assurity MRI / Endurity MRI"
    }
   ],
   "ra": [
    {
     "model": "テンドリル MRI-46cm",
     "name": "Tendril MRI（LPA1200M/46）"
    },
    {
     "model": "テンドリル MRI-52cm",
     "name": "Tendril MRI（LPA1200M/52）"
    },
    {
     "model": "テンドリル MRI-58cm",
     "name": "Tendril MRI（LPA1200M/58）"
    },
    {
     "model": "ABT-PLUG",
     "name": "IS-1 Plug（AC-IP-2）"
    }
   ],
   "rv": [
    {
     "model": "テンドリル MRI-46cm",
     "name": "Tendril MRI（LPA1200M/46）"
    },
    {
     "model": "テンドリル MRI-52cm",
     "name": "Tendril MRI（LPA1200M/52）"
    },
    {
     "model": "テンドリル MRI-58cm",
     "name": "Tendril MRI（LPA1200M/58）"
    }
   ],
   "lv": [],
   "tesla": [
    "1.5T"
   ],
   "cond": {
    "ガントリ": "水平式クローズドボア（トンネル型）",
    "傾斜磁場スルーレート": "≦200T/m/s",
    "最大空間勾配磁場": "30T/m",
    "撮像可能部位": "フルボディ（アイソセンターの配置制限なし）",
    "撮像時間": "制限なし",
    "累積撮像時間": "制限なし",
    "検査中のモード": "ペーシングOff、AOO / VOO / DOO",
    "MRIモード": "設定必要",
    "植込み部位": "胸部",
    "遺残リード": "不可（Abbott社製 IS-1プラグ AC-IP-2 は可）",
    "リードインピーダンス": "設定した範囲内（下限100Ω・上限3,000Ω）",
    "ペーシング閾値": "心房・心室 2.5V(0.5ms)以下（Bipolar）",
    "横隔膜刺激": "5.0V/1.0ms または 7.5V/1.0ms で横隔膜刺激がないこと",
    "体位": "仰臥位または伏臥位（腕は体の横）",
    "患者監視": "心電図・パルスメータ・非侵襲的血圧測定",
    "体外式除細動器": "パルスオキシメータまたはECGモニタ（準備は任意）",
    "アラート": "ペイシェントノーティファイアー機能（MR撮像後に機能がなくなる可能性あり）",
    "備考": "患者ごとの詳細な撮像条件はAbbottのシリアル検索システムで確認できる",
    "SAR": "全身 4.0W/kg／頭部 ≦3.2W/kg",
    "ローカル送信専用コイル・ローカル送受信コイル": "本体が植え込まれた部位に配置しないこと",
    "リードのMR対応識別X線マーカ": "あり",
    "対象モデル番号": "PM1124 / PM1224 / PM2224 / PM1272 / PM2272 / PM1172",
    "適用条件": "条件1。心房・心室ともテンドリル MRI（LPA1200M/46・/52・/58）の組合せ",
    "注意": "テンドリル MRI を他のMRI対応リードと組み合わせた場合は条件2が適用される",
    "出典": "Abbott ペースメーカ撮像条件一覧 https://www.cardiovascular.abbott/jp/ja/hcp/mri-medical/mri_chart/pacemaker.html",
    "確認日": "2026-08-29",
    "資料の格付け": "国内一次資料"
   }
  },
  {
   "id": "ABT-PM-C2",
   "maker": "Abbott",
   "type": "ペースメーカ",
   "group": "Accent MRI / Accent MRI RF（Condition 2）",
   "devices": [
    {
     "model": "PM1124 / PM1224 / PM2224",
     "name": "Accent MRI / Accent MRI RF"
    }
   ],
   "ra": [
    {
     "model": "テンドリル STS-46cm",
     "name": "Tendril STS（2088TC/46）"
    },
    {
     "model": "テンドリル STS-52cm",
     "name": "Tendril STS（2088TC/52）"
    },
    {
     "model": "テンドリル STS-58cm",
     "name": "Tendril STS（2088TC/58）"
    },
    {
     "model": "アイソフレックス Optim 1944（心房用）-46cm",
     "name": "IsoFlex Optim（1944/46）"
    },
    {
     "model": "アイソフレックス Optim 1944（心房用）-52cm",
     "name": "IsoFlex Optim（1944/52）"
    },
    {
     "model": "テンドリル MRI-46cm",
     "name": "Tendril MRI（LPA1200M/46）"
    },
    {
     "model": "テンドリル MRI-52cm",
     "name": "Tendril MRI（LPA1200M/52）"
    },
    {
     "model": "テンドリル MRI-58cm",
     "name": "Tendril MRI（LPA1200M/58）"
    },
    {
     "model": "ABT-PLUG",
     "name": "IS-1 Plug（AC-IP-2）"
    }
   ],
   "rv": [
    {
     "model": "テンドリル STS-46cm",
     "name": "Tendril STS（2088TC/46）"
    },
    {
     "model": "テンドリル STS-52cm",
     "name": "Tendril STS（2088TC/52）"
    },
    {
     "model": "テンドリル STS-58cm",
     "name": "Tendril STS（2088TC/58）"
    },
    {
     "model": "アイソフレックス Optim 1948（心室用）-52cm",
     "name": "IsoFlex Optim（1948/52）"
    },
    {
     "model": "アイソフレックス Optim 1948（心室用）-58cm",
     "name": "IsoFlex Optim（1948/58）"
    },
    {
     "model": "テンドリル MRI-46cm",
     "name": "Tendril MRI（LPA1200M/46）"
    },
    {
     "model": "テンドリル MRI-52cm",
     "name": "Tendril MRI（LPA1200M/52）"
    },
    {
     "model": "テンドリル MRI-58cm",
     "name": "Tendril MRI（LPA1200M/58）"
    }
   ],
   "lv": [],
   "tesla": [
    "1.5T"
   ],
   "cond": {
    "ガントリ": "水平式クローズドボア（トンネル型）",
    "傾斜磁場スルーレート": "≦200T/m/s",
    "最大空間勾配磁場": "30T/m",
    "撮像可能部位": "フルボディ（アイソセンターの配置制限なし）",
    "撮像時間": "制限なし",
    "累積撮像時間": "制限なし",
    "検査中のモード": "ペーシングOff、AOO / VOO / DOO",
    "MRIモード": "設定必要",
    "植込み部位": "胸部",
    "遺残リード": "不可（Abbott社製 IS-1プラグ AC-IP-2 は可）",
    "リードインピーダンス": "設定した範囲内（下限100Ω・上限3,000Ω）",
    "ペーシング閾値": "心房・心室 2.5V(0.5ms)以下（Bipolar）",
    "横隔膜刺激": "5.0V/1.0ms または 7.5V/1.0ms で横隔膜刺激がないこと",
    "体位": "仰臥位または伏臥位（腕は体の横）",
    "患者監視": "心電図・パルスメータ・非侵襲的血圧測定",
    "体外式除細動器": "パルスオキシメータまたはECGモニタ（準備は任意）",
    "アラート": "ペイシェントノーティファイアー機能（MR撮像後に機能がなくなる可能性あり）",
    "備考": "患者ごとの詳細な撮像条件はAbbottのシリアル検索システムで確認できる",
    "SAR": "全身 ≦2.0W/kg／頭部 ≦3.2W/kg",
    "ローカル送信専用コイル・ローカル送受信コイル": "頭部、下肢（臀部を除く）、手首に限ること",
    "リードのMR対応識別X線マーカ": "なし",
    "対象モデル番号": "PM1124 / PM1224 / PM2224",
    "適用条件": "条件2。テンドリル STS（2088TC）またはアイソフレックス Optim（心房1944／心室1948）との組合せ",
    "出典": "Abbott ペースメーカ撮像条件一覧 https://www.cardiovascular.abbott/jp/ja/hcp/mri-medical/mri_chart/pacemaker.html",
    "確認日": "2026-08-29",
    "資料の格付け": "国内一次資料"
   }
  },
  {
   "id": "ABT-PM-C3",
   "maker": "Abbott",
   "type": "ペースメーカ",
   "group": "Assurity MRI / Endurity MRI（Condition 3）",
   "devices": [
    {
     "model": "PM1272 / PM2272 / PM1172",
     "name": "Assurity MRI / Endurity MRI"
    }
   ],
   "ra": [
    {
     "model": "テンドリル STS-46cm",
     "name": "Tendril STS（2088TC/46）"
    },
    {
     "model": "テンドリル STS-52cm",
     "name": "Tendril STS（2088TC/52）"
    },
    {
     "model": "テンドリル STS-58cm",
     "name": "Tendril STS（2088TC/58）"
    },
    {
     "model": "アイソフレックス Optim 1944（心房用）-46cm",
     "name": "IsoFlex Optim（1944/46）"
    },
    {
     "model": "アイソフレックス Optim 1944（心房用）-52cm",
     "name": "IsoFlex Optim（1944/52）"
    },
    {
     "model": "ABT-PLUG",
     "name": "IS-1 Plug（AC-IP-2）"
    }
   ],
   "rv": [
    {
     "model": "テンドリル STS-46cm",
     "name": "Tendril STS（2088TC/46）"
    },
    {
     "model": "テンドリル STS-52cm",
     "name": "Tendril STS（2088TC/52）"
    },
    {
     "model": "テンドリル STS-58cm",
     "name": "Tendril STS（2088TC/58）"
    },
    {
     "model": "アイソフレックス Optim 1948（心室用）-52cm",
     "name": "IsoFlex Optim（1948/52）"
    },
    {
     "model": "アイソフレックス Optim 1948（心室用）-58cm",
     "name": "IsoFlex Optim（1948/58）"
    }
   ],
   "lv": [],
   "tesla": [
    "1.5T",
    "3.0T"
   ],
   "cond": {
    "ガントリ": "水平式クローズドボア（トンネル型）",
    "傾斜磁場スルーレート": "≦200T/m/s",
    "最大空間勾配磁場": "30T/m",
    "撮像可能部位": "フルボディ（アイソセンターの配置制限なし）",
    "撮像時間": "制限なし",
    "累積撮像時間": "制限なし",
    "検査中のモード": "ペーシングOff、AOO / VOO / DOO",
    "MRIモード": "設定必要",
    "植込み部位": "胸部",
    "遺残リード": "不可（Abbott社製 IS-1プラグ AC-IP-2 は可）",
    "リードインピーダンス": "設定した範囲内（下限100Ω・上限3,000Ω）",
    "ペーシング閾値": "心房・心室 2.5V(0.5ms)以下（Bipolar）",
    "横隔膜刺激": "5.0V/1.0ms または 7.5V/1.0ms で横隔膜刺激がないこと",
    "体位": "仰臥位または伏臥位（腕は体の横）",
    "患者監視": "心電図・パルスメータ・非侵襲的血圧測定",
    "体外式除細動器": "パルスオキシメータまたはECGモニタ（準備は任意）",
    "アラート": "ペイシェントノーティファイアー機能（MR撮像後に機能がなくなる可能性あり）",
    "備考": "患者ごとの詳細な撮像条件はAbbottのシリアル検索システムで確認できる",
    "SAR": "全身 ≦2.0W/kg／頭部 ≦3.2W/kg",
    "ローカル送信専用コイル・ローカル送受信コイル": "頭部、下肢（臀部を除く）、手首に限ること。3.0T撮像時のローカルコイルは受信専用のみ",
    "RF励起": "3.0T撮像時はクワドラチャ(QD)／円偏波(CP)モードのみ",
    "リードのMR対応識別X線マーカ": "なし",
    "対象モデル番号": "PM1272 / PM2272 / PM1172",
    "適用条件": "条件3。テンドリル STS（2088TC）またはアイソフレックス Optim（心房1944／心室1948）との組合せ",
    "出典": "Abbott ペースメーカ撮像条件一覧 https://www.cardiovascular.abbott/jp/ja/hcp/mri-medical/mri_chart/pacemaker.html",
    "確認日": "2026-08-29",
    "資料の格付け": "国内一次資料"
   }
  },
  {
   "id": "ABT-PM-C3B",
   "maker": "Abbott",
   "type": "ペースメーカ",
   "group": "Assurity MRI / Endurity MRI ＋ Tendril MRI 併用（Condition 2 を適用）",
   "devices": [
    {
     "model": "PM1272 / PM2272 / PM1172",
     "name": "Assurity MRI / Endurity MRI"
    }
   ],
   "ra": [
    {
     "model": "テンドリル MRI-46cm",
     "name": "Tendril MRI（LPA1200M/46）"
    },
    {
     "model": "テンドリル MRI-52cm",
     "name": "Tendril MRI（LPA1200M/52）"
    },
    {
     "model": "テンドリル MRI-58cm",
     "name": "Tendril MRI（LPA1200M/58）"
    },
    {
     "model": "テンドリル STS-46cm",
     "name": "Tendril STS（2088TC/46）"
    },
    {
     "model": "テンドリル STS-52cm",
     "name": "Tendril STS（2088TC/52）"
    },
    {
     "model": "テンドリル STS-58cm",
     "name": "Tendril STS（2088TC/58）"
    },
    {
     "model": "アイソフレックス Optim 1944（心房用）-46cm",
     "name": "IsoFlex Optim（1944/46）"
    },
    {
     "model": "アイソフレックス Optim 1944（心房用）-52cm",
     "name": "IsoFlex Optim（1944/52）"
    },
    {
     "model": "ABT-PLUG",
     "name": "IS-1 Plug（AC-IP-2）"
    }
   ],
   "rv": [
    {
     "model": "テンドリル MRI-46cm",
     "name": "Tendril MRI（LPA1200M/46）"
    },
    {
     "model": "テンドリル MRI-52cm",
     "name": "Tendril MRI（LPA1200M/52）"
    },
    {
     "model": "テンドリル MRI-58cm",
     "name": "Tendril MRI（LPA1200M/58）"
    },
    {
     "model": "テンドリル STS-46cm",
     "name": "Tendril STS（2088TC/46）"
    },
    {
     "model": "テンドリル STS-52cm",
     "name": "Tendril STS（2088TC/52）"
    },
    {
     "model": "テンドリル STS-58cm",
     "name": "Tendril STS（2088TC/58）"
    },
    {
     "model": "アイソフレックス Optim 1948（心室用）-52cm",
     "name": "IsoFlex Optim（1948/52）"
    },
    {
     "model": "アイソフレックス Optim 1948（心室用）-58cm",
     "name": "IsoFlex Optim（1948/58）"
    }
   ],
   "lv": [],
   "tesla": [
    "1.5T"
   ],
   "cond": {
    "ガントリ": "水平式クローズドボア（トンネル型）",
    "傾斜磁場スルーレート": "≦200T/m/s",
    "最大空間勾配磁場": "30T/m",
    "撮像可能部位": "フルボディ（アイソセンターの配置制限なし）",
    "撮像時間": "制限なし",
    "累積撮像時間": "制限なし",
    "検査中のモード": "ペーシングOff、AOO / VOO / DOO",
    "MRIモード": "設定必要",
    "植込み部位": "胸部",
    "遺残リード": "不可（Abbott社製 IS-1プラグ AC-IP-2 は可）",
    "リードインピーダンス": "設定した範囲内（下限100Ω・上限3,000Ω）",
    "ペーシング閾値": "心房・心室 2.5V(0.5ms)以下（Bipolar）",
    "横隔膜刺激": "5.0V/1.0ms または 7.5V/1.0ms で横隔膜刺激がないこと",
    "体位": "仰臥位または伏臥位（腕は体の横）",
    "患者監視": "心電図・パルスメータ・非侵襲的血圧測定",
    "体外式除細動器": "パルスオキシメータまたはECGモニタ（準備は任意）",
    "アラート": "ペイシェントノーティファイアー機能（MR撮像後に機能がなくなる可能性あり）",
    "備考": "患者ごとの詳細な撮像条件はAbbottのシリアル検索システムで確認できる",
    "SAR": "全身 ≦2.0W/kg／頭部 ≦3.2W/kg",
    "ローカル送信専用コイル・ローカル送受信コイル": "頭部、下肢（臀部を除く）、手首に限ること",
    "リードのMR対応識別X線マーカ": "なし",
    "対象モデル番号": "PM1272 / PM2272 / PM1172",
    "適用条件": "テンドリル MRI と他のMRI対応リードを併用する組合せ。注釈5により条件2が適用され1.5Tのみとなる（心房・心室ともテンドリル MRI の場合は条件1）",
    "出典": "Abbott ペースメーカ撮像条件一覧 https://www.cardiovascular.abbott/jp/ja/hcp/mri-medical/mri_chart/pacemaker.html",
    "確認日": "2026-08-29",
    "資料の格付け": "国内一次資料"
   }
  },
  {
   "id": "ABT-CRTP-ALLURE",
   "maker": "Abbott",
   "type": "CRT-P",
   "group": "Quadra Allure MRI / Quadra Allure MP（PM3542 / PM3562）",
   "devices": [
    {
     "model": "PM3542 / PM3562",
     "name": "Quadra Allure MRI / Quadra Allure MP"
    }
   ],
   "ra": [
    {
     "model": "アイソフレックス Optim 1944（心房用）-46cm",
     "name": "IsoFlex Optim（1944/46）"
    },
    {
     "model": "アイソフレックス Optim 1944（心房用）-52cm",
     "name": "IsoFlex Optim（1944/52）"
    },
    {
     "model": "テンドリル STS-46cm",
     "name": "Tendril STS（2088TC/46）"
    },
    {
     "model": "テンドリル STS-52cm",
     "name": "Tendril STS（2088TC/52）"
    },
    {
     "model": "テンドリル STS-58cm",
     "name": "Tendril STS（2088TC/58）"
    },
    {
     "model": "ABT-PLUG",
     "name": "IS-1 Plug（AC-IP-2）"
    }
   ],
   "rv": [
    {
     "model": "アイソフレックス Optim 1948（心室用）-52cm",
     "name": "IsoFlex Optim（1948/52）"
    },
    {
     "model": "アイソフレックス Optim 1948（心室用）-58cm",
     "name": "IsoFlex Optim（1948/58）"
    },
    {
     "model": "テンドリル STS-46cm",
     "name": "Tendril STS（2088TC/46）"
    },
    {
     "model": "テンドリル STS-52cm",
     "name": "Tendril STS（2088TC/52）"
    },
    {
     "model": "テンドリル STS-58cm",
     "name": "Tendril STS（2088TC/58）"
    }
   ],
   "lv": [
    {
     "model": "カルテット 1458Q-86cm",
     "name": "Quartet（1458Q/86）"
    },
    {
     "model": "カルテット 1458QL-86cm",
     "name": "Quartet（1458QL/86）"
    },
    {
     "model": "カルテット 1457Q-86cm",
     "name": "Quartet（1457Q/86）"
    },
    {
     "model": "カルテット 1456Q-86cm",
     "name": "Quartet（1456Q/86）"
    },
    {
     "model": "ABT-PLUG",
     "name": "IS-1 Plug（AC-IP-2）"
    }
   ],
   "tesla": [
    "1.5T"
   ],
   "cond": {
    "ガントリ": "水平式クローズドボア（トンネル型）",
    "傾斜磁場スルーレート": "≦200T/m/s",
    "最大空間勾配磁場": "30T/m",
    "撮像可能部位": "フルボディ（アイソセンターの配置制限なし）",
    "撮像時間": "制限なし",
    "累積撮像時間": "制限なし",
    "MRIモード": "設定必要",
    "植込み部位": "胸部",
    "遺残リード": "不可（Abbott社製 IS-1プラグ AC-IP-2 は可）",
    "リードインピーダンス": "設定した範囲内",
    "体位": "仰臥位または伏臥位（腕は体の横）",
    "患者監視": "心電図・パルスメータ・非侵襲的血圧測定",
    "SAR": "全身 ≦2.0W/kg／頭部 ≦3.2W/kg",
    "リードのMR対応識別X線マーカ": "なし",
    "備考": "患者ごとの詳細な撮像条件はAbbottのシリアル検索システムで確認できる",
    "ローカル送信専用コイル・ローカル送受信コイル": "頭部、下肢（臀部を除く）、手首に限ること。頭部用・下肢用・上肢用RF送受信コイル（クワドラチャのみ）。受信専用コイルは使用可",
    "検査中のモード": "ペーシングOff、AOO / VOO / DOO（MRI設定時の左室ペーシングはOff）",
    "ペーシング閾値": "非同期モード設定時、パルス幅0.5msで 右心房・右心室 2.5V 以下（左室は 2.0V 以下）",
    "対象モデル番号": "PM3542 / PM3562",
    "適用条件": "心房 アイソフレックス Optim 1944 またはテンドリル STS 2088TC／心室 アイソフレックス Optim 1948 またはテンドリル STS 2088TC／左室 カルテット 1458Q・1458QL・1457Q・1456Q（86cm）またはプラグ",
    "出典": "Abbott 撮像条件一覧 https://www.cardiovascular.abbott/jp/ja/hcp/mri-medical/mri_chart/crt-p.html",
    "確認日": "2026-08-29",
    "資料の格付け": "国内一次資料"
   }
  },
  {
   "id": "ABT-ICD-ELLIPSE",
   "maker": "Abbott",
   "type": "ICD",
   "group": "Ellipse / Ellipse Limited / Fortify Assura",
   "devices": [
    {
     "model": "CD1377-36QC / CD2377-36QC",
     "name": "Ellipse"
    },
    {
     "model": "CD1277-36Q / CD2277-36Q",
     "name": "Ellipse Limited"
    },
    {
     "model": "CD1359-40QC / CD2359-40QC",
     "name": "Fortify Assura"
    }
   ],
   "ra": [
    {
     "model": "テンドリル MRI-46cm",
     "name": "Tendril MRI（LPA1200M/46）"
    },
    {
     "model": "テンドリル MRI-52cm",
     "name": "Tendril MRI（LPA1200M/52）"
    },
    {
     "model": "テンドリル MRI-58cm",
     "name": "Tendril MRI（LPA1200M/58）"
    },
    {
     "model": "テンドリル STS-46cm",
     "name": "Tendril STS（2088TC/46）"
    },
    {
     "model": "テンドリル STS-52cm",
     "name": "Tendril STS（2088TC/52）"
    },
    {
     "model": "アイソフレックス Optim 1944（心房用）-46cm",
     "name": "IsoFlex Optim（1944/46）"
    },
    {
     "model": "アイソフレックス Optim 1944（心房用）-52cm",
     "name": "IsoFlex Optim（1944/52）"
    },
    {
     "model": "ABT-PLUG",
     "name": "IS-1 Plug（AC-IP-2）"
    }
   ],
   "rv": [
    {
     "model": "デュラータ 7120Q-58cm",
     "name": "Durata（7120Q/58）"
    },
    {
     "model": "デュラータ 7120Q-65cm",
     "name": "Durata（7120Q/65）"
    },
    {
     "model": "デュラータ 7122Q-58cm",
     "name": "Durata（7122Q/58）"
    },
    {
     "model": "デュラータ 7122Q-65cm",
     "name": "Durata（7122Q/65）"
    },
    {
     "model": "オプティシュア LDA220Q-58cm",
     "name": "Optisure（LDA220Q/58）"
    },
    {
     "model": "オプティシュア LDA220Q-65cm",
     "name": "Optisure（LDA220Q/65）"
    },
    {
     "model": "オプティシュア LDA210Q-58cm",
     "name": "Optisure（LDA210Q/58）"
    },
    {
     "model": "オプティシュア LDA210Q-65cm",
     "name": "Optisure（LDA210Q/65）"
    }
   ],
   "lv": [],
   "tesla": [
    "1.5T"
   ],
   "cond": {
    "ガントリ": "水平式クローズドボア（トンネル型）",
    "傾斜磁場スルーレート": "≦200T/m/s",
    "最大空間勾配磁場": "30T/m",
    "撮像可能部位": "フルボディ（アイソセンターの配置制限なし）",
    "撮像時間": "制限なし",
    "累積撮像時間": "制限なし",
    "MRIモード": "設定必要",
    "植込み部位": "胸部",
    "遺残リード": "不可（Abbott社製 IS-1プラグ AC-IP-2 は可）",
    "リードインピーダンス": "設定した範囲内",
    "体位": "仰臥位または伏臥位（腕は体の横）",
    "患者監視": "心電図・パルスメータ・非侵襲的血圧測定",
    "SAR": "全身 ≦2.0W/kg／頭部 ≦3.2W/kg",
    "リードのMR対応識別X線マーカ": "なし",
    "備考": "患者ごとの詳細な撮像条件はAbbottのシリアル検索システムで確認できる",
    "ローカル送信専用コイル・ローカル送受信コイル": "頭部、下肢（臀部を除く）、手首に限ること。頭部用・下肢用・上肢用RF送受信コイル（クワドラチャのみ）。受信専用コイルは使用可",
    "検査中のモード": "ペーシングOff、AOO / VOO / DOO",
    "ペーシング閾値": "非同期モード設定時、パルス幅0.5msで 右心房・右心室 2.5V 以下（左室は 2.0V 以下）",
    "適用条件": "心房 テンドリル MRI LPA1200M（46/52/58cm）・テンドリル STS 2088TC（46/52cm）・アイソフレックス Optim 1944（46/52cm）／なし またはプラグ可。心室 デュラータ 7120Q・7122Q／オプティシュア LDA220Q・LDA210Q（58/65cm）",
    "出典": "Abbott 撮像条件一覧 https://www.cardiovascular.abbott/jp/ja/hcp/mri-medical/mri_chart/icd.html",
    "確認日": "2026-08-29",
    "資料の格付け": "国内一次資料"
   }
  },
  {
   "id": "ABT-ICD-GALLANT-TMRI",
   "maker": "Abbott",
   "type": "ICD",
   "group": "Gallant ICD ＋ Tendril MRI（CDVRA500Q / CDDRA500Q）",
   "devices": [
    {
     "model": "CDVRA500Q / CDDRA500Q",
     "name": "Gallant ICD"
    }
   ],
   "ra": [
    {
     "model": "テンドリル MRI-46cm",
     "name": "Tendril MRI（LPA1200M/46）"
    },
    {
     "model": "テンドリル MRI-52cm",
     "name": "Tendril MRI（LPA1200M/52）"
    },
    {
     "model": "ABT-PLUG",
     "name": "IS-1 Plug（AC-IP-2）"
    }
   ],
   "rv": [
    {
     "model": "デュラータ 7120Q-58cm",
     "name": "Durata（7120Q/58）"
    },
    {
     "model": "デュラータ 7120Q-65cm",
     "name": "Durata（7120Q/65）"
    },
    {
     "model": "デュラータ 7122Q-58cm",
     "name": "Durata（7122Q/58）"
    },
    {
     "model": "デュラータ 7122Q-65cm",
     "name": "Durata（7122Q/65）"
    },
    {
     "model": "オプティシュア LDA220Q-58cm",
     "name": "Optisure（LDA220Q/58）"
    },
    {
     "model": "オプティシュア LDA220Q-65cm",
     "name": "Optisure（LDA220Q/65）"
    },
    {
     "model": "オプティシュア LDA210Q-58cm",
     "name": "Optisure（LDA210Q/58）"
    },
    {
     "model": "オプティシュア LDA210Q-65cm",
     "name": "Optisure（LDA210Q/65）"
    }
   ],
   "lv": [],
   "tesla": [
    "1.5T"
   ],
   "cond": {
    "ガントリ": "水平式クローズドボア（トンネル型）",
    "傾斜磁場スルーレート": "≦200T/m/s",
    "最大空間勾配磁場": "30T/m",
    "撮像可能部位": "フルボディ（アイソセンターの配置制限なし）",
    "撮像時間": "制限なし",
    "累積撮像時間": "制限なし",
    "MRIモード": "設定必要",
    "植込み部位": "胸部",
    "遺残リード": "不可（Abbott社製 IS-1プラグ AC-IP-2 は可）",
    "リードインピーダンス": "設定した範囲内",
    "体位": "仰臥位または伏臥位（腕は体の横）",
    "患者監視": "心電図・パルスメータ・非侵襲的血圧測定",
    "SAR": "全身 ≦2.0W/kg／頭部 ≦3.2W/kg",
    "リードのMR対応識別X線マーカ": "なし",
    "備考": "患者ごとの詳細な撮像条件はAbbottのシリアル検索システムで確認できる",
    "ローカル送信専用コイル・ローカル送受信コイル": "円偏波（CP）でRF励起したローカルRF送受信コイル（頭部・下肢・上肢用）のみ。送信専用コイルは使用不可",
    "検査中のモード": "ペーシングOff、AOO / VOO / DOO",
    "ペーシング閾値": "非同期モード設定時、パルス幅0.5msで 右心房・右心室 2.5V 以下（左室は 2.0V 以下）",
    "適用条件": "心房 テンドリル MRI LPA1200M（46/52cm）／なし またはプラグ可",
    "出典": "Abbott 撮像条件一覧 https://www.cardiovascular.abbott/jp/ja/hcp/mri-medical/mri_chart/icd.html",
    "確認日": "2026-08-29",
    "資料の格付け": "国内一次資料"
   }
  },
  {
   "id": "ABT-ICD-GALLANT-TSTS",
   "maker": "Abbott",
   "type": "ICD",
   "group": "Gallant ICD ＋ Tendril STS（CDVRA500Q / CDDRA500Q）",
   "devices": [
    {
     "model": "CDVRA500Q / CDDRA500Q",
     "name": "Gallant ICD"
    }
   ],
   "ra": [
    {
     "model": "テンドリル STS-46cm",
     "name": "Tendril STS（2088TC/46）"
    },
    {
     "model": "テンドリル STS-52cm",
     "name": "Tendril STS（2088TC/52）"
    },
    {
     "model": "ABT-PLUG",
     "name": "IS-1 Plug（AC-IP-2）"
    }
   ],
   "rv": [
    {
     "model": "デュラータ 7120Q-58cm",
     "name": "Durata（7120Q/58）"
    },
    {
     "model": "デュラータ 7120Q-65cm",
     "name": "Durata（7120Q/65）"
    },
    {
     "model": "デュラータ 7122Q-58cm",
     "name": "Durata（7122Q/58）"
    },
    {
     "model": "デュラータ 7122Q-65cm",
     "name": "Durata（7122Q/65）"
    },
    {
     "model": "オプティシュア LDA220Q-58cm",
     "name": "Optisure（LDA220Q/58）"
    },
    {
     "model": "オプティシュア LDA220Q-65cm",
     "name": "Optisure（LDA220Q/65）"
    },
    {
     "model": "オプティシュア LDA210Q-58cm",
     "name": "Optisure（LDA210Q/58）"
    },
    {
     "model": "オプティシュア LDA210Q-65cm",
     "name": "Optisure（LDA210Q/65）"
    }
   ],
   "lv": [],
   "tesla": [
    "1.5T",
    "3.0T"
   ],
   "cond": {
    "ガントリ": "水平式クローズドボア（トンネル型）",
    "傾斜磁場スルーレート": "≦200T/m/s",
    "最大空間勾配磁場": "30T/m",
    "撮像可能部位": "フルボディ（アイソセンターの配置制限なし）",
    "撮像時間": "制限なし",
    "累積撮像時間": "制限なし",
    "MRIモード": "設定必要",
    "植込み部位": "胸部",
    "遺残リード": "不可（Abbott社製 IS-1プラグ AC-IP-2 は可）",
    "リードインピーダンス": "設定した範囲内",
    "体位": "仰臥位または伏臥位（腕は体の横）",
    "患者監視": "心電図・パルスメータ・非侵襲的血圧測定",
    "SAR": "全身 ≦2.0W/kg／頭部 ≦3.2W/kg",
    "リードのMR対応識別X線マーカ": "なし",
    "備考": "患者ごとの詳細な撮像条件はAbbottのシリアル検索システムで確認できる",
    "ローカル送信専用コイル・ローカル送受信コイル": "1.5T：円偏波（CP）でRF励起したローカルRF送受信コイル（頭部・下肢・上肢用）のみ（送信専用コイルは使用不可）／3.0T：ローカルコイルは受信専用のみ",
    "検査中のモード": "ペーシングOff、AOO / VOO / DOO",
    "ペーシング閾値": "非同期モード設定時、パルス幅0.5msで 右心房・右心室 2.5V 以下（左室は 2.0V 以下）",
    "適用条件": "心房 テンドリル STS 2088TC（46/52cm）／なし またはプラグ可。3.0T撮像はこの組合せのみ",
    "出典": "Abbott 撮像条件一覧 https://www.cardiovascular.abbott/jp/ja/hcp/mri-medical/mri_chart/icd.html",
    "確認日": "2026-08-29",
    "資料の格付け": "国内一次資料"
   }
  },
  {
   "id": "ABT-CRTD-QUADRA",
   "maker": "Abbott",
   "type": "CRT-D",
   "group": "Quadra Assura / Quadra Assura MP（CD3367-40QC / CD3371-40QC）",
   "devices": [
    {
     "model": "CD3367-40QC / CD3371-40QC",
     "name": "Quadra Assura / Quadra Assura MP"
    }
   ],
   "ra": [
    {
     "model": "テンドリル MRI-46cm",
     "name": "Tendril MRI（LPA1200M/46）"
    },
    {
     "model": "テンドリル MRI-52cm",
     "name": "Tendril MRI（LPA1200M/52）"
    },
    {
     "model": "テンドリル MRI-58cm",
     "name": "Tendril MRI（LPA1200M/58）"
    },
    {
     "model": "テンドリル STS-46cm",
     "name": "Tendril STS（2088TC/46）"
    },
    {
     "model": "テンドリル STS-52cm",
     "name": "Tendril STS（2088TC/52）"
    },
    {
     "model": "アイソフレックス Optim 1944（心房用）-46cm",
     "name": "IsoFlex Optim（1944/46）"
    },
    {
     "model": "アイソフレックス Optim 1944（心房用）-52cm",
     "name": "IsoFlex Optim（1944/52）"
    },
    {
     "model": "ABT-PLUG",
     "name": "IS-1 Plug（AC-IP-2）"
    }
   ],
   "rv": [
    {
     "model": "デュラータ 7120Q-58cm",
     "name": "Durata（7120Q/58）"
    },
    {
     "model": "デュラータ 7120Q-65cm",
     "name": "Durata（7120Q/65）"
    },
    {
     "model": "デュラータ 7122Q-58cm",
     "name": "Durata（7122Q/58）"
    },
    {
     "model": "デュラータ 7122Q-65cm",
     "name": "Durata（7122Q/65）"
    },
    {
     "model": "オプティシュア LDA220Q-58cm",
     "name": "Optisure（LDA220Q/58）"
    },
    {
     "model": "オプティシュア LDA220Q-65cm",
     "name": "Optisure（LDA220Q/65）"
    },
    {
     "model": "オプティシュア LDA210Q-58cm",
     "name": "Optisure（LDA210Q/58）"
    },
    {
     "model": "オプティシュア LDA210Q-65cm",
     "name": "Optisure（LDA210Q/65）"
    }
   ],
   "lv": [
    {
     "model": "カルテット 1458Q-86cm",
     "name": "Quartet（1458Q/86）"
    },
    {
     "model": "カルテット 1458QL-86cm",
     "name": "Quartet（1458QL/86）"
    },
    {
     "model": "カルテット 1457Q-86cm",
     "name": "Quartet（1457Q/86）"
    },
    {
     "model": "カルテット 1456Q-86cm",
     "name": "Quartet（1456Q/86）"
    },
    {
     "model": "ABT-PLUG",
     "name": "IS-1 Plug（AC-IP-2）"
    }
   ],
   "tesla": [
    "1.5T"
   ],
   "cond": {
    "ガントリ": "水平式クローズドボア（トンネル型）",
    "傾斜磁場スルーレート": "≦200T/m/s",
    "最大空間勾配磁場": "30T/m",
    "撮像可能部位": "フルボディ（アイソセンターの配置制限なし）",
    "撮像時間": "制限なし",
    "累積撮像時間": "制限なし",
    "MRIモード": "設定必要",
    "植込み部位": "胸部",
    "遺残リード": "不可（Abbott社製 IS-1プラグ AC-IP-2 は可）",
    "リードインピーダンス": "設定した範囲内",
    "体位": "仰臥位または伏臥位（腕は体の横）",
    "患者監視": "心電図・パルスメータ・非侵襲的血圧測定",
    "SAR": "全身 ≦2.0W/kg／頭部 ≦3.2W/kg",
    "リードのMR対応識別X線マーカ": "なし",
    "備考": "患者ごとの詳細な撮像条件はAbbottのシリアル検索システムで確認できる",
    "ローカル送信専用コイル・ローカル送受信コイル": "頭部、下肢（臀部を除く）、手首に限ること。頭部用・下肢用・上肢用RF送受信コイル（クワドラチャのみ）。受信専用コイルは使用可",
    "検査中のモード": "ペーシングOff、AOO / VOO / DOO（MRI設定時の左室ペーシングはOff）",
    "ペーシング閾値": "非同期モード設定時、パルス幅0.5msで 右心房・右心室 2.5V 以下（左室は 2.0V 以下）",
    "適用条件": "心房 テンドリル MRI LPA1200M（46/52/58cm）・テンドリル STS 2088TC（46/52cm）・アイソフレックス Optim 1944（46/52cm）／左室 カルテット 1458Q・1458QL・1457Q・1456Q（86cm）またはプラグ",
    "出典": "Abbott 撮像条件一覧 https://www.cardiovascular.abbott/jp/ja/hcp/mri-medical/mri_chart/crt-d.html",
    "確認日": "2026-08-29",
    "資料の格付け": "国内一次資料"
   }
  },
  {
   "id": "ABT-CRTD-GALLANT-TMRI",
   "maker": "Abbott",
   "type": "CRT-D",
   "group": "Gallant HF ＋ Tendril MRI（DF4：CDHFA500Q）",
   "devices": [
    {
     "model": "CDHFA500Q",
     "name": "Gallant HF"
    }
   ],
   "ra": [
    {
     "model": "テンドリル MRI-46cm",
     "name": "Tendril MRI（LPA1200M/46）"
    },
    {
     "model": "テンドリル MRI-52cm",
     "name": "Tendril MRI（LPA1200M/52）"
    },
    {
     "model": "ABT-PLUG",
     "name": "IS-1 Plug（AC-IP-2）"
    }
   ],
   "rv": [
    {
     "model": "デュラータ 7120Q-58cm",
     "name": "Durata（7120Q/58）"
    },
    {
     "model": "デュラータ 7120Q-65cm",
     "name": "Durata（7120Q/65）"
    },
    {
     "model": "デュラータ 7122Q-58cm",
     "name": "Durata（7122Q/58）"
    },
    {
     "model": "デュラータ 7122Q-65cm",
     "name": "Durata（7122Q/65）"
    },
    {
     "model": "オプティシュア LDA220Q-58cm",
     "name": "Optisure（LDA220Q/58）"
    },
    {
     "model": "オプティシュア LDA220Q-65cm",
     "name": "Optisure（LDA220Q/65）"
    },
    {
     "model": "オプティシュア LDA210Q-58cm",
     "name": "Optisure（LDA210Q/58）"
    },
    {
     "model": "オプティシュア LDA210Q-65cm",
     "name": "Optisure（LDA210Q/65）"
    }
   ],
   "lv": [
    {
     "model": "カルテット 1458Q-86cm",
     "name": "Quartet（1458Q/86）"
    },
    {
     "model": "カルテット 1458QL-86cm",
     "name": "Quartet（1458QL/86）"
    },
    {
     "model": "カルテット 1457Q-86cm",
     "name": "Quartet（1457Q/86）"
    },
    {
     "model": "カルテット 1456Q-86cm",
     "name": "Quartet（1456Q/86）"
    },
    {
     "model": "ABT-PLUG",
     "name": "IS-1 Plug（AC-IP-2）"
    }
   ],
   "tesla": [
    "1.5T"
   ],
   "cond": {
    "ガントリ": "水平式クローズドボア（トンネル型）",
    "傾斜磁場スルーレート": "≦200T/m/s",
    "最大空間勾配磁場": "30T/m",
    "撮像可能部位": "フルボディ（アイソセンターの配置制限なし）",
    "撮像時間": "制限なし",
    "累積撮像時間": "制限なし",
    "MRIモード": "設定必要",
    "植込み部位": "胸部",
    "遺残リード": "不可（Abbott社製 IS-1プラグ AC-IP-2 は可）",
    "リードインピーダンス": "設定した範囲内",
    "体位": "仰臥位または伏臥位（腕は体の横）",
    "患者監視": "心電図・パルスメータ・非侵襲的血圧測定",
    "SAR": "全身 ≦2.0W/kg／頭部 ≦3.2W/kg",
    "リードのMR対応識別X線マーカ": "なし",
    "備考": "患者ごとの詳細な撮像条件はAbbottのシリアル検索システムで確認できる",
    "ローカル送信専用コイル・ローカル送受信コイル": "円偏波（CP）でRF励起したローカルRF送受信コイル（頭部・下肢・上肢用）のみ。送信専用コイルは使用不可",
    "検査中のモード": "ペーシングOff、AOO / VOO / DOO（MRI設定時の左室ペーシングはOff）",
    "ペーシング閾値": "非同期モード設定時、パルス幅0.5msで 右心房・右心室 2.5V 以下（左室は 2.0V 以下）",
    "適用条件": "心房 テンドリル MRI LPA1200M（46/52cm）またはプラグ",
    "出典": "Abbott 撮像条件一覧 https://www.cardiovascular.abbott/jp/ja/hcp/mri-medical/mri_chart/crt-d.html",
    "確認日": "2026-08-29",
    "資料の格付け": "国内一次資料"
   }
  },
  {
   "id": "ABT-CRTD-GALLANT-TSTS",
   "maker": "Abbott",
   "type": "CRT-D",
   "group": "Gallant HF ＋ Tendril STS（DF4：CDHFA500Q）",
   "devices": [
    {
     "model": "CDHFA500Q",
     "name": "Gallant HF"
    }
   ],
   "ra": [
    {
     "model": "テンドリル STS-46cm",
     "name": "Tendril STS（2088TC/46）"
    },
    {
     "model": "テンドリル STS-52cm",
     "name": "Tendril STS（2088TC/52）"
    },
    {
     "model": "ABT-PLUG",
     "name": "IS-1 Plug（AC-IP-2）"
    }
   ],
   "rv": [
    {
     "model": "デュラータ 7120Q-58cm",
     "name": "Durata（7120Q/58）"
    },
    {
     "model": "デュラータ 7120Q-65cm",
     "name": "Durata（7120Q/65）"
    },
    {
     "model": "デュラータ 7122Q-58cm",
     "name": "Durata（7122Q/58）"
    },
    {
     "model": "デュラータ 7122Q-65cm",
     "name": "Durata（7122Q/65）"
    },
    {
     "model": "オプティシュア LDA220Q-58cm",
     "name": "Optisure（LDA220Q/58）"
    },
    {
     "model": "オプティシュア LDA220Q-65cm",
     "name": "Optisure（LDA220Q/65）"
    },
    {
     "model": "オプティシュア LDA210Q-58cm",
     "name": "Optisure（LDA210Q/58）"
    },
    {
     "model": "オプティシュア LDA210Q-65cm",
     "name": "Optisure（LDA210Q/65）"
    }
   ],
   "lv": [
    {
     "model": "カルテット 1458Q-86cm",
     "name": "Quartet（1458Q/86）"
    },
    {
     "model": "カルテット 1458QL-86cm",
     "name": "Quartet（1458QL/86）"
    },
    {
     "model": "カルテット 1457Q-86cm",
     "name": "Quartet（1457Q/86）"
    },
    {
     "model": "カルテット 1456Q-86cm",
     "name": "Quartet（1456Q/86）"
    },
    {
     "model": "ABT-PLUG",
     "name": "IS-1 Plug（AC-IP-2）"
    }
   ],
   "tesla": [
    "1.5T",
    "3.0T"
   ],
   "cond": {
    "ガントリ": "水平式クローズドボア（トンネル型）",
    "傾斜磁場スルーレート": "≦200T/m/s",
    "最大空間勾配磁場": "30T/m",
    "撮像可能部位": "フルボディ（アイソセンターの配置制限なし）",
    "撮像時間": "制限なし",
    "累積撮像時間": "制限なし",
    "MRIモード": "設定必要",
    "植込み部位": "胸部",
    "遺残リード": "不可（Abbott社製 IS-1プラグ AC-IP-2 は可）",
    "リードインピーダンス": "設定した範囲内",
    "体位": "仰臥位または伏臥位（腕は体の横）",
    "患者監視": "心電図・パルスメータ・非侵襲的血圧測定",
    "SAR": "全身 ≦2.0W/kg／頭部 ≦3.2W/kg",
    "リードのMR対応識別X線マーカ": "なし",
    "備考": "患者ごとの詳細な撮像条件はAbbottのシリアル検索システムで確認できる",
    "ローカル送信専用コイル・ローカル送受信コイル": "1.5T：円偏波（CP）でRF励起したローカルRF送受信コイル（頭部・下肢・上肢用）のみ（送信専用コイルは使用不可）／3.0T：ローカルコイルは受信専用のみ",
    "検査中のモード": "ペーシングOff、AOO / VOO / DOO（MRI設定時の左室ペーシングはOff）",
    "ペーシング閾値": "非同期モード設定時、パルス幅0.5msで 右心房・右心室 2.5V 以下（左室は 2.0V 以下）",
    "適用条件": "心房 テンドリル STS 2088TC（46/52cm）またはプラグ。3.0T撮像はこの組合せのみ",
    "出典": "Abbott 撮像条件一覧 https://www.cardiovascular.abbott/jp/ja/hcp/mri-medical/mri_chart/crt-d.html",
    "確認日": "2026-08-29",
    "資料の格付け": "国内一次資料"
   }
  },
  {
   "id": "ABT-AVEIR",
   "maker": "Abbott",
   "type": "リードレスペースメーカ",
   "group": "Aveir LP",
   "devices": [
    {
     "model": "LSP112V",
     "name": "Aveir VR"
    },
    {
     "model": "LSP202V",
     "name": "Aveir VR"
    },
    {
     "model": "LSP201A",
     "name": "Aveir AR"
    },
    {
     "model": "LSP203A",
     "name": "Aveir AR2"
    }
   ],
   "ra": [],
   "rv": [],
   "lv": [],
   "leadfree": true,
   "tesla": [
    "1.5T",
    "3.0T"
   ],
   "cond": {
    "MR装置": "1.5T または 3.0T",
    "SAR": "全身・頭部とも 通常操作モード もしくは 第一次水準管理操作モード（IEC60601-2-33 / JIS Z 4951:2017）",
    "傾斜磁場スルーレート": "≦200 T/m/s（1軸あたり）",
    "ローカル送受信コイル": "1.5T：ローカル送受信コイルの使用に条件あり／3.0T：ローカルコイルの使用は制限される",
    "RF励起": "3.0T では円偏波（CP）方式のみ",
    "リード": "リードレス（経カテーテルペーシングシステムのためリードなし）",
    "出典": "アヴェイル LP 添付文書（承認番号 30400BZX00287000）。撮像条件の詳細は Abbott「アヴェイル VR リードレスペースメーカ 院内説明会用資料」（2023年9月）の 1.5T／3T MRI検査パラメータ表（対象 Avеir LSP112V）で補足した。**詳細は「Abbott社製リードレスシステム MRI検査マニュアル」を参照すること**。**追補47（AVEIR DR クリニックにおける管理方法・MAT-2413913 v1.0・2024年）で DR の MRI 設定画面を補足した。**",
    "資料の格付け": "国内一次資料（添付文書）＋メーカー院内説明会用資料",
    "確認日": "2026-09-06",
    "備考": "モデルは LSP112V／LSP202V（Aveir VR）と LSP201A（Aveir AR）／LSP203A（Aveir AR2）。**LSP203A が第2世代の心房用（AVEIR AR2）であることはメーカー資料で確認した（2026-09-05）。**LSP202V が第2世代の心室用にあたるかは未確認。**ただし追補44の資料（AVEIR DR 医師向け手技トレーニング）のプログラマ画面では、心房用 LSP201A を新規に植込む場面で「既存心室：LSP202V」と表示されており、LSP202V が AVEIR DR システムの心室側デバイスとして使われることは確認できた。**世代（VR2 かどうか）は依然として不明。\n**追補42で追記した撮像条件（最大空間勾配磁場30T/m・傾斜磁場スルーレート200T/m/s・検査時間制限なし・全身可）は、資料上の対象が Aveir LSP112V である。**AR／AR2 を含む他モデルに同一条件が適用できるかは、添付文書とMRI検査マニュアルで確認すること。安全側に倒す場合は本条件を LSP112V に限って適用する。\n受信コイルは 1.5T では一体型全身高周波送信コイル、または頭部・下肢・上肢用のローカル送受信コイル（円偏波）。3T では円偏波およびマルチチャネル2。受信専用コイルはどのようなものでも使用可能。\n**追補47の資料（AVEIR DR クリニックにおける管理方法・MAT-2413913）でも LSP202V の世代は判明しなかったが、プログラマのデモ選択画面に「Aveir™ DR LP LSP201A / LSP202V」「Aveir™ DR LP LSP202V（フォローアップ）」「Aveir™ DR LP LSP202V（植込み）」が並んでおり、LSP202V が AVEIR DR システムの心室側デバイスとして扱われていることが重ねて確認できた。**同画面の患者データ例も 心房 LSP201A／心室 LSP202V の組合せである。**第2世代（VR2）かどうかは依然として未確定。**",
    "静磁場強度": "1.5T（RF 動作周波数 64MHz）または 3T（同 128MHz）。いずれも水素原子核のみ",
    "最大空間勾配磁場": "30 T/m（3,000ガウス/cm）",
    "磁石の種類": "円筒形／超電導、水平磁場",
    "検査時間": "制限なし",
    "検査部位／患者ランドマーク基準": "全身検査が可能。どのようなランドマークも許容",
    "MRI設定": "**検査前に MRI 設定へプログラムする必要がある。**MRIモード＝VOO または Pacing Off、MRI基本レート＝85bpm（ノミナル、30〜120bpm）、MRIパルス幅・パルス振幅も設定する。検査後は MRI 設定を無効化し、閾値とデバイス機能を再評価する。**MRIタイムアウト機能はない**（自動で戻らないため、無効化を忘れない）\n**AVEIR™ DR（デュアルチャンバ）では MRI モードに［DOO ⇄ VOO］がある（追補47の資料）。**画面の注記によれば、**MRI DOO ⇄ VOO モードでは i2i 通信への干渉を防ぐため、MRI スキャン中は一時的に MRI DOO モードから MRI VOO モードに切り替わり、このとき i2i 喪失マーカが表示される。**画面例は MRI 基本レート 85 min⁻¹／**MRI ベース後 AV ディレイ 120ms**／MRI パルス振幅 心房・心室とも 5.0V／MRI パルス幅 1.0ms／MRI 電極極性 バイポーラ。**プログラマは「MRI DOO および MRI VOO モードのテストを実施してから、MRI 設定をプログラムしてください」と表示する。****単一チャンバ（AVEIR VR 単独）の VOO／Pacing Off とは選択肢が異なる点に注意する。**詳細は Abbott「AVEIR™ LEADLESS PACEMAKER SYSTEM MRI GUIDE」（MRI プログラミングガイド）による。",
    "検査前に確認する有害条件": "デバイスがEOLに達している／デバイスが右室以外の部位に植込まれている／右室に複数のデバイスが植込まれている／その他の心臓ハードウェアが植込まれている／閾値が不安定または上昇している（>2.5V/0.5ms）／5V・1.0msでのペーシング中に横隔膜刺激が生じる（MRI設定でVOOが必要な場合）"
   }
  },
  {
   "id": "ABT-ICM",
   "maker": "Abbott",
   "type": "ICM",
   "group": "Confirm Rx AF / Jot Dx / Assert-IQ",
   "devices": [
    {
     "model": "Confirm Rx AF",
     "name": "Confirm Rx AF"
    },
    {
     "model": "Jot Dx",
     "name": "Jot Dx"
    },
    {
     "model": "Assert-IQ",
     "name": "Assert-IQ"
    }
   ],
   "ra": [],
   "rv": [],
   "lv": [],
   "tesla": [
    "1.5T",
    "3.0T"
   ],
   "cond": {
    "MR装置": "1.5T または 3.0T",
    "SAR": "全身・頭部とも 通常操作モード または 第一次水準管理操作モード（IEC60601-2-33 / JIS Z 4951:2017）",
    "傾斜磁場スルーレート": "≦200T/m/s",
    "ローカル送受信コイル": "1.5T：使用に制限あり（添付文書の記載に従う）／3.0T：ローカルコイルの使用は制限される",
    "RF励起": "3.0T では円偏波（CP）方式のみ",
    "リード": "リードレス（皮下植込み型心電用データレコーダのためリードなし）",
    "出典": "コンファーム Rx AF 添付文書 23000BZX00050000／ジョット Dx 23000BZX00050A01／アサート IQ 添付文書 30500BZX00241000",
    "資料の格付け": "国内一次資料",
    "確認日": "2026-08-29"
   }
  },
  {
   "id": "BIO-PM1",
   "maker": "BIOTRONIK",
   "type": "ペースメーカ",
   "group": "Evia-T Pro series",
   "devices": [
    {
     "model": "Evia-T Pro series",
     "name": "Evia-T Pro series"
    }
   ],
   "ra": [
    {
     "model": "Safio S 45",
     "name": "Safio S 45"
    },
    {
     "model": "Safio S 53",
     "name": "Safio S 53"
    },
    {
     "model": "Safio S 60",
     "name": "Safio S 60"
    },
    {
     "model": "Setrox S 45",
     "name": "Setrox S 45"
    },
    {
     "model": "Setrox S 53",
     "name": "Setrox S 53"
    },
    {
     "model": "Setrox S 60",
     "name": "Setrox S 60"
    },
    {
     "model": "Solia S 45",
     "name": "Solia S 45"
    },
    {
     "model": "Solia S 53",
     "name": "Solia S 53"
    },
    {
     "model": "Solia S 60",
     "name": "Solia S 60"
    },
    {
     "model": "Siello S 45",
     "name": "Siello S 45"
    },
    {
     "model": "Siello S 53",
     "name": "Siello S 53"
    },
    {
     "model": "Siello S 60",
     "name": "Siello S 60"
    },
    {
     "model": "Solia JT 45",
     "name": "Solia JT 45"
    },
    {
     "model": "Solia JT 53",
     "name": "Solia JT 53"
    },
    {
     "model": "Siello JT 45",
     "name": "Siello JT 45"
    },
    {
     "model": "Siello JT 53",
     "name": "Siello JT 53"
    },
    {
     "model": "Blind plug BS IS-1",
     "name": "Blind plug BS IS-1"
    }
   ],
   "rv": [
    {
     "model": "Safio S 45",
     "name": "Safio S 45"
    },
    {
     "model": "Safio S 53",
     "name": "Safio S 53"
    },
    {
     "model": "Safio S 60",
     "name": "Safio S 60"
    },
    {
     "model": "Setrox S 45",
     "name": "Setrox S 45"
    },
    {
     "model": "Setrox S 53",
     "name": "Setrox S 53"
    },
    {
     "model": "Setrox S 60",
     "name": "Setrox S 60"
    },
    {
     "model": "Solia S 45",
     "name": "Solia S 45"
    },
    {
     "model": "Solia S 53",
     "name": "Solia S 53"
    },
    {
     "model": "Solia S 60",
     "name": "Solia S 60"
    },
    {
     "model": "Siello S 45",
     "name": "Siello S 45"
    },
    {
     "model": "Siello S 53",
     "name": "Siello S 53"
    },
    {
     "model": "Siello S 60",
     "name": "Siello S 60"
    },
    {
     "model": "Solia T 53",
     "name": "Solia T 53"
    },
    {
     "model": "Solia T 60",
     "name": "Solia T 60"
    },
    {
     "model": "Siello T 53",
     "name": "Siello T 53"
    },
    {
     "model": "Siello T 60",
     "name": "Siello T 60"
    }
   ],
   "lv": [],
   "leadfree": true,
   "tesla": [
    "1.5T"
   ],
   "cond": {
    "リードの組合せ": "自社製のProMRI対応リードに限る（型番は添付文書で確認）",
    "遺残リード・アダプタ": "MRI非対応品の体内留置は不可",
    "植込み部位": "胸部",
    "リード植込み後": "6週間を経過すること",
    "ペーシング閾値": "2.0V(0.4ms)以下（Bipolar）",
    "リードインピーダンス": "200〜1,500Ω（Bipolar）",
    "電池状態": "ERIまたはEOSではないこと",
    "横隔膜刺激": "条件なし",
    "MRIモード": "MRI専用モードへの設定必須",
    "MR装置": "トンネル型",
    "傾斜磁場スルーレート": "200T/m/s以下（1軸）",
    "局所送受信コイル": "胸部には使用しないこと",
    "SAR": "頭部 ≦3.2W/kg、全身 ≦2.0W/kg（通常操作モード）",
    "db/dt": "条件なし",
    "患者監視": "パルスオキシメータまたはECGモニタにて連続監視",
    "体外式除細動器": "隣接する部屋に準備すること",
    "確認者": "植込み医／担当医、デバイス管理医師／プログラマ操作者、MRI検査実施者（関連学会要件により確認必須）",
    "身長": "1.4m以上",
    "アイソセンタ": "眼より上方、恥骨結合より下方",
    "撮像時間": "1度の検査で30分まで（次の検査まで4分間RFパルスを印加しない）",
    "体位": "仰臥位のみ可能",
    "患者体温": "発熱していないこと（37.8℃未満）",
    "最大空間勾配磁場": "制限なし",
    "ホールボディコイル": "制限なし",
    "ローカル受信コイル": "制限なし",
    "累積撮像時間": "制限なし",
    "除外領域": "制限なし",
    "検査中のモード": "VOO / AOO / DOO / OFF",
    "出典（追記分）": "日本磁気共鳴医学会「能動型の条件付MRI対応植込み型医療デバイス一覧表」（2023-12-21更新）",
    "確認日": "2026-08-29",
    "ペーシングリードの組合せ": "下記の適合リードから選択（本表に無い組合せはMRI非対応として扱うこと）",
    "遺残リード": "不可（アダプタ等のMRI非対応品も体内留置不可）",
    "出典": "JADIA 撮像条件表 MRI_Search_List_BIO.pdf（2026-02-01現在）",
    "適合リード出典": "BIOTRONIK ProMRI MR conditional device systems Technical Manual 371712 Rev.CM",
    "リード適合の注意": "リードの組合せは BIOTRONIK ProMRI テクニカルマニュアル（CE版）に基づく暫定値。国内添付文書がPMDAで公開されていない世代のため未確認。同社の国内添付文書では長さが53/60cm中心に限定される傾向があり、実際の適合範囲はより狭い可能性がある",
    "資料の格付け": "海外資料に基づく（国内承認範囲は要確認）"
   },
   "verify": true
  },
  {
   "id": "BIO-PM2",
   "maker": "BIOTRONIK",
   "type": "ペースメーカ",
   "group": "Estella / Etrinsa / Enitra 6",
   "devices": [
    {
     "model": "Estella Pro series",
     "name": "Estella Pro series"
    },
    {
     "model": "Etrinsa 8-T ProMRI series",
     "name": "Etrinsa 8-T ProMRI series"
    },
    {
     "model": "Etrinsa 6 ProMRI series",
     "name": "Etrinsa 6 ProMRI series"
    },
    {
     "model": "Enitra 6 ProMRI series",
     "name": "Enitra 6 ProMRI series"
    }
   ],
   "ra": [
    {
     "model": "Safio S 45",
     "name": "Safio S 45"
    },
    {
     "model": "Safio S 53",
     "name": "Safio S 53"
    },
    {
     "model": "Safio S 60",
     "name": "Safio S 60"
    },
    {
     "model": "Setrox S 45",
     "name": "Setrox S 45"
    },
    {
     "model": "Setrox S 53",
     "name": "Setrox S 53"
    },
    {
     "model": "Setrox S 60",
     "name": "Setrox S 60"
    },
    {
     "model": "Solia S 45",
     "name": "Solia S 45"
    },
    {
     "model": "Solia S 53",
     "name": "Solia S 53"
    },
    {
     "model": "Solia S 60",
     "name": "Solia S 60"
    },
    {
     "model": "Siello S 45",
     "name": "Siello S 45"
    },
    {
     "model": "Siello S 53",
     "name": "Siello S 53"
    },
    {
     "model": "Siello S 60",
     "name": "Siello S 60"
    },
    {
     "model": "Solia JT 45",
     "name": "Solia JT 45"
    },
    {
     "model": "Solia JT 53",
     "name": "Solia JT 53"
    },
    {
     "model": "Siello JT 45",
     "name": "Siello JT 45"
    },
    {
     "model": "Siello JT 53",
     "name": "Siello JT 53"
    },
    {
     "model": "Blind plug BS IS-1",
     "name": "Blind plug BS IS-1"
    }
   ],
   "rv": [
    {
     "model": "Safio S 45",
     "name": "Safio S 45"
    },
    {
     "model": "Safio S 53",
     "name": "Safio S 53"
    },
    {
     "model": "Safio S 60",
     "name": "Safio S 60"
    },
    {
     "model": "Setrox S 45",
     "name": "Setrox S 45"
    },
    {
     "model": "Setrox S 53",
     "name": "Setrox S 53"
    },
    {
     "model": "Setrox S 60",
     "name": "Setrox S 60"
    },
    {
     "model": "Solia S 45",
     "name": "Solia S 45"
    },
    {
     "model": "Solia S 53",
     "name": "Solia S 53"
    },
    {
     "model": "Solia S 60",
     "name": "Solia S 60"
    },
    {
     "model": "Siello S 45",
     "name": "Siello S 45"
    },
    {
     "model": "Siello S 53",
     "name": "Siello S 53"
    },
    {
     "model": "Siello S 60",
     "name": "Siello S 60"
    },
    {
     "model": "Solia T 53",
     "name": "Solia T 53"
    },
    {
     "model": "Solia T 60",
     "name": "Solia T 60"
    },
    {
     "model": "Siello T 53",
     "name": "Siello T 53"
    },
    {
     "model": "Siello T 60",
     "name": "Siello T 60"
    }
   ],
   "lv": [],
   "leadfree": true,
   "tesla": [
    "1.5T"
   ],
   "cond": {
    "リードの組合せ": "自社製のProMRI対応リードに限る（型番は添付文書で確認）",
    "遺残リード・アダプタ": "MRI非対応品の体内留置は不可",
    "植込み部位": "胸部",
    "リード植込み後": "6週間を経過すること",
    "ペーシング閾値": "2.0V(0.4ms)以下（Bipolar）",
    "リードインピーダンス": "200〜1,500Ω（Bipolar）",
    "電池状態": "ERIまたはEOSではないこと",
    "横隔膜刺激": "条件なし",
    "MRIモード": "MRI専用モードへの設定必須",
    "MR装置": "トンネル型",
    "傾斜磁場スルーレート": "200T/m/s以下（1軸）",
    "局所送受信コイル": "胸部には使用しないこと",
    "SAR": "頭部 ≦3.2W/kg、全身 ≦2.0W/kg（通常操作モード）",
    "db/dt": "条件なし",
    "患者監視": "パルスオキシメータまたはECGモニタにて連続監視",
    "体外式除細動器": "隣接する部屋に準備すること",
    "確認者": "植込み医／担当医、デバイス管理医師／プログラマ操作者、MRI検査実施者（関連学会要件により確認必須）",
    "身長": "条件なし",
    "アイソセンタ": "条件なし",
    "撮像時間": "条件なし",
    "体位": "条件なし",
    "患者体温": "条件なし",
    "最大空間勾配磁場": "制限なし",
    "ホールボディコイル": "制限なし",
    "ローカル受信コイル": "制限なし",
    "累積撮像時間": "制限なし",
    "除外領域": "制限なし",
    "検査中のモード": "VOO / AOO / DOO / OFF",
    "出典（追記分）": "日本磁気共鳴医学会「能動型の条件付MRI対応植込み型医療デバイス一覧表」（2023-12-21更新）",
    "確認日": "2026-08-29",
    "ペーシングリードの組合せ": "下記の適合リードから選択（本表に無い組合せはMRI非対応として扱うこと）",
    "遺残リード": "不可（アダプタ等のMRI非対応品も体内留置不可）",
    "出典": "JADIA 撮像条件表 MRI_Search_List_BIO.pdf（2026-02-01現在）",
    "適合リード出典": "BIOTRONIK ProMRI MR conditional device systems Technical Manual 371712 Rev.CM",
    "リード適合の注意": "リードの組合せは BIOTRONIK ProMRI テクニカルマニュアル（CE版）に基づく暫定値。国内添付文書がPMDAで公開されていない世代のため未確認。同社の国内添付文書では長さが53/60cm中心に限定される傾向があり、実際の適合範囲はより狭い可能性がある",
    "資料の格付け": "海外資料に基づく（国内承認範囲は要確認）"
   },
   "verify": true
  },
  {
   "id": "BIO-PM3",
   "maker": "BIOTRONIK",
   "type": "ペースメーカ",
   "group": "Eluna 8-T ProMRI series",
   "devices": [
    {
     "model": "Eluna 8-T ProMRI series",
     "name": "Eluna 8-T ProMRI series"
    }
   ],
   "ra": [
    {
     "model": "Safio S 45",
     "name": "Safio S 45"
    },
    {
     "model": "Safio S 53",
     "name": "Safio S 53"
    },
    {
     "model": "Safio S 60",
     "name": "Safio S 60"
    },
    {
     "model": "Setrox S 45",
     "name": "Setrox S 45"
    },
    {
     "model": "Setrox S 53",
     "name": "Setrox S 53"
    },
    {
     "model": "Setrox S 60",
     "name": "Setrox S 60"
    },
    {
     "model": "Solia S 45",
     "name": "Solia S 45"
    },
    {
     "model": "Solia S 53",
     "name": "Solia S 53"
    },
    {
     "model": "Solia S 60",
     "name": "Solia S 60"
    },
    {
     "model": "Siello S 45",
     "name": "Siello S 45"
    },
    {
     "model": "Siello S 53",
     "name": "Siello S 53"
    },
    {
     "model": "Siello S 60",
     "name": "Siello S 60"
    },
    {
     "model": "Solia JT 45",
     "name": "Solia JT 45"
    },
    {
     "model": "Solia JT 53",
     "name": "Solia JT 53"
    },
    {
     "model": "Siello JT 45",
     "name": "Siello JT 45"
    },
    {
     "model": "Siello JT 53",
     "name": "Siello JT 53"
    },
    {
     "model": "Blind plug BS IS-1",
     "name": "Blind plug BS IS-1"
    }
   ],
   "rv": [
    {
     "model": "Safio S 45",
     "name": "Safio S 45"
    },
    {
     "model": "Safio S 53",
     "name": "Safio S 53"
    },
    {
     "model": "Safio S 60",
     "name": "Safio S 60"
    },
    {
     "model": "Setrox S 45",
     "name": "Setrox S 45"
    },
    {
     "model": "Setrox S 53",
     "name": "Setrox S 53"
    },
    {
     "model": "Setrox S 60",
     "name": "Setrox S 60"
    },
    {
     "model": "Solia S 45",
     "name": "Solia S 45"
    },
    {
     "model": "Solia S 53",
     "name": "Solia S 53"
    },
    {
     "model": "Solia S 60",
     "name": "Solia S 60"
    },
    {
     "model": "Siello S 45",
     "name": "Siello S 45"
    },
    {
     "model": "Siello S 53",
     "name": "Siello S 53"
    },
    {
     "model": "Siello S 60",
     "name": "Siello S 60"
    },
    {
     "model": "Solia T 53",
     "name": "Solia T 53"
    },
    {
     "model": "Solia T 60",
     "name": "Solia T 60"
    },
    {
     "model": "Siello T 53",
     "name": "Siello T 53"
    },
    {
     "model": "Siello T 60",
     "name": "Siello T 60"
    }
   ],
   "lv": [],
   "leadfree": true,
   "tesla": [
    "1.5T",
    "3.0T"
   ],
   "cond": {
    "リードの組合せ": "自社製のProMRI対応リードに限る（型番は添付文書で確認）",
    "遺残リード・アダプタ": "MRI非対応品の体内留置は不可",
    "植込み部位": "胸部",
    "リード植込み後": "6週間を経過すること",
    "ペーシング閾値": "2.0V(0.4ms)以下（Bipolar）",
    "リードインピーダンス": "200〜1,500Ω（Bipolar）",
    "電池状態": "ERIまたはEOSではないこと",
    "横隔膜刺激": "条件なし",
    "MRIモード": "MRI専用モードへの設定必須",
    "MR装置": "トンネル型",
    "傾斜磁場スルーレート": "200T/m/s以下（1軸）",
    "局所送受信コイル": "胸部には使用しないこと",
    "SAR": "頭部 ≦3.2W/kg、全身 ≦2.0W/kg（通常操作モード）",
    "db/dt": "条件なし",
    "患者監視": "パルスオキシメータまたはECGモニタにて連続監視",
    "体外式除細動器": "隣接する部屋に準備すること",
    "確認者": "植込み医／担当医、デバイス管理医師／プログラマ操作者、MRI検査実施者（関連学会要件により確認必須）",
    "身長": "1.4m以上",
    "アイソセンタ": "眼より上方、恥骨結合より下方",
    "撮像時間": "1度の検査で30分まで（次の検査まで4分間RFパルスを印加しない）",
    "体位": "仰臥位のみ可能",
    "患者体温": "発熱していないこと（37.8℃未満）",
    "最大空間勾配磁場": "制限なし",
    "ホールボディコイル": "制限なし",
    "ローカル受信コイル": "制限なし",
    "累積撮像時間": "制限なし",
    "除外領域": "3.0T: 眼より下方、恥骨結合より上／1.5T: 制限なし",
    "検査中のモード": "VOO / AOO / DOO / OFF",
    "出典（追記分）": "日本磁気共鳴医学会「能動型の条件付MRI対応植込み型医療デバイス一覧表」（2023-12-21更新）",
    "確認日": "2026-08-29",
    "ペーシングリードの組合せ": "下記の適合リードから選択（本表に無い組合せはMRI非対応として扱うこと）",
    "遺残リード": "不可（アダプタ等のMRI非対応品も体内留置不可）",
    "適用条件": "上記の身長・体温・アイソセンタ・撮像時間・体位の制限は3.0T撮像時のみ。1.5T撮像時はいずれも条件なし",
    "出典": "JADIA 撮像条件表 MRI_Search_List_BIO.pdf（2026-02-01現在）",
    "適合リード出典": "BIOTRONIK ProMRI MR conditional device systems Technical Manual 371712 Rev.CM",
    "リード適合の注意": "リードの組合せは BIOTRONIK ProMRI テクニカルマニュアル（CE版）に基づく暫定値。国内添付文書がPMDAで公開されていない世代のため未確認。同社の国内添付文書では長さが53/60cm中心に限定される傾向があり、実際の適合範囲はより狭い可能性がある",
    "資料の格付け": "海外資料に基づく（国内承認範囲は要確認）"
   },
   "verify": true
  },
  {
   "id": "BIO-PM4",
   "maker": "BIOTRONIK",
   "type": "ペースメーカ",
   "group": "Edora / Evity / Amvia Sky",
   "devices": [
    {
     "model": "Edora 8-T ProMRI series",
     "name": "Edora 8-T ProMRI series"
    },
    {
     "model": "Evity 8-T ProMRI series",
     "name": "Evity 8-T ProMRI series"
    },
    {
     "model": "Amvia Sky",
     "name": "Amvia Sky"
    }
   ],
   "ra": [
    {
     "model": "Solia JT 53",
     "name": "Solia JT 53"
    },
    {
     "model": "Siello JT 53",
     "name": "Siello JT 53"
    },
    {
     "model": "Solia S 45",
     "name": "Solia S 45"
    },
    {
     "model": "Solia S 53",
     "name": "Solia S 53"
    },
    {
     "model": "Solia S 60",
     "name": "Solia S 60"
    },
    {
     "model": "Siello S 45",
     "name": "Siello S 45"
    },
    {
     "model": "Siello S 53",
     "name": "Siello S 53"
    },
    {
     "model": "Siello S 60",
     "name": "Siello S 60"
    },
    {
     "model": "Solia T 53",
     "name": "Solia T 53"
    },
    {
     "model": "Solia T 60",
     "name": "Solia T 60"
    },
    {
     "model": "Siello T 53",
     "name": "Siello T 53"
    },
    {
     "model": "Siello T 60",
     "name": "Siello T 60"
    },
    {
     "model": "Safio S 53",
     "name": "Safio S 53"
    },
    {
     "model": "Safio S 60",
     "name": "Safio S 60"
    },
    {
     "model": "Setrox S 53",
     "name": "Setrox S 53"
    },
    {
     "model": "Setrox S 60",
     "name": "Setrox S 60"
    },
    {
     "model": "Dextrus Model 4136",
     "name": "Dextrus Model 4136"
    },
    {
     "model": "Dextrus Model 4137",
     "name": "Dextrus Model 4137"
    },
    {
     "model": "BS IS-1 ブラインドプラグ",
     "name": "BS IS-1 ブラインドプラグ"
    }
   ],
   "rv": [
    {
     "model": "Solia S 45",
     "name": "Solia S 45"
    },
    {
     "model": "Solia S 53",
     "name": "Solia S 53"
    },
    {
     "model": "Solia S 60",
     "name": "Solia S 60"
    },
    {
     "model": "Siello S 45",
     "name": "Siello S 45"
    },
    {
     "model": "Siello S 53",
     "name": "Siello S 53"
    },
    {
     "model": "Siello S 60",
     "name": "Siello S 60"
    },
    {
     "model": "Solia T 53",
     "name": "Solia T 53"
    },
    {
     "model": "Solia T 60",
     "name": "Solia T 60"
    },
    {
     "model": "Siello T 53",
     "name": "Siello T 53"
    },
    {
     "model": "Siello T 60",
     "name": "Siello T 60"
    },
    {
     "model": "Safio S 53",
     "name": "Safio S 53"
    },
    {
     "model": "Safio S 60",
     "name": "Safio S 60"
    },
    {
     "model": "Setrox S 53",
     "name": "Setrox S 53"
    },
    {
     "model": "Setrox S 60",
     "name": "Setrox S 60"
    },
    {
     "model": "Dextrus Model 4136",
     "name": "Dextrus Model 4136"
    },
    {
     "model": "Dextrus Model 4137",
     "name": "Dextrus Model 4137"
    }
   ],
   "lv": [],
   "leadfree": true,
   "tesla": [
    "1.5T",
    "3.0T"
   ],
   "cond": {
    "リードの組合せ": "自社製のProMRI対応リードに限る（型番は添付文書で確認）",
    "遺残リード・アダプタ": "MRI非対応品の体内留置は不可",
    "植込み部位": "胸部",
    "リード植込み後": "6週間を経過していること（42日目は撮像不可）",
    "ペーシング閾値": "2.0V(0.4ms)以下（Bipolar）",
    "リードインピーダンス": "200〜1,500Ω（Bipolar）",
    "電池状態": "ERIまたはEOSではないこと",
    "横隔膜刺激": "条件なし",
    "MRIモード": "MRI専用モードへの設定必須",
    "MR装置": "1.5T または 3.0T の円筒型ボア装置",
    "傾斜磁場スルーレート": "200T/m/s以下（1軸）",
    "局所送受信コイル": "胸部には使用しないこと",
    "SAR": "頭部 ≦3.2W/kg、全身 ≦2.0W/kg（通常操作モード）",
    "db/dt": "条件なし",
    "患者監視": "パルスオキシメータまたはECGモニタにて連続監視",
    "体外式除細動器": "隣接する部屋に準備すること",
    "確認者": "植込み医／担当医、デバイス管理医師／プログラマ操作者、MRI検査実施者（関連学会要件により確認必須）",
    "身長": "条件なし",
    "アイソセンタ": "条件なし",
    "撮像時間": "条件なし",
    "体位": "条件なし",
    "患者体温": "条件なし",
    "最大空間勾配磁場": "制限なし",
    "ホールボディコイル": "制限なし",
    "ローカル受信コイル": "制限なし",
    "累積撮像時間": "制限なし",
    "除外領域": "3.0T: 眼より下方、恥骨結合より上／1.5T: 制限なし",
    "検査中のモード": "VOO / AOO / DOO / OFF",
    "出典（追記分）": "日本磁気共鳴医学会「能動型の条件付MRI対応植込み型医療デバイス一覧表」（2023-12-21更新）",
    "確認日": "2026-08-29",
    "ペーシングリードの組合せ": "下記の適合リードから選択（本表に無い組合せはMRI非対応として扱うこと）",
    "遺残リード": "不可（アダプタ等のMRI非対応品も体内留置不可）",
    "出典": "JADIA 撮像条件表 MRI_Search_List_BIO.pdf（2026-02-01現在）",
    "適合リード出典": "国内添付文書（バイオトロニックジャパン）の「本品と組み合わせてMRI対応が確認されているリード」（アムヴィア Sky 30500BZX00070000／エドラ 8-T ProMRI 22800BZX00330000／エヴィティ 8-T ProMRI 22900BZX00307000）",
    "資料の格付け": "国内一次資料",
    "心房リードなしの扱い": "RAポートに心房リードを接続せず BS IS-1 ブラインドプラグを使用した場合もMRI対応"
   }
  },
  {
   "id": "BIO-ICD1",
   "maker": "BIOTRONIK",
   "type": "ICD",
   "group": "Ilesto 7 ICD Pro series",
   "devices": [
    {
     "model": "Ilesto 7 ICD Pro series",
     "name": "Ilesto 7 ICD Pro series"
    }
   ],
   "ra": [
    {
     "model": "Safio S 45",
     "name": "Safio S 45"
    },
    {
     "model": "Safio S 53",
     "name": "Safio S 53"
    },
    {
     "model": "Safio S 60",
     "name": "Safio S 60"
    },
    {
     "model": "Setrox S 45",
     "name": "Setrox S 45"
    },
    {
     "model": "Setrox S 53",
     "name": "Setrox S 53"
    },
    {
     "model": "Setrox S 60",
     "name": "Setrox S 60"
    },
    {
     "model": "Solia S 45",
     "name": "Solia S 45"
    },
    {
     "model": "Solia S 53",
     "name": "Solia S 53"
    },
    {
     "model": "Solia S 60",
     "name": "Solia S 60"
    },
    {
     "model": "Siello S 45",
     "name": "Siello S 45"
    },
    {
     "model": "Siello S 53",
     "name": "Siello S 53"
    },
    {
     "model": "Siello S 60",
     "name": "Siello S 60"
    },
    {
     "model": "Solia JT 45",
     "name": "Solia JT 45"
    },
    {
     "model": "Solia JT 53",
     "name": "Solia JT 53"
    },
    {
     "model": "Siello JT 45",
     "name": "Siello JT 45"
    },
    {
     "model": "Siello JT 53",
     "name": "Siello JT 53"
    },
    {
     "model": "Blind plug BS IS-1",
     "name": "Blind plug BS IS-1"
    }
   ],
   "rv": [
    {
     "model": "Linox smart ProMRI S 65",
     "name": "Linox smart ProMRI S 65"
    },
    {
     "model": "Linox smart ProMRI S 75",
     "name": "Linox smart ProMRI S 75"
    },
    {
     "model": "Linox smart ProMRI SD 65/16",
     "name": "Linox smart ProMRI SD 65/16"
    },
    {
     "model": "Linox smart ProMRI SD 65/18",
     "name": "Linox smart ProMRI SD 65/18"
    },
    {
     "model": "Linox smart ProMRI SD 75/18",
     "name": "Linox smart ProMRI SD 75/18"
    },
    {
     "model": "Linox smart ProMRI S DX 65/15",
     "name": "Linox smart ProMRI S DX 65/15"
    },
    {
     "model": "Linox smart ProMRI S DX 65/17",
     "name": "Linox smart ProMRI S DX 65/17"
    },
    {
     "model": "Protego DF-1 ProMRI S 65",
     "name": "Protego DF-1 ProMRI S 65"
    },
    {
     "model": "Protego DF-1 ProMRI S 75",
     "name": "Protego DF-1 ProMRI S 75"
    },
    {
     "model": "Protego DF-1 ProMRI SD 65/16",
     "name": "Protego DF-1 ProMRI SD 65/16"
    },
    {
     "model": "Protego DF-1 ProMRI SD 65/18",
     "name": "Protego DF-1 ProMRI SD 65/18"
    },
    {
     "model": "Protego DF-1 ProMRI SD 75/18",
     "name": "Protego DF-1 ProMRI SD 75/18"
    },
    {
     "model": "Protego DF-1 ProMRI S DX 65/15",
     "name": "Protego DF-1 ProMRI S DX 65/15"
    },
    {
     "model": "Protego DF-1 ProMRI S DX 65/17",
     "name": "Protego DF-1 ProMRI S DX 65/17"
    },
    {
     "model": "Plexa ProMRI DF-1 S 60",
     "name": "Plexa ProMRI DF-1 S 60"
    },
    {
     "model": "Plexa ProMRI DF-1 S 65",
     "name": "Plexa ProMRI DF-1 S 65"
    },
    {
     "model": "Plexa ProMRI DF-1 S 75",
     "name": "Plexa ProMRI DF-1 S 75"
    },
    {
     "model": "Plexa ProMRI DF-1 SD 60/16",
     "name": "Plexa ProMRI DF-1 SD 60/16"
    },
    {
     "model": "Plexa ProMRI DF-1 SD 65/16",
     "name": "Plexa ProMRI DF-1 SD 65/16"
    },
    {
     "model": "Plexa ProMRI DF-1 SD 65/18",
     "name": "Plexa ProMRI DF-1 SD 65/18"
    },
    {
     "model": "Plexa ProMRI DF-1 SD 75/18",
     "name": "Plexa ProMRI DF-1 SD 75/18"
    },
    {
     "model": "Plexa ProMRI DF-1 S DX 65/15",
     "name": "Plexa ProMRI DF-1 S DX 65/15"
    },
    {
     "model": "Plexa ProMRI DF-1 S DX 65/17",
     "name": "Plexa ProMRI DF-1 S DX 65/17"
    },
    {
     "model": "Linox smart ProMRI DF4 SD 65/16",
     "name": "Linox smart ProMRI DF4 SD 65/16"
    },
    {
     "model": "Linox smart ProMRI DF4 SD 65/18",
     "name": "Linox smart ProMRI DF4 SD 65/18"
    },
    {
     "model": "Linox smart ProMRI DF4 SD 75/18",
     "name": "Linox smart ProMRI DF4 SD 75/18"
    },
    {
     "model": "Protego ProMRI S 65",
     "name": "Protego ProMRI S 65"
    },
    {
     "model": "Protego ProMRI S 75",
     "name": "Protego ProMRI S 75"
    },
    {
     "model": "Protego ProMRI SD 65/16",
     "name": "Protego ProMRI SD 65/16"
    },
    {
     "model": "Protego ProMRI SD 65/18",
     "name": "Protego ProMRI SD 65/18"
    },
    {
     "model": "Protego ProMRI SD 75/18",
     "name": "Protego ProMRI SD 75/18"
    },
    {
     "model": "Plexa ProMRI S 60",
     "name": "Plexa ProMRI S 60"
    },
    {
     "model": "Plexa ProMRI S 65",
     "name": "Plexa ProMRI S 65"
    },
    {
     "model": "Plexa ProMRI S 75",
     "name": "Plexa ProMRI S 75"
    },
    {
     "model": "Plexa ProMRI SD 60/16",
     "name": "Plexa ProMRI SD 60/16"
    },
    {
     "model": "Plexa ProMRI SD 65/16",
     "name": "Plexa ProMRI SD 65/16"
    },
    {
     "model": "Plexa ProMRI SD 65/18",
     "name": "Plexa ProMRI SD 65/18"
    },
    {
     "model": "Plexa ProMRI SD 75/18",
     "name": "Plexa ProMRI SD 75/18"
    },
    {
     "model": "Plexa ProMRI S DX 65/15",
     "name": "Plexa ProMRI S DX 65/15"
    },
    {
     "model": "Plexa ProMRI S DX 65/17",
     "name": "Plexa ProMRI S DX 65/17"
    },
    {
     "model": "Pamira S 60",
     "name": "Pamira S 60"
    },
    {
     "model": "Pamira S 65",
     "name": "Pamira S 65"
    },
    {
     "model": "Pamira S 75",
     "name": "Pamira S 75"
    },
    {
     "model": "Pamira SD 60/16",
     "name": "Pamira SD 60/16"
    },
    {
     "model": "Pamira SD 65/16",
     "name": "Pamira SD 65/16"
    },
    {
     "model": "Pamira SD 65/18",
     "name": "Pamira SD 65/18"
    },
    {
     "model": "Pamira SD 75/18",
     "name": "Pamira SD 75/18"
    },
    {
     "model": "Pamira S DX 65/15",
     "name": "Pamira S DX 65/15"
    },
    {
     "model": "Pamira S DX 65/17",
     "name": "Pamira S DX 65/17"
    },
    {
     "model": "Blind plug BS DF-1",
     "name": "Blind plug BS DF-1"
    }
   ],
   "lv": [],
   "leadfree": true,
   "tesla": [
    "1.5T"
   ],
   "cond": {
    "リードの組合せ": "自社製のProMRI対応リードに限る（型番は添付文書で確認）",
    "遺残リード・アダプタ": "MRI非対応品の体内留置は不可",
    "植込み部位": "胸部",
    "リード植込み後": "6週間を経過すること",
    "ペーシング閾値": "2.0V(0.4ms)以下（Bipolar）",
    "リードインピーダンス": "200〜1,500Ω（Bipolar）",
    "電池状態": "ERIまたはEOSではないこと",
    "横隔膜刺激": "条件なし",
    "MRIモード": "MRI専用モードへの設定必須",
    "MR装置": "トンネル型",
    "傾斜磁場スルーレート": "200T/m/s以下（1軸）",
    "局所送受信コイル": "胸部には使用しないこと",
    "SAR": "頭部 ≦3.2W/kg、全身 ≦2.0W/kg（通常操作モード）",
    "db/dt": "条件なし",
    "患者監視": "パルスオキシメータまたはECGモニタにて連続監視（BLS以上の修了者の同席が望ましい）",
    "体外式除細動器": "隣接する部屋に準備すること",
    "確認者": "植込み医／担当医、デバイス管理医師／プログラマ操作者、MRI検査実施者（関連学会要件により確認必須）",
    "身長": "1.4m以上",
    "アイソセンタ": "眼より上方、恥骨結合より下方",
    "撮像時間": "1度の検査で30分まで（次の検査まで4分間RFパルスを印加しない）",
    "体位": "仰臥位のみ可能",
    "患者体温": "発熱していないこと（37.8℃未満）",
    "最大空間勾配磁場": "制限なし",
    "ホールボディコイル": "制限なし",
    "ローカル受信コイル": "制限なし",
    "累積撮像時間": "制限なし",
    "除外領域": "制限なし",
    "検査中のモード": "VOO / AOO / DOO / OFF",
    "出典（追記分）": "日本磁気共鳴医学会「能動型の条件付MRI対応植込み型医療デバイス一覧表」（2023-12-21更新）",
    "確認日": "2026-08-29",
    "ペーシングリードの組合せ": "下記の適合リードから選択（本表に無い組合せはMRI非対応として扱うこと）",
    "遺残リード": "不可（アダプタ等のMRI非対応品も体内留置不可）",
    "出典": "JADIA 撮像条件表 MRI_Search_List_BIO.pdf（2026-02-01現在）",
    "適合リード出典": "BIOTRONIK ProMRI MR conditional device systems Technical Manual 371712 Rev.CM",
    "リード適合の注意": "リードの組合せは BIOTRONIK ProMRI テクニカルマニュアル（CE版）に基づく暫定値。国内添付文書がPMDAで公開されていない世代のため未確認。同社の国内添付文書では長さが53/60cm中心に限定される傾向があり、実際の適合範囲はより狭い可能性がある",
    "資料の格付け": "海外資料に基づく（国内承認範囲は要確認）"
   },
   "verify": true
  },
  {
   "id": "BIO-ICD2",
   "maker": "BIOTRONIK",
   "type": "ICD",
   "group": "Iforia 7 ICD ProMRI series",
   "devices": [
    {
     "model": "Iforia 7 ICD ProMRI series",
     "name": "Iforia 7 ICD ProMRI series"
    }
   ],
   "ra": [
    {
     "model": "Safio S 45",
     "name": "Safio S 45"
    },
    {
     "model": "Safio S 53",
     "name": "Safio S 53"
    },
    {
     "model": "Safio S 60",
     "name": "Safio S 60"
    },
    {
     "model": "Setrox S 45",
     "name": "Setrox S 45"
    },
    {
     "model": "Setrox S 53",
     "name": "Setrox S 53"
    },
    {
     "model": "Setrox S 60",
     "name": "Setrox S 60"
    },
    {
     "model": "Solia S 45",
     "name": "Solia S 45"
    },
    {
     "model": "Solia S 53",
     "name": "Solia S 53"
    },
    {
     "model": "Solia S 60",
     "name": "Solia S 60"
    },
    {
     "model": "Siello S 45",
     "name": "Siello S 45"
    },
    {
     "model": "Siello S 53",
     "name": "Siello S 53"
    },
    {
     "model": "Siello S 60",
     "name": "Siello S 60"
    },
    {
     "model": "Solia JT 45",
     "name": "Solia JT 45"
    },
    {
     "model": "Solia JT 53",
     "name": "Solia JT 53"
    },
    {
     "model": "Siello JT 45",
     "name": "Siello JT 45"
    },
    {
     "model": "Siello JT 53",
     "name": "Siello JT 53"
    },
    {
     "model": "Blind plug BS IS-1",
     "name": "Blind plug BS IS-1"
    }
   ],
   "rv": [
    {
     "model": "Linox smart ProMRI S 65",
     "name": "Linox smart ProMRI S 65"
    },
    {
     "model": "Linox smart ProMRI S 75",
     "name": "Linox smart ProMRI S 75"
    },
    {
     "model": "Linox smart ProMRI SD 65/16",
     "name": "Linox smart ProMRI SD 65/16"
    },
    {
     "model": "Linox smart ProMRI SD 65/18",
     "name": "Linox smart ProMRI SD 65/18"
    },
    {
     "model": "Linox smart ProMRI SD 75/18",
     "name": "Linox smart ProMRI SD 75/18"
    },
    {
     "model": "Linox smart ProMRI S DX 65/15",
     "name": "Linox smart ProMRI S DX 65/15"
    },
    {
     "model": "Linox smart ProMRI S DX 65/17",
     "name": "Linox smart ProMRI S DX 65/17"
    },
    {
     "model": "Protego DF-1 ProMRI S 65",
     "name": "Protego DF-1 ProMRI S 65"
    },
    {
     "model": "Protego DF-1 ProMRI S 75",
     "name": "Protego DF-1 ProMRI S 75"
    },
    {
     "model": "Protego DF-1 ProMRI SD 65/16",
     "name": "Protego DF-1 ProMRI SD 65/16"
    },
    {
     "model": "Protego DF-1 ProMRI SD 65/18",
     "name": "Protego DF-1 ProMRI SD 65/18"
    },
    {
     "model": "Protego DF-1 ProMRI SD 75/18",
     "name": "Protego DF-1 ProMRI SD 75/18"
    },
    {
     "model": "Protego DF-1 ProMRI S DX 65/15",
     "name": "Protego DF-1 ProMRI S DX 65/15"
    },
    {
     "model": "Protego DF-1 ProMRI S DX 65/17",
     "name": "Protego DF-1 ProMRI S DX 65/17"
    },
    {
     "model": "Plexa ProMRI DF-1 S 60",
     "name": "Plexa ProMRI DF-1 S 60"
    },
    {
     "model": "Plexa ProMRI DF-1 S 65",
     "name": "Plexa ProMRI DF-1 S 65"
    },
    {
     "model": "Plexa ProMRI DF-1 S 75",
     "name": "Plexa ProMRI DF-1 S 75"
    },
    {
     "model": "Plexa ProMRI DF-1 SD 60/16",
     "name": "Plexa ProMRI DF-1 SD 60/16"
    },
    {
     "model": "Plexa ProMRI DF-1 SD 65/16",
     "name": "Plexa ProMRI DF-1 SD 65/16"
    },
    {
     "model": "Plexa ProMRI DF-1 SD 65/18",
     "name": "Plexa ProMRI DF-1 SD 65/18"
    },
    {
     "model": "Plexa ProMRI DF-1 SD 75/18",
     "name": "Plexa ProMRI DF-1 SD 75/18"
    },
    {
     "model": "Plexa ProMRI DF-1 S DX 65/15",
     "name": "Plexa ProMRI DF-1 S DX 65/15"
    },
    {
     "model": "Plexa ProMRI DF-1 S DX 65/17",
     "name": "Plexa ProMRI DF-1 S DX 65/17"
    },
    {
     "model": "Linox smart ProMRI DF4 SD 65/16",
     "name": "Linox smart ProMRI DF4 SD 65/16"
    },
    {
     "model": "Linox smart ProMRI DF4 SD 65/18",
     "name": "Linox smart ProMRI DF4 SD 65/18"
    },
    {
     "model": "Linox smart ProMRI DF4 SD 75/18",
     "name": "Linox smart ProMRI DF4 SD 75/18"
    },
    {
     "model": "Protego ProMRI S 65",
     "name": "Protego ProMRI S 65"
    },
    {
     "model": "Protego ProMRI S 75",
     "name": "Protego ProMRI S 75"
    },
    {
     "model": "Protego ProMRI SD 65/16",
     "name": "Protego ProMRI SD 65/16"
    },
    {
     "model": "Protego ProMRI SD 65/18",
     "name": "Protego ProMRI SD 65/18"
    },
    {
     "model": "Protego ProMRI SD 75/18",
     "name": "Protego ProMRI SD 75/18"
    },
    {
     "model": "Plexa ProMRI S 60",
     "name": "Plexa ProMRI S 60"
    },
    {
     "model": "Plexa ProMRI S 65",
     "name": "Plexa ProMRI S 65"
    },
    {
     "model": "Plexa ProMRI S 75",
     "name": "Plexa ProMRI S 75"
    },
    {
     "model": "Plexa ProMRI SD 60/16",
     "name": "Plexa ProMRI SD 60/16"
    },
    {
     "model": "Plexa ProMRI SD 65/16",
     "name": "Plexa ProMRI SD 65/16"
    },
    {
     "model": "Plexa ProMRI SD 65/18",
     "name": "Plexa ProMRI SD 65/18"
    },
    {
     "model": "Plexa ProMRI SD 75/18",
     "name": "Plexa ProMRI SD 75/18"
    },
    {
     "model": "Plexa ProMRI S DX 65/15",
     "name": "Plexa ProMRI S DX 65/15"
    },
    {
     "model": "Plexa ProMRI S DX 65/17",
     "name": "Plexa ProMRI S DX 65/17"
    },
    {
     "model": "Pamira S 60",
     "name": "Pamira S 60"
    },
    {
     "model": "Pamira S 65",
     "name": "Pamira S 65"
    },
    {
     "model": "Pamira S 75",
     "name": "Pamira S 75"
    },
    {
     "model": "Pamira SD 60/16",
     "name": "Pamira SD 60/16"
    },
    {
     "model": "Pamira SD 65/16",
     "name": "Pamira SD 65/16"
    },
    {
     "model": "Pamira SD 65/18",
     "name": "Pamira SD 65/18"
    },
    {
     "model": "Pamira SD 75/18",
     "name": "Pamira SD 75/18"
    },
    {
     "model": "Pamira S DX 65/15",
     "name": "Pamira S DX 65/15"
    },
    {
     "model": "Pamira S DX 65/17",
     "name": "Pamira S DX 65/17"
    },
    {
     "model": "Blind plug BS DF-1",
     "name": "Blind plug BS DF-1"
    }
   ],
   "lv": [],
   "leadfree": true,
   "tesla": [
    "1.5T"
   ],
   "cond": {
    "リードの組合せ": "自社製のProMRI対応リードに限る（型番は添付文書で確認）",
    "遺残リード・アダプタ": "MRI非対応品の体内留置は不可",
    "植込み部位": "胸部",
    "リード植込み後": "6週間を経過すること",
    "ペーシング閾値": "2.0V(0.4ms)以下（Bipolar）",
    "リードインピーダンス": "200〜1,500Ω（Bipolar）",
    "電池状態": "ERIまたはEOSではないこと",
    "横隔膜刺激": "条件なし",
    "MRIモード": "MRI専用モードへの設定必須",
    "MR装置": "トンネル型",
    "傾斜磁場スルーレート": "200T/m/s以下（1軸）",
    "局所送受信コイル": "胸部には使用しないこと",
    "SAR": "頭部 ≦3.2W/kg、全身 ≦2.0W/kg（通常操作モード）",
    "db/dt": "条件なし",
    "患者監視": "パルスオキシメータまたはECGモニタにて連続監視（BLS以上の修了者の同席が望ましい）",
    "体外式除細動器": "隣接する部屋に準備すること",
    "確認者": "植込み医／担当医、デバイス管理医師／プログラマ操作者、MRI検査実施者（関連学会要件により確認必須）",
    "身長": "条件なし",
    "アイソセンタ": "条件なし",
    "撮像時間": "条件なし",
    "体位": "条件なし",
    "患者体温": "条件なし",
    "最大空間勾配磁場": "制限なし",
    "ホールボディコイル": "制限なし",
    "ローカル受信コイル": "制限なし",
    "累積撮像時間": "制限なし",
    "除外領域": "制限なし",
    "検査中のモード": "VOO / AOO / DOO / OFF",
    "出典（追記分）": "日本磁気共鳴医学会「能動型の条件付MRI対応植込み型医療デバイス一覧表」（2023-12-21更新）",
    "確認日": "2026-08-29",
    "ペーシングリードの組合せ": "下記の適合リードから選択（本表に無い組合せはMRI非対応として扱うこと）",
    "遺残リード": "不可（アダプタ等のMRI非対応品も体内留置不可）",
    "出典": "JADIA 撮像条件表 MRI_Search_List_BIO.pdf（2026-02-01現在）",
    "適合リード出典": "BIOTRONIK ProMRI MR conditional device systems Technical Manual 371712 Rev.CM",
    "リード適合の注意": "リードの組合せは BIOTRONIK ProMRI テクニカルマニュアル（CE版）に基づく暫定値。国内添付文書がPMDAで公開されていない世代のため未確認。同社の国内添付文書では長さが53/60cm中心に限定される傾向があり、実際の適合範囲はより狭い可能性がある",
    "資料の格付け": "海外資料に基づく（国内承認範囲は要確認）"
   },
   "verify": true
  },
  {
   "id": "BIO-ICD3",
   "maker": "BIOTRONIK",
   "type": "ICD",
   "group": "Iperia / Ilivia 7 ICD",
   "devices": [
    {
     "model": "Iperia 7 ICD ProMRI series",
     "name": "Iperia 7 ICD ProMRI series"
    },
    {
     "model": "Ilivia 7 ICD ProMRI series",
     "name": "Ilivia 7 ICD ProMRI series"
    },
    {
     "model": "Ilivia Neo 7 ICD ProMRI series",
     "name": "Ilivia Neo 7 ICD ProMRI series"
    }
   ],
   "ra": [
    {
     "model": "Solia JT 53",
     "name": "Solia JT 53"
    },
    {
     "model": "Siello JT 53",
     "name": "Siello JT 53"
    },
    {
     "model": "Solia S 45",
     "name": "Solia S 45"
    },
    {
     "model": "Solia S 53",
     "name": "Solia S 53"
    },
    {
     "model": "Solia S 60",
     "name": "Solia S 60"
    },
    {
     "model": "Siello S 45",
     "name": "Siello S 45"
    },
    {
     "model": "Siello S 53",
     "name": "Siello S 53"
    },
    {
     "model": "Siello S 60",
     "name": "Siello S 60"
    },
    {
     "model": "Safio S 53",
     "name": "Safio S 53"
    },
    {
     "model": "Setrox S 53",
     "name": "Setrox S 53"
    },
    {
     "model": "Dextrus Model 4136",
     "name": "Dextrus Model 4136"
    },
    {
     "model": "BS IS-1 ブラインドプラグ",
     "name": "BS IS-1 ブラインドプラグ"
    }
   ],
   "rv": [
    {
     "model": "Plexa ProMRI DF-1 S 65",
     "name": "Plexa ProMRI DF-1 S 65"
    },
    {
     "model": "Plexa ProMRI DF-1 SD 65/18",
     "name": "Plexa ProMRI DF-1 SD 65/18"
    },
    {
     "model": "Plexa ProMRI DF-1 S DX 65/15",
     "name": "Plexa ProMRI DF-1 S DX 65/15"
    },
    {
     "model": "Linox Smart ProMRI S 65",
     "name": "Linox Smart ProMRI S 65"
    },
    {
     "model": "Linox Smart ProMRI SD 65/18",
     "name": "Linox Smart ProMRI SD 65/18"
    },
    {
     "model": "Linox Smart ProMRI S DX 65/15",
     "name": "Linox Smart ProMRI S DX 65/15"
    },
    {
     "model": "Linox Smart S 65",
     "name": "Linox Smart S 65"
    },
    {
     "model": "Linox Smart S 75",
     "name": "Linox Smart S 75"
    },
    {
     "model": "Linox Smart SD 65/18",
     "name": "Linox Smart SD 65/18"
    },
    {
     "model": "Linox Smart SD 75/18",
     "name": "Linox Smart SD 75/18"
    },
    {
     "model": "Linox Smart S DX 65/15",
     "name": "Linox Smart S DX 65/15"
    },
    {
     "model": "DF-1 ブラインドプラグ",
     "name": "DF-1 ブラインドプラグ"
    }
   ],
   "lv": [],
   "leadfree": true,
   "tesla": [
    "1.5T",
    "3.0T"
   ],
   "cond": {
    "リードの組合せ": "自社製のProMRI対応リードに限る（型番は添付文書で確認）",
    "遺残リード・アダプタ": "MRI非対応品の体内留置は不可",
    "植込み部位": "胸部",
    "リード植込み後": "6週間を経過していること（42日目は撮像不可）",
    "ペーシング閾値": "2.0V(0.4ms)以下（Bipolar）",
    "リードインピーダンス": "200〜1,500Ω（Bipolar）",
    "電池状態": "ERIまたはEOSではないこと",
    "横隔膜刺激": "条件なし",
    "MRIモード": "MRI専用モードへの設定必須",
    "MR装置": "1.5T または 3.0T の円筒型ボア装置",
    "傾斜磁場スルーレート": "200T/m/s以下（1軸）",
    "局所送受信コイル": "胸部には使用しないこと",
    "SAR": "頭部 ≦3.2W/kg、全身 ≦2.0W/kg（通常操作モード）",
    "db/dt": "条件なし",
    "患者監視": "パルスオキシメータまたはECGモニタにて連続監視（BLS以上の修了者の同席が望ましい）",
    "体外式除細動器": "隣接する部屋に準備すること",
    "確認者": "植込み医／担当医、デバイス管理医師／プログラマ操作者、MRI検査実施者（関連学会要件により確認必須）",
    "身長": "1.4m以上",
    "アイソセンタ": "眼より上方、恥骨結合より下方",
    "撮像時間": "1度の検査で30分まで（次の検査まで4分間RFパルスを印加しない）",
    "体位": "仰臥位のみ可能",
    "患者体温": "発熱していないこと（37.8℃未満）",
    "最大空間勾配磁場": "制限なし",
    "ホールボディコイル": "制限なし",
    "ローカル受信コイル": "制限なし",
    "累積撮像時間": "制限なし",
    "除外領域": "3.0T: 眼より下方、恥骨結合より上／1.5T: 制限なし",
    "検査中のモード": "VOO / AOO / DOO / OFF",
    "出典（追記分）": "日本磁気共鳴医学会「能動型の条件付MRI対応植込み型医療デバイス一覧表」（2023-12-21更新）",
    "確認日": "2026-08-29",
    "ペーシングリードの組合せ": "下記の適合リードから選択（本表に無い組合せはMRI非対応として扱うこと）",
    "遺残リード": "不可（アダプタ等のMRI非対応品も体内留置不可）",
    "適用条件": "上記の身長・体温・アイソセンタ・撮像時間・体位の制限は3.0T撮像時のみ。1.5T撮像時はいずれも条件なし",
    "出典": "JADIA 撮像条件表 MRI_Search_List_BIO.pdf（2026-02-01現在）",
    "適合リード出典": "国内添付文書 イリヴィア Neo 7 ICD ProMRI 30100BZX00067000／イリヴィア Neo 7 CRT-D ProMRI 30100BZX00066000",
    "資料の格付け": "国内一次資料",
    "心房リードなしの扱い": "RAポートに心房リードを接続せず BS IS-1 ブラインドプラグを使用した場合もMRI対応",
    "シングルコイル選択時": "シングルコイルのリードを選択した場合、DF-1 SVCポートにDF-1ブラインドプラグを使用することになるが、この場合もMRI対応となる",
    "注意": "この群には Iperia 7 / Ilivia 7 も含めているが、国内添付文書を確認できたのは Ilivia Neo 7 のみ。Iperia 7・Ilivia 7 のリード適合は未確認"
   }
  },
  {
   "id": "BIO-ICD4",
   "maker": "BIOTRONIK",
   "type": "ICD",
   "group": "Acticor 7 ICD / Acticor Sky ICD",
   "devices": [
    {
     "model": "Acticor 7 ICD ProMRI series",
     "name": "Acticor 7 ICD ProMRI series"
    },
    {
     "model": "Acticor Sky ICD series",
     "name": "Acticor Sky ICD series"
    }
   ],
   "ra": [
    {
     "model": "Solia JT 53",
     "name": "Solia JT 53"
    },
    {
     "model": "Siello JT 53",
     "name": "Siello JT 53"
    },
    {
     "model": "Solia S 45",
     "name": "Solia S 45"
    },
    {
     "model": "Solia S 53",
     "name": "Solia S 53"
    },
    {
     "model": "Solia S 60",
     "name": "Solia S 60"
    },
    {
     "model": "Siello S 45",
     "name": "Siello S 45"
    },
    {
     "model": "Siello S 53",
     "name": "Siello S 53"
    },
    {
     "model": "Siello S 60",
     "name": "Siello S 60"
    },
    {
     "model": "Safio S 53",
     "name": "Safio S 53"
    },
    {
     "model": "Setrox S 53",
     "name": "Setrox S 53"
    },
    {
     "model": "Dextrus Model 4136",
     "name": "Dextrus Model 4136"
    },
    {
     "model": "BS IS-1 ブラインドプラグ",
     "name": "BS IS-1 ブラインドプラグ"
    }
   ],
   "rv": [
    {
     "model": "Pamira S 65",
     "name": "Pamira S 65"
    },
    {
     "model": "Pamira SD 65/18",
     "name": "Pamira SD 65/18"
    },
    {
     "model": "Plexa ProMRI S 65",
     "name": "Plexa ProMRI S 65"
    },
    {
     "model": "Plexa ProMRI SD 65/18",
     "name": "Plexa ProMRI SD 65/18"
    },
    {
     "model": "Protego ProMRI S 65",
     "name": "Protego ProMRI S 65"
    },
    {
     "model": "Protego ProMRI SD 65/18",
     "name": "Protego ProMRI SD 65/18"
    },
    {
     "model": "Protego SD 65/18",
     "name": "Protego SD 65/18"
    },
    {
     "model": "Pamira S DX 65/15",
     "name": "Pamira S DX 65/15"
    },
    {
     "model": "Plexa ProMRI S DX 65/15",
     "name": "Plexa ProMRI S DX 65/15"
    }
   ],
   "lv": [],
   "leadfree": true,
   "tesla": [
    "1.5T",
    "3.0T"
   ],
   "cond": {
    "リードの組合せ": "自社製のProMRI対応リードに限る（型番は添付文書で確認）",
    "遺残リード・アダプタ": "MRI非対応品の体内留置は不可",
    "植込み部位": "胸部",
    "リード植込み後": "6週間を経過していること（42日目は撮像不可）",
    "ペーシング閾値": "2.0V(0.4ms)以下（Bipolar）",
    "リードインピーダンス": "200〜1,500Ω（Bipolar）",
    "電池状態": "ERIまたはEOSではないこと",
    "横隔膜刺激": "条件なし",
    "MRIモード": "MRI専用モードへの設定必須",
    "MR装置": "1.5T または 3.0T の円筒型ボア装置",
    "傾斜磁場スルーレート": "200T/m/s以下（1軸）",
    "局所送受信コイル": "胸部には使用しないこと",
    "SAR": "頭部 ≦3.2W/kg、全身 ≦2.0W/kg（通常操作モード）",
    "db/dt": "条件なし",
    "患者監視": "パルスオキシメータまたはECGモニタにて連続監視（BLS以上の修了者の同席が望ましい）",
    "体外式除細動器": "隣接する部屋に準備すること",
    "確認者": "植込み医／担当医、デバイス管理医師／プログラマ操作者、MRI検査実施者（関連学会要件により確認必須）",
    "身長": "条件なし",
    "アイソセンタ": "条件なし",
    "撮像時間": "条件なし",
    "体位": "条件なし",
    "患者体温": "条件なし",
    "最大空間勾配磁場": "制限なし",
    "ホールボディコイル": "制限なし",
    "ローカル受信コイル": "制限なし",
    "累積撮像時間": "制限なし",
    "除外領域": "3.0T: 眼より下方、恥骨結合より上／1.5T: 制限なし",
    "検査中のモード": "VOO / AOO / DOO / OFF",
    "出典（追記分）": "日本磁気共鳴医学会「能動型の条件付MRI対応植込み型医療デバイス一覧表」（2023-12-21更新）",
    "確認日": "2026-08-29",
    "ペーシングリードの組合せ": "下記の適合リードから選択（本表に無い組合せはMRI非対応として扱うこと）",
    "遺残リード": "不可（アダプタ等のMRI非対応品も体内留置不可）",
    "出典": "JADIA 撮像条件表 MRI_Search_List_BIO.pdf（2026-02-01現在）",
    "適合リード出典": "国内添付文書（バイオトロニックジャパン）の「本品と組み合わせてMRI対応が確認されているリード」（アクティコア 7 ICD ProMRI 23100BZX00029000／アクティコア 7 ICD VR-T DX ProMRI 23100BZX00030000／アクティコア Sky ICD 30700BZX00307000）",
    "資料の格付け": "国内一次資料",
    "心房リードなしの扱い": "RAポートに心房リードを接続せず BS IS-1 ブラインドプラグを使用した場合もMRI対応"
   }
  },
  {
   "id": "BIO-CRTP1",
   "maker": "BIOTRONIK",
   "type": "CRT-P",
   "group": "Evia HF-T Pro",
   "devices": [
    {
     "model": "Evia HF-T Pro",
     "name": "Evia HF-T Pro"
    }
   ],
   "ra": [
    {
     "model": "Safio S 45",
     "name": "Safio S 45"
    },
    {
     "model": "Safio S 53",
     "name": "Safio S 53"
    },
    {
     "model": "Safio S 60",
     "name": "Safio S 60"
    },
    {
     "model": "Setrox S 45",
     "name": "Setrox S 45"
    },
    {
     "model": "Setrox S 53",
     "name": "Setrox S 53"
    },
    {
     "model": "Setrox S 60",
     "name": "Setrox S 60"
    },
    {
     "model": "Solia S 45",
     "name": "Solia S 45"
    },
    {
     "model": "Solia S 53",
     "name": "Solia S 53"
    },
    {
     "model": "Solia S 60",
     "name": "Solia S 60"
    },
    {
     "model": "Siello S 45",
     "name": "Siello S 45"
    },
    {
     "model": "Siello S 53",
     "name": "Siello S 53"
    },
    {
     "model": "Siello S 60",
     "name": "Siello S 60"
    },
    {
     "model": "Solia JT 45",
     "name": "Solia JT 45"
    },
    {
     "model": "Solia JT 53",
     "name": "Solia JT 53"
    },
    {
     "model": "Siello JT 45",
     "name": "Siello JT 45"
    },
    {
     "model": "Siello JT 53",
     "name": "Siello JT 53"
    },
    {
     "model": "Blind plug BS IS-1",
     "name": "Blind plug BS IS-1"
    }
   ],
   "rv": [
    {
     "model": "Safio S 45",
     "name": "Safio S 45"
    },
    {
     "model": "Safio S 53",
     "name": "Safio S 53"
    },
    {
     "model": "Safio S 60",
     "name": "Safio S 60"
    },
    {
     "model": "Setrox S 45",
     "name": "Setrox S 45"
    },
    {
     "model": "Setrox S 53",
     "name": "Setrox S 53"
    },
    {
     "model": "Setrox S 60",
     "name": "Setrox S 60"
    },
    {
     "model": "Solia S 45",
     "name": "Solia S 45"
    },
    {
     "model": "Solia S 53",
     "name": "Solia S 53"
    },
    {
     "model": "Solia S 60",
     "name": "Solia S 60"
    },
    {
     "model": "Siello S 45",
     "name": "Siello S 45"
    },
    {
     "model": "Siello S 53",
     "name": "Siello S 53"
    },
    {
     "model": "Siello S 60",
     "name": "Siello S 60"
    },
    {
     "model": "Solia T 53",
     "name": "Solia T 53"
    },
    {
     "model": "Solia T 60",
     "name": "Solia T 60"
    },
    {
     "model": "Siello T 53",
     "name": "Siello T 53"
    },
    {
     "model": "Siello T 60",
     "name": "Siello T 60"
    }
   ],
   "lv": [
    {
     "model": "Corox ProMRI OTW BP 75",
     "name": "Corox ProMRI OTW BP 75"
    },
    {
     "model": "Corox ProMRI OTW BP 85",
     "name": "Corox ProMRI OTW BP 85"
    },
    {
     "model": "Corox ProMRI OTW-S BP 75",
     "name": "Corox ProMRI OTW-S BP 75"
    },
    {
     "model": "Corox ProMRI OTW-S BP 85",
     "name": "Corox ProMRI OTW-S BP 85"
    },
    {
     "model": "Corox ProMRI OTW-L BP 75",
     "name": "Corox ProMRI OTW-L BP 75"
    },
    {
     "model": "Corox ProMRI OTW-L BP 85",
     "name": "Corox ProMRI OTW-L BP 85"
    },
    {
     "model": "Sentus ProMRI OTW BP L 75",
     "name": "Sentus ProMRI OTW BP L 75"
    },
    {
     "model": "Sentus ProMRI OTW BP L 85",
     "name": "Sentus ProMRI OTW BP L 85"
    },
    {
     "model": "Sentus ProMRI OTW BP L 95",
     "name": "Sentus ProMRI OTW BP L 95"
    },
    {
     "model": "Sentus ProMRI OTW BP S 75",
     "name": "Sentus ProMRI OTW BP S 75"
    },
    {
     "model": "Sentus ProMRI OTW BP S 85",
     "name": "Sentus ProMRI OTW BP S 85"
    },
    {
     "model": "Sentus ProMRI OTW BP S 95",
     "name": "Sentus ProMRI OTW BP S 95"
    },
    {
     "model": "Sentus ProMRI OTW QP L 75",
     "name": "Sentus ProMRI OTW QP L 75"
    },
    {
     "model": "Sentus ProMRI OTW QP L 85",
     "name": "Sentus ProMRI OTW QP L 85"
    },
    {
     "model": "Sentus ProMRI OTW QP L 95",
     "name": "Sentus ProMRI OTW QP L 95"
    },
    {
     "model": "Sentus ProMRI OTW QP S 75",
     "name": "Sentus ProMRI OTW QP S 75"
    },
    {
     "model": "Sentus ProMRI OTW QP S 85",
     "name": "Sentus ProMRI OTW QP S 85"
    },
    {
     "model": "Sentus ProMRI OTW QP S 95",
     "name": "Sentus ProMRI OTW QP S 95"
    },
    {
     "model": "Sentus ProMRI OTW QP L-XX/49 75",
     "name": "Sentus ProMRI OTW QP L-XX/49 75"
    },
    {
     "model": "Sentus ProMRI OTW QP L-XX/49 85",
     "name": "Sentus ProMRI OTW QP L-XX/49 85"
    },
    {
     "model": "Sentus ProMRI OTW QP L-XX/49 95",
     "name": "Sentus ProMRI OTW QP L-XX/49 95"
    },
    {
     "model": "Sentus ProMRI OTW QP S-XX/49 75",
     "name": "Sentus ProMRI OTW QP S-XX/49 75"
    },
    {
     "model": "Sentus ProMRI OTW QP S-XX/49 85",
     "name": "Sentus ProMRI OTW QP S-XX/49 85"
    },
    {
     "model": "Sentus ProMRI OTW QP S-XX/49 95",
     "name": "Sentus ProMRI OTW QP S-XX/49 95"
    },
    {
     "model": "Blind plug BS IS4",
     "name": "Blind plug BS IS4"
    }
   ],
   "leadfree": true,
   "tesla": [
    "1.5T"
   ],
   "cond": {
    "リードの組合せ": "自社製のProMRI対応リードに限る（型番は添付文書で確認）",
    "遺残リード・アダプタ": "MRI非対応品の体内留置は不可",
    "植込み部位": "胸部",
    "リード植込み後": "6週間を経過すること",
    "ペーシング閾値": "2.0V(0.4ms)以下（Bipolar）　※左室の閾値条件なし",
    "リードインピーダンス": "200〜1,500Ω（Bipolar）",
    "電池状態": "ERIまたはEOSではないこと",
    "横隔膜刺激": "条件なし",
    "MRIモード": "MRI専用モードへの設定必須",
    "MR装置": "トンネル型",
    "傾斜磁場スルーレート": "200T/m/s以下（1軸）",
    "局所送受信コイル": "胸部には使用しないこと",
    "SAR": "頭部 ≦3.2W/kg、全身 ≦2.0W/kg（通常操作モード）",
    "db/dt": "条件なし",
    "患者監視": "パルスオキシメータまたはECGモニタにて連続監視（BLS以上の修了者の同席が望ましい）",
    "体外式除細動器": "隣接する部屋に準備すること",
    "確認者": "植込み医／担当医、デバイス管理医師／プログラマ操作者、MRI検査実施者（関連学会要件により確認必須）",
    "身長": "1.4m以上",
    "アイソセンタ": "眼より上方、恥骨結合より下方",
    "撮像時間": "1度の検査で30分まで（次の検査まで4分間RFパルスを印加しない）",
    "体位": "仰臥位のみ可能",
    "患者体温": "発熱していないこと（37.8℃未満）",
    "最大空間勾配磁場": "制限なし",
    "ホールボディコイル": "制限なし",
    "ローカル受信コイル": "制限なし",
    "累積撮像時間": "制限なし",
    "除外領域": "制限なし",
    "検査中のモード": "VOO / DOO / VOO-BiV / DOO-BiV / OFF",
    "リードインピーダンス（左室）": "200〜1,500Ω（Bipolar）",
    "出典（追記分）": "日本磁気共鳴医学会「能動型の条件付MRI対応植込み型医療デバイス一覧表」（2023-12-21更新）",
    "確認日": "2026-08-29",
    "ペーシングリードの組合せ": "下記の適合リードから選択（本表に無い組合せはMRI非対応として扱うこと）",
    "遺残リード": "不可（アダプタ等のMRI非対応品も体内留置不可）",
    "出典": "JADIA 撮像条件表 MRI_Search_List_BIO.pdf（2026-02-01現在）",
    "適合リード出典": "BIOTRONIK ProMRI MR conditional device systems Technical Manual 371712 Rev.CM",
    "リード適合の注意": "リードの組合せは BIOTRONIK ProMRI テクニカルマニュアル（CE版）に基づく暫定値。国内添付文書がPMDAで公開されていない世代のため未確認。同社の国内添付文書では長さが53/60cm中心に限定される傾向があり、実際の適合範囲はより狭い可能性がある",
    "資料の格付け": "海外資料に基づく（国内承認範囲は要確認）"
   },
   "verify": true
  },
  {
   "id": "BIO-CRTP2",
   "maker": "BIOTRONIK",
   "type": "CRT-P",
   "group": "Enitra 8 HF-T ProMRI series",
   "devices": [
    {
     "model": "Enitra 8 HF-T ProMRI series",
     "name": "Enitra 8 HF-T ProMRI series"
    }
   ],
   "ra": [
    {
     "model": "Safio S 45",
     "name": "Safio S 45"
    },
    {
     "model": "Safio S 53",
     "name": "Safio S 53"
    },
    {
     "model": "Safio S 60",
     "name": "Safio S 60"
    },
    {
     "model": "Setrox S 45",
     "name": "Setrox S 45"
    },
    {
     "model": "Setrox S 53",
     "name": "Setrox S 53"
    },
    {
     "model": "Setrox S 60",
     "name": "Setrox S 60"
    },
    {
     "model": "Solia S 45",
     "name": "Solia S 45"
    },
    {
     "model": "Solia S 53",
     "name": "Solia S 53"
    },
    {
     "model": "Solia S 60",
     "name": "Solia S 60"
    },
    {
     "model": "Siello S 45",
     "name": "Siello S 45"
    },
    {
     "model": "Siello S 53",
     "name": "Siello S 53"
    },
    {
     "model": "Siello S 60",
     "name": "Siello S 60"
    },
    {
     "model": "Solia JT 45",
     "name": "Solia JT 45"
    },
    {
     "model": "Solia JT 53",
     "name": "Solia JT 53"
    },
    {
     "model": "Siello JT 45",
     "name": "Siello JT 45"
    },
    {
     "model": "Siello JT 53",
     "name": "Siello JT 53"
    },
    {
     "model": "Blind plug BS IS-1",
     "name": "Blind plug BS IS-1"
    }
   ],
   "rv": [
    {
     "model": "Safio S 45",
     "name": "Safio S 45"
    },
    {
     "model": "Safio S 53",
     "name": "Safio S 53"
    },
    {
     "model": "Safio S 60",
     "name": "Safio S 60"
    },
    {
     "model": "Setrox S 45",
     "name": "Setrox S 45"
    },
    {
     "model": "Setrox S 53",
     "name": "Setrox S 53"
    },
    {
     "model": "Setrox S 60",
     "name": "Setrox S 60"
    },
    {
     "model": "Solia S 45",
     "name": "Solia S 45"
    },
    {
     "model": "Solia S 53",
     "name": "Solia S 53"
    },
    {
     "model": "Solia S 60",
     "name": "Solia S 60"
    },
    {
     "model": "Siello S 45",
     "name": "Siello S 45"
    },
    {
     "model": "Siello S 53",
     "name": "Siello S 53"
    },
    {
     "model": "Siello S 60",
     "name": "Siello S 60"
    },
    {
     "model": "Solia T 53",
     "name": "Solia T 53"
    },
    {
     "model": "Solia T 60",
     "name": "Solia T 60"
    },
    {
     "model": "Siello T 53",
     "name": "Siello T 53"
    },
    {
     "model": "Siello T 60",
     "name": "Siello T 60"
    }
   ],
   "lv": [
    {
     "model": "Corox ProMRI OTW BP 75",
     "name": "Corox ProMRI OTW BP 75"
    },
    {
     "model": "Corox ProMRI OTW BP 85",
     "name": "Corox ProMRI OTW BP 85"
    },
    {
     "model": "Corox ProMRI OTW-S BP 75",
     "name": "Corox ProMRI OTW-S BP 75"
    },
    {
     "model": "Corox ProMRI OTW-S BP 85",
     "name": "Corox ProMRI OTW-S BP 85"
    },
    {
     "model": "Corox ProMRI OTW-L BP 75",
     "name": "Corox ProMRI OTW-L BP 75"
    },
    {
     "model": "Corox ProMRI OTW-L BP 85",
     "name": "Corox ProMRI OTW-L BP 85"
    },
    {
     "model": "Sentus ProMRI OTW BP L 75",
     "name": "Sentus ProMRI OTW BP L 75"
    },
    {
     "model": "Sentus ProMRI OTW BP L 85",
     "name": "Sentus ProMRI OTW BP L 85"
    },
    {
     "model": "Sentus ProMRI OTW BP L 95",
     "name": "Sentus ProMRI OTW BP L 95"
    },
    {
     "model": "Sentus ProMRI OTW BP S 75",
     "name": "Sentus ProMRI OTW BP S 75"
    },
    {
     "model": "Sentus ProMRI OTW BP S 85",
     "name": "Sentus ProMRI OTW BP S 85"
    },
    {
     "model": "Sentus ProMRI OTW BP S 95",
     "name": "Sentus ProMRI OTW BP S 95"
    },
    {
     "model": "Sentus ProMRI OTW QP L 75",
     "name": "Sentus ProMRI OTW QP L 75"
    },
    {
     "model": "Sentus ProMRI OTW QP L 85",
     "name": "Sentus ProMRI OTW QP L 85"
    },
    {
     "model": "Sentus ProMRI OTW QP L 95",
     "name": "Sentus ProMRI OTW QP L 95"
    },
    {
     "model": "Sentus ProMRI OTW QP S 75",
     "name": "Sentus ProMRI OTW QP S 75"
    },
    {
     "model": "Sentus ProMRI OTW QP S 85",
     "name": "Sentus ProMRI OTW QP S 85"
    },
    {
     "model": "Sentus ProMRI OTW QP S 95",
     "name": "Sentus ProMRI OTW QP S 95"
    },
    {
     "model": "Sentus ProMRI OTW QP L-XX/49 75",
     "name": "Sentus ProMRI OTW QP L-XX/49 75"
    },
    {
     "model": "Sentus ProMRI OTW QP L-XX/49 85",
     "name": "Sentus ProMRI OTW QP L-XX/49 85"
    },
    {
     "model": "Sentus ProMRI OTW QP L-XX/49 95",
     "name": "Sentus ProMRI OTW QP L-XX/49 95"
    },
    {
     "model": "Sentus ProMRI OTW QP S-XX/49 75",
     "name": "Sentus ProMRI OTW QP S-XX/49 75"
    },
    {
     "model": "Sentus ProMRI OTW QP S-XX/49 85",
     "name": "Sentus ProMRI OTW QP S-XX/49 85"
    },
    {
     "model": "Sentus ProMRI OTW QP S-XX/49 95",
     "name": "Sentus ProMRI OTW QP S-XX/49 95"
    },
    {
     "model": "Blind plug BS IS4",
     "name": "Blind plug BS IS4"
    }
   ],
   "leadfree": true,
   "tesla": [
    "1.5T"
   ],
   "cond": {
    "リードの組合せ": "自社製のProMRI対応リードに限る（型番は添付文書で確認）",
    "遺残リード・アダプタ": "MRI非対応品の体内留置は不可",
    "植込み部位": "胸部",
    "リード植込み後": "6週間を経過すること",
    "ペーシング閾値": "2.0V(0.4ms)以下（Bipolar）　※左室の閾値条件なし",
    "リードインピーダンス": "200〜1,500Ω（Bipolar）",
    "電池状態": "ERIまたはEOSではないこと",
    "横隔膜刺激": "条件なし",
    "MRIモード": "MRI専用モードへの設定必須",
    "MR装置": "トンネル型",
    "傾斜磁場スルーレート": "200T/m/s以下（1軸）",
    "局所送受信コイル": "胸部には使用しないこと",
    "SAR": "頭部 ≦3.2W/kg、全身 ≦2.0W/kg（通常操作モード）",
    "db/dt": "条件なし",
    "患者監視": "パルスオキシメータまたはECGモニタにて連続監視（BLS以上の修了者の同席が望ましい）",
    "体外式除細動器": "隣接する部屋に準備すること",
    "確認者": "植込み医／担当医、デバイス管理医師／プログラマ操作者、MRI検査実施者（関連学会要件により確認必須）",
    "身長": "条件なし",
    "アイソセンタ": "条件なし",
    "撮像時間": "条件なし",
    "体位": "条件なし",
    "患者体温": "条件なし",
    "最大空間勾配磁場": "制限なし",
    "ホールボディコイル": "制限なし",
    "ローカル受信コイル": "制限なし",
    "累積撮像時間": "制限なし",
    "除外領域": "制限なし",
    "検査中のモード": "VOO / DOO / VOO-BiV / DOO-BiV / OFF",
    "リードインピーダンス（左室）": "200〜1,500Ω（Bipolar）",
    "出典（追記分）": "日本磁気共鳴医学会「能動型の条件付MRI対応植込み型医療デバイス一覧表」（2023-12-21更新）",
    "確認日": "2026-08-29",
    "ペーシングリードの組合せ": "下記の適合リードから選択（本表に無い組合せはMRI非対応として扱うこと）",
    "遺残リード": "不可（アダプタ等のMRI非対応品も体内留置不可）",
    "出典": "JADIA 撮像条件表 MRI_Search_List_BIO.pdf（2026-02-01現在）",
    "適合リード出典": "BIOTRONIK ProMRI MR conditional device systems Technical Manual 371712 Rev.CM",
    "リード適合の注意": "リードの組合せは BIOTRONIK ProMRI テクニカルマニュアル（CE版）に基づく暫定値。国内添付文書がPMDAで公開されていない世代のため未確認。同社の国内添付文書では長さが53/60cm中心に限定される傾向があり、実際の適合範囲はより狭い可能性がある",
    "資料の格付け": "海外資料に基づく（国内承認範囲は要確認）"
   },
   "verify": true
  },
  {
   "id": "BIO-CRTP3",
   "maker": "BIOTRONIK",
   "type": "CRT-P",
   "group": "Evity 8 HF-T / Amvia Sky HF-T",
   "devices": [
    {
     "model": "Evity 8 HF-T ProMRI series",
     "name": "Evity 8 HF-T ProMRI series"
    },
    {
     "model": "Amvia Sky HF-T series",
     "name": "Amvia Sky HF-T series"
    }
   ],
   "ra": [
    {
     "model": "Solia JT 53",
     "name": "Solia JT 53"
    },
    {
     "model": "Siello JT 53",
     "name": "Siello JT 53"
    },
    {
     "model": "Solia S 45",
     "name": "Solia S 45"
    },
    {
     "model": "Solia S 53",
     "name": "Solia S 53"
    },
    {
     "model": "Solia S 60",
     "name": "Solia S 60"
    },
    {
     "model": "Siello S 45",
     "name": "Siello S 45"
    },
    {
     "model": "Siello S 53",
     "name": "Siello S 53"
    },
    {
     "model": "Siello S 60",
     "name": "Siello S 60"
    },
    {
     "model": "Solia T 53",
     "name": "Solia T 53"
    },
    {
     "model": "Solia T 60",
     "name": "Solia T 60"
    },
    {
     "model": "Siello T 53",
     "name": "Siello T 53"
    },
    {
     "model": "Siello T 60",
     "name": "Siello T 60"
    },
    {
     "model": "Safio S 53",
     "name": "Safio S 53"
    },
    {
     "model": "Safio S 60",
     "name": "Safio S 60"
    },
    {
     "model": "Setrox S 53",
     "name": "Setrox S 53"
    },
    {
     "model": "Setrox S 60",
     "name": "Setrox S 60"
    },
    {
     "model": "Dextrus Model 4136",
     "name": "Dextrus Model 4136"
    },
    {
     "model": "Dextrus Model 4137",
     "name": "Dextrus Model 4137"
    },
    {
     "model": "BS IS-1 ブラインドプラグ",
     "name": "BS IS-1 ブラインドプラグ"
    }
   ],
   "rv": [
    {
     "model": "Solia S 45",
     "name": "Solia S 45"
    },
    {
     "model": "Solia S 53",
     "name": "Solia S 53"
    },
    {
     "model": "Solia S 60",
     "name": "Solia S 60"
    },
    {
     "model": "Siello S 45",
     "name": "Siello S 45"
    },
    {
     "model": "Siello S 53",
     "name": "Siello S 53"
    },
    {
     "model": "Siello S 60",
     "name": "Siello S 60"
    },
    {
     "model": "Solia T 53",
     "name": "Solia T 53"
    },
    {
     "model": "Solia T 60",
     "name": "Solia T 60"
    },
    {
     "model": "Siello T 53",
     "name": "Siello T 53"
    },
    {
     "model": "Siello T 60",
     "name": "Siello T 60"
    },
    {
     "model": "Safio S 53",
     "name": "Safio S 53"
    },
    {
     "model": "Safio S 60",
     "name": "Safio S 60"
    },
    {
     "model": "Setrox S 53",
     "name": "Setrox S 53"
    },
    {
     "model": "Setrox S 60",
     "name": "Setrox S 60"
    },
    {
     "model": "Dextrus Model 4136",
     "name": "Dextrus Model 4136"
    },
    {
     "model": "Dextrus Model 4137",
     "name": "Dextrus Model 4137"
    }
   ],
   "lv": [
    {
     "model": "Sentus ProMRI OTW QP L-85",
     "name": "Sentus ProMRI OTW QP L-85"
    },
    {
     "model": "Sentus ProMRI OTW QP L-85/49",
     "name": "Sentus ProMRI OTW QP L-85/49"
    },
    {
     "model": "Sentus ProMRI OTW QP S-85/49",
     "name": "Sentus ProMRI OTW QP S-85/49"
    },
    {
     "model": "Sentus OTW QP L-85",
     "name": "Sentus OTW QP L-85"
    },
    {
     "model": "Corox ProMRI OTW 85-BP",
     "name": "Corox ProMRI OTW 85-BP"
    },
    {
     "model": "Corox ProMRI OTW-S 85-BP",
     "name": "Corox ProMRI OTW-S 85-BP"
    },
    {
     "model": "Corox ProMRI OTW-L 85-BP",
     "name": "Corox ProMRI OTW-L 85-BP"
    },
    {
     "model": "Sentus ProMRI OTW BP L-85",
     "name": "Sentus ProMRI OTW BP L-85"
    },
    {
     "model": "Corox OTW 85-BP",
     "name": "Corox OTW 85-BP"
    },
    {
     "model": "Corox OTW-S 85-BP",
     "name": "Corox OTW-S 85-BP"
    },
    {
     "model": "Corox OTW-L 85-BP",
     "name": "Corox OTW-L 85-BP"
    }
   ],
   "leadfree": true,
   "tesla": [
    "1.5T",
    "3.0T"
   ],
   "cond": {
    "リードの組合せ": "自社製のProMRI対応リードに限る（型番は添付文書で確認）",
    "遺残リード・アダプタ": "MRI非対応品の体内留置は不可",
    "植込み部位": "胸部",
    "リード植込み後": "6週間を経過していること（42日目は撮像不可）",
    "ペーシング閾値": "2.0V(0.4ms)以下（Bipolar）　※左室の閾値条件なし",
    "リードインピーダンス": "200〜1,500Ω（Bipolar）",
    "電池状態": "ERIまたはEOSではないこと",
    "横隔膜刺激": "条件なし",
    "MRIモード": "MRI専用モードへの設定必須",
    "MR装置": "1.5T または 3.0T の円筒型ボア装置",
    "傾斜磁場スルーレート": "200T/m/s以下（1軸）",
    "局所送受信コイル": "胸部には使用しないこと",
    "SAR": "頭部 ≦3.2W/kg、全身 ≦2.0W/kg（通常操作モード）",
    "db/dt": "条件なし",
    "患者監視": "パルスオキシメータまたはECGモニタにて連続監視（BLS以上の修了者の同席が望ましい）",
    "体外式除細動器": "隣接する部屋に準備すること",
    "確認者": "植込み医／担当医、デバイス管理医師／プログラマ操作者、MRI検査実施者（関連学会要件により確認必須）",
    "身長": "条件なし",
    "アイソセンタ": "条件なし",
    "撮像時間": "条件なし",
    "体位": "条件なし",
    "患者体温": "条件なし",
    "最大空間勾配磁場": "制限なし",
    "ホールボディコイル": "制限なし",
    "ローカル受信コイル": "制限なし",
    "累積撮像時間": "制限なし",
    "除外領域": "3.0T: 眼より下方、恥骨結合より上／1.5T: 制限なし",
    "検査中のモード": "VOO / DOO / VOO-BiV / DOO-BiV / OFF",
    "リードインピーダンス（左室）": "200〜1,500Ω（Bipolar）",
    "出典（追記分）": "日本磁気共鳴医学会「能動型の条件付MRI対応植込み型医療デバイス一覧表」（2023-12-21更新）",
    "確認日": "2026-08-29",
    "ペーシングリードの組合せ": "下記の適合リードから選択（本表に無い組合せはMRI非対応として扱うこと）",
    "遺残リード": "不可（アダプタ等のMRI非対応品も体内留置不可）",
    "出典": "JADIA 撮像条件表 MRI_Search_List_BIO.pdf（2026-02-01現在）",
    "適合リード出典": "国内添付文書（バイオトロニックジャパン）の「本品と組み合わせてMRI対応が確認されているリード」（アムヴィア Sky HF-T 30500BZX00069000／エヴィティ 8 HF-T ProMRI 22900BZX00079000／エヴィティ 8 HF-T QP ProMRI 22900BZX00078000）",
    "資料の格付け": "国内一次資料",
    "心房リードなしの扱い": "RAポートに心房リードを接続せず BS IS-1 ブラインドプラグを使用した場合もMRI対応"
   }
  },
  {
   "id": "BIO-CRTD1",
   "maker": "BIOTRONIK",
   "type": "CRT-D",
   "group": "Ilesto 7 HF-T Pro series",
   "devices": [
    {
     "model": "Ilesto 7 HF-T Pro series",
     "name": "Ilesto 7 HF-T Pro series"
    }
   ],
   "ra": [
    {
     "model": "Safio S 45",
     "name": "Safio S 45"
    },
    {
     "model": "Safio S 53",
     "name": "Safio S 53"
    },
    {
     "model": "Safio S 60",
     "name": "Safio S 60"
    },
    {
     "model": "Setrox S 45",
     "name": "Setrox S 45"
    },
    {
     "model": "Setrox S 53",
     "name": "Setrox S 53"
    },
    {
     "model": "Setrox S 60",
     "name": "Setrox S 60"
    },
    {
     "model": "Solia S 45",
     "name": "Solia S 45"
    },
    {
     "model": "Solia S 53",
     "name": "Solia S 53"
    },
    {
     "model": "Solia S 60",
     "name": "Solia S 60"
    },
    {
     "model": "Siello S 45",
     "name": "Siello S 45"
    },
    {
     "model": "Siello S 53",
     "name": "Siello S 53"
    },
    {
     "model": "Siello S 60",
     "name": "Siello S 60"
    },
    {
     "model": "Solia JT 45",
     "name": "Solia JT 45"
    },
    {
     "model": "Solia JT 53",
     "name": "Solia JT 53"
    },
    {
     "model": "Siello JT 45",
     "name": "Siello JT 45"
    },
    {
     "model": "Siello JT 53",
     "name": "Siello JT 53"
    },
    {
     "model": "Blind plug BS IS-1",
     "name": "Blind plug BS IS-1"
    }
   ],
   "rv": [
    {
     "model": "Linox smart ProMRI S 65",
     "name": "Linox smart ProMRI S 65"
    },
    {
     "model": "Linox smart ProMRI S 75",
     "name": "Linox smart ProMRI S 75"
    },
    {
     "model": "Linox smart ProMRI SD 65/16",
     "name": "Linox smart ProMRI SD 65/16"
    },
    {
     "model": "Linox smart ProMRI SD 65/18",
     "name": "Linox smart ProMRI SD 65/18"
    },
    {
     "model": "Linox smart ProMRI SD 75/18",
     "name": "Linox smart ProMRI SD 75/18"
    },
    {
     "model": "Linox smart ProMRI S DX 65/15",
     "name": "Linox smart ProMRI S DX 65/15"
    },
    {
     "model": "Linox smart ProMRI S DX 65/17",
     "name": "Linox smart ProMRI S DX 65/17"
    },
    {
     "model": "Protego DF-1 ProMRI S 65",
     "name": "Protego DF-1 ProMRI S 65"
    },
    {
     "model": "Protego DF-1 ProMRI S 75",
     "name": "Protego DF-1 ProMRI S 75"
    },
    {
     "model": "Protego DF-1 ProMRI SD 65/16",
     "name": "Protego DF-1 ProMRI SD 65/16"
    },
    {
     "model": "Protego DF-1 ProMRI SD 65/18",
     "name": "Protego DF-1 ProMRI SD 65/18"
    },
    {
     "model": "Protego DF-1 ProMRI SD 75/18",
     "name": "Protego DF-1 ProMRI SD 75/18"
    },
    {
     "model": "Protego DF-1 ProMRI S DX 65/15",
     "name": "Protego DF-1 ProMRI S DX 65/15"
    },
    {
     "model": "Protego DF-1 ProMRI S DX 65/17",
     "name": "Protego DF-1 ProMRI S DX 65/17"
    },
    {
     "model": "Plexa ProMRI DF-1 S 60",
     "name": "Plexa ProMRI DF-1 S 60"
    },
    {
     "model": "Plexa ProMRI DF-1 S 65",
     "name": "Plexa ProMRI DF-1 S 65"
    },
    {
     "model": "Plexa ProMRI DF-1 S 75",
     "name": "Plexa ProMRI DF-1 S 75"
    },
    {
     "model": "Plexa ProMRI DF-1 SD 60/16",
     "name": "Plexa ProMRI DF-1 SD 60/16"
    },
    {
     "model": "Plexa ProMRI DF-1 SD 65/16",
     "name": "Plexa ProMRI DF-1 SD 65/16"
    },
    {
     "model": "Plexa ProMRI DF-1 SD 65/18",
     "name": "Plexa ProMRI DF-1 SD 65/18"
    },
    {
     "model": "Plexa ProMRI DF-1 SD 75/18",
     "name": "Plexa ProMRI DF-1 SD 75/18"
    },
    {
     "model": "Plexa ProMRI DF-1 S DX 65/15",
     "name": "Plexa ProMRI DF-1 S DX 65/15"
    },
    {
     "model": "Plexa ProMRI DF-1 S DX 65/17",
     "name": "Plexa ProMRI DF-1 S DX 65/17"
    },
    {
     "model": "Linox smart ProMRI DF4 SD 65/16",
     "name": "Linox smart ProMRI DF4 SD 65/16"
    },
    {
     "model": "Linox smart ProMRI DF4 SD 65/18",
     "name": "Linox smart ProMRI DF4 SD 65/18"
    },
    {
     "model": "Linox smart ProMRI DF4 SD 75/18",
     "name": "Linox smart ProMRI DF4 SD 75/18"
    },
    {
     "model": "Protego ProMRI S 65",
     "name": "Protego ProMRI S 65"
    },
    {
     "model": "Protego ProMRI S 75",
     "name": "Protego ProMRI S 75"
    },
    {
     "model": "Protego ProMRI SD 65/16",
     "name": "Protego ProMRI SD 65/16"
    },
    {
     "model": "Protego ProMRI SD 65/18",
     "name": "Protego ProMRI SD 65/18"
    },
    {
     "model": "Protego ProMRI SD 75/18",
     "name": "Protego ProMRI SD 75/18"
    },
    {
     "model": "Plexa ProMRI S 60",
     "name": "Plexa ProMRI S 60"
    },
    {
     "model": "Plexa ProMRI S 65",
     "name": "Plexa ProMRI S 65"
    },
    {
     "model": "Plexa ProMRI S 75",
     "name": "Plexa ProMRI S 75"
    },
    {
     "model": "Plexa ProMRI SD 60/16",
     "name": "Plexa ProMRI SD 60/16"
    },
    {
     "model": "Plexa ProMRI SD 65/16",
     "name": "Plexa ProMRI SD 65/16"
    },
    {
     "model": "Plexa ProMRI SD 65/18",
     "name": "Plexa ProMRI SD 65/18"
    },
    {
     "model": "Plexa ProMRI SD 75/18",
     "name": "Plexa ProMRI SD 75/18"
    },
    {
     "model": "Plexa ProMRI S DX 65/15",
     "name": "Plexa ProMRI S DX 65/15"
    },
    {
     "model": "Plexa ProMRI S DX 65/17",
     "name": "Plexa ProMRI S DX 65/17"
    },
    {
     "model": "Pamira S 60",
     "name": "Pamira S 60"
    },
    {
     "model": "Pamira S 65",
     "name": "Pamira S 65"
    },
    {
     "model": "Pamira S 75",
     "name": "Pamira S 75"
    },
    {
     "model": "Pamira SD 60/16",
     "name": "Pamira SD 60/16"
    },
    {
     "model": "Pamira SD 65/16",
     "name": "Pamira SD 65/16"
    },
    {
     "model": "Pamira SD 65/18",
     "name": "Pamira SD 65/18"
    },
    {
     "model": "Pamira SD 75/18",
     "name": "Pamira SD 75/18"
    },
    {
     "model": "Pamira S DX 65/15",
     "name": "Pamira S DX 65/15"
    },
    {
     "model": "Pamira S DX 65/17",
     "name": "Pamira S DX 65/17"
    },
    {
     "model": "Blind plug BS DF-1",
     "name": "Blind plug BS DF-1"
    }
   ],
   "lv": [
    {
     "model": "Corox ProMRI OTW BP 75",
     "name": "Corox ProMRI OTW BP 75"
    },
    {
     "model": "Corox ProMRI OTW BP 85",
     "name": "Corox ProMRI OTW BP 85"
    },
    {
     "model": "Corox ProMRI OTW-S BP 75",
     "name": "Corox ProMRI OTW-S BP 75"
    },
    {
     "model": "Corox ProMRI OTW-S BP 85",
     "name": "Corox ProMRI OTW-S BP 85"
    },
    {
     "model": "Corox ProMRI OTW-L BP 75",
     "name": "Corox ProMRI OTW-L BP 75"
    },
    {
     "model": "Corox ProMRI OTW-L BP 85",
     "name": "Corox ProMRI OTW-L BP 85"
    },
    {
     "model": "Sentus ProMRI OTW BP L 75",
     "name": "Sentus ProMRI OTW BP L 75"
    },
    {
     "model": "Sentus ProMRI OTW BP L 85",
     "name": "Sentus ProMRI OTW BP L 85"
    },
    {
     "model": "Sentus ProMRI OTW BP L 95",
     "name": "Sentus ProMRI OTW BP L 95"
    },
    {
     "model": "Sentus ProMRI OTW BP S 75",
     "name": "Sentus ProMRI OTW BP S 75"
    },
    {
     "model": "Sentus ProMRI OTW BP S 85",
     "name": "Sentus ProMRI OTW BP S 85"
    },
    {
     "model": "Sentus ProMRI OTW BP S 95",
     "name": "Sentus ProMRI OTW BP S 95"
    },
    {
     "model": "Sentus ProMRI OTW QP L 75",
     "name": "Sentus ProMRI OTW QP L 75"
    },
    {
     "model": "Sentus ProMRI OTW QP L 85",
     "name": "Sentus ProMRI OTW QP L 85"
    },
    {
     "model": "Sentus ProMRI OTW QP L 95",
     "name": "Sentus ProMRI OTW QP L 95"
    },
    {
     "model": "Sentus ProMRI OTW QP S 75",
     "name": "Sentus ProMRI OTW QP S 75"
    },
    {
     "model": "Sentus ProMRI OTW QP S 85",
     "name": "Sentus ProMRI OTW QP S 85"
    },
    {
     "model": "Sentus ProMRI OTW QP S 95",
     "name": "Sentus ProMRI OTW QP S 95"
    },
    {
     "model": "Sentus ProMRI OTW QP L-XX/49 75",
     "name": "Sentus ProMRI OTW QP L-XX/49 75"
    },
    {
     "model": "Sentus ProMRI OTW QP L-XX/49 85",
     "name": "Sentus ProMRI OTW QP L-XX/49 85"
    },
    {
     "model": "Sentus ProMRI OTW QP L-XX/49 95",
     "name": "Sentus ProMRI OTW QP L-XX/49 95"
    },
    {
     "model": "Sentus ProMRI OTW QP S-XX/49 75",
     "name": "Sentus ProMRI OTW QP S-XX/49 75"
    },
    {
     "model": "Sentus ProMRI OTW QP S-XX/49 85",
     "name": "Sentus ProMRI OTW QP S-XX/49 85"
    },
    {
     "model": "Sentus ProMRI OTW QP S-XX/49 95",
     "name": "Sentus ProMRI OTW QP S-XX/49 95"
    },
    {
     "model": "Blind plug BS IS4",
     "name": "Blind plug BS IS4"
    }
   ],
   "leadfree": true,
   "tesla": [
    "1.5T"
   ],
   "cond": {
    "リードの組合せ": "自社製のProMRI対応リードに限る（型番は添付文書で確認）",
    "遺残リード・アダプタ": "MRI非対応品の体内留置は不可",
    "植込み部位": "胸部",
    "リード植込み後": "6週間を経過すること",
    "ペーシング閾値": "2.0V(0.4ms)以下（Bipolar）　※左室の閾値条件なし",
    "リードインピーダンス": "200〜1,500Ω（Bipolar）",
    "電池状態": "ERIまたはEOSではないこと",
    "横隔膜刺激": "条件なし",
    "MRIモード": "MRI専用モードへの設定必須",
    "MR装置": "トンネル型",
    "傾斜磁場スルーレート": "200T/m/s以下（1軸）",
    "局所送受信コイル": "胸部には使用しないこと",
    "SAR": "頭部 ≦3.2W/kg、全身 ≦2.0W/kg（通常操作モード）",
    "db/dt": "条件なし",
    "患者監視": "パルスオキシメータまたはECGモニタにて連続監視（BLS以上の修了者の同席が望ましい）",
    "体外式除細動器": "隣接する部屋に準備すること",
    "確認者": "植込み医／担当医、デバイス管理医師／プログラマ操作者、MRI検査実施者（関連学会要件により確認必須）",
    "身長": "1.4m以上",
    "アイソセンタ": "眼より上方、恥骨結合より下方",
    "撮像時間": "1度の検査で30分まで（次の検査まで4分間RFパルスを印加しない）",
    "体位": "仰臥位のみ可能",
    "患者体温": "発熱していないこと（37.8℃未満）",
    "最大空間勾配磁場": "制限なし",
    "ホールボディコイル": "制限なし",
    "ローカル受信コイル": "制限なし",
    "累積撮像時間": "制限なし",
    "除外領域": "制限なし",
    "検査中のモード": "VOO / DOO / VOO-BiV / DOO-BiV / OFF",
    "リードインピーダンス（左室）": "200〜1,500Ω（Bipolar）",
    "出典（追記分）": "日本磁気共鳴医学会「能動型の条件付MRI対応植込み型医療デバイス一覧表」（2023-12-21更新）",
    "確認日": "2026-08-29",
    "ペーシングリードの組合せ": "下記の適合リードから選択（本表に無い組合せはMRI非対応として扱うこと）",
    "遺残リード": "不可（アダプタ等のMRI非対応品も体内留置不可）",
    "出典": "JADIA 撮像条件表 MRI_Search_List_BIO.pdf（2026-02-01現在）",
    "適合リード出典": "BIOTRONIK ProMRI MR conditional device systems Technical Manual 371712 Rev.CM",
    "リード適合の注意": "リードの組合せは BIOTRONIK ProMRI テクニカルマニュアル（CE版）に基づく暫定値。国内添付文書がPMDAで公開されていない世代のため未確認。同社の国内添付文書では長さが53/60cm中心に限定される傾向があり、実際の適合範囲はより狭い可能性がある",
    "資料の格付け": "海外資料に基づく（国内承認範囲は要確認）"
   },
   "verify": true
  },
  {
   "id": "BIO-CRTD2",
   "maker": "BIOTRONIK",
   "type": "CRT-D",
   "group": "Itrevia 7 / Intica 7 CRT-D ProMRI series",
   "devices": [
    {
     "model": "Itrevia 7 CRT-D ProMRI series",
     "name": "Itrevia 7 CRT-D ProMRI series"
    },
    {
     "model": "Intica 7 CRT-D ProMRI series",
     "name": "Intica 7 CRT-D ProMRI series"
    }
   ],
   "ra": [
    {
     "model": "Safio S 45",
     "name": "Safio S 45"
    },
    {
     "model": "Safio S 53",
     "name": "Safio S 53"
    },
    {
     "model": "Safio S 60",
     "name": "Safio S 60"
    },
    {
     "model": "Setrox S 45",
     "name": "Setrox S 45"
    },
    {
     "model": "Setrox S 53",
     "name": "Setrox S 53"
    },
    {
     "model": "Setrox S 60",
     "name": "Setrox S 60"
    },
    {
     "model": "Solia S 45",
     "name": "Solia S 45"
    },
    {
     "model": "Solia S 53",
     "name": "Solia S 53"
    },
    {
     "model": "Solia S 60",
     "name": "Solia S 60"
    },
    {
     "model": "Siello S 45",
     "name": "Siello S 45"
    },
    {
     "model": "Siello S 53",
     "name": "Siello S 53"
    },
    {
     "model": "Siello S 60",
     "name": "Siello S 60"
    },
    {
     "model": "Solia JT 45",
     "name": "Solia JT 45"
    },
    {
     "model": "Solia JT 53",
     "name": "Solia JT 53"
    },
    {
     "model": "Siello JT 45",
     "name": "Siello JT 45"
    },
    {
     "model": "Siello JT 53",
     "name": "Siello JT 53"
    },
    {
     "model": "Blind plug BS IS-1",
     "name": "Blind plug BS IS-1"
    }
   ],
   "rv": [
    {
     "model": "Linox smart ProMRI S 65",
     "name": "Linox smart ProMRI S 65"
    },
    {
     "model": "Linox smart ProMRI S 75",
     "name": "Linox smart ProMRI S 75"
    },
    {
     "model": "Linox smart ProMRI SD 65/16",
     "name": "Linox smart ProMRI SD 65/16"
    },
    {
     "model": "Linox smart ProMRI SD 65/18",
     "name": "Linox smart ProMRI SD 65/18"
    },
    {
     "model": "Linox smart ProMRI SD 75/18",
     "name": "Linox smart ProMRI SD 75/18"
    },
    {
     "model": "Linox smart ProMRI S DX 65/15",
     "name": "Linox smart ProMRI S DX 65/15"
    },
    {
     "model": "Linox smart ProMRI S DX 65/17",
     "name": "Linox smart ProMRI S DX 65/17"
    },
    {
     "model": "Protego DF-1 ProMRI S 65",
     "name": "Protego DF-1 ProMRI S 65"
    },
    {
     "model": "Protego DF-1 ProMRI S 75",
     "name": "Protego DF-1 ProMRI S 75"
    },
    {
     "model": "Protego DF-1 ProMRI SD 65/16",
     "name": "Protego DF-1 ProMRI SD 65/16"
    },
    {
     "model": "Protego DF-1 ProMRI SD 65/18",
     "name": "Protego DF-1 ProMRI SD 65/18"
    },
    {
     "model": "Protego DF-1 ProMRI SD 75/18",
     "name": "Protego DF-1 ProMRI SD 75/18"
    },
    {
     "model": "Protego DF-1 ProMRI S DX 65/15",
     "name": "Protego DF-1 ProMRI S DX 65/15"
    },
    {
     "model": "Protego DF-1 ProMRI S DX 65/17",
     "name": "Protego DF-1 ProMRI S DX 65/17"
    },
    {
     "model": "Plexa ProMRI DF-1 S 60",
     "name": "Plexa ProMRI DF-1 S 60"
    },
    {
     "model": "Plexa ProMRI DF-1 S 65",
     "name": "Plexa ProMRI DF-1 S 65"
    },
    {
     "model": "Plexa ProMRI DF-1 S 75",
     "name": "Plexa ProMRI DF-1 S 75"
    },
    {
     "model": "Plexa ProMRI DF-1 SD 60/16",
     "name": "Plexa ProMRI DF-1 SD 60/16"
    },
    {
     "model": "Plexa ProMRI DF-1 SD 65/16",
     "name": "Plexa ProMRI DF-1 SD 65/16"
    },
    {
     "model": "Plexa ProMRI DF-1 SD 65/18",
     "name": "Plexa ProMRI DF-1 SD 65/18"
    },
    {
     "model": "Plexa ProMRI DF-1 SD 75/18",
     "name": "Plexa ProMRI DF-1 SD 75/18"
    },
    {
     "model": "Plexa ProMRI DF-1 S DX 65/15",
     "name": "Plexa ProMRI DF-1 S DX 65/15"
    },
    {
     "model": "Plexa ProMRI DF-1 S DX 65/17",
     "name": "Plexa ProMRI DF-1 S DX 65/17"
    },
    {
     "model": "Linox smart ProMRI DF4 SD 65/16",
     "name": "Linox smart ProMRI DF4 SD 65/16"
    },
    {
     "model": "Linox smart ProMRI DF4 SD 65/18",
     "name": "Linox smart ProMRI DF4 SD 65/18"
    },
    {
     "model": "Linox smart ProMRI DF4 SD 75/18",
     "name": "Linox smart ProMRI DF4 SD 75/18"
    },
    {
     "model": "Protego ProMRI S 65",
     "name": "Protego ProMRI S 65"
    },
    {
     "model": "Protego ProMRI S 75",
     "name": "Protego ProMRI S 75"
    },
    {
     "model": "Protego ProMRI SD 65/16",
     "name": "Protego ProMRI SD 65/16"
    },
    {
     "model": "Protego ProMRI SD 65/18",
     "name": "Protego ProMRI SD 65/18"
    },
    {
     "model": "Protego ProMRI SD 75/18",
     "name": "Protego ProMRI SD 75/18"
    },
    {
     "model": "Plexa ProMRI S 60",
     "name": "Plexa ProMRI S 60"
    },
    {
     "model": "Plexa ProMRI S 65",
     "name": "Plexa ProMRI S 65"
    },
    {
     "model": "Plexa ProMRI S 75",
     "name": "Plexa ProMRI S 75"
    },
    {
     "model": "Plexa ProMRI SD 60/16",
     "name": "Plexa ProMRI SD 60/16"
    },
    {
     "model": "Plexa ProMRI SD 65/16",
     "name": "Plexa ProMRI SD 65/16"
    },
    {
     "model": "Plexa ProMRI SD 65/18",
     "name": "Plexa ProMRI SD 65/18"
    },
    {
     "model": "Plexa ProMRI SD 75/18",
     "name": "Plexa ProMRI SD 75/18"
    },
    {
     "model": "Plexa ProMRI S DX 65/15",
     "name": "Plexa ProMRI S DX 65/15"
    },
    {
     "model": "Plexa ProMRI S DX 65/17",
     "name": "Plexa ProMRI S DX 65/17"
    },
    {
     "model": "Pamira S 60",
     "name": "Pamira S 60"
    },
    {
     "model": "Pamira S 65",
     "name": "Pamira S 65"
    },
    {
     "model": "Pamira S 75",
     "name": "Pamira S 75"
    },
    {
     "model": "Pamira SD 60/16",
     "name": "Pamira SD 60/16"
    },
    {
     "model": "Pamira SD 65/16",
     "name": "Pamira SD 65/16"
    },
    {
     "model": "Pamira SD 65/18",
     "name": "Pamira SD 65/18"
    },
    {
     "model": "Pamira SD 75/18",
     "name": "Pamira SD 75/18"
    },
    {
     "model": "Pamira S DX 65/15",
     "name": "Pamira S DX 65/15"
    },
    {
     "model": "Pamira S DX 65/17",
     "name": "Pamira S DX 65/17"
    },
    {
     "model": "Blind plug BS DF-1",
     "name": "Blind plug BS DF-1"
    }
   ],
   "lv": [
    {
     "model": "Corox ProMRI OTW BP 75",
     "name": "Corox ProMRI OTW BP 75"
    },
    {
     "model": "Corox ProMRI OTW BP 85",
     "name": "Corox ProMRI OTW BP 85"
    },
    {
     "model": "Corox ProMRI OTW-S BP 75",
     "name": "Corox ProMRI OTW-S BP 75"
    },
    {
     "model": "Corox ProMRI OTW-S BP 85",
     "name": "Corox ProMRI OTW-S BP 85"
    },
    {
     "model": "Corox ProMRI OTW-L BP 75",
     "name": "Corox ProMRI OTW-L BP 75"
    },
    {
     "model": "Corox ProMRI OTW-L BP 85",
     "name": "Corox ProMRI OTW-L BP 85"
    },
    {
     "model": "Sentus ProMRI OTW BP L 75",
     "name": "Sentus ProMRI OTW BP L 75"
    },
    {
     "model": "Sentus ProMRI OTW BP L 85",
     "name": "Sentus ProMRI OTW BP L 85"
    },
    {
     "model": "Sentus ProMRI OTW BP L 95",
     "name": "Sentus ProMRI OTW BP L 95"
    },
    {
     "model": "Sentus ProMRI OTW BP S 75",
     "name": "Sentus ProMRI OTW BP S 75"
    },
    {
     "model": "Sentus ProMRI OTW BP S 85",
     "name": "Sentus ProMRI OTW BP S 85"
    },
    {
     "model": "Sentus ProMRI OTW BP S 95",
     "name": "Sentus ProMRI OTW BP S 95"
    },
    {
     "model": "Sentus ProMRI OTW QP L 75",
     "name": "Sentus ProMRI OTW QP L 75"
    },
    {
     "model": "Sentus ProMRI OTW QP L 85",
     "name": "Sentus ProMRI OTW QP L 85"
    },
    {
     "model": "Sentus ProMRI OTW QP L 95",
     "name": "Sentus ProMRI OTW QP L 95"
    },
    {
     "model": "Sentus ProMRI OTW QP S 75",
     "name": "Sentus ProMRI OTW QP S 75"
    },
    {
     "model": "Sentus ProMRI OTW QP S 85",
     "name": "Sentus ProMRI OTW QP S 85"
    },
    {
     "model": "Sentus ProMRI OTW QP S 95",
     "name": "Sentus ProMRI OTW QP S 95"
    },
    {
     "model": "Sentus ProMRI OTW QP L-XX/49 75",
     "name": "Sentus ProMRI OTW QP L-XX/49 75"
    },
    {
     "model": "Sentus ProMRI OTW QP L-XX/49 85",
     "name": "Sentus ProMRI OTW QP L-XX/49 85"
    },
    {
     "model": "Sentus ProMRI OTW QP L-XX/49 95",
     "name": "Sentus ProMRI OTW QP L-XX/49 95"
    },
    {
     "model": "Sentus ProMRI OTW QP S-XX/49 75",
     "name": "Sentus ProMRI OTW QP S-XX/49 75"
    },
    {
     "model": "Sentus ProMRI OTW QP S-XX/49 85",
     "name": "Sentus ProMRI OTW QP S-XX/49 85"
    },
    {
     "model": "Sentus ProMRI OTW QP S-XX/49 95",
     "name": "Sentus ProMRI OTW QP S-XX/49 95"
    },
    {
     "model": "Blind plug BS IS4",
     "name": "Blind plug BS IS4"
    }
   ],
   "leadfree": true,
   "tesla": [
    "1.5T"
   ],
   "cond": {
    "リードの組合せ": "自社製のProMRI対応リードに限る（型番は添付文書で確認）",
    "遺残リード・アダプタ": "MRI非対応品の体内留置は不可",
    "植込み部位": "胸部",
    "リード植込み後": "6週間を経過すること",
    "ペーシング閾値": "2.0V(0.4ms)以下（Bipolar）　※左室の閾値条件なし",
    "リードインピーダンス": "200〜1,500Ω（Bipolar）",
    "電池状態": "ERIまたはEOSではないこと",
    "横隔膜刺激": "条件なし",
    "MRIモード": "MRI専用モードへの設定必須",
    "MR装置": "トンネル型",
    "傾斜磁場スルーレート": "200T/m/s以下（1軸）",
    "局所送受信コイル": "胸部には使用しないこと",
    "SAR": "頭部 ≦3.2W/kg、全身 ≦2.0W/kg（通常操作モード）",
    "db/dt": "条件なし",
    "患者監視": "パルスオキシメータまたはECGモニタにて連続監視（BLS以上の修了者の同席が望ましい）",
    "体外式除細動器": "隣接する部屋に準備すること",
    "確認者": "植込み医／担当医、デバイス管理医師／プログラマ操作者、MRI検査実施者（関連学会要件により確認必須）",
    "身長": "条件なし",
    "アイソセンタ": "条件なし",
    "撮像時間": "条件なし",
    "体位": "条件なし",
    "患者体温": "条件なし",
    "最大空間勾配磁場": "制限なし",
    "ホールボディコイル": "制限なし",
    "ローカル受信コイル": "制限なし",
    "累積撮像時間": "制限なし",
    "除外領域": "制限なし",
    "検査中のモード": "VOO / DOO / VOO-BiV / DOO-BiV / OFF",
    "リードインピーダンス（左室）": "200〜1,500Ω（Bipolar）",
    "出典（追記分）": "日本磁気共鳴医学会「能動型の条件付MRI対応植込み型医療デバイス一覧表」（2023-12-21更新）",
    "確認日": "2026-08-29",
    "ペーシングリードの組合せ": "下記の適合リードから選択（本表に無い組合せはMRI非対応として扱うこと）",
    "遺残リード": "不可（アダプタ等のMRI非対応品も体内留置不可）",
    "出典": "JADIA 撮像条件表 MRI_Search_List_BIO.pdf（2026-02-01現在）",
    "適合リード出典": "BIOTRONIK ProMRI MR conditional device systems Technical Manual 371712 Rev.CM",
    "リード適合の注意": "リードの組合せは BIOTRONIK ProMRI テクニカルマニュアル（CE版）に基づく暫定値。国内添付文書がPMDAで公開されていない世代のため未確認。同社の国内添付文書では長さが53/60cm中心に限定される傾向があり、実際の適合範囲はより狭い可能性がある",
    "資料の格付け": "海外資料に基づく（国内承認範囲は要確認）"
   },
   "verify": true
  },
  {
   "id": "BIO-CRTD3",
   "maker": "BIOTRONIK",
   "type": "CRT-D",
   "group": "Ilivia Neo 7 CRT-D ProMRI series",
   "devices": [
    {
     "model": "Ilivia Neo 7 CRT-D ProMRI series",
     "name": "Ilivia Neo 7 CRT-D ProMRI series"
    }
   ],
   "ra": [
    {
     "model": "Solia JT 53",
     "name": "Solia JT 53"
    },
    {
     "model": "Siello JT 53",
     "name": "Siello JT 53"
    },
    {
     "model": "Solia S 45",
     "name": "Solia S 45"
    },
    {
     "model": "Solia S 53",
     "name": "Solia S 53"
    },
    {
     "model": "Solia S 60",
     "name": "Solia S 60"
    },
    {
     "model": "Siello S 45",
     "name": "Siello S 45"
    },
    {
     "model": "Siello S 53",
     "name": "Siello S 53"
    },
    {
     "model": "Siello S 60",
     "name": "Siello S 60"
    },
    {
     "model": "Safio S 53",
     "name": "Safio S 53"
    },
    {
     "model": "Setrox S 53",
     "name": "Setrox S 53"
    },
    {
     "model": "Dextrus Model 4136",
     "name": "Dextrus Model 4136"
    },
    {
     "model": "BS IS-1 ブラインドプラグ",
     "name": "BS IS-1 ブラインドプラグ"
    }
   ],
   "rv": [
    {
     "model": "Plexa ProMRI DF-1 S 65",
     "name": "Plexa ProMRI DF-1 S 65"
    },
    {
     "model": "Plexa ProMRI DF-1 SD 65/18",
     "name": "Plexa ProMRI DF-1 SD 65/18"
    },
    {
     "model": "Plexa ProMRI DF-1 S DX 65/15",
     "name": "Plexa ProMRI DF-1 S DX 65/15"
    },
    {
     "model": "Linox Smart ProMRI S 65",
     "name": "Linox Smart ProMRI S 65"
    },
    {
     "model": "Linox Smart ProMRI SD 65/18",
     "name": "Linox Smart ProMRI SD 65/18"
    },
    {
     "model": "Linox Smart ProMRI S DX 65/15",
     "name": "Linox Smart ProMRI S DX 65/15"
    },
    {
     "model": "Linox Smart S 65",
     "name": "Linox Smart S 65"
    },
    {
     "model": "Linox Smart S 75",
     "name": "Linox Smart S 75"
    },
    {
     "model": "Linox Smart SD 65/18",
     "name": "Linox Smart SD 65/18"
    },
    {
     "model": "Linox Smart SD 75/18",
     "name": "Linox Smart SD 75/18"
    },
    {
     "model": "Linox Smart S DX 65/15",
     "name": "Linox Smart S DX 65/15"
    },
    {
     "model": "DF-1 ブラインドプラグ",
     "name": "DF-1 ブラインドプラグ"
    }
   ],
   "lv": [
    {
     "model": "Sentus ProMRI OTW QP L-85",
     "name": "Sentus ProMRI OTW QP L-85"
    },
    {
     "model": "Sentus ProMRI OTW QP L-85/49",
     "name": "Sentus ProMRI OTW QP L-85/49"
    },
    {
     "model": "Sentus ProMRI OTW QP S-85/49",
     "name": "Sentus ProMRI OTW QP S-85/49"
    },
    {
     "model": "Sentus OTW QP L-85",
     "name": "Sentus OTW QP L-85"
    },
    {
     "model": "Corox ProMRI OTW 85-BP",
     "name": "Corox ProMRI OTW 85-BP"
    },
    {
     "model": "Corox ProMRI OTW-S 85-BP",
     "name": "Corox ProMRI OTW-S 85-BP"
    },
    {
     "model": "Corox ProMRI OTW-L 85-BP",
     "name": "Corox ProMRI OTW-L 85-BP"
    },
    {
     "model": "Sentus ProMRI OTW BP L-85",
     "name": "Sentus ProMRI OTW BP L-85"
    },
    {
     "model": "Corox OTW 85-BP",
     "name": "Corox OTW 85-BP"
    },
    {
     "model": "Corox OTW-S 85-BP",
     "name": "Corox OTW-S 85-BP"
    },
    {
     "model": "Corox OTW-L 85-BP",
     "name": "Corox OTW-L 85-BP"
    }
   ],
   "leadfree": true,
   "tesla": [
    "1.5T",
    "3.0T"
   ],
   "cond": {
    "リードの組合せ": "自社製のProMRI対応リードに限る（型番は添付文書で確認）",
    "遺残リード・アダプタ": "MRI非対応品の体内留置は不可",
    "植込み部位": "胸部",
    "リード植込み後": "6週間を経過していること（42日目は撮像不可）",
    "ペーシング閾値": "2.0V(0.4ms)以下（Bipolar）　※左室の閾値条件なし",
    "リードインピーダンス": "200〜1,500Ω（Bipolar）",
    "電池状態": "ERIまたはEOSではないこと",
    "横隔膜刺激": "条件なし",
    "MRIモード": "MRI専用モードへの設定必須",
    "MR装置": "1.5T または 3.0T の円筒型ボア装置",
    "傾斜磁場スルーレート": "200T/m/s以下（1軸）",
    "局所送受信コイル": "胸部には使用しないこと",
    "SAR": "頭部 ≦3.2W/kg、全身 ≦2.0W/kg（通常操作モード）",
    "db/dt": "条件なし",
    "患者監視": "パルスオキシメータまたはECGモニタにて連続監視（BLS以上の修了者の同席が望ましい）",
    "体外式除細動器": "隣接する部屋に準備すること",
    "確認者": "植込み医／担当医、デバイス管理医師／プログラマ操作者、MRI検査実施者（関連学会要件により確認必須）",
    "身長": "1.4m以上",
    "アイソセンタ": "眼より上方、恥骨結合より下方",
    "撮像時間": "1度の検査で30分まで（次の検査まで4分間RFパルスを印加しない）",
    "体位": "仰臥位のみ可能",
    "患者体温": "発熱していないこと（37.8℃未満）",
    "最大空間勾配磁場": "制限なし",
    "ホールボディコイル": "制限なし",
    "ローカル受信コイル": "制限なし",
    "累積撮像時間": "制限なし",
    "除外領域": "3.0T: 眼より下方、恥骨結合より上／1.5T: 制限なし",
    "検査中のモード": "VOO / DOO / VOO-BiV / DOO-BiV / OFF",
    "リードインピーダンス（左室）": "200〜1,500Ω（Bipolar）",
    "出典（追記分）": "日本磁気共鳴医学会「能動型の条件付MRI対応植込み型医療デバイス一覧表」（2023-12-21更新）",
    "確認日": "2026-08-29",
    "ペーシングリードの組合せ": "下記の適合リードから選択（本表に無い組合せはMRI非対応として扱うこと）",
    "遺残リード": "不可（アダプタ等のMRI非対応品も体内留置不可）",
    "適用条件": "上記の身長・体温・アイソセンタ・撮像時間・体位の制限は3.0T撮像時のみ。1.5T撮像時はいずれも条件なし",
    "出典": "JADIA 撮像条件表 MRI_Search_List_BIO.pdf（2026-02-01現在）",
    "適合リード出典": "国内添付文書 イリヴィア Neo 7 ICD ProMRI 30100BZX00067000／イリヴィア Neo 7 CRT-D ProMRI 30100BZX00066000",
    "資料の格付け": "国内一次資料",
    "心房リードなしの扱い": "RAポートに心房リードを接続せず BS IS-1 ブラインドプラグを使用した場合もMRI対応",
    "シングルコイル選択時": "シングルコイルのリードを選択した場合、DF-1 SVCポートにDF-1ブラインドプラグを使用することになるが、この場合もMRI対応となる"
   }
  },
  {
   "id": "BIO-CRTD4",
   "maker": "BIOTRONIK",
   "type": "CRT-D",
   "group": "Acticor 7 / Rivacor 7 / Acticor Sky CRT-D",
   "devices": [
    {
     "model": "Acticor 7 CRT-D ProMRI series",
     "name": "Acticor 7 CRT-D ProMRI series"
    },
    {
     "model": "Rivacor 7 CRT-D ProMRI series",
     "name": "Rivacor 7 CRT-D ProMRI series"
    },
    {
     "model": "Acticor Sky CRT-D series",
     "name": "Acticor Sky CRT-D series"
    }
   ],
   "ra": [
    {
     "model": "Solia JT 53",
     "name": "Solia JT 53"
    },
    {
     "model": "Siello JT 53",
     "name": "Siello JT 53"
    },
    {
     "model": "Solia S 45",
     "name": "Solia S 45"
    },
    {
     "model": "Solia S 53",
     "name": "Solia S 53"
    },
    {
     "model": "Solia S 60",
     "name": "Solia S 60"
    },
    {
     "model": "Siello S 45",
     "name": "Siello S 45"
    },
    {
     "model": "Siello S 53",
     "name": "Siello S 53"
    },
    {
     "model": "Siello S 60",
     "name": "Siello S 60"
    },
    {
     "model": "Safio S 53",
     "name": "Safio S 53"
    },
    {
     "model": "Setrox S 53",
     "name": "Setrox S 53"
    },
    {
     "model": "Dextrus Model 4136",
     "name": "Dextrus Model 4136"
    },
    {
     "model": "BS IS-1 ブラインドプラグ",
     "name": "BS IS-1 ブラインドプラグ"
    }
   ],
   "rv": [
    {
     "model": "Pamira S 65",
     "name": "Pamira S 65"
    },
    {
     "model": "Pamira SD 65/18",
     "name": "Pamira SD 65/18"
    },
    {
     "model": "Plexa ProMRI S 65",
     "name": "Plexa ProMRI S 65"
    },
    {
     "model": "Plexa ProMRI SD 65/18",
     "name": "Plexa ProMRI SD 65/18"
    },
    {
     "model": "Protego ProMRI S 65",
     "name": "Protego ProMRI S 65"
    },
    {
     "model": "Protego ProMRI SD 65/18",
     "name": "Protego ProMRI SD 65/18"
    },
    {
     "model": "Protego SD 65/18",
     "name": "Protego SD 65/18"
    }
   ],
   "lv": [
    {
     "model": "Sentus ProMRI OTW QP L-85",
     "name": "Sentus ProMRI OTW QP L-85"
    },
    {
     "model": "Sentus ProMRI OTW QP L-85/49",
     "name": "Sentus ProMRI OTW QP L-85/49"
    },
    {
     "model": "Sentus ProMRI OTW QP S-85/49",
     "name": "Sentus ProMRI OTW QP S-85/49"
    },
    {
     "model": "Sentus OTW QP L-85",
     "name": "Sentus OTW QP L-85"
    },
    {
     "model": "Corox ProMRI OTW 85-BP",
     "name": "Corox ProMRI OTW 85-BP"
    },
    {
     "model": "Corox ProMRI OTW-S 85-BP",
     "name": "Corox ProMRI OTW-S 85-BP"
    },
    {
     "model": "Corox ProMRI OTW-L 85-BP",
     "name": "Corox ProMRI OTW-L 85-BP"
    },
    {
     "model": "Sentus ProMRI OTW BP L-85",
     "name": "Sentus ProMRI OTW BP L-85"
    },
    {
     "model": "Corox OTW 85-BP",
     "name": "Corox OTW 85-BP"
    },
    {
     "model": "Corox OTW-S 85-BP",
     "name": "Corox OTW-S 85-BP"
    },
    {
     "model": "Corox OTW-L 85-BP",
     "name": "Corox OTW-L 85-BP"
    }
   ],
   "leadfree": true,
   "tesla": [
    "1.5T",
    "3.0T"
   ],
   "cond": {
    "リードの組合せ": "自社製のProMRI対応リードに限る（型番は添付文書で確認）",
    "遺残リード・アダプタ": "MRI非対応品の体内留置は不可",
    "植込み部位": "胸部",
    "リード植込み後": "6週間を経過していること（42日目は撮像不可）",
    "ペーシング閾値": "2.0V(0.4ms)以下（Bipolar）　※左室の閾値条件なし",
    "リードインピーダンス": "200〜1,500Ω（Bipolar）",
    "電池状態": "ERIまたはEOSではないこと",
    "横隔膜刺激": "条件なし",
    "MRIモード": "MRI専用モードへの設定必須",
    "MR装置": "1.5T または 3.0T の円筒型ボア装置",
    "傾斜磁場スルーレート": "200T/m/s以下（1軸）",
    "局所送受信コイル": "胸部には使用しないこと",
    "SAR": "頭部 ≦3.2W/kg、全身 ≦2.0W/kg（通常操作モード）",
    "db/dt": "条件なし",
    "患者監視": "パルスオキシメータまたはECGモニタにて連続監視（BLS以上の修了者の同席が望ましい）",
    "体外式除細動器": "隣接する部屋に準備すること",
    "確認者": "植込み医／担当医、デバイス管理医師／プログラマ操作者、MRI検査実施者（関連学会要件により確認必須）",
    "身長": "条件なし",
    "アイソセンタ": "条件なし",
    "撮像時間": "条件なし",
    "体位": "条件なし",
    "患者体温": "条件なし",
    "最大空間勾配磁場": "制限なし",
    "ホールボディコイル": "制限なし",
    "ローカル受信コイル": "制限なし",
    "累積撮像時間": "制限なし",
    "除外領域": "3.0T: 眼より下方、恥骨結合より上／1.5T: 制限なし",
    "検査中のモード": "VOO / DOO / VOO-BiV / DOO-BiV / OFF",
    "リードインピーダンス（左室）": "200〜1,500Ω（Bipolar）",
    "出典（追記分）": "日本磁気共鳴医学会「能動型の条件付MRI対応植込み型医療デバイス一覧表」（2023-12-21更新）",
    "確認日": "2026-08-29",
    "ペーシングリードの組合せ": "下記の適合リードから選択（本表に無い組合せはMRI非対応として扱うこと）",
    "遺残リード": "不可（アダプタ等のMRI非対応品も体内留置不可）",
    "出典": "JADIA 撮像条件表 MRI_Search_List_BIO.pdf（2026-02-01現在）",
    "適合リード出典": "国内添付文書（バイオトロニックジャパン）の「本品と組み合わせてMRI対応が確認されているリード」（アクティコア Sky CRT-D 30700BZX00306000／リヴァコア 7 CRT-D ProMRI 30500BZX00218000）",
    "資料の格付け": "国内一次資料",
    "心房リードなしの扱い": "RAポートに心房リードを接続せず BS IS-1 ブラインドプラグを使用した場合もMRI対応"
   }
  },
  {
   "id": "BSX-INGENIO-INGEVITY",
   "maker": "Boston Scientific",
   "type": "ペースメーカ",
   "group": "INGENIO MRI（J175 / J176 / J177）＋ INGEVITY のみ",
   "devices": [
    {
     "model": "J175 / J176 / J177",
     "name": "INGENIO MRI"
    }
   ],
   "ra": [
    {
     "model": "INGEVITY（7731 / 7732 / 7735 / 7736 / 7740 / 7741 / 7742）",
     "name": "INGEVITY（7731 / 7732 / 7735 / 7736 / 7740 / 7741 / 7742）"
    },
    {
     "model": "INGEVITY AFx（7840 / 7841 / 7842）",
     "name": "INGEVITY AFx（7840 / 7841 / 7842）"
    },
    {
     "model": "IS-1 リード接続口プラグ",
     "name": "IS-1 リード接続口プラグ"
    }
   ],
   "rv": [
    {
     "model": "INGEVITY（7731 / 7732 / 7735 / 7736 / 7740 / 7741 / 7742）",
     "name": "INGEVITY（7731 / 7732 / 7735 / 7736 / 7740 / 7741 / 7742）"
    },
    {
     "model": "INGEVITY AFx（7840 / 7841 / 7842）",
     "name": "INGEVITY AFx（7840 / 7841 / 7842）"
    }
   ],
   "lv": [],
   "tesla": [
    "1.5T"
   ],
   "cond": {
    "ガントリ": "水平磁場方式・水素原子核（プロトン）・トンネル型ガントリ",
    "最大空間勾配磁場": "50T/m（500G/cm）ペースメーカシステム植込み部位",
    "傾斜磁場スルーレート": "一軸あたり 200T/m/s 以下",
    "RF磁場": "64MHz",
    "植込み後": "植込み・リード再建・外科的変更後、少なくとも6週間経過",
    "植込み部位": "左または右胸部",
    "体位": "背臥位または腹臥位のみ（側臥位で実施しない）",
    "患者監視": "パルスオキシメータまたは心電計（ECG）でモニタリング",
    "MRIモード": "MRI保護モードに設定",
    "遺残リード": "不可",
    "アイソセンタ": "制限なし",
    "撮像時間": "制限なし（MRI保護モードのタイムアウト時間内）",
    "資料の格付け": "国内一次資料",
    "出典": "インジェニオ MRI 添付文書（承認番号 22500BZX00515000）",
    "確認日": "2026-08-29",
    "SAR": "全身 ≦4.0W/kg／頭部 ≦3.2W/kg",
    "管理操作モード": "通常操作モード および 第一次水準管理操作モード",
    "適用条件": "心房・心室とも INGEVITY／INGEVITY AFx の組合せ。**1.5T のみ。3.0T装置では使用不可**"
   }
  },
  {
   "id": "BSX-INGENIO-FL2",
   "maker": "Boston Scientific",
   "type": "ペースメーカ",
   "group": "INGENIO MRI（J175 / J176 / J177）＋ FINELINE II を含む組合せ",
   "devices": [
    {
     "model": "J175 / J176 / J177",
     "name": "INGENIO MRI"
    }
   ],
   "ra": [
    {
     "model": "FINELINE II Sterox（4456 / 4457 / 4458 / 4459 / 4479 / 4480）",
     "name": "FINELINE II Sterox（4456 / 4457 / 4458 / 4459 / 4479 / 4480）"
    },
    {
     "model": "FINELINE II Sterox EZ（4469 / 4470 / 4471 / 4472 / 4473 / 4474）",
     "name": "FINELINE II Sterox EZ（4469 / 4470 / 4471 / 4472 / 4473 / 4474）"
    },
    {
     "model": "FINELINE II EZ PU",
     "name": "FINELINE II EZ PU"
    },
    {
     "model": "FINELINE II PU",
     "name": "FINELINE II PU"
    },
    {
     "model": "INGEVITY（7731 / 7732 / 7735 / 7736 / 7740 / 7741 / 7742）",
     "name": "INGEVITY（7731 / 7732 / 7735 / 7736 / 7740 / 7741 / 7742）"
    },
    {
     "model": "INGEVITY AFx（7840 / 7841 / 7842）",
     "name": "INGEVITY AFx（7840 / 7841 / 7842）"
    },
    {
     "model": "IS-1 リード接続口プラグ",
     "name": "IS-1 リード接続口プラグ"
    }
   ],
   "rv": [
    {
     "model": "FINELINE II Sterox（4456 / 4457 / 4458 / 4459 / 4479 / 4480）",
     "name": "FINELINE II Sterox（4456 / 4457 / 4458 / 4459 / 4479 / 4480）"
    },
    {
     "model": "FINELINE II Sterox EZ（4469 / 4470 / 4471 / 4472 / 4473 / 4474）",
     "name": "FINELINE II Sterox EZ（4469 / 4470 / 4471 / 4472 / 4473 / 4474）"
    },
    {
     "model": "FINELINE II EZ PU",
     "name": "FINELINE II EZ PU"
    },
    {
     "model": "FINELINE II PU",
     "name": "FINELINE II PU"
    },
    {
     "model": "INGEVITY（7731 / 7732 / 7735 / 7736 / 7740 / 7741 / 7742）",
     "name": "INGEVITY（7731 / 7732 / 7735 / 7736 / 7740 / 7741 / 7742）"
    },
    {
     "model": "INGEVITY AFx（7840 / 7841 / 7842）",
     "name": "INGEVITY AFx（7840 / 7841 / 7842）"
    }
   ],
   "lv": [],
   "tesla": [
    "1.5T"
   ],
   "cond": {
    "ガントリ": "水平磁場方式・水素原子核（プロトン）・トンネル型ガントリ",
    "最大空間勾配磁場": "50T/m（500G/cm）ペースメーカシステム植込み部位",
    "傾斜磁場スルーレート": "一軸あたり 200T/m/s 以下",
    "RF磁場": "64MHz",
    "植込み後": "植込み・リード再建・外科的変更後、少なくとも6週間経過",
    "植込み部位": "左または右胸部",
    "体位": "背臥位または腹臥位のみ（側臥位で実施しない）",
    "患者監視": "パルスオキシメータまたは心電計（ECG）でモニタリング",
    "MRIモード": "MRI保護モードに設定",
    "遺残リード": "不可",
    "アイソセンタ": "制限なし",
    "撮像時間": "制限なし（MRI保護モードのタイムアウト時間内）",
    "資料の格付け": "国内一次資料",
    "出典": "インジェニオ MRI 添付文書（承認番号 22500BZX00515000）",
    "確認日": "2026-08-29",
    "SAR": "全身 ≦2.0W/kg／頭部 ≦3.2W/kg",
    "管理操作モード": "通常操作モード",
    "適用条件": "FINELINE II を含む組合せ。**1.5T のみ。3.0T装置では使用不可**"
   }
  },
  {
   "id": "BSX-ACCOLADE-INGEVITY",
   "maker": "Boston Scientific",
   "type": "ペースメーカ",
   "group": "ACCOLADE MRI（L310 / L311 / L331）＋ INGEVITY のみ",
   "devices": [
    {
     "model": "L310 / L311 / L331",
     "name": "ACCOLADE MRI"
    }
   ],
   "ra": [
    {
     "model": "7731 / 7732 / 7735 / 7736",
     "name": "INGEVITY MRI（タインド固定）"
    },
    {
     "model": "7740 / 7741 / 7742",
     "name": "INGEVITY MRI（スクリュー固定）"
    },
    {
     "model": "7840 / 7841 / 7842",
     "name": "INGEVITY+（スクリュー固定）"
    },
    {
     "model": "7145",
     "name": "IS-1 リード接続口プラグ"
    }
   ],
   "rv": [
    {
     "model": "7731 / 7732 / 7735 / 7736",
     "name": "INGEVITY MRI（タインド固定）"
    },
    {
     "model": "7740 / 7741 / 7742",
     "name": "INGEVITY MRI（スクリュー固定）"
    },
    {
     "model": "7840 / 7841 / 7842",
     "name": "INGEVITY+（スクリュー固定）"
    }
   ],
   "lv": [],
   "tesla": [
    "1.5T",
    "3.0T"
   ],
   "cond": {
    "ガントリ": "水平磁場方式・水素原子核（プロトン）・トンネル型ガントリ",
    "最大空間勾配磁場": "50T/m（5,000G/cm）を超えないこと",
    "傾斜磁場スルーレート": "一軸あたり 200T/m/s 以下",
    "植込み後": "植込み・リード再建・外科的変更後、少なくとも6週間経過",
    "植込み部位": "左または右胸部に限る",
    "遺残リード": "不可（併用していないリードや植込み機器が体内に残っていないこと）",
    "リードの状態": "リードの破損やペースメーカ・リードシステムに異常を示す兆候がないこと",
    "ペーシング閾値": "右心房・右心室とも ≦2.0V",
    "検査中のモード": "右心房・右心室リードは双極ペーシングにする、またはペーシングをオフ",
    "MRIモード": "MRI保護モードに設定（できるだけ検査直前に変更）",
    "体位": "背臥位または腹臥位のみ（側臥位で実施しない）",
    "ローカルコイル": "集積ボディコイル内の配置に制限なし。受信専用コイルは使用可。局所送信／受信コイルおよび局所送信コイルと植込み機器が重なるように配置しないこと",
    "体温": "平常値であり、体温調節機能に異常がないこと",
    "患者監視": "パルスオキシメータまたは心電計（ECG）でモニタリング",
    "電池": "交換指標（EXPLANT）に達していないこと",
    "ペーシング自動復帰": "MRI保護タイムアウト（Off / 3 / 6 / 9 / 12 / 24 / 48時間）",
    "アイソセンタ": "制限なし",
    "撮像時間": "制限なし（MRI保護タイムアウトの時間内に終えること）",
    "累積撮像時間": "制限なし",
    "ホールボディコイル": "制限なし",
    "ローカル受信コイル": "制限なし",
    "SAR": "全身 ≦4.0W/kg／頭部 ≦3.2W/kg",
    "管理操作モード": "通常操作モード または 第1次水準管理操作モード",
    "RF磁場": "1.5T: 64MHz／3.0T: 128MHz",
    "適用条件": "心房・心室とも INGEVITY MRI／INGEVITY+ の組合せ。この組合せのみ全身SAR 4.0W/kg が許容される",
    "出典": "Boston Scientific IMAGEREADY MR Conditional Pacing System テクニカルガイド 92618933-01A",
    "確認日": "2026-08-29",
    "資料の格付け": "海外資料に基づく（国内承認範囲は要確認）"
   }
  },
  {
   "id": "BSX-ACCOLADE-FL2",
   "maker": "Boston Scientific",
   "type": "ペースメーカ",
   "group": "ACCOLADE MRI（L310 / L311 / L331）＋ FINELINE II を含む組合せ",
   "devices": [
    {
     "model": "L310 / L311 / L331",
     "name": "ACCOLADE MRI"
    }
   ],
   "ra": [
    {
     "model": "4456 / 4457 / 4458 / 4459 / 4479 / 4480",
     "name": "FINELINE II Sterox"
    },
    {
     "model": "4469 / 4470 / 4471 / 4472 / 4473 / 4474",
     "name": "FINELINE II Sterox EZ"
    },
    {
     "model": "7731 / 7732 / 7735 / 7736",
     "name": "INGEVITY MRI（タインド固定）"
    },
    {
     "model": "7740 / 7741 / 7742",
     "name": "INGEVITY MRI（スクリュー固定）"
    },
    {
     "model": "7840 / 7841 / 7842",
     "name": "INGEVITY+（スクリュー固定）"
    },
    {
     "model": "7145",
     "name": "IS-1 リード接続口プラグ"
    }
   ],
   "rv": [
    {
     "model": "4456 / 4457 / 4458 / 4459 / 4479 / 4480",
     "name": "FINELINE II Sterox"
    },
    {
     "model": "4469 / 4470 / 4471 / 4472 / 4473 / 4474",
     "name": "FINELINE II Sterox EZ"
    },
    {
     "model": "7731 / 7732 / 7735 / 7736",
     "name": "INGEVITY MRI（タインド固定）"
    },
    {
     "model": "7740 / 7741 / 7742",
     "name": "INGEVITY MRI（スクリュー固定）"
    },
    {
     "model": "7840 / 7841 / 7842",
     "name": "INGEVITY+（スクリュー固定）"
    }
   ],
   "lv": [],
   "tesla": [
    "1.5T",
    "3.0T"
   ],
   "cond": {
    "ガントリ": "水平磁場方式・水素原子核（プロトン）・トンネル型ガントリ",
    "最大空間勾配磁場": "50T/m（5,000G/cm）を超えないこと",
    "傾斜磁場スルーレート": "一軸あたり 200T/m/s 以下",
    "植込み後": "植込み・リード再建・外科的変更後、少なくとも6週間経過",
    "植込み部位": "左または右胸部に限る",
    "遺残リード": "不可（併用していないリードや植込み機器が体内に残っていないこと）",
    "リードの状態": "リードの破損やペースメーカ・リードシステムに異常を示す兆候がないこと",
    "ペーシング閾値": "右心房・右心室とも ≦2.0V",
    "検査中のモード": "右心房・右心室リードは双極ペーシングにする、またはペーシングをオフ",
    "MRIモード": "MRI保護モードに設定（できるだけ検査直前に変更）",
    "体位": "背臥位または腹臥位のみ（側臥位で実施しない）",
    "ローカルコイル": "集積ボディコイル内の配置に制限なし。受信専用コイルは使用可。局所送信／受信コイルおよび局所送信コイルと植込み機器が重なるように配置しないこと",
    "体温": "平常値であり、体温調節機能に異常がないこと",
    "患者監視": "パルスオキシメータまたは心電計（ECG）でモニタリング",
    "電池": "交換指標（EXPLANT）に達していないこと",
    "ペーシング自動復帰": "MRI保護タイムアウト（Off / 3 / 6 / 9 / 12 / 24 / 48時間）",
    "アイソセンタ": "制限なし",
    "撮像時間": "制限なし（MRI保護タイムアウトの時間内に終えること）",
    "累積撮像時間": "制限なし",
    "ホールボディコイル": "制限なし",
    "ローカル受信コイル": "制限なし",
    "SAR": "全身 ≦2.0W/kg／頭部 ≦3.2W/kg",
    "管理操作モード": "通常操作モードのみ",
    "RF磁場": "1.5T: 64MHz／3.0T: 128MHz",
    "適用条件": "FINELINE II のみ、または FINELINE II と INGEVITY の併用。SAR上限は 2.0W/kg",
    "出典": "Boston Scientific IMAGEREADY MR Conditional Pacing System テクニカルガイド 92618933-01A",
    "確認日": "2026-08-29",
    "資料の格付け": "海外資料に基づく（国内承認範囲は要確認）"
   }
  },
  {
   "id": "BSX-ACCOLADE-SCREWVINE",
   "maker": "Boston Scientific",
   "type": "ペースメーカ",
   "group": "ACCOLADE MRI（L310 / L311 / L331）＋ Screwvine／Petite",
   "devices": [
    {
     "model": "L310 / L311 / L331",
     "name": "ACCOLADE MRI"
    }
   ],
   "ra": [
    {
     "model": "44SEP / 52SEP / 58SEP",
     "name": "Screwvine"
    },
    {
     "model": "44ERJB / 52ERJB / 52ERB / 58ERB",
     "name": "Petite"
    },
    {
     "model": "4456 / 4457 / 4458 / 4459 / 4479 / 4480",
     "name": "FINELINE II Sterox"
    },
    {
     "model": "4469 / 4470 / 4471 / 4472 / 4473 / 4474",
     "name": "FINELINE II Sterox EZ"
    },
    {
     "model": "7731 / 7732 / 7735 / 7736",
     "name": "INGEVITY MRI（タインド固定）"
    },
    {
     "model": "7740 / 7741 / 7742",
     "name": "INGEVITY MRI（スクリュー固定）"
    },
    {
     "model": "7840 / 7841 / 7842",
     "name": "INGEVITY+（スクリュー固定）"
    },
    {
     "model": "7145",
     "name": "IS-1 リード接続口プラグ"
    }
   ],
   "rv": [
    {
     "model": "44SEP / 52SEP / 58SEP",
     "name": "Screwvine"
    },
    {
     "model": "44ERJB / 52ERJB / 52ERB / 58ERB",
     "name": "Petite"
    },
    {
     "model": "4456 / 4457 / 4458 / 4459 / 4479 / 4480",
     "name": "FINELINE II Sterox"
    },
    {
     "model": "4469 / 4470 / 4471 / 4472 / 4473 / 4474",
     "name": "FINELINE II Sterox EZ"
    },
    {
     "model": "7731 / 7732 / 7735 / 7736",
     "name": "INGEVITY MRI（タインド固定）"
    },
    {
     "model": "7740 / 7741 / 7742",
     "name": "INGEVITY MRI（スクリュー固定）"
    },
    {
     "model": "7840 / 7841 / 7842",
     "name": "INGEVITY+（スクリュー固定）"
    }
   ],
   "lv": [],
   "tesla": [
    "1.5T"
   ],
   "cond": {
    "ガントリ": "水平磁場方式・水素原子核（プロトン）・トンネル型ガントリ",
    "最大空間勾配磁場": "50T/m（5,000G/cm）を超えないこと",
    "傾斜磁場スルーレート": "一軸あたり 200T/m/s 以下",
    "植込み後": "植込み・リード再建・外科的変更後、少なくとも6週間経過",
    "植込み部位": "左または右胸部に限る",
    "遺残リード": "不可（併用していないリードや植込み機器が体内に残っていないこと）",
    "リードの状態": "リードの破損やペースメーカ・リードシステムに異常を示す兆候がないこと",
    "ペーシング閾値": "右心房・右心室とも ≦2.0V",
    "検査中のモード": "右心房・右心室リードは双極ペーシングにする、またはペーシングをオフ",
    "MRIモード": "MRI保護モードに設定（できるだけ検査直前に変更）",
    "体位": "背臥位または腹臥位のみ（側臥位で実施しない）",
    "ローカルコイル": "集積ボディコイル内の配置に制限なし。受信専用コイルは使用可。局所送信／受信コイルおよび局所送信コイルと植込み機器が重なるように配置しないこと",
    "体温": "平常値であり、体温調節機能に異常がないこと",
    "患者監視": "パルスオキシメータまたは心電計（ECG）でモニタリング",
    "電池": "交換指標（EXPLANT）に達していないこと",
    "ペーシング自動復帰": "MRI保護タイムアウト（Off / 3 / 6 / 9 / 12 / 24 / 48時間）",
    "アイソセンタ": "制限なし",
    "撮像時間": "制限なし（MRI保護タイムアウトの時間内に終えること）",
    "累積撮像時間": "制限なし",
    "ホールボディコイル": "制限なし",
    "ローカル受信コイル": "制限なし",
    "SAR": "全身 ≦2.0W/kg／頭部 ≦3.2W/kg",
    "管理操作モード": "通常操作モードのみ",
    "RF磁場": "64MHz",
    "適用条件": "Screwvine／Petite 単独、またはこれらと FINELINE II／INGEVITY を1本ずつ併用する組合せ。**3.0T装置では使用不可**。Screwvine・Petite はボストン・サイエンティフィック社製品以外のリード",
    "出典": "Boston Scientific IMAGEREADY MR Conditional Pacing System テクニカルガイド 92618933-01A",
    "確認日": "2026-08-29",
    "資料の格付け": "海外資料に基づく（国内承認範囲は要確認）"
   }
  },
  {
   "id": "BSX-VALITUDE",
   "maker": "Boston Scientific",
   "type": "CRT-P",
   "group": "VALITUDE X4（U128）/ VISIONIST X4（U228）",
   "devices": [
    {
     "model": "U128",
     "name": "VALITUDE X4"
    },
    {
     "model": "U228",
     "name": "VISIONIST X4"
    }
   ],
   "ra": [
    {
     "model": "4456 / 4457 / 4458 / 4459 / 4479 / 4480",
     "name": "FINELINE II Sterox"
    },
    {
     "model": "4469 / 4470 / 4471 / 4472 / 4473 / 4474",
     "name": "FINELINE II Sterox EZ"
    },
    {
     "model": "7731 / 7732 / 7735 / 7736",
     "name": "INGEVITY MRI（タインド固定）"
    },
    {
     "model": "7740 / 7741 / 7742",
     "name": "INGEVITY MRI（スクリュー固定）"
    },
    {
     "model": "7840 / 7841 / 7842",
     "name": "INGEVITY+（スクリュー固定）"
    },
    {
     "model": "7145",
     "name": "IS-1 リード接続口プラグ"
    }
   ],
   "rv": [
    {
     "model": "4456 / 4457 / 4458 / 4459 / 4479 / 4480",
     "name": "FINELINE II Sterox"
    },
    {
     "model": "4469 / 4470 / 4471 / 4472 / 4473 / 4474",
     "name": "FINELINE II Sterox EZ"
    },
    {
     "model": "7731 / 7732 / 7735 / 7736",
     "name": "INGEVITY MRI（タインド固定）"
    },
    {
     "model": "7740 / 7741 / 7742",
     "name": "INGEVITY MRI（スクリュー固定）"
    },
    {
     "model": "7840 / 7841 / 7842",
     "name": "INGEVITY+（スクリュー固定）"
    }
   ],
   "lv": [
    {
     "model": "4671 / 4672 / 4674 / 4675 / 4677 / 4678",
     "name": "ACUITY X4（IS4）"
    },
    {
     "model": "7148",
     "name": "IS4 リード接続口プラグ"
    }
   ],
   "tesla": [
    "1.5T",
    "3.0T"
   ],
   "cond": {
    "ガントリ": "水平磁場方式・水素原子核（プロトン）・トンネル型ガントリ",
    "最大空間勾配磁場": "50T/m（5,000G/cm）を超えないこと",
    "傾斜磁場スルーレート": "一軸あたり 200T/m/s 以下",
    "植込み後": "植込み・リード再建・外科的変更後、少なくとも6週間経過",
    "植込み部位": "左または右胸部に限る",
    "遺残リード": "不可（併用していないリードや植込み機器が体内に残っていないこと）",
    "リードの状態": "リードの破損やペースメーカ・リードシステムに異常を示す兆候がないこと",
    "ペーシング閾値": "右心房・右心室とも ≦2.0V",
    "検査中のモード": "右心房・右心室リードは双極ペーシングにする、またはペーシングをオフ",
    "MRIモード": "MRI保護モードに設定（できるだけ検査直前に変更）",
    "体位": "背臥位または腹臥位のみ（側臥位で実施しない）",
    "ローカルコイル": "集積ボディコイル内の配置に制限なし。受信専用コイルは使用可。局所送信／受信コイルおよび局所送信コイルと植込み機器が重なるように配置しないこと",
    "体温": "平常値であり、体温調節機能に異常がないこと",
    "患者監視": "パルスオキシメータまたは心電計（ECG）でモニタリング",
    "電池": "交換指標（EXPLANT）に達していないこと",
    "ペーシング自動復帰": "MRI保護タイムアウト（Off / 3 / 6 / 9 / 12 / 24 / 48時間）",
    "アイソセンタ": "制限なし",
    "撮像時間": "制限なし（MRI保護タイムアウトの時間内に終えること）",
    "累積撮像時間": "制限なし",
    "ホールボディコイル": "制限なし",
    "ローカル受信コイル": "制限なし",
    "SAR": "全身 ≦2.0W/kg／頭部 ≦3.2W/kg",
    "管理操作モード": "通常操作モードのみ",
    "RF磁場": "1.5T: 64MHz／3.0T: 128MHz",
    "適用条件": "左室は ACUITY X4。右房・右室は INGEVITY／FINELINE II のいずれか。全組合せで通常操作モードのみ",
    "出典": "Boston Scientific IMAGEREADY MR Conditional Pacing System テクニカルガイド 92618933-01A",
    "確認日": "2026-08-29",
    "資料の格付け": "海外資料に基づく（国内承認範囲は要確認）"
   }
  },
  {
   "id": "BSX-RESONATE-ICD-3T",
   "maker": "Boston Scientific",
   "type": "ICD",
   "group": "RESONATE ICD DF4（D412 ほか）＋ 3.0T対応リード",
   "devices": [
    {
     "model": "D412 / D413 / D432 / D433 / D332 / D333",
     "name": "RESONATE ICD DF4"
    }
   ],
   "ra": [
    {
     "model": "ファインラインⅡ ステロックス",
     "name": "FINELINE II Sterox"
    },
    {
     "model": "ファインラインⅡ ステロックス EZ",
     "name": "FINELINE II Sterox EZ"
    },
    {
     "model": "ファインラインⅡ EZ PU",
     "name": "FINELINE II EZ PU"
    },
    {
     "model": "ファインラインⅡ PU",
     "name": "FINELINE II PU"
    },
    {
     "model": "インジェヴィティ",
     "name": "INGEVITY"
    },
    {
     "model": "インジェヴィティ AFx",
     "name": "INGEVITY AFx"
    },
    {
     "model": "IS-1ポートプラグ",
     "name": "IS-1 Port Plug"
    }
   ],
   "rv": [
    {
     "model": "リライアンス 4-フロント G AFx",
     "name": "RELIANCE 4-FRONT G AFx"
    },
    {
     "model": "リライアンス 4-フロント SG AFx",
     "name": "RELIANCE 4-FRONT SG AFx"
    },
    {
     "model": "エンドタック リライアンス SG AFx DF-4",
     "name": "ENDOTAK RELIANCE SG AFx DF-4"
    },
    {
     "model": "エンドタック リライアンス G AFx DF-4",
     "name": "ENDOTAK RELIANCE G AFx DF-4"
    },
    {
     "model": "エンドタック リライアンス SG DF-4",
     "name": "ENDOTAK RELIANCE SG DF-4"
    },
    {
     "model": "エンドタック リライアンス G DF-4",
     "name": "ENDOTAK RELIANCE G DF-4"
    }
   ],
   "lv": [],
   "tesla": [
    "1.5T",
    "3.0T"
   ],
   "cond": {
    "ガントリ": "水平磁場方式・水素原子核（プロトン）・トンネル型ガントリ",
    "最大空間勾配磁場": "50T/m（5000G/cm）",
    "傾斜磁場スルーレート": "一軸あたり 200T/m/s 以下",
    "植込み後": "植込み・リード再建・外科的変更後、少なくとも6週間経過",
    "植込み部位": "左または右胸部に限る",
    "遺残リード": "不可（使用していないリードや植込み機器が体内に残っていないこと）",
    "リードの状態": "リードの破損や、機器およびリードシステムに異常を示す兆候がないこと",
    "体位": "背臥位または腹臥位のみ（側臥位で実施しない）",
    "ローカルコイル": "局所送信／受信コイルおよび局所送信コイルを、本体・リード・アクセサリと重なるように配置しないこと。受信専用コイルの使用は制限されない",
    "MRIモード": "MRI保護モードに設定（できるだけ検査直前に変更）",
    "体温": "平常値であり、体温調節機能に異常がないこと",
    "患者監視": "パルスオキシメータまたは心電計（ECG）でモニタリング",
    "MRI検査後": "タイムアウト機能の設定に関わらず、直ちにMRI保護モードを解除すること",
    "アイソセンタ": "制限なし",
    "撮像時間": "制限なし（MRI保護モードのタイムアウト時間内に終えること）",
    "累積撮像時間": "制限なし",
    "ホールボディコイル": "制限なし",
    "ローカル受信コイル": "制限なし",
    "検査中のモード": "MRI保護モード（頻拍検出／治療機能は停止）",
    "体外式除細動器": "MRI保護モード設定中は準備すること",
    "SAR": "1.5T: 全身 ≦2.0W/kg／頭部 ≦3.2W/kg（通常操作モード）",
    "B1+rms": "3.0Tでアイソセンタが第7頸椎より下側の場合 ≦2.8μT。B1+rmsを表示できないスキャナでは第7頸椎より下側の撮像を行わないこと",
    "管理操作モード": "3.0Tでアイソセンタが第7頸椎より上側: 通常操作モードまたは第一次水準管理操作モード",
    "RF磁場": "1.5T: 64MHz／3.0T: 128MHz",
    "適用条件": "ペースメーカ用リードはJ型モデルのみMRI対応（ファインラインⅡ PU・インジェヴィティ）",
    "出典": "RESONATE ICDシリーズ 添付文書（承認番号 22900BZX00086000）",
    "確認日": "2026-08-29",
    "資料の格付け": "国内一次資料"
   }
  },
  {
   "id": "BSX-RESONATE-ICD-15T",
   "maker": "Boston Scientific",
   "type": "ICD",
   "group": "RESONATE ICD DF-1（D121 ほか）＋ 1.5T対応リード",
   "devices": [
    {
     "model": "D120 / D121 / D400 / D401",
     "name": "RESONATE ICD DF-1"
    }
   ],
   "ra": [
    {
     "model": "ファインラインⅡ ステロックス",
     "name": "FINELINE II Sterox"
    },
    {
     "model": "ファインラインⅡ ステロックス EZ",
     "name": "FINELINE II Sterox EZ"
    },
    {
     "model": "ファインラインⅡ EZ PU",
     "name": "FINELINE II EZ PU"
    },
    {
     "model": "ファインラインⅡ PU",
     "name": "FINELINE II PU"
    },
    {
     "model": "インジェヴィティ",
     "name": "INGEVITY"
    },
    {
     "model": "インジェヴィティ AFx",
     "name": "INGEVITY AFx"
    },
    {
     "model": "IS-1ポートプラグ",
     "name": "IS-1 Port Plug"
    }
   ],
   "rv": [
    {
     "model": "エンドタック リライアンス G デュアルコイル",
     "name": "ENDOTAK RELIANCE G Dual Coil"
    },
    {
     "model": "エンドタック リライアンス SG シングルコイル",
     "name": "ENDOTAK RELIANCE SG Single Coil"
    },
    {
     "model": "エンドタック リライアンス G AFx デュアルコイル",
     "name": "ENDOTAK RELIANCE G AFx Dual Coil"
    },
    {
     "model": "エンドタック リライアンス SG AFx シングルコイル",
     "name": "ENDOTAK RELIANCE SG AFx Single Coil"
    }
   ],
   "lv": [],
   "tesla": [
    "1.5T"
   ],
   "cond": {
    "ガントリ": "水平磁場方式・水素原子核（プロトン）・トンネル型ガントリ",
    "最大空間勾配磁場": "50T/m（5000G/cm）",
    "傾斜磁場スルーレート": "一軸あたり 200T/m/s 以下",
    "植込み後": "植込み・リード再建・外科的変更後、少なくとも6週間経過",
    "植込み部位": "左または右胸部に限る",
    "遺残リード": "不可（使用していないリードや植込み機器が体内に残っていないこと）",
    "リードの状態": "リードの破損や、機器およびリードシステムに異常を示す兆候がないこと",
    "体位": "背臥位または腹臥位のみ（側臥位で実施しない）",
    "ローカルコイル": "局所送信／受信コイルおよび局所送信コイルを、本体・リード・アクセサリと重なるように配置しないこと。受信専用コイルの使用は制限されない",
    "MRIモード": "MRI保護モードに設定（できるだけ検査直前に変更）",
    "体温": "平常値であり、体温調節機能に異常がないこと",
    "患者監視": "パルスオキシメータまたは心電計（ECG）でモニタリング",
    "MRI検査後": "タイムアウト機能の設定に関わらず、直ちにMRI保護モードを解除すること",
    "アイソセンタ": "制限なし",
    "撮像時間": "制限なし（MRI保護モードのタイムアウト時間内に終えること）",
    "累積撮像時間": "制限なし",
    "ホールボディコイル": "制限なし",
    "ローカル受信コイル": "制限なし",
    "検査中のモード": "MRI保護モード（頻拍検出／治療機能は停止）",
    "体外式除細動器": "MRI保護モード設定中は準備すること",
    "SAR": "全身 ≦2.0W/kg／頭部 ≦3.2W/kg（通常操作モード）",
    "管理操作モード": "通常操作モード",
    "RF磁場": "64MHz",
    "適用条件": "エンドタック リライアンス系（デュアルコイル／シングルコイル）は1.5Tのみ",
    "出典": "RESONATE ICDシリーズ 添付文書（承認番号 22900BZX00086000）",
    "確認日": "2026-08-29",
    "資料の格付け": "国内一次資料"
   }
  },
  {
   "id": "BSX-RESONATE-CRTD-3T",
   "maker": "Boston Scientific",
   "type": "CRT-D",
   "group": "RESONATE CRT-D DF4（G437 ほか）＋ 3.0T対応リード",
   "devices": [
    {
     "model": "G437 / G337 / G447",
     "name": "RESONATE CRT-D DF4"
    }
   ],
   "ra": [
    {
     "model": "ファインラインⅡ ステロックス",
     "name": "FINELINE II Sterox"
    },
    {
     "model": "ファインラインⅡ ステロックス EZ",
     "name": "FINELINE II Sterox EZ"
    },
    {
     "model": "ファインラインⅡ EZ PU",
     "name": "FINELINE II EZ PU"
    },
    {
     "model": "ファインラインⅡ PU",
     "name": "FINELINE II PU"
    },
    {
     "model": "インジェヴィティ",
     "name": "INGEVITY"
    },
    {
     "model": "インジェヴィティ AFx",
     "name": "INGEVITY AFx"
    },
    {
     "model": "IS-1ポートプラグ",
     "name": "IS-1 Port Plug"
    }
   ],
   "rv": [
    {
     "model": "リライアンス 4-フロント G AFx",
     "name": "RELIANCE 4-FRONT G AFx"
    },
    {
     "model": "リライアンス 4-フロント SG AFx",
     "name": "RELIANCE 4-FRONT SG AFx"
    },
    {
     "model": "エンドタック リライアンス SG AFx DF-4",
     "name": "ENDOTAK RELIANCE SG AFx DF-4"
    },
    {
     "model": "エンドタック リライアンス G AFx DF-4",
     "name": "ENDOTAK RELIANCE G AFx DF-4"
    },
    {
     "model": "エンドタック リライアンス SG DF-4",
     "name": "ENDOTAK RELIANCE SG DF-4"
    },
    {
     "model": "エンドタック リライアンス G DF-4",
     "name": "ENDOTAK RELIANCE G DF-4"
    }
   ],
   "lv": [
    {
     "model": "アキュイティ X4",
     "name": "ACUITY X4"
    },
    {
     "model": "IS4/DF4ポートプラグ",
     "name": "IS4/DF4 Port Plug"
    }
   ],
   "tesla": [
    "1.5T",
    "3.0T"
   ],
   "cond": {
    "ガントリ": "水平磁場方式・水素原子核（プロトン）・トンネル型ガントリ",
    "最大空間勾配磁場": "50T/m（5000G/cm）",
    "傾斜磁場スルーレート": "一軸あたり 200T/m/s 以下",
    "植込み後": "植込み・リード再建・外科的変更後、少なくとも6週間経過",
    "植込み部位": "左または右胸部に限る",
    "遺残リード": "不可（使用していないリードや植込み機器が体内に残っていないこと）",
    "リードの状態": "リードの破損や、機器およびリードシステムに異常を示す兆候がないこと",
    "体位": "背臥位または腹臥位のみ（側臥位で実施しない）",
    "ローカルコイル": "局所送信／受信コイルおよび局所送信コイルを、本体・リード・アクセサリと重なるように配置しないこと。受信専用コイルの使用は制限されない",
    "MRIモード": "MRI保護モードに設定（できるだけ検査直前に変更）",
    "体温": "平常値であり、体温調節機能に異常がないこと",
    "患者監視": "パルスオキシメータまたは心電計（ECG）でモニタリング",
    "MRI検査後": "タイムアウト機能の設定に関わらず、直ちにMRI保護モードを解除すること",
    "アイソセンタ": "制限なし",
    "撮像時間": "制限なし（MRI保護モードのタイムアウト時間内に終えること）",
    "累積撮像時間": "制限なし",
    "ホールボディコイル": "制限なし",
    "ローカル受信コイル": "制限なし",
    "検査中のモード": "MRI保護モード（頻拍検出／治療機能は停止）",
    "体外式除細動器": "MRI保護モード設定中は準備すること",
    "SAR": "1.5T: 全身 ≦2.0W/kg／頭部 ≦3.2W/kg（通常操作モード）",
    "B1+rms": "3.0Tでアイソセンタが第7頸椎より下側の場合 ≦2.8μT。B1+rmsを表示できないスキャナでは第7頸椎より下側の撮像を行わないこと",
    "管理操作モード": "3.0Tでアイソセンタが第7頸椎より上側: 通常操作モードまたは第一次水準管理操作モード",
    "RF磁場": "1.5T: 64MHz／3.0T: 128MHz",
    "適用条件": "左室はアキュイティ X4。ペースメーカ用リードはJ型モデルのみMRI対応",
    "出典": "RESONATE CRT-Dシリーズ 添付文書（承認番号 22900BZX00087000）",
    "確認日": "2026-08-29",
    "資料の格付け": "国内一次資料"
   }
  },
  {
   "id": "BSX-RESONATE-CRTD-15T",
   "maker": "Boston Scientific",
   "type": "CRT-D",
   "group": "RESONATE CRT-D（1.5T対応リードとの組合せ）",
   "devices": [
    {
     "model": "G128 / G138 / G124 / G125",
     "name": "RESONATE CRT-D"
    }
   ],
   "ra": [
    {
     "model": "ファインラインⅡ ステロックス",
     "name": "FINELINE II Sterox"
    },
    {
     "model": "ファインラインⅡ ステロックス EZ",
     "name": "FINELINE II Sterox EZ"
    },
    {
     "model": "ファインラインⅡ EZ PU",
     "name": "FINELINE II EZ PU"
    },
    {
     "model": "ファインラインⅡ PU",
     "name": "FINELINE II PU"
    },
    {
     "model": "インジェヴィティ",
     "name": "INGEVITY"
    },
    {
     "model": "インジェヴィティ AFx",
     "name": "INGEVITY AFx"
    },
    {
     "model": "IS-1ポートプラグ",
     "name": "IS-1 Port Plug"
    }
   ],
   "rv": [
    {
     "model": "エンドタック リライアンス G デュアルコイル",
     "name": "ENDOTAK RELIANCE G Dual Coil"
    },
    {
     "model": "エンドタック リライアンス SG シングルコイル",
     "name": "ENDOTAK RELIANCE SG Single Coil"
    },
    {
     "model": "エンドタック リライアンス G AFx デュアルコイル",
     "name": "ENDOTAK RELIANCE G AFx Dual Coil"
    },
    {
     "model": "エンドタック リライアンス SG AFx シングルコイル",
     "name": "ENDOTAK RELIANCE SG AFx Single Coil"
    }
   ],
   "lv": [
    {
     "model": "アキュイティ スパイラル",
     "name": "ACUITY Spiral"
    },
    {
     "model": "イージートラック 2 リード",
     "name": "EASYTRAK 2"
    },
    {
     "model": "IS4/DF4ポートプラグ",
     "name": "IS4/DF4 Port Plug"
    }
   ],
   "tesla": [
    "1.5T"
   ],
   "cond": {
    "ガントリ": "水平磁場方式・水素原子核（プロトン）・トンネル型ガントリ",
    "最大空間勾配磁場": "50T/m（5000G/cm）",
    "傾斜磁場スルーレート": "一軸あたり 200T/m/s 以下",
    "植込み後": "植込み・リード再建・外科的変更後、少なくとも6週間経過",
    "植込み部位": "左または右胸部に限る",
    "遺残リード": "不可（使用していないリードや植込み機器が体内に残っていないこと）",
    "リードの状態": "リードの破損や、機器およびリードシステムに異常を示す兆候がないこと",
    "体位": "背臥位または腹臥位のみ（側臥位で実施しない）",
    "ローカルコイル": "局所送信／受信コイルおよび局所送信コイルを、本体・リード・アクセサリと重なるように配置しないこと。受信専用コイルの使用は制限されない",
    "MRIモード": "MRI保護モードに設定（できるだけ検査直前に変更）",
    "体温": "平常値であり、体温調節機能に異常がないこと",
    "患者監視": "パルスオキシメータまたは心電計（ECG）でモニタリング",
    "MRI検査後": "タイムアウト機能の設定に関わらず、直ちにMRI保護モードを解除すること",
    "アイソセンタ": "制限なし",
    "撮像時間": "制限なし（MRI保護モードのタイムアウト時間内に終えること）",
    "累積撮像時間": "制限なし",
    "ホールボディコイル": "制限なし",
    "ローカル受信コイル": "制限なし",
    "検査中のモード": "MRI保護モード（頻拍検出／治療機能は停止）",
    "体外式除細動器": "MRI保護モード設定中は準備すること",
    "SAR": "全身 ≦2.0W/kg／頭部 ≦3.2W/kg（通常操作モード）",
    "管理操作モード": "通常操作モード",
    "RF磁場": "64MHz",
    "適用条件": "エンドタック リライアンス系、またはアキュイティ スパイラル／イージートラック 2 を用いる場合は1.5Tのみ",
    "出典": "RESONATE CRT-Dシリーズ 添付文書（承認番号 22900BZX00087000）",
    "確認日": "2026-08-29",
    "資料の格付け": "国内一次資料"
   }
  },
  {
   "id": "BSX-EMBLEM-SICD",
   "maker": "Boston Scientific",
   "type": "S-ICD",
   "group": "EMBLEM S-ICD（A209 / A219）",
   "devices": [
    {
     "model": "A209",
     "name": "EMBLEM S-ICD"
    },
    {
     "model": "A219",
     "name": "EMBLEM S-ICD"
    }
   ],
   "ra": [],
   "rv": [
    {
     "model": "S-ICDリード 3501",
     "name": "S-ICD Lead（3501）"
    }
   ],
   "lv": [],
   "tesla": [
    "1.5T"
   ],
   "cond": {
    "ガントリ": "水平磁場方式・水素原子核（プロトン）・トンネル型ガントリ",
    "最大空間勾配磁場": "30T/m",
    "傾斜磁場スルーレート": "一軸あたり 200T/m/s 以下",
    "植込み後": "植込み・リード再建・外科的変更後、少なくとも6週間経過",
    "植込み部位": "中腋窩線上（皮下）",
    "遺残リード": "不可（使用していないリードや植込み機器が体内に残っていないこと）",
    "リードの状態": "リードの破損や、機器およびリードシステムに異常を示す兆候がないこと",
    "体位": "背臥位または腹臥位のみ（側臥位で実施しない）",
    "ローカルコイル": "局所送信／受信コイルおよび局所送信コイルを、本体・リード・アクセサリと重なるように配置しないこと。受信専用コイルの使用は制限されない",
    "MRIモード": "MRI保護モードに設定（できるだけ検査直前に変更）",
    "体温": "平常値であり、体温調節機能に異常がないこと",
    "患者監視": "パルスオキシメータまたは心電計（ECG）でモニタリング",
    "MRI検査後": "タイムアウト機能の設定に関わらず、直ちにMRI保護モードを解除すること",
    "アイソセンタ": "制限なし",
    "撮像時間": "制限なし（MRI保護モードのタイムアウト時間内に終えること）",
    "累積撮像時間": "制限なし",
    "ホールボディコイル": "制限なし",
    "ローカル受信コイル": "制限なし",
    "検査中のモード": "MRI保護モード（頻拍検出／治療機能は停止）",
    "体外式除細動器": "MRI保護モード設定中は準備すること",
    "SAR": "全身 ≦2.0W/kg／頭部 ≦3.2W/kg（通常操作モード）",
    "RF磁場": "64MHz",
    "管理操作モード": "通常操作モード",
    "ペーシング閾値": "該当なし",
    "電池": "交換指標（ERI）に到達していないこと",
    "適用条件": "S-ICDリード（モデル3501）との組合せに限る",
    "注意": "MRI検査後はスピーカーの音圧が永久的に低下する。ビープ音はMRI保護モード解除後も自動でオンに戻らない",
    "出典": "S-ICD パルスジェネレータ 添付文書（承認番号 22700BZX00132000）",
    "確認日": "2026-08-29",
    "資料の格付け": "国内一次資料"
   }
  },
  {
   "id": "BSX-DYNAGEN-ICD",
   "maker": "Boston Scientific",
   "type": "ICD",
   "group": "DYNAGEN ICD",
   "devices": [
    {
     "model": "D020",
     "name": "DYNAGEN ICD"
    },
    {
     "model": "D021",
     "name": "DYNAGEN ICD"
    },
    {
     "model": "D022",
     "name": "DYNAGEN ICD"
    },
    {
     "model": "D023",
     "name": "DYNAGEN ICD"
    },
    {
     "model": "D150",
     "name": "DYNAGEN ICD"
    },
    {
     "model": "D151",
     "name": "DYNAGEN ICD"
    },
    {
     "model": "D152",
     "name": "DYNAGEN ICD"
    },
    {
     "model": "D153",
     "name": "DYNAGEN ICD"
    }
   ],
   "ra": [
    {
     "model": "FINELINE II Sterox",
     "name": "FINELINE II Sterox"
    },
    {
     "model": "FINELINE II Sterox EZ",
     "name": "FINELINE II Sterox EZ"
    },
    {
     "model": "FINELINE II EZ PU",
     "name": "FINELINE II EZ PU"
    },
    {
     "model": "FINELINE II PU",
     "name": "FINELINE II PU"
    },
    {
     "model": "INGEVITY",
     "name": "INGEVITY"
    },
    {
     "model": "INGEVITY AFx",
     "name": "INGEVITY AFx"
    },
    {
     "model": "IS-1 ポートプラグ",
     "name": "IS-1 ポートプラグ"
    }
   ],
   "rv": [
    {
     "model": "RELIANCE 4-FRONT G AFx",
     "name": "RELIANCE 4-FRONT G AFx"
    },
    {
     "model": "RELIANCE 4-FRONT SG AFx",
     "name": "RELIANCE 4-FRONT SG AFx"
    },
    {
     "model": "RELIANCE 4-FRONT G",
     "name": "RELIANCE 4-FRONT G"
    },
    {
     "model": "RELIANCE 4-FRONT SG",
     "name": "RELIANCE 4-FRONT SG"
    },
    {
     "model": "ENDOTAK RELIANCE G AFx DF-4",
     "name": "ENDOTAK RELIANCE G AFx DF-4"
    },
    {
     "model": "ENDOTAK RELIANCE SG AFx DF-4",
     "name": "ENDOTAK RELIANCE SG AFx DF-4"
    },
    {
     "model": "ENDOTAK RELIANCE G DF-4",
     "name": "ENDOTAK RELIANCE G DF-4"
    },
    {
     "model": "ENDOTAK RELIANCE SG DF-4",
     "name": "ENDOTAK RELIANCE SG DF-4"
    },
    {
     "model": "ENDOTAK RELIANCE G Dual Coil",
     "name": "ENDOTAK RELIANCE G Dual Coil"
    },
    {
     "model": "ENDOTAK RELIANCE SG Single Coil",
     "name": "ENDOTAK RELIANCE SG Single Coil"
    },
    {
     "model": "ENDOTAK RELIANCE G AFx Dual Coil",
     "name": "ENDOTAK RELIANCE G AFx Dual Coil"
    },
    {
     "model": "ENDOTAK RELIANCE SG AFx Single Coil",
     "name": "ENDOTAK RELIANCE SG AFx Single Coil"
    }
   ],
   "lv": [],
   "tesla": [
    "1.5T"
   ],
   "cond": {
    "ガントリ": "水平磁場方式・水素原子核（プロトン）・トンネル型ガントリ",
    "最大空間勾配磁場": "50T/m",
    "傾斜磁場スルーレート": "一軸あたり 200T/m/s 以下",
    "SAR": "全身 ≦2.0W/kg／頭部 ≦3.2W/kg（通常操作モード）",
    "管理操作モード": "通常操作モード",
    "RF磁場": "64MHz",
    "植込み後": "植込み・リード再建・外科的変更後、少なくとも6週間経過",
    "植込み部位": "左または右胸部",
    "体位": "背臥位または腹臥位のみ（側臥位で実施しない）",
    "患者監視": "パルスオキシメータまたは心電計（ECG）でモニタリング",
    "MRIモード": "MRI保護モードに設定",
    "遺残リード": "不可",
    "検査中のモード": "MRI保護モード（頻拍検出／治療機能は停止）",
    "アイソセンタ": "制限なし",
    "撮像時間": "制限なし（MRI保護モードのタイムアウト時間内）",
    "資料の格付け": "国内一次資料",
    "確認日": "2026-08-29",
    "出典": "ダイナジェン ICD 添付文書（承認番号 22700BZX00021000）",
    "適用条件": "1.5T のみ。3.0T装置では使用不可",
    "ポートプラグ": "使用しないリード接続口には IS-1／DF-1 ポートプラグを挿入する。IS-1ポートプラグはMRI対応"
   }
  },
  {
   "id": "BSX-DYNAGEN-CRTD",
   "maker": "Boston Scientific",
   "type": "CRT-D",
   "group": "DYNAGEN CRT-D",
   "devices": [
    {
     "model": "G150",
     "name": "DYNAGEN CRT-D"
    },
    {
     "model": "G151",
     "name": "DYNAGEN CRT-D"
    },
    {
     "model": "G156",
     "name": "DYNAGEN CRT-D"
    },
    {
     "model": "G158",
     "name": "DYNAGEN CRT-D"
    }
   ],
   "ra": [
    {
     "model": "FINELINE II Sterox",
     "name": "FINELINE II Sterox"
    },
    {
     "model": "FINELINE II Sterox EZ",
     "name": "FINELINE II Sterox EZ"
    },
    {
     "model": "FINELINE II EZ PU",
     "name": "FINELINE II EZ PU"
    },
    {
     "model": "FINELINE II PU",
     "name": "FINELINE II PU"
    },
    {
     "model": "INGEVITY",
     "name": "INGEVITY"
    },
    {
     "model": "INGEVITY AFx",
     "name": "INGEVITY AFx"
    },
    {
     "model": "IS-1 ポートプラグ",
     "name": "IS-1 ポートプラグ"
    }
   ],
   "rv": [
    {
     "model": "RELIANCE 4-FRONT G AFx",
     "name": "RELIANCE 4-FRONT G AFx"
    },
    {
     "model": "RELIANCE 4-FRONT SG AFx",
     "name": "RELIANCE 4-FRONT SG AFx"
    },
    {
     "model": "RELIANCE 4-FRONT G",
     "name": "RELIANCE 4-FRONT G"
    },
    {
     "model": "RELIANCE 4-FRONT SG",
     "name": "RELIANCE 4-FRONT SG"
    },
    {
     "model": "ENDOTAK RELIANCE G AFx DF-4",
     "name": "ENDOTAK RELIANCE G AFx DF-4"
    },
    {
     "model": "ENDOTAK RELIANCE SG AFx DF-4",
     "name": "ENDOTAK RELIANCE SG AFx DF-4"
    },
    {
     "model": "ENDOTAK RELIANCE G DF-4",
     "name": "ENDOTAK RELIANCE G DF-4"
    },
    {
     "model": "ENDOTAK RELIANCE SG DF-4",
     "name": "ENDOTAK RELIANCE SG DF-4"
    },
    {
     "model": "ENDOTAK RELIANCE G Dual Coil",
     "name": "ENDOTAK RELIANCE G Dual Coil"
    },
    {
     "model": "ENDOTAK RELIANCE SG Single Coil",
     "name": "ENDOTAK RELIANCE SG Single Coil"
    },
    {
     "model": "ENDOTAK RELIANCE G AFx Dual Coil",
     "name": "ENDOTAK RELIANCE G AFx Dual Coil"
    },
    {
     "model": "ENDOTAK RELIANCE SG AFx Single Coil",
     "name": "ENDOTAK RELIANCE SG AFx Single Coil"
    }
   ],
   "lv": [
    {
     "model": "ACUITY X4",
     "name": "ACUITY X4"
    },
    {
     "model": "ACUITY Spiral",
     "name": "ACUITY Spiral"
    },
    {
     "model": "EASYTRAK 2",
     "name": "EASYTRAK 2"
    },
    {
     "model": "IS4／DF4 ポートプラグ",
     "name": "IS4／DF4 ポートプラグ"
    }
   ],
   "tesla": [
    "1.5T"
   ],
   "cond": {
    "ガントリ": "水平磁場方式・水素原子核（プロトン）・トンネル型ガントリ",
    "最大空間勾配磁場": "50T/m",
    "傾斜磁場スルーレート": "一軸あたり 200T/m/s 以下",
    "SAR": "全身 ≦2.0W/kg／頭部 ≦3.2W/kg（通常操作モード）",
    "管理操作モード": "通常操作モード",
    "RF磁場": "64MHz",
    "植込み後": "植込み・リード再建・外科的変更後、少なくとも6週間経過",
    "植込み部位": "左または右胸部",
    "体位": "背臥位または腹臥位のみ（側臥位で実施しない）",
    "患者監視": "パルスオキシメータまたは心電計（ECG）でモニタリング",
    "MRIモード": "MRI保護モードに設定",
    "遺残リード": "不可",
    "検査中のモード": "MRI保護モード（頻拍検出／治療機能は停止）",
    "アイソセンタ": "制限なし",
    "撮像時間": "制限なし（MRI保護モードのタイムアウト時間内）",
    "資料の格付け": "国内一次資料",
    "確認日": "2026-08-29",
    "出典": "ダイナジェン CRT-D 添付文書（承認番号 22700BZX00020000）",
    "適用条件": "1.5T のみ。3.0T装置では使用不可",
    "ポートプラグ": "使用しないリード接続口には IS-1／DF-1 ポートプラグを挿入する。IS-1ポートプラグはMRI対応"
   }
  },
  {
   "id": "MP-ALIZEA",
   "maker": "MicroPort CRM",
   "type": "ペースメーカ",
   "group": "ALIZEA",
   "devices": [
    {
     "model": "TPM020C",
     "name": "ALIZEA DR"
    },
    {
     "model": "TPM021C",
     "name": "ALIZEA SR"
    }
   ],
   "ra": [
    {
     "model": "Beflex リード",
     "name": "Beflex リード"
    },
    {
     "model": "スクリューバイン",
     "name": "スクリューバイン"
    },
    {
     "model": "ペティート",
     "name": "ペティート"
    },
    {
     "model": "XFine リード",
     "name": "XFine リード"
    }
   ],
   "rv": [
    {
     "model": "Beflex リード",
     "name": "Beflex リード"
    },
    {
     "model": "スクリューバイン",
     "name": "スクリューバイン"
    },
    {
     "model": "ペティート",
     "name": "ペティート"
    },
    {
     "model": "XFine リード",
     "name": "XFine リード"
    }
   ],
   "lv": [],
   "tesla": [
    "1.5T",
    "3.0T"
   ],
   "cond": {
    "ガントリ": "水平円筒ボア型磁石・臨床用MRIシステム",
    "最大空間勾配磁場": "20T/m",
    "傾斜磁場スルーレート": "一軸あたり 200T/m/s 以下",
    "SAR": "全身 ≦2.0W/kg／頭部 ≦3.2W/kg",
    "RF磁場": "1.5T: 64MHz付近／3.0T: 128MHz付近",
    "ホールボディコイル": "3.0T ではクワドラチャ（QD）または円偏波（CP）RF励起で動作する全身送信コイル",
    "ローカルコイル": "MRI対応植込み機器が植込まれた部位に局所送信コイル及び局所送信／受信コイルを配置しないこと。受信専用コイルの使用は制限されない",
    "植込み後": "6週間以上経過",
    "植込み部位": "左または右胸部（腹部植込みは未評価）",
    "体温": "発熱していないこと",
    "体位": "背臥位または腹臥位（側臥位での撮像は禁止）",
    "遺残リード": "使用していないペースメーカやリードが体内に残っていないこと",
    "MRIモード": "MRIモードに設定",
    "患者監視": "心活動状態を継続的にモニターし、患者状態の視覚的観察と口頭での意思疎通を継続的に確認する",
    "横隔膜刺激": "MRIモード設定（1.0msパルス幅・5.0V双極ペーシング）で横隔膜刺激または胸筋刺激がないこと",
    "資料の格付け": "国内一次資料",
    "確認日": "2026-08-29",
    "出典": "アリゼア 添付文書（承認番号 30400BZX00001000）",
    "ペーシング閾値": "2.0V 以下（パルス幅 0.35ms 以下）",
    "リードインピーダンス": "200〜3,000Ω",
    "電池": "RRT に達していないこと",
    "撮像時間": "MRI曝露時間の合計が 40分以内",
    "適用条件": "下記以外のリードが接続されている場合はMRI検査不可"
   }
  },
  {
   "id": "MP-KORA100",
   "maker": "MicroPort CRM",
   "type": "ペースメーカ",
   "group": "KORA 100",
   "devices": [
    {
     "model": "TPM006J",
     "name": "KORA 100 DR"
    },
    {
     "model": "TPM007J",
     "name": "KORA 100 SR"
    }
   ],
   "ra": [
    {
     "model": "RF45D",
     "name": "BEFLEX RF45D"
    },
    {
     "model": "RF46D",
     "name": "BEFLEX RF46D"
    },
    {
     "model": "TLD041C",
     "name": "VEGA R52"
    },
    {
     "model": "TLD042C",
     "name": "VEGA R58"
    },
    {
     "model": "TLSCREWVINE44",
     "name": "J-LINE SCREWVINE 44SEP"
    },
    {
     "model": "TLSCREWVINE52",
     "name": "J-LINE SCREWVINE 52SEP"
    },
    {
     "model": "TLSCREWVINE58",
     "name": "J-LINE SCREWVINE 58SEP"
    }
   ],
   "rv": [
    {
     "model": "RF45D",
     "name": "BEFLEX RF45D"
    },
    {
     "model": "RF46D",
     "name": "BEFLEX RF46D"
    },
    {
     "model": "TLD041C",
     "name": "VEGA R52"
    },
    {
     "model": "TLD042C",
     "name": "VEGA R58"
    },
    {
     "model": "TLSCREWVINE44",
     "name": "J-LINE SCREWVINE 44SEP"
    },
    {
     "model": "TLSCREWVINE52",
     "name": "J-LINE SCREWVINE 52SEP"
    },
    {
     "model": "TLSCREWVINE58",
     "name": "J-LINE SCREWVINE 58SEP"
    }
   ],
   "lv": [],
   "tesla": [
    "1.5T"
   ],
   "cond": {
    "植込み後": "6週間以上",
    "植込み部位": "胸部",
    "遺残リード": "不可",
    "ペーシング閾値": "2.0V(0.35ms)以下（Bipolar）",
    "リードインピーダンス": "心房・右室 200〜3,000Ω（Bipolar）",
    "傾斜磁場スルーレート": "≤200T/m/s",
    "SAR": "全身 ≤2.0W/kg／頭部 ≤3.2W/kg（通常操作モード）",
    "体位": "背臥位または腹臥位のみ（側臥位不可）",
    "ローカル送受信コイル": "全身使用不可",
    "MRIモード": "マニュアル設定／自動設定",
    "患者監視": "心電図・パルスオキシメータ・ECGモニタ",
    "体外式除細動器": "必須",
    "最大空間勾配磁場": "制限なし",
    "除外領域": "胸腹部領域",
    "アイソセンタ": "眼より上・股関節より下",
    "撮像時間": "1回40分以内／次回まで30分以上あける",
    "電池": "電池抵抗 <5kΩ",
    "ホールボディコイル": "制限なし",
    "累積撮像時間": "記載なし",
    "ペーシング自動復帰": "オートモードの場合100ガウス以下で自動復帰。タイマ設定 2/4/6/12/24/48時間",
    "体温": "発熱していないこと",
    "検査中のモード": "DRモデル: DOO / VOO / OOO　SRモデル: AOO / VOO / OOO",
    "適合リード": "BEFLEX／VEGA／X Fine／Screwvine／Petite の各シリーズ（KORA 100 は VEGA R45 を除く）",
    "出典（追記分）": "日本磁気共鳴医学会「能動型の条件付MRI対応植込み型医療デバイス一覧表」（2020-09-01更新）",
    "確認日": "2026-08-29",
    "資料の格付け": "学会一覧表（国内二次資料）"
   }
  },
  {
   "id": "MP-KORA250",
   "maker": "MicroPort CRM",
   "type": "ペースメーカ",
   "group": "KORA 250 / KORA 250 ENO",
   "devices": [
    {
     "model": "TPM010J",
     "name": "KORA 250 DR"
    },
    {
     "model": "TPM013J",
     "name": "KORA 250 SR"
    },
    {
     "model": "TPM014J",
     "name": "KORA 250 ENO DR"
    },
    {
     "model": "TPM015J",
     "name": "KORA 250 ENO SR"
    }
   ],
   "ra": [
    {
     "model": "RF45D",
     "name": "BEFLEX RF45D"
    },
    {
     "model": "RF46D",
     "name": "BEFLEX RF46D"
    },
    {
     "model": "TLD040C",
     "name": "VEGA R45"
    },
    {
     "model": "TLD041C",
     "name": "VEGA R52"
    },
    {
     "model": "TLD042C",
     "name": "VEGA R58"
    },
    {
     "model": "TLD056C",
     "name": "Xfine JX24D"
    },
    {
     "model": "TLD057C",
     "name": "Xfine JX25D"
    },
    {
     "model": "TLD054C",
     "name": "Xfine TX25D"
    },
    {
     "model": "TLD055C",
     "name": "Xfine TX26D"
    },
    {
     "model": "TLSCREWVINE44",
     "name": "J-LINE SCREWVINE 44SEP"
    },
    {
     "model": "TLSCREWVINE52",
     "name": "J-LINE SCREWVINE 52SEP"
    },
    {
     "model": "TLSCREWVINE58",
     "name": "J-LINE SCREWVINE 58SEP"
    },
    {
     "model": "TLJPETITE44ERJB",
     "name": "J-LINE PETITE 44ERJB"
    },
    {
     "model": "TLJPETITE52ERJB",
     "name": "J-LINE PETITE 52ERJB"
    },
    {
     "model": "TLJPETITE52ERB",
     "name": "J-LINE PETITE 52ERB"
    },
    {
     "model": "TLJPETITE58ERB",
     "name": "J-LINE PETITE 58ERB"
    }
   ],
   "rv": [
    {
     "model": "RF45D",
     "name": "BEFLEX RF45D"
    },
    {
     "model": "RF46D",
     "name": "BEFLEX RF46D"
    },
    {
     "model": "TLD040C",
     "name": "VEGA R45"
    },
    {
     "model": "TLD041C",
     "name": "VEGA R52"
    },
    {
     "model": "TLD042C",
     "name": "VEGA R58"
    },
    {
     "model": "TLD056C",
     "name": "Xfine JX24D"
    },
    {
     "model": "TLD057C",
     "name": "Xfine JX25D"
    },
    {
     "model": "TLD054C",
     "name": "Xfine TX25D"
    },
    {
     "model": "TLD055C",
     "name": "Xfine TX26D"
    },
    {
     "model": "TLSCREWVINE44",
     "name": "J-LINE SCREWVINE 44SEP"
    },
    {
     "model": "TLSCREWVINE52",
     "name": "J-LINE SCREWVINE 52SEP"
    },
    {
     "model": "TLSCREWVINE58",
     "name": "J-LINE SCREWVINE 58SEP"
    },
    {
     "model": "TLJPETITE44ERJB",
     "name": "J-LINE PETITE 44ERJB"
    },
    {
     "model": "TLJPETITE52ERJB",
     "name": "J-LINE PETITE 52ERJB"
    },
    {
     "model": "TLJPETITE52ERB",
     "name": "J-LINE PETITE 52ERB"
    },
    {
     "model": "TLJPETITE58ERB",
     "name": "J-LINE PETITE 58ERB"
    }
   ],
   "lv": [],
   "tesla": [
    "1.5T",
    "3.0T"
   ],
   "cond": {
    "植込み後": "6週間以上",
    "植込み部位": "胸部",
    "遺残リード": "不可",
    "ペーシング閾値": "2.0V(0.35ms)以下（Bipolar）",
    "リードインピーダンス": "心房・右室 200〜3,000Ω（Bipolar）",
    "傾斜磁場スルーレート": "≤200T/m/s",
    "SAR": "全身 ≤2.0W/kg／頭部 ≤3.2W/kg（通常操作モード）",
    "体位": "背臥位または腹臥位のみ（側臥位不可）",
    "ローカル送受信コイル": "全身使用不可",
    "MRIモード": "マニュアル設定／自動設定",
    "患者監視": "心電図・パルスオキシメータ・ECGモニタ",
    "体外式除細動器": "必須",
    "最大空間勾配磁場": "≤20T/m",
    "除外領域": "制限なし",
    "アイソセンタ": "制限なし",
    "撮像時間": "1回40分以内／アイソセンタが眼〜股関節の場合は次回まで24時間以上",
    "電池": "電池抵抗 <5kΩ",
    "ホールボディコイル": "1.5T: 制限なし／3.0T: QDまたはCPコイルによるRF励起で動作する全身送信コイルを使用すること",
    "累積撮像時間": "記載なし",
    "ペーシング自動復帰": "オートモードの場合100ガウス以下で自動復帰。タイマ設定 2/4/6/12/24/48時間",
    "体温": "発熱していないこと",
    "検査中のモード": "DRモデル: DOO / VOO / OOO　SRモデル: AOO / VOO / OOO",
    "適合リード": "BEFLEX／VEGA／X Fine（Xfine）／Screwvine／Petite の各シリーズ（KORA 100 は VEGA R45 を除く）。**メーカー資料「KORA250/ENO MRI対応製品一覧」（CJ110021 ver1.0）の内訳：Screwvine 44SEP／52SEP／58SEP＝スクリュー ストレート 44／52／58cm、Petite 44ERJB／52ERJB＝タインド J型 44／52cm・52ERB／58ERB＝タインド ストレート 52／58cm、BEFLEX RF45D／RF46D＝スクリュー ストレート 52／58cm、VEGA R45／R52／R58＝スクリュー ストレート 45／52／58cm、Xfine TX25D／TX26D＝タインド ストレート 52／58cm・JX24D／JX25D＝タインド J型 45／52cm。**",
    "出典（追記分）": "日本磁気共鳴医学会「能動型の条件付MRI対応植込み型医療デバイス一覧表」（2020-09-01更新）／MicroPort CRM「総合製品説明資料 Part1」CJ110021 ver1.0（2022年1月）。同資料は KORA250／ENO を「条件付き1.5T&3T全身MRIスキャン対応デバイス」と明記し、上記の対応リード一覧を示している",
    "確認日": "2026-09-05",
    "資料の格付け": "学会一覧表（国内二次資料）",
    "備考": "**BEFLEX は型番と長さが対応しない**（RF45D＝52cm、RF46D＝58cm）。これはメーカー資料・製品タブの両方で一致しているので誤記ではない。"
   }
  },
  {
   "id": "MP-ULYS",
   "maker": "MicroPort CRM",
   "type": "ICD",
   "group": "ULYS",
   "devices": [
    {
     "model": "2240",
     "name": "ULYS VR（条件付MRI対応モデル）"
    },
    {
     "model": "2540",
     "name": "ULYS DR（条件付MRI対応モデル）"
    }
   ],
   "ra": [
    {
     "model": "XFine リード",
     "name": "XFine リード"
    },
    {
     "model": "Beflex リード",
     "name": "Beflex リード"
    },
    {
     "model": "Invicta リード",
     "name": "Invicta リード"
    }
   ],
   "rv": [
    {
     "model": "XFine リード",
     "name": "XFine リード"
    },
    {
     "model": "Beflex リード",
     "name": "Beflex リード"
    },
    {
     "model": "Invicta リード",
     "name": "Invicta リード"
    }
   ],
   "lv": [],
   "tesla": [
    "1.5T",
    "3.0T"
   ],
   "cond": {
    "ガントリ": "水平円筒ボア型磁石・臨床用MRIシステム",
    "最大空間勾配磁場": "20T/m",
    "傾斜磁場スルーレート": "一軸あたり 200T/m/s 以下",
    "SAR": "全身 ≦2.0W/kg／頭部 ≦3.2W/kg",
    "RF磁場": "1.5T: 64MHz付近／3.0T: 128MHz付近",
    "ホールボディコイル": "3.0T ではクワドラチャ（QD）または円偏波（CP）RF励起で動作する全身送信コイル",
    "ローカルコイル": "MRI対応植込み機器が植込まれた部位に局所送信コイル及び局所送信／受信コイルを配置しないこと。受信専用コイルの使用は制限されない",
    "植込み後": "6週間以上経過",
    "植込み部位": "左または右胸部（腹部植込みは未評価）",
    "体温": "発熱していないこと",
    "体位": "背臥位または腹臥位（側臥位での撮像は禁止）",
    "遺残リード": "使用していないペースメーカやリードが体内に残っていないこと",
    "MRIモード": "MRIモードに設定",
    "患者監視": "心活動状態を継続的にモニターし、患者状態の視覚的観察と口頭での意思疎通を継続的に確認する",
    "横隔膜刺激": "MRIモード設定（1.0msパルス幅・5.0V双極ペーシング）で横隔膜刺激または胸筋刺激がないこと",
    "資料の格付け": "国内一次資料",
    "確認日": "2026-08-29",
    "出典": "ユリス 添付文書（承認番号 30400BZX00267000）",
    "ペーシング閾値": "RA・RV とも 2.0V 以下",
    "リードインピーダンス": "RA・RV とも 200〜3,000Ω",
    "撮像時間": "40分未満",
    "適用条件": "**モデル 2240 / 2540 のみが条件付MRI対応。モデル 2210 / 2510 はMRI非対応（併用禁忌）**"
   }
  },
  {
   "id": "MP-GALI",
   "maker": "MicroPort CRM",
   "type": "CRT-D",
   "group": "GALI（条件付MRI対応モデル：2744 / 2844）",
   "devices": [
    {
     "model": "2744",
     "name": "GALI CRT-D（条件付MRI対応モデル）"
    },
    {
     "model": "2844",
     "name": "GALI SonR CRT-D（条件付MRI対応モデル）"
    }
   ],
   "ra": [
    {
     "model": "XFine リード",
     "name": "XFine リード"
    },
    {
     "model": "Beflex リード",
     "name": "Beflex リード"
    },
    {
     "model": "SonRtip リード",
     "name": "SonRtip リード"
    },
    {
     "model": "Invicta リード",
     "name": "Invicta リード"
    },
    {
     "model": "Navigo リード",
     "name": "Navigo リード"
    }
   ],
   "rv": [
    {
     "model": "XFine リード",
     "name": "XFine リード"
    },
    {
     "model": "Beflex リード",
     "name": "Beflex リード"
    },
    {
     "model": "SonRtip リード",
     "name": "SonRtip リード"
    },
    {
     "model": "Invicta リード",
     "name": "Invicta リード"
    },
    {
     "model": "Navigo リード",
     "name": "Navigo リード"
    }
   ],
   "lv": [
    {
     "model": "XFine リード",
     "name": "XFine リード"
    },
    {
     "model": "Beflex リード",
     "name": "Beflex リード"
    },
    {
     "model": "SonRtip リード",
     "name": "SonRtip リード"
    },
    {
     "model": "Invicta リード",
     "name": "Invicta リード"
    },
    {
     "model": "Navigo リード",
     "name": "Navigo リード"
    }
   ],
   "tesla": [
    "1.5T",
    "3.0T"
   ],
   "cond": {
    "ガントリ": "水平円筒形ボア磁石・臨床用MRI装置",
    "RF磁場": "1.5T: 64MHz付近／3.0T: 128MHz付近（水素原子核のプロトンを画像化）",
    "最大空間勾配磁場": "最大静的B0空間勾配 20T/m",
    "傾斜磁場スルーレート": "一軸あたり 200T/m/s",
    "ホールボディコイル": "3.0T では円偏波（CP）RF励起で動作する送信ホールボディコイル",
    "ローカルコイル": "局所受信専用コイルには制限がない。局所送信専用および局所送受信コイルは使用しないこと",
    "SAR": "全身 ≦2.0W/kg／頭部撮像は ≦3.2W/kg",
    "撮像時間": "高周波照射時間（シーケンス間の休止時間を除いたMRI総撮像時間）が 40分未満",
    "植込み後": "本体およびリードの植込みから6週間が経過していること（6週間未満は評価されていない）",
    "植込み部位": "左胸部または右胸部",
    "遺残リード": "使用していないペースメーカやリードが体内に残っていないこと",
    "ペーシング閾値": "ペーシング依存の患者において、RA・RV とも 2.0V 以下（パルス幅 0.35ms 以下）",
    "リードインピーダンス": "RA・RV とも 200〜3,000Ω",
    "電池": "推奨交換時期（RRT）に達していないこと",
    "横隔膜刺激": "VOO または DOO モードでペーシング出力 5.0V・パルス幅 1ms の結果、横隔膜または胸筋の刺激がないこと",
    "MRIモード": "MRIモードを有効にするようプログラム（Auto または Manual）。プログラマ画面でチェックリスト項目の承認が必要",
    "MRIモードモニタリング期間": "定義された時間枠でMRIスキャンが実行されるのに十分な長さであること",
    "体位": "背臥位または腹臥位",
    "体温": "撮像時に発熱や体温調節の異常がないこと",
    "患者監視": "心電図・パルス酸素濃度計・非侵襲的な血圧測定を使用した適切な患者モニタリング",
    "MRI検査後": "プログラマで適切に作動していることを確認。MRIモードをAutoに設定した場合はオフになっていることを確認",
    "適用条件": "**モデル 2744 / 2844 のみが条件付MRI対応。モデル 2711 / 2811 / 2741 / 2841 はMRI非対応（併用禁忌）**",
    "確認カード": "「MRI対応植込み型デバイス」が明示されたカードおよびCRT-D手帳の所持を確認する",
    "出典": "ガリ 添付文書（承認番号 30400BZX00268000）",
    "資料の格付け": "国内一次資料",
    "確認日": "2026-08-29"
   }
  }
 ]
}