{
 "v": 17,
 "updated": "2026-09-11",
 "note": "リードデータ一覧表（2018年版）を基礎とし、Boston Scientific 歴史的リファレンス・FDA 510(k)・各社公式情報で照合。製品名が確認できないものは型番を製品名として表示している。",
 "items": [
  {
   "id": "MDT-L-5067",
   "kind": "lead",
   "maker": "Medtronic",
   "dealer": "日本メドトロニック(株)",
   "cat": "PMリード",
   "name": "CapSureFix®（silicone）",
   "model": "5067",
   "polarity": "単極",
   "site": "A/V",
   "intro": "9F",
   "fixation": "スクリュー",
   "steroid": "有",
   "esurf": "スクリュー",
   "sad": "6.3",
   "dia": "2.2",
   "cond": "同軸",
   "insul": "Si/Si",
   "length": "58",
   "connector": "IS-1",
   "period": "97年〜07年",
   "odmm": "2.7",
   "odfr": "8.1",
   "alias": "キャプシュアーFixシリコンリード",
   "mri": "",
   "mri_cond": "",
   "emat": "プラチナ合金",
   "csa_d": "",
   "csa_p": "",
   "cgap": ""
  },
  {
   "id": "MDT-L-5068",
   "kind": "lead",
   "maker": "Medtronic",
   "dealer": "日本メドトロニック(株)",
   "cat": "PMリード",
   "name": "CapSureFix®（silicone）",
   "model": "5068",
   "polarity": "双極",
   "site": "A/V",
   "intro": "9F",
   "fixation": "スクリュー",
   "steroid": "有",
   "esurf": "スクリュー",
   "sad": "6.3",
   "sap": "34",
   "dia": "2.4",
   "cond": "同軸",
   "insul": "Si/Si",
   "length": "52/58",
   "connector": "IS-1",
   "period": "97年〜07年",
   "odmm": "2.7",
   "odfr": "8.1",
   "alias": "キャプシュアーFixシリコンリード",
   "mri": "",
   "mri_cond": "",
   "emat": "プラチナ合金",
   "csa_d": "",
   "csa_p": "",
   "cgap": ""
  },
  {
   "id": "MDT-L-5568",
   "kind": "lead",
   "maker": "Medtronic",
   "dealer": "日本メドトロニック(株)",
   "cat": "PMリード",
   "name": "CapSureFix®（silicone）",
   "model": "5568",
   "polarity": "双極",
   "site": "A/V",
   "intro": "9F",
   "fixation": "スクリュー",
   "steroid": "有",
   "esurf": "スクリュー",
   "sad": "6.3",
   "sap": "34",
   "dia": "2.4",
   "cond": "同軸",
   "insul": "Si/Si",
   "length": "53",
   "connector": "IS-1",
   "period": "97年〜00年",
   "odmm": "2.72",
   "odfr": "8.2",
   "alias": "キャプシュアーFixシリコンリード",
   "mri": "",
   "mri_cond": "",
   "emat": "プラチナ合金",
   "csa_d": "",
   "csa_p": "",
   "cgap": ""
  },
  {
   "id": "MDT-L-5038",
   "kind": "lead",
   "maker": "Medtronic",
   "dealer": "日本メドトロニック(株)",
   "cat": "PMリード",
   "name": "CapSure® VDD-2",
   "model": "5038",
   "polarity": "双極",
   "site": "V+(A)",
   "intro": "9F",
   "fixation": "タイン",
   "steroid": "有",
   "esurf": "プラチナ加工/ポーラス",
   "sad": "5.8",
   "sap": "(V)36 (A)12.5×2",
   "dia": "2.65",
   "cond": "平行",
   "insul": "Si/Si",
   "length": "58",
   "connector": "IS-1",
   "period": "98年〜",
   "odmm": "3",
   "odfr": "9.0",
   "alias": "キャプシュアーVDD-2リード",
   "mri": "",
   "mri_cond": "",
   "emat": "プラチナ合金",
   "csa_d": "",
   "csa_p": "",
   "cgap": ""
  },
  {
   "id": "MDT-L-5038S",
   "kind": "lead",
   "maker": "Medtronic",
   "dealer": "日本メドトロニック(株)",
   "cat": "PMリード",
   "name": "CapSure® VDD-2",
   "model": "5038S",
   "polarity": "双極",
   "site": "V+(A)",
   "intro": "9F",
   "fixation": "タイン",
   "steroid": "有",
   "esurf": "プラチナ加工/ポーラス",
   "sad": "5.8",
   "sap": "(V)36 (A)12.5×2",
   "dia": "2.65",
   "cond": "平行",
   "insul": "Si/Si",
   "length": "52/58",
   "connector": "IS-1",
   "period": "98年〜07年",
   "odmm": "3",
   "odfr": "9.0",
   "alias": "キャプシュアーVDD-2リード",
   "mri": "",
   "mri_cond": "",
   "emat": "プラチナ合金",
   "csa_d": "",
   "csa_p": "",
   "cgap": ""
  },
  {
   "id": "MDT-L-5038L",
   "kind": "lead",
   "maker": "Medtronic",
   "dealer": "日本メドトロニック(株)",
   "cat": "PMリード",
   "name": "CapSure® VDD-2",
   "model": "5038L",
   "polarity": "双極",
   "site": "V+(A)",
   "intro": "9F",
   "fixation": "タイン",
   "steroid": "有",
   "esurf": "プラチナ加工/ポーラス",
   "sad": "5.8",
   "sap": "(V)36 (A)12.5×2",
   "dia": "2.65",
   "cond": "平行",
   "insul": "Si/Si",
   "length": "65",
   "connector": "IS-1",
   "period": "98年〜",
   "odmm": "3",
   "odfr": "9.0",
   "alias": "キャプシュアーVDD-2リード",
   "mri": "",
   "mri_cond": "",
   "emat": "プラチナ合金",
   "csa_d": "",
   "csa_p": "",
   "cgap": ""
  },
  {
   "id": "MDT-L-5054",
   "kind": "lead",
   "maker": "Medtronic",
   "dealer": "日本メドトロニック(株)",
   "cat": "PMリード",
   "name": "CapSure® Z Novus",
   "model": "5054",
   "polarity": "双極",
   "site": "V",
   "intro": "7F",
   "fixation": "タイン",
   "steroid": "有",
   "esurf": "プラチナ加工/ポーラス",
   "sad": "1.2",
   "sap": "36",
   "dia": "2",
   "cond": "同軸",
   "insul": "Si/Si",
   "length": "52/58",
   "connector": "IS-1",
   "period": "98年〜",
   "odmm": "2.1",
   "odfr": "6.3",
   "alias": "キャプシュアーZ NOVUSシリコンリード",
   "mri": "",
   "mri_cond": "",
   "emat": "プラチナ合金",
   "csa_d": "",
   "csa_p": "",
   "cgap": ""
  },
  {
   "id": "MDT-L-5554",
   "kind": "lead",
   "maker": "Medtronic",
   "dealer": "日本メドトロニック(株)",
   "cat": "PMリード",
   "name": "CapSure® Z Novus",
   "model": "5554",
   "polarity": "双極",
   "site": "A",
   "intro": "7F",
   "fixation": "タイン",
   "steroid": "有",
   "esurf": "プラチナ加工/ポーラス",
   "sad": "1.2",
   "sap": "36",
   "dia": "2",
   "cond": "同軸",
   "insul": "Si/Si",
   "length": "45/53",
   "connector": "IS-1",
   "period": "98年〜",
   "odmm": "2.1",
   "odfr": "6.3",
   "alias": "キャプシュアーZ NOVUSシリコンリード",
   "mri": "",
   "mri_cond": "",
   "emat": "プラチナ合金",
   "csa_d": "",
   "csa_p": "",
   "cgap": ""
  },
  {
   "id": "MDT-L-4592",
   "kind": "lead",
   "maker": "Medtronic",
   "dealer": "日本メドトロニック(株)",
   "cat": "PMリード",
   "name": "CapSure® SP Novus",
   "model": "4592",
   "polarity": "双極",
   "site": "A",
   "intro": "7F",
   "fixation": "タイン",
   "steroid": "有",
   "esurf": "プラチナ加工/ポーラス",
   "sad": "5.8",
   "sap": "36",
   "dia": "1.8",
   "cond": "同軸",
   "insul": "ure/Si",
   "length": "45/53",
   "connector": "IS-1",
   "period": "00年7月〜",
   "odmm": "2.1",
   "odfr": "6.3",
   "alias": "キャプシュアーSPノバスリード",
   "mri": "",
   "mri_cond": "",
   "emat": "プラチナ合金",
   "csa_d": "",
   "csa_p": "",
   "cgap": ""
  },
  {
   "id": "MDT-L-4092",
   "kind": "lead",
   "maker": "Medtronic",
   "dealer": "日本メドトロニック(株)",
   "cat": "PMリード",
   "name": "CapSure® SP Novus",
   "model": "4092",
   "polarity": "双極",
   "site": "V",
   "intro": "7F",
   "fixation": "タイン",
   "steroid": "有",
   "esurf": "プラチナ加工/ポーラス",
   "sad": "5.8",
   "sap": "36",
   "dia": "1.8",
   "cond": "同軸",
   "insul": "ure/Si",
   "length": "52/58",
   "connector": "IS-1",
   "period": "00年7月〜",
   "odmm": "2.1",
   "odfr": "6.3",
   "alias": "キャプシュアーSPノバスリード",
   "mri": "",
   "mri_cond": "",
   "emat": "プラチナ合金",
   "csa_d": "",
   "csa_p": "",
   "cgap": ""
  },
  {
   "id": "MDT-L-ICF09",
   "kind": "lead",
   "maker": "Medtronic",
   "dealer": "日本メドトロニック(株)",
   "cat": "PMリード",
   "name": "Crystalline™ ActFix",
   "model": "ICF09",
   "polarity": "単極",
   "site": "心房/心室",
   "intro": "7F",
   "fixation": "スクリューイン",
   "steroid": "有",
   "esurf": "白金黒処理",
   "sad": "4.2",
   "sap": "22",
   "dia": "2",
   "cond": "同軸",
   "insul": "Si/Si",
   "length": "45/52/58",
   "connector": "IS-1",
   "period": "05年4月〜",
   "odmm": "2",
   "odfr": "6.0",
   "alias": "クリスタルラインActFix",
   "mri": "",
   "mri_cond": "",
   "emat": "プラチナ合金",
   "csa_d": "",
   "csa_p": "",
   "cgap": ""
  },
  {
   "id": "MDT-L-ICL08",
   "kind": "lead",
   "maker": "Medtronic",
   "dealer": "日本メドトロニック(株)",
   "cat": "PMリード",
   "name": "Crystalline™",
   "model": "ICL08",
   "polarity": "双極",
   "site": "心室",
   "intro": "7F",
   "fixation": "タイン",
   "steroid": "有",
   "esurf": "白金黒処理",
   "sad": "3.2",
   "dia": "1.7",
   "cond": "同軸",
   "insul": "Si",
   "length": "52/58",
   "connector": "IS-1",
   "period": "05年6月〜",
   "odmm": "1.7",
   "odfr": "5.1",
   "alias": "クリスタルライン",
   "mri": "",
   "mri_cond": "",
   "emat": "プラチナ合金",
   "csa_d": "",
   "csa_p": "",
   "cgap": ""
  },
  {
   "id": "MDT-L-ICL08B",
   "kind": "lead",
   "maker": "Medtronic",
   "dealer": "日本メドトロニック(株)",
   "cat": "PMリード",
   "name": "Crystalline™",
   "model": "ICL08B",
   "polarity": "双極",
   "site": "心室",
   "intro": "7F",
   "fixation": "タイン",
   "steroid": "有",
   "esurf": "白金黒処理",
   "sad": "3.2",
   "sap": "35",
   "dia": "2.3",
   "cond": "同軸",
   "insul": "Si/Si",
   "length": "52/58",
   "connector": "IS-1",
   "period": "05年6月〜",
   "odmm": "2.3",
   "odfr": "6.9",
   "alias": "クリスタルライン",
   "mri": "",
   "mri_cond": "",
   "emat": "プラチナ合金",
   "csa_d": "",
   "csa_p": "",
   "cgap": ""
  },
  {
   "id": "MDT-L-ICL08JB",
   "kind": "lead",
   "maker": "Medtronic",
   "dealer": "日本メドトロニック(株)",
   "cat": "PMリード",
   "name": "Crystalline™",
   "model": "ICL08JB",
   "polarity": "双極",
   "site": "心房",
   "intro": "8F",
   "fixation": "タイン",
   "steroid": "有",
   "esurf": "白金黒処理",
   "sad": "3.2",
   "sap": "35",
   "dia": "2.3",
   "cond": "同軸",
   "insul": "Si/Si",
   "length": "45/53",
   "connector": "IS-1",
   "period": "05年6月〜",
   "odmm": "2.3",
   "odfr": "6.9",
   "alias": "クリスタルライン",
   "mri": "",
   "mri_cond": "",
   "emat": "プラチナ合金",
   "csa_d": "",
   "csa_p": "",
   "cgap": ""
  },
  {
   "id": "MDT-L-6940",
   "kind": "lead",
   "maker": "Medtronic",
   "dealer": "日本メドトロニック(株)",
   "cat": "PMリード",
   "name": "CapSureFix®",
   "model": "6940",
   "polarity": "双極",
   "site": "A",
   "intro": "9F",
   "fixation": "スクリュー",
   "steroid": "有",
   "esurf": "スクリュー",
   "sad": "6.3",
   "sap": "23.3",
   "dia": "2.6",
   "cond": "同軸",
   "insul": "Si/Si",
   "length": "45/52",
   "connector": "IS-1",
   "period": "00年〜06年",
   "odmm": "2.72",
   "odfr": "8.2",
   "alias": "キャプシュアーFix スクリューインリード",
   "mri": "",
   "mri_cond": "",
   "emat": "プラチナ合金",
   "csa_d": "",
   "csa_p": "",
   "cgap": ""
  },
  {
   "id": "MDT-L-5076",
   "kind": "lead",
   "maker": "Medtronic",
   "dealer": "日本メドトロニック(株)",
   "cat": "PMリード",
   "name": "CapSureFix NOVUS MRI",
   "model": "5076",
   "polarity": "双極",
   "site": "A/V",
   "intro": "7F",
   "fixation": "スクリュー",
   "steroid": "有",
   "esurf": "スクリュー",
   "sad": "4.2",
   "sap": "22",
   "dia": "2.0",
   "cond": "同軸",
   "insul": "Si",
   "length": "45/52/58",
   "connector": "IS-1",
   "period": "05年3月〜",
   "odmm": "2",
   "odfr": "6.0",
   "mri": "",
   "mri_cond": "",
   "emat": "プラチナ合金",
   "csa_d": "",
   "csa_p": "",
   "cgap": ""
  },
  {
   "id": "MDT-L-3830",
   "kind": "lead",
   "maker": "Medtronic",
   "dealer": "日本メドトロニック(株)",
   "cat": "PMリード",
   "name": "SelectSecure™ MRI SureScan™ Pacing Lead",
   "model": "3830",
   "polarity": "双極",
   "site": "A/V",
   "intro": "7F",
   "fixation": "スクリュー",
   "steroid": "有",
   "esurf": "窒化チタンコーティング",
   "sad": "3.6",
   "sap": "16.9",
   "dia": "1.37",
   "cond": "同軸",
   "insul": "ure/Si",
   "length": "59/69",
   "connector": "IS-1",
   "period": "12年3月〜",
   "odmm": "1.4",
   "odfr": "4.2",
   "alias": "Select Secure リード",
   "mri": "",
   "mri_cond": "",
   "emat": "プラチナ合金",
   "csa_d": "",
   "csa_p": "",
   "cgap": ""
  },
  {
   "id": "MDT-L-5086MRI",
   "kind": "lead",
   "maker": "Medtronic",
   "dealer": "日本メドトロニック(株)",
   "cat": "PMリード",
   "name": "CapSureFix MRI",
   "model": "5086MRI",
   "polarity": "双極",
   "site": "A/V",
   "intro": "8F",
   "fixation": "スクリュー",
   "steroid": "有",
   "esurf": "窒化チタンコーティング",
   "sad": "10",
   "dia": "2.3",
   "cond": "同軸",
   "insul": "Si",
   "length": "45/52/58",
   "connector": "IS-1",
   "period": "12年10月〜",
   "odmm": "2.3",
   "odfr": "6.9",
   "mri": "",
   "mri_cond": "",
   "emat": "プラチナ合金",
   "csa_d": "",
   "csa_p": "",
   "cgap": ""
  },
  {
   "id": "MDT-L-4074",
   "kind": "lead",
   "maker": "Medtronic",
   "dealer": "日本メドトロニック(株)",
   "cat": "PMリード",
   "name": "CapSure Sense MRI",
   "model": "4074",
   "polarity": "双極",
   "site": "A/V",
   "intro": "7F",
   "fixation": "タイン",
   "steroid": "有",
   "esurf": "窒化チタンコーティング",
   "dia": "1.75",
   "cond": "同軸",
   "insul": "Ure/Si",
   "length": "52/58",
   "connector": "IS-1 BI",
   "period": "12年〜",
   "odmm": "1.8",
   "odfr": "5.3",
   "mri": "",
   "mri_cond": "",
   "emat": "プラチナ合金",
   "csa_d": "",
   "csa_p": "",
   "cgap": ""
  },
  {
   "id": "MDT-L-4574",
   "kind": "lead",
   "maker": "Medtronic",
   "dealer": "日本メドトロニック(株)",
   "cat": "PMリード",
   "name": "CapSure Sense MRI",
   "model": "4574",
   "polarity": "双極",
   "site": "A",
   "intro": "7F",
   "fixation": "タイン",
   "steroid": "有",
   "esurf": "窒化チタンコーティング",
   "dia": "1.75",
   "cond": "同軸",
   "insul": "Ure/Si",
   "length": "45/53",
   "connector": "IS-1 BI",
   "period": "12年〜",
   "odmm": "1.8",
   "odfr": "5.3",
   "mri": "",
   "mri_cond": "",
   "emat": "プラチナ合金",
   "csa_d": "",
   "csa_p": "",
   "cgap": ""
  },
  {
   "id": "MDT-L-4002",
   "kind": "lead",
   "maker": "Medtronic",
   "dealer": "日本メドトロニック(株)",
   "cat": "PMリード",
   "model": "4002",
   "name": "ロープロファイル・ウレタンリード",
   "polarity": "双極",
   "site": "V",
   "intro": "9F",
   "fixation": "タイン",
   "steroid": "無",
   "esurf": "リング",
   "sad": "8",
   "sap": "48",
   "dia": "2.3",
   "cond": "同軸",
   "insul": "ure/Si",
   "length": "58",
   "connector": "3.2mm",
   "period": "82年〜84年",
   "odmm": "2.7",
   "odfr": "8.1",
   "mri": "",
   "mri_cond": "",
   "emat": "プラチナイリジウム",
   "csa_d": "",
   "csa_p": "",
   "cgap": ""
  },
  {
   "id": "MDT-L-4003",
   "kind": "lead",
   "maker": "Medtronic",
   "dealer": "日本メドトロニック(株)",
   "cat": "PMリード",
   "model": "4003",
   "name": "CapSure®",
   "polarity": "単極",
   "site": "V",
   "intro": "9F",
   "fixation": "タイン",
   "steroid": "有",
   "esurf": "ポーラス",
   "sad": "8",
   "dia": "1.7",
   "insul": "ure",
   "length": "58",
   "connector": "5mm",
   "period": "89年〜90年",
   "odmm": "2.52",
   "odfr": "7.6",
   "alias": "キャプシュアーリード",
   "mri": "",
   "mri_cond": "",
   "emat": "プラチナ",
   "csa_d": "",
   "csa_p": "",
   "cgap": ""
  },
  {
   "id": "MDT-L-4003M",
   "kind": "lead",
   "maker": "Medtronic",
   "dealer": "日本メドトロニック(株)",
   "cat": "PMリード",
   "model": "4003M",
   "name": "CapSure® IS-1（単極）",
   "polarity": "単極",
   "site": "V",
   "intro": "9F",
   "fixation": "タイン",
   "steroid": "有",
   "esurf": "ポーラス",
   "sad": "8",
   "dia": "1.7",
   "insul": "ure",
   "length": "58",
   "connector": "IS-1",
   "period": "90年〜91年",
   "odmm": "2.52",
   "odfr": "7.6",
   "alias": "キャプシュアーIS-1単極リード",
   "mri": "",
   "mri_cond": "",
   "emat": "プラチナ",
   "csa_d": "",
   "csa_p": "",
   "cgap": ""
  },
  {
   "id": "MDT-L-4004",
   "kind": "lead",
   "maker": "Medtronic",
   "dealer": "日本メドトロニック(株)",
   "cat": "PMリード",
   "model": "4004",
   "name": "CapSure®",
   "polarity": "双極",
   "site": "V",
   "intro": "9F",
   "fixation": "タイン",
   "steroid": "有",
   "esurf": "ポーラス",
   "sad": "8",
   "sap": "54",
   "dia": "2.4",
   "insul": "ure/ure",
   "length": "58",
   "connector": "3.2mm",
   "period": "89年〜90年",
   "odmm": "3",
   "odfr": "9.0",
   "alias": "キャプシュアーリード",
   "mri": "",
   "mri_cond": "",
   "emat": "プラチナ",
   "csa_d": "",
   "csa_p": "",
   "cgap": ""
  },
  {
   "id": "MDT-L-4004M",
   "kind": "lead",
   "maker": "Medtronic",
   "dealer": "日本メドトロニック(株)",
   "cat": "PMリード",
   "model": "4004M",
   "name": "CapSure® IS-1",
   "polarity": "双極",
   "site": "V",
   "intro": "9F",
   "fixation": "タイン",
   "steroid": "有",
   "esurf": "ポーラス",
   "sad": "8",
   "sap": "54",
   "dia": "2.4",
   "cond": "同軸",
   "insul": "ure/ure",
   "length": "58",
   "connector": "IS-1",
   "period": "90年〜93年",
   "odmm": "3",
   "odfr": "9.0",
   "alias": "キャプシュアーIS-1リード",
   "mri": "",
   "mri_cond": "",
   "emat": "プラチナ",
   "csa_d": "",
   "csa_p": "",
   "cgap": ""
  },
  {
   "id": "MDT-L-4011",
   "kind": "lead",
   "maker": "Medtronic",
   "dealer": "日本メドトロニック(株)",
   "cat": "PMリード",
   "model": "4011",
   "name": "ターゲットチップペーシングリード",
   "polarity": "単極",
   "site": "V",
   "intro": "9F",
   "fixation": "タイン",
   "steroid": "無",
   "esurf": "プラチナ加工",
   "sad": "7.3",
   "dia": "1.5",
   "insul": "ure",
   "length": "58",
   "connector": "5mm",
   "period": "84年〜89年",
   "odmm": "2.2",
   "odfr": "6.6",
   "mri": "",
   "mri_cond": "",
   "emat": "プラチナ合金",
   "csa_d": "",
   "csa_p": "",
   "cgap": ""
  },
  {
   "id": "MDT-L-4012",
   "kind": "lead",
   "maker": "Medtronic",
   "dealer": "日本メドトロニック(株)",
   "cat": "PMリード",
   "model": "4012",
   "name": "ターゲットチップペーシングリード",
   "polarity": "双極",
   "site": "V",
   "intro": "10.5F",
   "fixation": "タイン",
   "steroid": "無",
   "esurf": "プラチナ加工",
   "sad": "7.3",
   "sap": "49",
   "dia": "2.3",
   "cond": "同軸",
   "insul": "ure/ure",
   "length": "58",
   "connector": "3.2mm",
   "period": "84年〜90年",
   "odmm": "3",
   "odfr": "9.0",
   "mri": "",
   "mri_cond": "",
   "emat": "プラチナ合金",
   "csa_d": "",
   "csa_p": "",
   "cgap": ""
  },
  {
   "id": "MDT-L-4016",
   "kind": "lead",
   "maker": "Medtronic",
   "dealer": "日本メドトロニック(株)",
   "cat": "PMリード",
   "model": "4016",
   "name": "スクリューインリード",
   "polarity": "双極",
   "site": "A/V",
   "intro": "10.5F",
   "fixation": "スクリュー",
   "steroid": "無",
   "esurf": "スクリュー",
   "sad": "8",
   "sap": "46",
   "dia": "2.3",
   "cond": "同軸",
   "insul": "ure/ure",
   "length": "58",
   "connector": "3.2mm",
   "period": "86年〜89年",
   "odmm": "3.4",
   "odfr": "10.2",
   "mri": "",
   "mri_cond": "",
   "emat": "プラチナ合金",
   "csa_d": "",
   "csa_p": "",
   "cgap": ""
  },
  {
   "id": "MDT-L-4016A",
   "kind": "lead",
   "maker": "Medtronic",
   "dealer": "日本メドトロニック(株)",
   "cat": "PMリード",
   "model": "4016A",
   "polarity": "双極",
   "site": "A/V",
   "intro": "10.5F",
   "fixation": "スクリュー",
   "steroid": "無",
   "esurf": "スクリュー",
   "sad": "10",
   "sap": "46",
   "dia": "2.3",
   "cond": "同軸",
   "insul": "ure/ure",
   "length": "58",
   "connector": "3.2mm",
   "period": "86年〜89年",
   "odmm": "3.4",
   "odfr": "10.2",
   "name": "4016A",
   "mri": "",
   "mri_cond": "",
   "emat": "プラチナ合金",
   "csa_d": "",
   "csa_p": "",
   "cgap": ""
  },
  {
   "id": "MDT-L-4023",
   "kind": "lead",
   "maker": "Medtronic",
   "dealer": "日本メドトロニック(株)",
   "cat": "PMリード",
   "model": "4023",
   "name": "CapSure® SP",
   "polarity": "単極",
   "site": "V",
   "intro": "7F",
   "fixation": "タイン",
   "steroid": "有",
   "esurf": "プラチナ加工/ポーラス",
   "sad": "5.8",
   "dia": "1.2",
   "insul": "ure",
   "length": "52/58",
   "connector": "IS-1",
   "period": "91年〜",
   "odmm": "1.7",
   "odfr": "5.1",
   "alias": "キャプシュアーSPリード",
   "mri": "",
   "mri_cond": "",
   "emat": "プラチナ合金",
   "csa_d": "",
   "csa_p": "",
   "cgap": ""
  },
  {
   "id": "MDT-L-4024",
   "kind": "lead",
   "maker": "Medtronic",
   "dealer": "日本メドトロニック(株)",
   "cat": "PMリード",
   "model": "4024",
   "name": "CapSure® SP",
   "polarity": "双極",
   "site": "V",
   "intro": "7F",
   "fixation": "タイン",
   "steroid": "有",
   "esurf": "プラチナ加工/ポーラス",
   "sad": "5.8",
   "sap": "38",
   "dia": "1.9",
   "cond": "同軸",
   "insul": "ure/ure",
   "length": "52/58",
   "connector": "IS-1",
   "period": "91年〜",
   "odmm": "1.9",
   "odfr": "5.7",
   "alias": "キャプシュアーSPリード",
   "mri": "",
   "mri_cond": "",
   "emat": "プラチナ合金",
   "csa_d": "",
   "csa_p": "",
   "cgap": ""
  },
  {
   "id": "MDT-L-4057",
   "kind": "lead",
   "maker": "Medtronic",
   "dealer": "日本メドトロニック(株)",
   "cat": "PMリード",
   "model": "4057",
   "name": "スクリューインリード",
   "polarity": "単極",
   "site": "A/V",
   "intro": "9F",
   "fixation": "スクリュー",
   "steroid": "無",
   "esurf": "スクリュー",
   "sad": "10.5",
   "dia": "2.2",
   "insul": "ure",
   "length": "58",
   "connector": "5mm",
   "period": "89年〜91年",
   "odmm": "3",
   "odfr": "9.0",
   "mri": "",
   "mri_cond": "",
   "emat": "プラチナ合金",
   "csa_d": "",
   "csa_p": "",
   "cgap": ""
  },
  {
   "id": "MDT-L-4057M",
   "kind": "lead",
   "maker": "Medtronic",
   "dealer": "日本メドトロニック(株)",
   "cat": "PMリード",
   "model": "4057M",
   "name": "スクリューインIS-1リード",
   "polarity": "単極",
   "site": "A/V",
   "intro": "9F",
   "fixation": "スクリュー",
   "steroid": "無",
   "esurf": "スクリュー",
   "sad": "10.5",
   "dia": "2.2",
   "insul": "ure",
   "length": "58",
   "connector": "IS-1",
   "period": "91年〜95年",
   "odmm": "3",
   "odfr": "9.0",
   "mri": "",
   "mri_cond": "",
   "emat": "プラチナ合金",
   "csa_d": "",
   "csa_p": "",
   "cgap": ""
  },
  {
   "id": "MDT-L-4058",
   "kind": "lead",
   "maker": "Medtronic",
   "dealer": "日本メドトロニック(株)",
   "cat": "PMリード",
   "model": "4058",
   "name": "スクリューインリード",
   "polarity": "双極",
   "site": "A/V",
   "intro": "9F",
   "fixation": "スクリュー",
   "steroid": "無",
   "esurf": "スクリュー",
   "sad": "10.5",
   "sap": "46",
   "dia": "2.4",
   "cond": "同軸",
   "insul": "ure/ure",
   "length": "58",
   "connector": "3.2mm",
   "period": "89年〜91年",
   "odmm": "3",
   "odfr": "9.0",
   "mri": "",
   "mri_cond": "",
   "emat": "プラチナ合金",
   "csa_d": "",
   "csa_p": "",
   "cgap": ""
  },
  {
   "id": "MDT-L-4058M",
   "kind": "lead",
   "maker": "Medtronic",
   "dealer": "日本メドトロニック(株)",
   "cat": "PMリード",
   "model": "4058M",
   "name": "スクリューインIS-1リード",
   "polarity": "双極",
   "site": "A/V",
   "intro": "9F",
   "fixation": "スクリュー",
   "steroid": "無",
   "esurf": "スクリュー",
   "sad": "10.5",
   "sap": "46",
   "dia": "2.4",
   "cond": "同軸",
   "insul": "ure/ure",
   "length": "58",
   "connector": "IS-1",
   "period": "91年〜97年",
   "odmm": "3",
   "odfr": "9.0",
   "mri": "",
   "mri_cond": "",
   "emat": "プラチナ合金",
   "csa_d": "",
   "csa_p": "",
   "cgap": ""
  },
  {
   "id": "MDT-L-4067",
   "kind": "lead",
   "maker": "Medtronic",
   "dealer": "日本メドトロニック(株)",
   "cat": "PMリード",
   "model": "4067",
   "name": "CapSureFix®",
   "polarity": "単極",
   "site": "A/V",
   "intro": "9F",
   "fixation": "スクリュー",
   "steroid": "有",
   "esurf": "スクリュー",
   "sad": "9",
   "dia": "2.2",
   "insul": "ure",
   "length": "58",
   "connector": "IS-1",
   "period": "94年〜97年",
   "odmm": "2.7",
   "odfr": "8.1",
   "alias": "キャプシュアーFixリード",
   "mri": "",
   "mri_cond": "",
   "emat": "プラチナ合金",
   "csa_d": "",
   "csa_p": "",
   "cgap": ""
  },
  {
   "id": "MDT-L-4068",
   "kind": "lead",
   "maker": "Medtronic",
   "dealer": "日本メドトロニック(株)",
   "cat": "PMリード",
   "model": "4068",
   "name": "CapSureFix®",
   "polarity": "双極",
   "site": "A/V",
   "intro": "9F",
   "fixation": "スクリュー",
   "steroid": "有",
   "esurf": "スクリュー",
   "sad": "9",
   "sap": "34",
   "dia": "2.3",
   "cond": "同軸",
   "insul": "ure/ure",
   "length": "58",
   "connector": "IS-1",
   "period": "94年〜97年",
   "odmm": "2.72",
   "odfr": "8.2",
   "alias": "キャプシュアーFixリード",
   "mri": "",
   "mri_cond": "",
   "emat": "プラチナ合金",
   "csa_d": "",
   "csa_p": "",
   "cgap": ""
  },
  {
   "id": "MDT-L-4502",
   "kind": "lead",
   "maker": "Medtronic",
   "dealer": "日本メドトロニック(株)",
   "cat": "PMリード",
   "model": "4502",
   "name": "ロープロファイル・ウレタンリード",
   "polarity": "双極",
   "site": "A",
   "intro": "9F",
   "fixation": "タイン",
   "steroid": "無",
   "esurf": "リング",
   "sad": "8",
   "sap": "48",
   "dia": "2.3",
   "cond": "同軸",
   "insul": "ure/Si",
   "length": "53",
   "connector": "3.2mm",
   "period": "82年〜84年",
   "odmm": "2.7",
   "odfr": "8.1",
   "mri": "",
   "mri_cond": "",
   "emat": "プラチナイリジウム",
   "csa_d": "",
   "csa_p": "",
   "cgap": ""
  },
  {
   "id": "MDT-L-4503",
   "kind": "lead",
   "maker": "Medtronic",
   "dealer": "日本メドトロニック(株)",
   "cat": "PMリード",
   "model": "4503",
   "name": "CapSure®",
   "polarity": "単極",
   "site": "A",
   "intro": "9F",
   "fixation": "タイン",
   "steroid": "有",
   "esurf": "ポーラス",
   "sad": "8",
   "dia": "2",
   "insul": "ure",
   "length": "53",
   "connector": "5mm",
   "period": "89年〜90年",
   "odmm": "2.52",
   "odfr": "7.6",
   "alias": "キャプシュアーリード",
   "mri": "",
   "mri_cond": "",
   "emat": "プラチナ",
   "csa_d": "",
   "csa_p": "",
   "cgap": ""
  },
  {
   "id": "MDT-L-4503M",
   "kind": "lead",
   "maker": "Medtronic",
   "dealer": "日本メドトロニック(株)",
   "cat": "PMリード",
   "model": "4503M",
   "name": "CapSure® IS-1（単極）",
   "polarity": "単極",
   "site": "A",
   "intro": "9F",
   "fixation": "タイン",
   "steroid": "有",
   "esurf": "ポーラス",
   "sad": "8",
   "dia": "2",
   "insul": "ure",
   "length": "53",
   "connector": "IS-1",
   "period": "90年〜91年",
   "odmm": "2.52",
   "odfr": "7.6",
   "alias": "キャプシュアーIS-1単極リード",
   "mri": "",
   "mri_cond": "",
   "emat": "プラチナ",
   "csa_d": "",
   "csa_p": "",
   "cgap": ""
  },
  {
   "id": "MDT-L-4504",
   "kind": "lead",
   "maker": "Medtronic",
   "dealer": "日本メドトロニック(株)",
   "cat": "PMリード",
   "model": "4504",
   "name": "CapSure®",
   "polarity": "双極",
   "site": "A",
   "intro": "10.5F",
   "fixation": "タイン",
   "steroid": "有",
   "esurf": "ポーラス",
   "sad": "8",
   "sap": "54",
   "dia": "2.6",
   "cond": "同軸",
   "insul": "ure/ure",
   "length": "53",
   "connector": "3.2mm",
   "period": "89年〜90年",
   "odmm": "3",
   "odfr": "9.0",
   "alias": "キャプシュアーリード",
   "mri": "",
   "mri_cond": "",
   "emat": "プラチナ",
   "csa_d": "",
   "csa_p": "",
   "cgap": ""
  },
  {
   "id": "MDT-L-4504M",
   "kind": "lead",
   "maker": "Medtronic",
   "dealer": "日本メドトロニック(株)",
   "cat": "PMリード",
   "model": "4504M",
   "name": "CapSure® IS-1",
   "polarity": "双極",
   "site": "A",
   "intro": "10.5F",
   "fixation": "タイン",
   "steroid": "有",
   "esurf": "ポーラス",
   "sad": "8",
   "sap": "54",
   "dia": "2.6",
   "cond": "同軸",
   "insul": "ure/ure",
   "length": "53",
   "connector": "IS-1",
   "period": "90年〜93年",
   "odmm": "3",
   "odfr": "9.0",
   "alias": "キャプシュアーIS-1リード",
   "mri": "",
   "mri_cond": "",
   "emat": "プラチナ",
   "csa_d": "",
   "csa_p": "",
   "cgap": ""
  },
  {
   "id": "MDT-L-4511",
   "kind": "lead",
   "maker": "Medtronic",
   "dealer": "日本メドトロニック(株)",
   "cat": "PMリード",
   "model": "4511",
   "name": "ターゲットチップペーシングリード",
   "polarity": "単極",
   "site": "A",
   "intro": "10.5F",
   "fixation": "タイン",
   "steroid": "無",
   "esurf": "プラチナ加工",
   "sad": "7.3",
   "dia": "2",
   "insul": "ure",
   "length": "53",
   "connector": "5mm",
   "period": "84年〜89年",
   "odmm": "2.2",
   "odfr": "6.6",
   "mri": "",
   "mri_cond": "",
   "emat": "プラチナ合金",
   "csa_d": "",
   "csa_p": "",
   "cgap": ""
  },
  {
   "id": "MDT-L-4512",
   "kind": "lead",
   "maker": "Medtronic",
   "dealer": "日本メドトロニック(株)",
   "cat": "PMリード",
   "model": "4512",
   "name": "ターゲットチップペーシングリード",
   "polarity": "双極",
   "site": "A",
   "intro": "9F",
   "fixation": "タイン",
   "steroid": "無",
   "esurf": "プラチナ加工",
   "sad": "7.3",
   "sap": "49",
   "dia": "2.5",
   "insul": "ure/ure",
   "length": "53",
   "connector": "3.2mm",
   "period": "84年〜90年",
   "odmm": "3",
   "odfr": "9.0",
   "mri": "",
   "mri_cond": "",
   "emat": "プラチナ合金",
   "csa_d": "",
   "csa_p": "",
   "cgap": ""
  },
  {
   "id": "MDT-L-4523",
   "kind": "lead",
   "maker": "Medtronic",
   "dealer": "日本メドトロニック(株)",
   "cat": "PMリード",
   "model": "4523",
   "name": "CapSure® SP",
   "polarity": "単極",
   "site": "A",
   "intro": "10.5F",
   "fixation": "タイン",
   "steroid": "有",
   "esurf": "プラチナ加工/ポーラス",
   "sad": "5.8",
   "dia": "1.4",
   "insul": "ure",
   "length": "53",
   "connector": "IS-1",
   "period": "91年〜",
   "odmm": "1.7",
   "odfr": "5.1",
   "alias": "キャプシュアーSPリード",
   "mri": "",
   "mri_cond": "",
   "emat": "プラチナ合金",
   "csa_d": "",
   "csa_p": "",
   "cgap": ""
  },
  {
   "id": "MDT-L-4524",
   "kind": "lead",
   "maker": "Medtronic",
   "dealer": "日本メドトロニック(株)",
   "cat": "PMリード",
   "model": "4524",
   "name": "CapSure® SP",
   "polarity": "双極",
   "site": "A",
   "intro": "7F",
   "fixation": "タイン",
   "steroid": "有",
   "esurf": "プラチナ加工/ポーラス",
   "sad": "5.8",
   "sap": "38",
   "dia": "2.1",
   "cond": "同軸",
   "insul": "ure/ure",
   "length": "45/53",
   "connector": "IS-1",
   "period": "91年〜",
   "odmm": "2.2",
   "odfr": "6.6",
   "alias": "キャプシュアーSPリード",
   "mri": "",
   "mri_cond": "",
   "emat": "プラチナ合金",
   "csa_d": "",
   "csa_p": "",
   "cgap": ""
  },
  {
   "id": "MDT-L-4568",
   "kind": "lead",
   "maker": "Medtronic",
   "dealer": "日本メドトロニック(株)",
   "cat": "PMリード",
   "model": "4568",
   "name": "CapSureFix®",
   "polarity": "双極",
   "site": "A",
   "intro": "9F",
   "fixation": "スクリュー",
   "steroid": "有",
   "esurf": "スクリュー",
   "sad": "6.3",
   "sap": "34",
   "dia": "2.5",
   "cond": "同軸",
   "insul": "ure/ure",
   "length": "53",
   "connector": "IS-1",
   "period": "94年〜97年",
   "odmm": "2.7",
   "odfr": "8.1",
   "alias": "キャプシュアーFixリード",
   "mri": "",
   "mri_cond": "",
   "emat": "プラチナ合金",
   "csa_d": "",
   "csa_p": "",
   "cgap": ""
  },
  {
   "id": "MDT-L-5023",
   "kind": "lead",
   "maker": "Medtronic",
   "dealer": "日本メドトロニック(株)",
   "cat": "PMリード",
   "model": "5023",
   "name": "CapSure® SP（silicone）",
   "polarity": "単極",
   "site": "V",
   "intro": "9F",
   "fixation": "タイン",
   "steroid": "有",
   "esurf": "プラチナ加工/ポーラス",
   "sad": "5.8",
   "dia": "1.8",
   "insul": "Si",
   "length": "58",
   "connector": "IS-1",
   "period": "90年〜91年",
   "odmm": "1.8",
   "odfr": "5.4",
   "alias": "キャプシュアーSPシリコンリード",
   "mri": "",
   "mri_cond": "",
   "emat": "プラチナ合金",
   "csa_d": "",
   "csa_p": "",
   "cgap": ""
  },
  {
   "id": "MDT-L-5023M",
   "kind": "lead",
   "maker": "Medtronic",
   "dealer": "日本メドトロニック(株)",
   "cat": "PMリード",
   "model": "5023M",
   "name": "CapSure® SP（silicone）",
   "polarity": "単極",
   "site": "V",
   "intro": "9F",
   "fixation": "タイン",
   "steroid": "有",
   "esurf": "プラチナ加工/ポーラス",
   "sad": "5.8",
   "dia": "1.8",
   "insul": "Si",
   "length": "52/58",
   "connector": "IS-1",
   "period": "91年〜96年",
   "odmm": "1.8",
   "odfr": "5.4",
   "alias": "キャプシュアーSPシリコンリード",
   "mri": "",
   "mri_cond": "",
   "emat": "プラチナ合金",
   "csa_d": "",
   "csa_p": "",
   "cgap": ""
  },
  {
   "id": "MDT-L-5024M",
   "kind": "lead",
   "maker": "Medtronic",
   "dealer": "日本メドトロニック(株)",
   "cat": "PMリード",
   "model": "5024M",
   "name": "CapSure® SP（silicone）",
   "polarity": "双極",
   "site": "V",
   "intro": "9F",
   "fixation": "タイン",
   "steroid": "有",
   "esurf": "プラチナ加工/ポーラス",
   "sad": "5.8",
   "sap": "36",
   "dia": "2.3",
   "cond": "同軸",
   "insul": "Si/Si",
   "length": "52/58",
   "connector": "IS-1",
   "period": "91年〜96年",
   "odmm": "2.82",
   "odfr": "8.5",
   "alias": "キャプシュアーSPシリコンリード",
   "mri": "",
   "mri_cond": "",
   "emat": "プラチナ合金",
   "csa_d": "",
   "csa_p": "",
   "cgap": ""
  },
  {
   "id": "MDT-L-5032",
   "kind": "lead",
   "maker": "Medtronic",
   "dealer": "日本メドトロニック(株)",
   "cat": "PMリード",
   "model": "5032",
   "name": "CapSure® VDD",
   "polarity": "双極",
   "site": "V+A",
   "intro": "10.5F",
   "fixation": "タイン",
   "steroid": "有",
   "esurf": "プラチナ加工/ポーラス",
   "sad": "5.8",
   "sap": "(V)36 (A)12.5×2",
   "dia": "2.65",
   "cond": "平行",
   "insul": "Si/Si",
   "length": "58",
   "connector": "IS-1",
   "period": "94年〜98年",
   "odmm": "3.25",
   "odfr": "9.8",
   "alias": "キャプシュアーVDDリード",
   "mri": "",
   "mri_cond": "",
   "emat": "プラチナ合金",
   "csa_d": "",
   "csa_p": "",
   "cgap": ""
  },
  {
   "id": "MDT-L-5032S",
   "kind": "lead",
   "maker": "Medtronic",
   "dealer": "日本メドトロニック(株)",
   "cat": "PMリード",
   "model": "5032S",
   "name": "CapSure® VDD",
   "polarity": "双極",
   "site": "V+A",
   "intro": "10.5F",
   "fixation": "タイン",
   "steroid": "有",
   "esurf": "プラチナ加工/ポーラス",
   "sad": "5.8",
   "sap": "(V)36 (A)12.5×2",
   "dia": "2.65",
   "cond": "同軸",
   "insul": "Si/Si",
   "length": "58",
   "connector": "IS-1",
   "period": "94年〜98年",
   "odmm": "3.25",
   "odfr": "9.8",
   "alias": "キャプシュアーVDDリード",
   "mri": "",
   "mri_cond": "",
   "emat": "プラチナ合金",
   "csa_d": "",
   "csa_p": "",
   "cgap": ""
  },
  {
   "id": "MDT-L-5033",
   "kind": "lead",
   "maker": "Medtronic",
   "dealer": "日本メドトロニック(株)",
   "cat": "PMリード",
   "model": "5033",
   "name": "CapSure® Z",
   "polarity": "単極",
   "site": "V",
   "intro": "7F",
   "fixation": "タイン",
   "steroid": "有",
   "esurf": "プラチナ加工/ポーラス",
   "sad": "1.2",
   "dia": "1.8",
   "insul": "Si",
   "length": "52/58",
   "connector": "IS-1",
   "period": "95年〜",
   "odmm": "1.7",
   "odfr": "5.1",
   "alias": "キャプシュアーZリード",
   "mri": "",
   "mri_cond": "",
   "emat": "プラチナ合金",
   "csa_d": "",
   "csa_p": "",
   "cgap": ""
  },
  {
   "id": "MDT-L-5034",
   "kind": "lead",
   "maker": "Medtronic",
   "dealer": "日本メドトロニック(株)",
   "cat": "PMリード",
   "model": "5034",
   "name": "CapSure® Z",
   "polarity": "双極",
   "site": "V",
   "intro": "9F",
   "fixation": "タイン",
   "steroid": "有",
   "esurf": "プラチナ加工/ポーラス",
   "sad": "1.2",
   "sap": "36",
   "dia": "2.6",
   "cond": "同軸",
   "insul": "Si/Si",
   "length": "52/58",
   "connector": "IS-1",
   "period": "95年〜98年",
   "odmm": "2.8",
   "odfr": "8.4",
   "alias": "キャプシュアーZリード",
   "mri": "",
   "mri_cond": "",
   "emat": "プラチナ合金",
   "csa_d": "",
   "csa_p": "",
   "cgap": ""
  },
  {
   "id": "MDT-L-5061",
   "kind": "lead",
   "maker": "Medtronic",
   "dealer": "日本メドトロニック(株)",
   "cat": "PMリード",
   "model": "5061",
   "name": "シリコンターゲットチップペーシングリード",
   "polarity": "単極",
   "site": "V",
   "intro": "10.5F",
   "fixation": "タイン",
   "steroid": "無",
   "esurf": "ポーラス",
   "sad": "8.4",
   "dia": "2.2",
   "insul": "Si",
   "length": "58",
   "connector": "5mm",
   "period": "87年〜90年",
   "odmm": "2.2",
   "odfr": "6.6",
   "mri": "",
   "mri_cond": "",
   "emat": "プラチナ合金",
   "csa_d": "",
   "csa_p": "",
   "cgap": ""
  },
  {
   "id": "MDT-L-5062",
   "kind": "lead",
   "maker": "Medtronic",
   "dealer": "日本メドトロニック(株)",
   "cat": "PMリード",
   "model": "5062",
   "name": "シリコンターゲットチップペーシングリード",
   "polarity": "双極",
   "site": "V",
   "intro": "10.5F",
   "fixation": "タイン",
   "steroid": "無",
   "esurf": "ポーラス",
   "sad": "8.4",
   "sap": "52",
   "dia": "2.6",
   "cond": "同軸",
   "insul": "Si/Si",
   "length": "58",
   "connector": "3.2mm",
   "period": "86年〜91年",
   "odmm": "3.1",
   "odfr": "9.3",
   "mri": "",
   "mri_cond": "",
   "emat": "プラチナ合金",
   "csa_d": "",
   "csa_p": "",
   "cgap": ""
  },
  {
   "id": "MDT-L-5523",
   "kind": "lead",
   "maker": "Medtronic",
   "dealer": "日本メドトロニック(株)",
   "cat": "PMリード",
   "model": "5523",
   "name": "CapSure® SP（silicone）",
   "polarity": "単極",
   "site": "A",
   "intro": "9F",
   "fixation": "タイン",
   "steroid": "有",
   "esurf": "プラチナ加工/ポーラス",
   "sad": "5.8",
   "dia": "1.9",
   "insul": "Si",
   "length": "45/53",
   "connector": "5mm",
   "period": "90年〜91年",
   "odmm": "1.9",
   "odfr": "5.7",
   "alias": "キャプシュアーSPシリコンリード",
   "mri": "",
   "mri_cond": "",
   "emat": "プラチナ合金",
   "csa_d": "",
   "csa_p": "",
   "cgap": ""
  },
  {
   "id": "MDT-L-5524M",
   "kind": "lead",
   "maker": "Medtronic",
   "dealer": "日本メドトロニック(株)",
   "cat": "PMリード",
   "model": "5524M",
   "name": "CapSure® SP（silicone）",
   "polarity": "双極",
   "site": "A",
   "intro": "9F",
   "fixation": "タイン",
   "steroid": "有",
   "esurf": "プラチナ加工/ポーラス",
   "sad": "5.8",
   "sap": "36",
   "dia": "2.6",
   "cond": "同軸",
   "insul": "Si/Si",
   "length": "45/53",
   "connector": "IS-1",
   "period": "91年〜96年",
   "odmm": "2.82",
   "odfr": "8.5",
   "alias": "キャプシュアーSPシリコンリード",
   "mri": "",
   "mri_cond": "",
   "emat": "プラチナ合金",
   "csa_d": "",
   "csa_p": "",
   "cgap": ""
  },
  {
   "id": "MDT-L-5534",
   "kind": "lead",
   "maker": "Medtronic",
   "dealer": "日本メドトロニック(株)",
   "cat": "PMリード",
   "model": "5534",
   "name": "CapSure® Z",
   "polarity": "双極",
   "site": "A",
   "intro": "9F",
   "fixation": "タイン",
   "steroid": "有",
   "esurf": "プラチナ加工/ポーラス",
   "sad": "1.2",
   "sap": "36",
   "dia": "2.6",
   "cond": "同軸",
   "insul": "Si/Si",
   "length": "45/53",
   "connector": "IS-1",
   "period": "95年〜98年",
   "odmm": "2.8",
   "odfr": "8.4",
   "alias": "キャプシュアーZリード",
   "mri": "",
   "mri_cond": "",
   "emat": "プラチナ合金",
   "csa_d": "",
   "csa_p": "",
   "cgap": ""
  },
  {
   "id": "MDT-L-6901",
   "kind": "lead",
   "maker": "Medtronic",
   "dealer": "日本メドトロニック(株)",
   "cat": "PMリード",
   "model": "6901",
   "name": "カテーテルリード",
   "polarity": "単極",
   "site": "V",
   "intro": "10F",
   "fixation": "フランジ",
   "steroid": "無",
   "esurf": "シリンダ",
   "sad": "11",
   "sap": "48",
   "dia": "3.1",
   "cond": "平行",
   "insul": "Si",
   "length": "58/65",
   "connector": "5mm",
   "period": "75年〜80年",
   "odmm": "3.1",
   "odfr": "9.3",
   "mri": "",
   "mri_cond": "",
   "emat": "プラチナイリジウム",
   "csa_d": "",
   "csa_p": "",
   "cgap": ""
  },
  {
   "id": "MDT-L-6901R",
   "kind": "lead",
   "maker": "Medtronic",
   "dealer": "日本メドトロニック(株)",
   "cat": "PMリード",
   "model": "6901R",
   "name": "フレンジカテーテルリード",
   "polarity": "単極",
   "site": "V",
   "intro": "10F",
   "fixation": "フランジ",
   "steroid": "無",
   "esurf": "リング",
   "sad": "8",
   "sap": "48",
   "dia": "3.1",
   "cond": "平行",
   "insul": "Si",
   "length": "58/65",
   "connector": "5mm",
   "period": "80年〜87年",
   "odmm": "3.1",
   "odfr": "9.3",
   "mri": "",
   "mri_cond": "",
   "emat": "プラチナイリジウム",
   "csa_d": "",
   "csa_p": "",
   "cgap": ""
  },
  {
   "id": "MDT-L-6904",
   "kind": "lead",
   "maker": "Medtronic",
   "dealer": "日本メドトロニック(株)",
   "cat": "PMリード",
   "model": "6904",
   "name": "カテーテルリード",
   "polarity": "双極",
   "site": "V",
   "intro": "10F",
   "fixation": "ストレート",
   "steroid": "無",
   "esurf": "シリンダ",
   "sad": "15",
   "sap": "48",
   "dia": "3.2",
   "cond": "平行",
   "insul": "Si",
   "length": "58/65",
   "connector": "5mm",
   "period": "75年〜80年",
   "odmm": "3.2",
   "odfr": "9.6",
   "mri": "",
   "mri_cond": "",
   "emat": "プラチナ合金",
   "csa_d": "",
   "csa_p": "",
   "cgap": ""
  },
  {
   "id": "MDT-L-6904A",
   "kind": "lead",
   "maker": "Medtronic",
   "dealer": "日本メドトロニック(株)",
   "cat": "PMリード",
   "model": "6904A",
   "name": "カテーテルリード",
   "polarity": "双極",
   "site": "V",
   "intro": "9.5F",
   "fixation": "ストレート",
   "steroid": "無",
   "esurf": "シリンダ",
   "sad": "20",
   "sap": "48",
   "dia": "3.2",
   "cond": "平行",
   "insul": "Si",
   "length": "58/65",
   "connector": "5mm",
   "period": "78年〜80年",
   "odmm": "3.2",
   "odfr": "9.6",
   "mri": "",
   "mri_cond": "",
   "emat": "プラチナ合金",
   "csa_d": "",
   "csa_p": "",
   "cgap": ""
  },
  {
   "id": "MDT-L-6907",
   "kind": "lead",
   "maker": "Medtronic",
   "dealer": "日本メドトロニック(株)",
   "cat": "PMリード",
   "model": "6907",
   "name": "カテーテルリード",
   "polarity": "単極",
   "site": "V",
   "intro": "10F",
   "fixation": "フランジ",
   "steroid": "無",
   "esurf": "シリンダ",
   "sad": "11",
   "dia": "2.6",
   "insul": "Si",
   "length": "58/65",
   "connector": "5mm",
   "period": "76年〜80年",
   "odmm": "2.7",
   "odfr": "8.1",
   "mri": "",
   "mri_cond": "",
   "emat": "プラチナ合金",
   "csa_d": "",
   "csa_p": "",
   "cgap": ""
  },
  {
   "id": "MDT-L-6907R",
   "kind": "lead",
   "maker": "Medtronic",
   "dealer": "日本メドトロニック(株)",
   "cat": "PMリード",
   "model": "6907R",
   "name": "フレンジカテーテルリード",
   "polarity": "単極",
   "site": "V",
   "intro": "10F",
   "fixation": "フランジ",
   "steroid": "無",
   "esurf": "リング",
   "sad": "8",
   "dia": "2.6",
   "insul": "Si",
   "length": "58/65",
   "connector": "5mm",
   "period": "78年〜80年",
   "odmm": "2.7",
   "odfr": "8.1",
   "mri": "",
   "mri_cond": "",
   "emat": "プラチナイリジウム",
   "csa_d": "",
   "csa_p": "",
   "cgap": ""
  },
  {
   "id": "MDT-L-6912",
   "kind": "lead",
   "maker": "Medtronic",
   "dealer": "日本メドトロニック(株)",
   "cat": "PMリード",
   "model": "6912",
   "name": "ターゲットチップリード",
   "polarity": "双極",
   "site": "V",
   "intro": "10.5F",
   "fixation": "タイン",
   "steroid": "無",
   "esurf": "ポーラス",
   "sad": "7.3",
   "sap": "49",
   "dia": "2.3",
   "cond": "同軸",
   "insul": "Si/Si",
   "length": "58",
   "connector": "5mm",
   "period": "87年〜90年",
   "odmm": "2.92",
   "odfr": "8.8",
   "mri": "",
   "mri_cond": "",
   "emat": "プラチナ合金",
   "csa_d": "",
   "csa_p": "",
   "cgap": ""
  },
  {
   "id": "MDT-L-6957",
   "kind": "lead",
   "maker": "Medtronic",
   "dealer": "日本メドトロニック(株)",
   "cat": "PMリード",
   "model": "6957",
   "name": "スクリューインリード",
   "polarity": "単極",
   "site": "A/V",
   "intro": "10.5F",
   "fixation": "タイン",
   "steroid": "無",
   "esurf": "スクリュー",
   "sad": "10",
   "dia": "2.2",
   "insul": "Si",
   "length": "58",
   "connector": "5mm",
   "period": "80年〜89年",
   "odmm": "3.4",
   "odfr": "10.2",
   "mri": "",
   "mri_cond": "",
   "emat": "プラチナイリジウム",
   "csa_d": "",
   "csa_p": "",
   "cgap": ""
  },
  {
   "id": "MDT-L-6957J",
   "kind": "lead",
   "maker": "Medtronic",
   "dealer": "日本メドトロニック(株)",
   "cat": "PMリード",
   "model": "6957J",
   "name": "スクリューインリード",
   "polarity": "単極",
   "site": "A",
   "intro": "10.5F",
   "fixation": "タイン",
   "steroid": "無",
   "esurf": "スクリュー",
   "sad": "8",
   "dia": "2.2",
   "insul": "Si",
   "length": "58",
   "connector": "5mm",
   "period": "80年〜82年",
   "odmm": "3.4",
   "odfr": "10.2",
   "mri": "",
   "mri_cond": "",
   "emat": "プラチナイリジウム",
   "csa_d": "",
   "csa_p": "",
   "cgap": ""
  },
  {
   "id": "MDT-L-6961",
   "kind": "lead",
   "maker": "Medtronic",
   "dealer": "日本メドトロニック(株)",
   "cat": "PMリード",
   "model": "6961",
   "name": "タインド・カテーテルリード",
   "polarity": "単極",
   "site": "V",
   "intro": "10F",
   "fixation": "タイン",
   "steroid": "無",
   "esurf": "リング",
   "sad": "8",
   "dia": "2.2",
   "insul": "Si",
   "length": "58/65",
   "connector": "5mm",
   "period": "79年〜80年",
   "odmm": "2.7",
   "odfr": "8.1",
   "mri": "",
   "mri_cond": "",
   "emat": "プラチナイリジウム",
   "csa_d": "",
   "csa_p": "",
   "cgap": ""
  },
  {
   "id": "MDT-L-6962",
   "kind": "lead",
   "maker": "Medtronic",
   "dealer": "日本メドトロニック(株)",
   "cat": "PMリード",
   "model": "6962",
   "name": "タインド・カテーテルリード",
   "polarity": "双極",
   "site": "V",
   "intro": "10F",
   "fixation": "タイン",
   "steroid": "無",
   "esurf": "リング",
   "sad": "8",
   "sap": "48",
   "dia": "3.1",
   "cond": "平行",
   "insul": "Si",
   "length": "58/65",
   "connector": "5mm",
   "period": "79年〜80年",
   "odmm": "3.12",
   "odfr": "9.4",
   "mri": "",
   "mri_cond": "",
   "emat": "プラチナイリジウム",
   "csa_d": "",
   "csa_p": "",
   "cgap": ""
  },
  {
   "id": "MDT-L-6971",
   "kind": "lead",
   "maker": "Medtronic",
   "dealer": "日本メドトロニック(株)",
   "cat": "PMリード",
   "model": "6971",
   "name": "タインド・カテーテル・ウレタンリード",
   "polarity": "単極",
   "site": "V",
   "intro": "9F",
   "fixation": "タイン",
   "steroid": "無",
   "esurf": "リング",
   "sad": "8",
   "dia": "1.5",
   "insul": "Si",
   "length": "58",
   "connector": "5mm",
   "period": "80年〜84年",
   "odmm": "2.7",
   "odfr": "8.1",
   "mri": "",
   "mri_cond": "",
   "emat": "プラチナイリジウム",
   "csa_d": "",
   "csa_p": "",
   "cgap": ""
  },
  {
   "id": "MDT-L-6972",
   "kind": "lead",
   "maker": "Medtronic",
   "dealer": "日本メドトロニック(株)",
   "cat": "PMリード",
   "model": "6972",
   "name": "タインド・カテーテル・ウレタンリード",
   "polarity": "双極",
   "site": "V",
   "intro": "9F",
   "fixation": "タイン",
   "steroid": "無",
   "esurf": "リング",
   "sad": "8",
   "sap": "48",
   "dia": "2.3",
   "cond": "同軸",
   "insul": "Si/Si",
   "length": "58",
   "connector": "5mm",
   "period": "80年〜84年",
   "odmm": "2.7",
   "odfr": "8.1",
   "mri": "",
   "mri_cond": "",
   "emat": "プラチナイリジウム",
   "csa_d": "",
   "csa_p": "",
   "cgap": ""
  },
  {
   "id": "MDT-L-6990",
   "kind": "lead",
   "maker": "Medtronic",
   "dealer": "日本メドトロニック(株)",
   "cat": "PMリード",
   "model": "6990",
   "name": "タインド・カテーテル・Jリード",
   "polarity": "双極",
   "site": "A",
   "intro": "10F",
   "fixation": "タイン",
   "steroid": "無",
   "esurf": "シリンダ",
   "sad": "11",
   "sap": "48",
   "dia": "3.3",
   "cond": "平行",
   "insul": "Si",
   "length": "58",
   "connector": "5mm",
   "period": "79年〜80年",
   "odmm": "3.12",
   "odfr": "9.4",
   "mri": "",
   "mri_cond": "",
   "emat": "プラチナイリジウム",
   "csa_d": "",
   "csa_p": "",
   "cgap": ""
  },
  {
   "id": "MDT-L-6990U",
   "kind": "lead",
   "maker": "Medtronic",
   "dealer": "日本メドトロニック(株)",
   "cat": "PMリード",
   "model": "6990U",
   "name": "タインド・ウレタン・Jリード",
   "polarity": "双極",
   "site": "A",
   "intro": "9F",
   "fixation": "タイン",
   "steroid": "無",
   "esurf": "シリンダ",
   "sad": "11",
   "sap": "48",
   "dia": "2.7",
   "cond": "同軸",
   "insul": "Si/Si",
   "length": "53",
   "connector": "5mm",
   "period": "80年〜85年",
   "odmm": "3.12",
   "odfr": "9.4",
   "mri": "",
   "mri_cond": "",
   "emat": "プラチナイリジウム",
   "csa_d": "",
   "csa_p": "",
   "cgap": ""
  },
  {
   "id": "MDT-L-6991",
   "kind": "lead",
   "maker": "Medtronic",
   "dealer": "日本メドトロニック(株)",
   "cat": "PMリード",
   "model": "6991",
   "name": "タインド・カテーテル・Jリード",
   "polarity": "単極",
   "site": "A",
   "intro": "10F",
   "fixation": "タイン",
   "steroid": "無",
   "esurf": "シリンダ",
   "sad": "11",
   "dia": "3.3",
   "insul": "Si",
   "length": "58",
   "connector": "5mm",
   "period": "79年〜80年",
   "odmm": "3.3",
   "odfr": "9.9",
   "mri": "",
   "mri_cond": "",
   "emat": "プラチナイリジウム",
   "csa_d": "",
   "csa_p": "",
   "cgap": ""
  },
  {
   "id": "MDT-L-6991U",
   "kind": "lead",
   "maker": "Medtronic",
   "dealer": "日本メドトロニック(株)",
   "cat": "PMリード",
   "model": "6991U",
   "name": "タインド・ウレタン・Jリード",
   "polarity": "単極",
   "site": "A",
   "intro": "9F",
   "fixation": "タイン",
   "steroid": "無",
   "esurf": "シリンダ",
   "sad": "11",
   "dia": "2.3",
   "insul": "Si",
   "length": "53",
   "connector": "5mm",
   "period": "80年〜83年",
   "odmm": "3.3",
   "odfr": "9.9",
   "mri": "",
   "mri_cond": "",
   "emat": "プラチナイリジウム",
   "csa_d": "",
   "csa_p": "",
   "cgap": ""
  },
  {
   "id": "MDT-L-6994",
   "kind": "lead",
   "maker": "Medtronic",
   "dealer": "日本メドトロニック(株)",
   "cat": "PMリード",
   "model": "6994",
   "name": "カテーテルJリード",
   "polarity": "双極",
   "site": "A",
   "intro": "13F",
   "fixation": "ストレート",
   "steroid": "無",
   "esurf": "リング",
   "sad": "11",
   "sap": "48",
   "dia": "3.3",
   "cond": "平行",
   "insul": "Si",
   "length": "53",
   "connector": "5mm",
   "period": "79年〜81年",
   "odmm": "3.3",
   "odfr": "9.9",
   "mri": "",
   "mri_cond": "",
   "emat": "プラチナイリジウム",
   "csa_d": "",
   "csa_p": "",
   "cgap": ""
  },
  {
   "id": "BIO-L-Fraste-JT-45",
   "kind": "lead",
   "maker": "BIOTRONIK",
   "dealer": "バイオトロニックジャパン(株)",
   "cat": "PMリード",
   "model": "Fraste JT 45",
   "name": "Fraste",
   "polarity": "双極",
   "site": "A",
   "intro": "7F以上",
   "fixation": "タイン",
   "steroid": "有",
   "esurf": "フラクタル",
   "sad": "1.3",
   "sap": "25",
   "dia": "6.5F",
   "cond": "同軸",
   "insul": "Si",
   "length": "45",
   "connector": "IS-1",
   "period": "06年11月〜",
   "odmm": "2.2",
   "odfr": "6.6",
   "alias": "フラステ",
   "mri": "",
   "mri_cond": "",
   "emat": "イリジウム",
   "csa_d": "",
   "csa_p": "",
   "cgap": ""
  },
  {
   "id": "BIO-L-Fraste-JT-53",
   "kind": "lead",
   "maker": "BIOTRONIK",
   "dealer": "バイオトロニックジャパン(株)",
   "cat": "PMリード",
   "model": "Fraste JT 53",
   "name": "Fraste",
   "polarity": "双極",
   "site": "A",
   "intro": "7F以上",
   "fixation": "タイン",
   "steroid": "有",
   "esurf": "フラクタル",
   "sad": "1.3",
   "sap": "25",
   "dia": "6.5F",
   "cond": "同軸",
   "insul": "Si",
   "length": "53",
   "connector": "IS-1",
   "period": "06年11月〜",
   "odmm": "2.2",
   "odfr": "6.6",
   "alias": "フラステ",
   "mri": "",
   "mri_cond": "",
   "emat": "イリジウム",
   "csa_d": "",
   "csa_p": "",
   "cgap": ""
  },
  {
   "id": "BIO-L-Fraste-ST-53",
   "kind": "lead",
   "maker": "BIOTRONIK",
   "dealer": "バイオトロニックジャパン(株)",
   "cat": "PMリード",
   "model": "Fraste ST 53",
   "name": "Fraste",
   "polarity": "双極",
   "site": "V",
   "intro": "7F以上",
   "fixation": "タイン",
   "steroid": "有",
   "esurf": "フラクタル",
   "sad": "1.3",
   "sap": "25",
   "dia": "6.5F",
   "cond": "同軸",
   "insul": "Si",
   "length": "53",
   "connector": "IS-1",
   "period": "06年11月〜",
   "odmm": "2.2",
   "odfr": "6.6",
   "alias": "フラステ",
   "mri": "",
   "mri_cond": "",
   "emat": "イリジウム",
   "csa_d": "",
   "csa_p": "",
   "cgap": ""
  },
  {
   "id": "BIO-L-Fraste-ST-60",
   "kind": "lead",
   "maker": "BIOTRONIK",
   "dealer": "バイオトロニックジャパン(株)",
   "cat": "PMリード",
   "model": "Fraste ST 60",
   "name": "Fraste",
   "polarity": "双極",
   "site": "V",
   "intro": "7F以上",
   "fixation": "タイン",
   "steroid": "有",
   "esurf": "フラクタル",
   "sad": "1.3",
   "sap": "25",
   "dia": "6.5F",
   "cond": "同軸",
   "insul": "Si",
   "length": "60",
   "connector": "IS-1",
   "period": "06年11月〜",
   "odmm": "2.2",
   "odfr": "6.6",
   "alias": "フラステ",
   "mri": "",
   "mri_cond": "",
   "emat": "イリジウム",
   "csa_d": "",
   "csa_p": "",
   "cgap": ""
  },
  {
   "id": "BIO-L-Fraste-SR-45",
   "kind": "lead",
   "maker": "BIOTRONIK",
   "dealer": "バイオトロニックジャパン(株)",
   "cat": "PMリード",
   "model": "Fraste SR 45",
   "name": "Fraste SR",
   "polarity": "双極",
   "site": "A",
   "intro": "8F以上",
   "fixation": "スクリューイン",
   "steroid": "有",
   "esurf": "フラクタル",
   "sad": "2",
   "sap": "37.57",
   "dia": "7.8F",
   "cond": "同軸",
   "insul": "Si",
   "length": "45",
   "connector": "IS-1",
   "period": "06年11月〜",
   "odmm": "2.6",
   "odfr": "7.8",
   "alias": "フラステSR",
   "mri": "",
   "mri_cond": "",
   "emat": "イリジウム",
   "csa_d": "",
   "csa_p": "",
   "cgap": ""
  },
  {
   "id": "BIO-L-Fraste-SR-53",
   "kind": "lead",
   "maker": "BIOTRONIK",
   "dealer": "バイオトロニックジャパン(株)",
   "cat": "PMリード",
   "model": "Fraste SR 53",
   "name": "Fraste SR",
   "polarity": "双極",
   "site": "A/V",
   "intro": "8F以上",
   "fixation": "スクリューイン",
   "steroid": "有",
   "esurf": "フラクタル",
   "sad": "2",
   "sap": "37.57",
   "dia": "7.8F",
   "cond": "同軸",
   "insul": "Si",
   "length": "53",
   "connector": "IS-1",
   "period": "06年11月〜",
   "odmm": "2.6",
   "odfr": "7.8",
   "alias": "フラステSR",
   "mri": "",
   "mri_cond": "",
   "emat": "イリジウム",
   "csa_d": "",
   "csa_p": "",
   "cgap": ""
  },
  {
   "id": "BIO-L-Fraste-SR-60",
   "kind": "lead",
   "maker": "BIOTRONIK",
   "dealer": "バイオトロニックジャパン(株)",
   "cat": "PMリード",
   "model": "Fraste SR 60",
   "name": "Fraste SR",
   "polarity": "双極",
   "site": "V",
   "intro": "8F以上",
   "fixation": "スクリューイン",
   "steroid": "有",
   "esurf": "フラクタル",
   "sad": "2",
   "sap": "37.57",
   "dia": "7.8F",
   "cond": "同軸",
   "insul": "Si",
   "length": "60",
   "connector": "IS-1",
   "period": "06年11月〜",
   "odmm": "2.6",
   "odfr": "7.8",
   "alias": "フラステSR",
   "mri": "",
   "mri_cond": "",
   "emat": "イリジウム",
   "csa_d": "",
   "csa_p": "",
   "cgap": ""
  },
  {
   "id": "BIO-L-Setrox-S-45",
   "kind": "lead",
   "maker": "BIOTRONIK",
   "dealer": "バイオトロニックジャパン(株)",
   "cat": "PMリード",
   "model": "Setrox S 45",
   "name": "Setrox S",
   "polarity": "双極",
   "site": "A",
   "intro": "7F以上",
   "fixation": "スクリューイン",
   "steroid": "有",
   "esurf": "フラクタル",
   "sad": "4.5",
   "sap": "17.5",
   "dia": "6.6F",
   "cond": "同軸",
   "insul": "Si",
   "length": "45",
   "connector": "IS-1",
   "period": "08年4月〜",
   "odmm": "2.2",
   "odfr": "6.6",
   "alias": "セトロックスS",
   "mri": "",
   "mri_cond": "",
   "emat": "イリジウム",
   "csa_d": "",
   "csa_p": "",
   "cgap": ""
  },
  {
   "id": "BIO-L-Setrox-S-53",
   "kind": "lead",
   "maker": "BIOTRONIK",
   "dealer": "バイオトロニックジャパン(株)",
   "cat": "PMリード",
   "model": "Setrox S 53",
   "name": "Setrox S",
   "polarity": "双極",
   "site": "A/V",
   "intro": "7F以上",
   "fixation": "スクリューイン",
   "steroid": "有",
   "esurf": "フラクタル",
   "sad": "4.5",
   "sap": "17.5",
   "dia": "6.6F",
   "cond": "同軸",
   "insul": "Si",
   "length": "53",
   "connector": "IS-1",
   "period": "08年4月〜",
   "odmm": "2.2",
   "odfr": "6.6",
   "alias": "セトロックスS",
   "mri": "",
   "mri_cond": "",
   "emat": "イリジウム",
   "csa_d": "",
   "csa_p": "",
   "cgap": ""
  },
  {
   "id": "BIO-L-Setrox-S-60",
   "kind": "lead",
   "maker": "BIOTRONIK",
   "dealer": "バイオトロニックジャパン(株)",
   "cat": "PMリード",
   "model": "Setrox S 60",
   "name": "Setrox S",
   "polarity": "双極",
   "site": "V",
   "intro": "7F以上",
   "fixation": "スクリューイン",
   "steroid": "有",
   "esurf": "フラクタル",
   "sad": "4.5",
   "sap": "17.5",
   "dia": "6.6F",
   "cond": "同軸",
   "insul": "Si",
   "length": "60",
   "connector": "IS-1",
   "period": "08年4月〜",
   "odmm": "2.2",
   "odfr": "6.6",
   "alias": "セトロックスS",
   "mri": "",
   "mri_cond": "",
   "emat": "イリジウム",
   "csa_d": "",
   "csa_p": "",
   "cgap": ""
  },
  {
   "id": "BIO-L-Siello-JT-53",
   "kind": "lead",
   "maker": "BIOTRONIK",
   "dealer": "バイオトロニックジャパン(株)",
   "cat": "PMリード",
   "model": "Siello JT 53",
   "name": "Siello T",
   "polarity": "双極",
   "site": "A",
   "intro": "6F",
   "fixation": "タイン",
   "steroid": "有",
   "esurf": "フラクタル",
   "sad": "2.1",
   "sap": "17.4",
   "dia": "1.8",
   "cond": "同軸",
   "insul": "Si/Si",
   "length": "53",
   "connector": "IS-1",
   "period": "10年10月〜",
   "odmm": "1.9",
   "odfr": "5.9",
   "alias": "シエロT",
   "mri": "",
   "mri_cond": "",
   "emat": "イリジウム",
   "csa_d": "",
   "csa_p": "",
   "cgap": ""
  },
  {
   "id": "BIO-L-Siello-T-53",
   "kind": "lead",
   "maker": "BIOTRONIK",
   "dealer": "バイオトロニックジャパン(株)",
   "cat": "PMリード",
   "model": "Siello T 53",
   "name": "Siello T",
   "polarity": "双極",
   "site": "V",
   "intro": "6F",
   "fixation": "タイン",
   "steroid": "有",
   "esurf": "フラクタル",
   "sad": "2.1",
   "sap": "17.4",
   "dia": "1.8",
   "cond": "同軸",
   "insul": "Si/Si",
   "length": "53",
   "connector": "IS-1",
   "period": "10年10月〜",
   "odmm": "1.9",
   "odfr": "5.9",
   "alias": "シエロT",
   "mri": "",
   "mri_cond": "",
   "emat": "イリジウム",
   "csa_d": "",
   "csa_p": "",
   "cgap": ""
  },
  {
   "id": "BIO-L-Siello-T-60",
   "kind": "lead",
   "maker": "BIOTRONIK",
   "dealer": "バイオトロニックジャパン(株)",
   "cat": "PMリード",
   "model": "Siello T 60",
   "name": "Siello T",
   "polarity": "双極",
   "site": "V",
   "intro": "6F",
   "fixation": "タイン",
   "steroid": "有",
   "esurf": "フラクタル",
   "sad": "2.1",
   "sap": "17.4",
   "dia": "1.8",
   "cond": "同軸",
   "insul": "Si/Si",
   "length": "60",
   "connector": "IS-1",
   "period": "10年10月〜",
   "odmm": "1.9",
   "odfr": "5.9",
   "alias": "シエロT",
   "mri": "",
   "mri_cond": "",
   "emat": "イリジウム",
   "csa_d": "",
   "csa_p": "",
   "cgap": ""
  },
  {
   "id": "BIO-L-Siello-S-45",
   "kind": "lead",
   "maker": "BIOTRONIK",
   "dealer": "バイオトロニックジャパン(株)",
   "cat": "PMリード",
   "model": "Siello S 45",
   "name": "Siello S",
   "polarity": "双極",
   "site": "A/V",
   "intro": "6F",
   "fixation": "スクリュー",
   "steroid": "有",
   "esurf": "フラクタル",
   "sad": "4.5",
   "sap": "17.4",
   "dia": "1.8",
   "cond": "同軸",
   "insul": "Si/Si",
   "length": "45",
   "connector": "IS-1",
   "period": "10年10月〜",
   "odmm": "1.9",
   "odfr": "5.9",
   "alias": "シエロS",
   "mri": "",
   "mri_cond": "",
   "emat": "イリジウム",
   "csa_d": "",
   "csa_p": "",
   "cgap": ""
  },
  {
   "id": "BIO-L-Siello-S-53",
   "kind": "lead",
   "maker": "BIOTRONIK",
   "dealer": "バイオトロニックジャパン(株)",
   "cat": "PMリード",
   "model": "Siello S 53",
   "name": "Siello S",
   "polarity": "双極",
   "site": "A/V",
   "intro": "6F",
   "fixation": "スクリュー",
   "steroid": "有",
   "esurf": "フラクタル",
   "sad": "4.5",
   "sap": "17.4",
   "dia": "1.8",
   "cond": "同軸",
   "insul": "Si/Si",
   "length": "53",
   "connector": "IS-1",
   "period": "10年10月〜",
   "odmm": "1.9",
   "odfr": "5.9",
   "alias": "シエロS",
   "mri": "",
   "mri_cond": "",
   "emat": "イリジウム",
   "csa_d": "",
   "csa_p": "",
   "cgap": ""
  },
  {
   "id": "BIO-L-Siello-S-60",
   "kind": "lead",
   "maker": "BIOTRONIK",
   "dealer": "バイオトロニックジャパン(株)",
   "cat": "PMリード",
   "model": "Siello S 60",
   "name": "Siello S",
   "polarity": "双極",
   "site": "A/V",
   "intro": "6F",
   "fixation": "スクリュー",
   "steroid": "有",
   "esurf": "フラクタル",
   "sad": "4.5",
   "sap": "17.4",
   "dia": "1.8",
   "cond": "同軸",
   "insul": "Si/Si",
   "length": "60",
   "connector": "IS-1",
   "period": "10年10月〜",
   "odmm": "1.9",
   "odfr": "5.9",
   "alias": "シエロS",
   "mri": "",
   "mri_cond": "",
   "emat": "イリジウム",
   "csa_d": "",
   "csa_p": "",
   "cgap": ""
  },
  {
   "id": "BIO-L-Solia-S-45",
   "kind": "lead",
   "maker": "BIOTRONIK",
   "dealer": "バイオトロニックジャパン(株)",
   "cat": "PMリード",
   "model": "Solia S 45",
   "name": "Solia S",
   "polarity": "双極",
   "site": "A/V",
   "intro": "6F以上",
   "fixation": "スクリュー",
   "steroid": "有",
   "esurf": "フラクタル",
   "sad": "4.5",
   "sap": "17.4",
   "dia": "1.8",
   "insul": "Si",
   "length": "45",
   "connector": "IS-1",
   "odmm": "1.9",
   "odfr": "5.9",
   "mri": "",
   "mri_cond": "",
   "emat": "イリジウム",
   "csa_d": "",
   "csa_p": "",
   "cgap": ""
  },
  {
   "id": "BIO-L-Solia-S-53",
   "kind": "lead",
   "maker": "BIOTRONIK",
   "dealer": "バイオトロニックジャパン(株)",
   "cat": "PMリード",
   "model": "Solia S 53",
   "name": "Solia S",
   "polarity": "双極",
   "site": "A/V",
   "intro": "6F以上",
   "fixation": "スクリュー",
   "steroid": "有",
   "esurf": "フラクタル",
   "sad": "4.5",
   "sap": "17.4",
   "dia": "1.8",
   "insul": "Si",
   "length": "53",
   "connector": "IS-1",
   "odmm": "1.9",
   "odfr": "5.9",
   "mri": "",
   "mri_cond": "",
   "emat": "イリジウム",
   "csa_d": "",
   "csa_p": "",
   "cgap": ""
  },
  {
   "id": "BIO-L-Solia-S-60",
   "kind": "lead",
   "maker": "BIOTRONIK",
   "dealer": "バイオトロニックジャパン(株)",
   "cat": "PMリード",
   "model": "Solia S 60",
   "name": "Solia S",
   "polarity": "双極",
   "site": "A/V",
   "intro": "6F以上",
   "fixation": "スクリュー",
   "steroid": "有",
   "esurf": "フラクタル",
   "sad": "4.5",
   "sap": "17.4",
   "dia": "1.8",
   "insul": "Si",
   "length": "60",
   "connector": "IS-1",
   "odmm": "1.9",
   "odfr": "5.9",
   "mri": "",
   "mri_cond": "",
   "emat": "イリジウム",
   "csa_d": "",
   "csa_p": "",
   "cgap": ""
  },
  {
   "id": "BIO-L-Solia-53",
   "kind": "lead",
   "maker": "BIOTRONIK",
   "dealer": "バイオトロニックジャパン(株)",
   "cat": "PMリード",
   "model": "Solia 53",
   "name": "Solia JT",
   "intro": "6F以上",
   "fixation": "タインド",
   "insul": "Si",
   "length": "53",
   "odfr": "5.9",
   "mri": "",
   "mri_cond": "",
   "csa_d": "",
   "csa_p": "",
   "cgap": ""
  },
  {
   "id": "BIO-L-Solia-T-53",
   "kind": "lead",
   "maker": "BIOTRONIK",
   "dealer": "バイオトロニックジャパン(株)",
   "cat": "PMリード",
   "model": "Solia T 53",
   "name": "Solia T",
   "polarity": "双極",
   "site": "V",
   "intro": "6F以上",
   "fixation": "タインド",
   "steroid": "有",
   "esurf": "フラクタル",
   "sad": "2.1",
   "sap": "17.4",
   "dia": "1.8",
   "insul": "Si",
   "length": "53",
   "connector": "IS-1",
   "odmm": "1.9",
   "odfr": "5.9",
   "mri": "",
   "mri_cond": "",
   "emat": "イリジウム",
   "csa_d": "",
   "csa_p": "",
   "cgap": ""
  },
  {
   "id": "BIO-L-Solia-T-60",
   "kind": "lead",
   "maker": "BIOTRONIK",
   "dealer": "バイオトロニックジャパン(株)",
   "cat": "PMリード",
   "model": "Solia T 60",
   "name": "Solia T",
   "polarity": "双極",
   "site": "V",
   "intro": "6F以上",
   "fixation": "タインド",
   "steroid": "有",
   "esurf": "フラクタル",
   "sad": "2.1",
   "sap": "17.4",
   "dia": "1.8",
   "insul": "Si",
   "length": "60",
   "connector": "IS-1",
   "odmm": "1.9",
   "odfr": "5.9",
   "mri": "",
   "mri_cond": "",
   "emat": "イリジウム",
   "csa_d": "",
   "csa_p": "",
   "cgap": ""
  },
  {
   "id": "BIO-L-SafioS",
   "kind": "lead",
   "maker": "BIOTRONIK",
   "dealer": "バイオトロニックジャパン(株)",
   "cat": "PMリード",
   "model": "SafioS",
   "name": "SafioS",
   "site": "A/V",
   "intro": "7F以上",
   "fixation": "スクリュー",
   "insul": "Si",
   "length": "53/60",
   "odfr": "6.6",
   "mri": "",
   "mri_cond": "",
   "csa_d": "",
   "csa_p": "",
   "cgap": ""
  },
  {
   "id": "BIO-L-4135",
   "kind": "lead",
   "maker": "BIOTRONIK",
   "dealer": "ボストン・サイエンティフィックジャパン(株)",
   "cat": "PMリード",
   "model": "4135",
   "name": "DEXTRUS",
   "polarity": "双極",
   "site": "A/V",
   "intro": "7F",
   "fixation": "スクリューイン",
   "steroid": "有",
   "esurf": "フラクタル",
   "sad": "4.5",
   "sap": "17.5",
   "dia": "6.6F",
   "cond": "同軸",
   "insul": "Si",
   "length": "45",
   "connector": "IS-1",
   "period": "09年1月〜",
   "odmm": "2.2",
   "odfr": "6.6",
   "mri": "",
   "mri_cond": "",
   "emat": "イリジウム",
   "csa_d": "",
   "csa_p": "",
   "cgap": ""
  },
  {
   "id": "BIO-L-4136",
   "kind": "lead",
   "maker": "BIOTRONIK",
   "dealer": "ボストン・サイエンティフィックジャパン(株)",
   "cat": "PMリード",
   "model": "4136",
   "name": "DEXTRUS",
   "polarity": "双極",
   "site": "A/V",
   "intro": "7F",
   "fixation": "スクリューイン",
   "steroid": "有",
   "esurf": "フラクタル",
   "sad": "4.5",
   "sap": "17.5",
   "dia": "6.6F",
   "cond": "同軸",
   "insul": "Si",
   "length": "53",
   "connector": "IS-1",
   "period": "09年1月〜",
   "odmm": "2.2",
   "odfr": "6.6",
   "mri": "",
   "mri_cond": "",
   "emat": "イリジウム",
   "csa_d": "",
   "csa_p": "",
   "cgap": ""
  },
  {
   "id": "BIO-L-4137",
   "kind": "lead",
   "maker": "BIOTRONIK",
   "dealer": "ボストン・サイエンティフィックジャパン(株)",
   "cat": "PMリード",
   "model": "4137",
   "name": "DEXTRUS",
   "polarity": "双極",
   "site": "A/V",
   "intro": "7F",
   "fixation": "スクリューイン",
   "steroid": "有",
   "esurf": "フラクタル",
   "sad": "4.5",
   "sap": "17.5",
   "dia": "6.6F",
   "cond": "同軸",
   "insul": "Si",
   "length": "60",
   "connector": "IS-1",
   "period": "09年1月〜",
   "odmm": "2.2",
   "odfr": "6.6",
   "mri": "",
   "mri_cond": "",
   "emat": "イリジウム",
   "csa_d": "",
   "csa_p": "",
   "cgap": ""
  },
  {
   "id": "BIO-L-DFH45-A",
   "kind": "lead",
   "maker": "BIOTRONIK",
   "dealer": "日本光電工業(株)",
   "cat": "PMリード",
   "model": "DFH45-A",
   "polarity": "単極",
   "site": "A/V",
   "intro": "7F",
   "fixation": "フック",
   "steroid": "無",
   "sad": "10",
   "dia": "5F",
   "insul": "Si",
   "length": "45",
   "connector": "5mm",
   "period": "85年〜91年",
   "odmm": "1.7",
   "odfr": "5.1",
   "name": "DFH45-A",
   "mri": "",
   "mri_cond": "",
   "emat": "コバルト合金",
   "csa_d": "",
   "csa_p": "",
   "cgap": ""
  },
  {
   "id": "BIO-L-DFH45-UP",
   "kind": "lead",
   "maker": "BIOTRONIK",
   "dealer": "日本光電工業(株)",
   "cat": "PMリード",
   "model": "DFH45-UP",
   "polarity": "単極",
   "site": "A/V",
   "intro": "7F",
   "fixation": "フック",
   "steroid": "無",
   "sad": "10",
   "dia": "5F",
   "insul": "Si",
   "length": "45",
   "connector": "IS-1",
   "period": "85年〜91年",
   "odmm": "1.7",
   "odfr": "5.1",
   "name": "DFH45-UP",
   "mri": "",
   "mri_cond": "",
   "emat": "コバルト合金",
   "csa_d": "",
   "csa_p": "",
   "cgap": ""
  },
  {
   "id": "BIO-L-DFH45-VSUP",
   "kind": "lead",
   "maker": "BIOTRONIK",
   "dealer": "日本光電工業(株)",
   "cat": "PMリード",
   "model": "DFH45-VSUP",
   "polarity": "単極",
   "site": "A/V",
   "intro": "7F",
   "fixation": "フック",
   "steroid": "無",
   "sad": "10",
   "dia": "5F",
   "insul": "Si",
   "length": "45",
   "connector": "IS-1",
   "period": "85年〜91年",
   "odmm": "1.7",
   "odfr": "5.1",
   "name": "DFH45-VSUP",
   "mri": "",
   "mri_cond": "",
   "emat": "コバルト合金",
   "csa_d": "",
   "csa_p": "",
   "cgap": ""
  },
  {
   "id": "BIO-L-DFH53-A",
   "kind": "lead",
   "maker": "BIOTRONIK",
   "dealer": "日本光電工業(株)",
   "cat": "PMリード",
   "model": "DFH53-A",
   "polarity": "単極",
   "site": "A/V",
   "intro": "7F",
   "fixation": "フック",
   "steroid": "無",
   "sad": "10",
   "dia": "5F",
   "insul": "Si",
   "length": "53",
   "connector": "5mm",
   "period": "85年〜91年",
   "odmm": "1.7",
   "odfr": "5.1",
   "name": "DFH53-A",
   "mri": "",
   "mri_cond": "",
   "emat": "コバルト合金",
   "csa_d": "",
   "csa_p": "",
   "cgap": ""
  },
  {
   "id": "BIO-L-DFH53-UP",
   "kind": "lead",
   "maker": "BIOTRONIK",
   "dealer": "日本光電工業(株)",
   "cat": "PMリード",
   "model": "DFH53-UP",
   "polarity": "単極",
   "site": "A/V",
   "intro": "7F",
   "fixation": "フック",
   "steroid": "無",
   "sad": "10",
   "dia": "5F",
   "insul": "Si",
   "length": "53",
   "connector": "IS-1",
   "period": "85年〜91年",
   "odmm": "1.7",
   "odfr": "5.1",
   "name": "DFH53-UP",
   "mri": "",
   "mri_cond": "",
   "emat": "コバルト合金",
   "csa_d": "",
   "csa_p": "",
   "cgap": ""
  },
  {
   "id": "BIO-L-DFH53-VSUP",
   "kind": "lead",
   "maker": "BIOTRONIK",
   "dealer": "日本光電工業(株)",
   "cat": "PMリード",
   "model": "DFH53-VSUP",
   "polarity": "単極",
   "site": "A/V",
   "intro": "7F",
   "fixation": "フック",
   "steroid": "無",
   "sad": "10",
   "dia": "5F",
   "insul": "Si",
   "length": "53",
   "connector": "IS-1",
   "period": "85年〜91年",
   "odmm": "1.7",
   "odfr": "5.1",
   "name": "DFH53-VSUP",
   "mri": "",
   "mri_cond": "",
   "emat": "コバルト合金",
   "csa_d": "",
   "csa_p": "",
   "cgap": ""
  },
  {
   "id": "BIO-L-DFH60-A",
   "kind": "lead",
   "maker": "BIOTRONIK",
   "dealer": "日本光電工業(株)",
   "cat": "PMリード",
   "model": "DFH60-A",
   "polarity": "単極",
   "site": "A/V",
   "intro": "7F",
   "fixation": "フック",
   "steroid": "無",
   "sad": "10",
   "dia": "5F",
   "insul": "Si",
   "length": "60",
   "connector": "5mm",
   "period": "85年〜91年",
   "odmm": "1.7",
   "odfr": "5.1",
   "name": "DFH60-A",
   "mri": "",
   "mri_cond": "",
   "emat": "コバルト合金",
   "csa_d": "",
   "csa_p": "",
   "cgap": ""
  },
  {
   "id": "BIO-L-DFH60-UP",
   "kind": "lead",
   "maker": "BIOTRONIK",
   "dealer": "日本光電工業(株)",
   "cat": "PMリード",
   "model": "DFH60-UP",
   "polarity": "単極",
   "site": "A/V",
   "intro": "7F",
   "fixation": "フック",
   "steroid": "無",
   "sad": "10",
   "dia": "5F",
   "insul": "Si",
   "length": "60",
   "connector": "IS-1",
   "period": "85年〜91年",
   "odmm": "1.7",
   "odfr": "5.1",
   "name": "DFH60-UP",
   "mri": "",
   "mri_cond": "",
   "emat": "コバルト合金",
   "csa_d": "",
   "csa_p": "",
   "cgap": ""
  },
  {
   "id": "BIO-L-DJP45-A",
   "kind": "lead",
   "maker": "BIOTRONIK",
   "dealer": "日本光電工業(株)",
   "cat": "PMリード",
   "model": "DJP45-A",
   "polarity": "単極",
   "site": "A",
   "intro": "9F",
   "fixation": "タイン",
   "steroid": "無",
   "esurf": "ポーラス",
   "sad": "6",
   "dia": "5F",
   "insul": "Si",
   "length": "45",
   "connector": "5mm",
   "period": "85年〜91年",
   "odmm": "1.7",
   "odfr": "5.1",
   "name": "DJP45-A",
   "mri": "",
   "mri_cond": "",
   "emat": "イリジウム",
   "csa_d": "",
   "csa_p": "",
   "cgap": ""
  },
  {
   "id": "BIO-L-DJP45-UP",
   "kind": "lead",
   "maker": "BIOTRONIK",
   "dealer": "日本光電工業(株)",
   "cat": "PMリード",
   "model": "DJP45-UP",
   "polarity": "単極",
   "site": "A",
   "intro": "9F",
   "fixation": "タイン",
   "steroid": "無",
   "esurf": "ポーラス",
   "sad": "6",
   "dia": "5F",
   "insul": "Si",
   "length": "45",
   "connector": "IS-1",
   "period": "85年〜93年",
   "odmm": "1.7",
   "odfr": "5.1",
   "name": "DJP45-UP",
   "mri": "",
   "mri_cond": "",
   "emat": "イリジウム",
   "csa_d": "",
   "csa_p": "",
   "cgap": ""
  },
  {
   "id": "BIO-L-DJP45-VSUP",
   "kind": "lead",
   "maker": "BIOTRONIK",
   "dealer": "日本光電工業(株)",
   "cat": "PMリード",
   "model": "DJP45-VSUP",
   "polarity": "単極",
   "site": "A",
   "intro": "9F",
   "fixation": "タイン",
   "steroid": "無",
   "esurf": "ポーラス",
   "sad": "6",
   "dia": "5F",
   "insul": "Si",
   "length": "45",
   "connector": "IS-1",
   "period": "85年〜93年",
   "odmm": "1.7",
   "odfr": "5.1",
   "name": "DJP45-VSUP",
   "mri": "",
   "mri_cond": "",
   "emat": "イリジウム",
   "csa_d": "",
   "csa_p": "",
   "cgap": ""
  },
  {
   "id": "BIO-L-DJP53-A",
   "kind": "lead",
   "maker": "BIOTRONIK",
   "dealer": "日本光電工業(株)",
   "cat": "PMリード",
   "model": "DJP53-A",
   "polarity": "単極",
   "site": "A",
   "intro": "9F",
   "fixation": "タイン",
   "steroid": "無",
   "esurf": "ポーラス",
   "sad": "6",
   "dia": "5F",
   "insul": "Si",
   "length": "53",
   "connector": "5mm",
   "period": "85年〜91年",
   "odmm": "1.7",
   "odfr": "5.1",
   "name": "DJP53-A",
   "mri": "",
   "mri_cond": "",
   "emat": "イリジウム",
   "csa_d": "",
   "csa_p": "",
   "cgap": ""
  },
  {
   "id": "BIO-L-DJP53-UP",
   "kind": "lead",
   "maker": "BIOTRONIK",
   "dealer": "日本光電工業(株)",
   "cat": "PMリード",
   "model": "DJP53-UP",
   "polarity": "単極",
   "site": "A",
   "intro": "9F",
   "fixation": "タイン",
   "steroid": "無",
   "esurf": "ポーラス",
   "sad": "6",
   "dia": "5F",
   "insul": "Si",
   "length": "53",
   "connector": "IS-1",
   "period": "85年〜93年",
   "odmm": "1.7",
   "odfr": "5.1",
   "name": "DJP53-UP",
   "mri": "",
   "mri_cond": "",
   "emat": "イリジウム",
   "csa_d": "",
   "csa_p": "",
   "cgap": ""
  },
  {
   "id": "BIO-L-DJP53-VSUP",
   "kind": "lead",
   "maker": "BIOTRONIK",
   "dealer": "日本光電工業(株)",
   "cat": "PMリード",
   "model": "DJP53-VSUP",
   "polarity": "単極",
   "site": "A",
   "intro": "9F",
   "fixation": "タイン",
   "steroid": "無",
   "esurf": "ポーラス",
   "sad": "6",
   "dia": "5F",
   "insul": "Si",
   "length": "53",
   "connector": "IS-1",
   "period": "85年〜93年",
   "odmm": "1.7",
   "odfr": "5.1",
   "name": "DJP53-VSUP",
   "mri": "",
   "mri_cond": "",
   "emat": "イリジウム",
   "csa_d": "",
   "csa_p": "",
   "cgap": ""
  },
  {
   "id": "BIO-L-DJP60-A",
   "kind": "lead",
   "maker": "BIOTRONIK",
   "dealer": "日本光電工業(株)",
   "cat": "PMリード",
   "model": "DJP60-A",
   "polarity": "単極",
   "site": "A",
   "intro": "9F",
   "fixation": "タイン",
   "steroid": "無",
   "esurf": "ポーラス",
   "sad": "6",
   "dia": "5F",
   "insul": "Si",
   "length": "60",
   "connector": "5mm",
   "period": "85年〜91年",
   "odmm": "1.7",
   "odfr": "5.1",
   "name": "DJP60-A",
   "mri": "",
   "mri_cond": "",
   "emat": "イリジウム",
   "csa_d": "",
   "csa_p": "",
   "cgap": ""
  },
  {
   "id": "BIO-L-DJP60-UP",
   "kind": "lead",
   "maker": "BIOTRONIK",
   "dealer": "日本光電工業(株)",
   "cat": "PMリード",
   "model": "DJP60-UP",
   "polarity": "単極",
   "site": "A",
   "intro": "9F",
   "fixation": "タイン",
   "steroid": "無",
   "esurf": "ポーラス",
   "sad": "6",
   "dia": "5F",
   "insul": "Si",
   "length": "60",
   "connector": "IS-1",
   "period": "85年〜93年",
   "odmm": "1.7",
   "odfr": "5.1",
   "name": "DJP60-UP",
   "mri": "",
   "mri_cond": "",
   "emat": "イリジウム",
   "csa_d": "",
   "csa_p": "",
   "cgap": ""
  },
  {
   "id": "BIO-L-DJP60-VSUP",
   "kind": "lead",
   "maker": "BIOTRONIK",
   "dealer": "日本光電工業(株)",
   "cat": "PMリード",
   "model": "DJP60-VSUP",
   "polarity": "単極",
   "site": "A",
   "intro": "9F",
   "fixation": "タイン",
   "steroid": "無",
   "esurf": "ポーラス",
   "sad": "6",
   "dia": "5F",
   "insul": "Si",
   "length": "60",
   "connector": "IS-1",
   "period": "85年〜93年",
   "odmm": "1.7",
   "odfr": "5.1",
   "name": "DJP60-VSUP",
   "mri": "",
   "mri_cond": "",
   "emat": "イリジウム",
   "csa_d": "",
   "csa_p": "",
   "cgap": ""
  },
  {
   "id": "BIO-L-DN60-A",
   "kind": "lead",
   "maker": "BIOTRONIK",
   "dealer": "日本光電工業(株)",
   "cat": "PMリード",
   "model": "DN60-A",
   "polarity": "単極",
   "site": "V",
   "intro": "9F",
   "fixation": "タイン",
   "steroid": "無",
   "sad": "10",
   "dia": "5F",
   "insul": "Si",
   "length": "60",
   "connector": "5mm",
   "period": "85年〜89年",
   "odmm": "1.7",
   "odfr": "5.1",
   "name": "DN60-A",
   "mri": "",
   "mri_cond": "",
   "emat": "コバルト合金",
   "csa_d": "",
   "csa_p": "",
   "cgap": ""
  },
  {
   "id": "BIO-L-DNP53-A",
   "kind": "lead",
   "maker": "BIOTRONIK",
   "dealer": "日本光電工業(株)",
   "cat": "PMリード",
   "model": "DNP53-A",
   "polarity": "単極",
   "site": "V",
   "intro": "9F",
   "fixation": "タイン",
   "steroid": "無",
   "esurf": "ポーラス",
   "sad": "6",
   "dia": "5F",
   "insul": "Si",
   "length": "53",
   "connector": "5mm",
   "period": "85年〜91年",
   "odmm": "1.7",
   "odfr": "5.1",
   "name": "DNP53-A",
   "mri": "",
   "mri_cond": "",
   "emat": "イリジウム",
   "csa_d": "",
   "csa_p": "",
   "cgap": ""
  },
  {
   "id": "BIO-L-DNP53-UP",
   "kind": "lead",
   "maker": "BIOTRONIK",
   "dealer": "日本光電工業(株)",
   "cat": "PMリード",
   "model": "DNP53-UP",
   "polarity": "単極",
   "site": "V",
   "intro": "9F",
   "fixation": "タイン",
   "steroid": "無",
   "esurf": "ポーラス",
   "sad": "6",
   "dia": "5F",
   "insul": "Si",
   "length": "53",
   "connector": "IS-1",
   "period": "85年〜93年",
   "odmm": "1.7",
   "odfr": "5.1",
   "name": "DNP53-UP",
   "mri": "",
   "mri_cond": "",
   "emat": "イリジウム",
   "csa_d": "",
   "csa_p": "",
   "cgap": ""
  },
  {
   "id": "BIO-L-DNP53-VSUP",
   "kind": "lead",
   "maker": "BIOTRONIK",
   "dealer": "日本光電工業(株)",
   "cat": "PMリード",
   "model": "DNP53-VSUP",
   "polarity": "単極",
   "site": "V",
   "intro": "9F",
   "fixation": "タイン",
   "steroid": "無",
   "esurf": "ポーラス",
   "sad": "6",
   "dia": "5F",
   "insul": "Si",
   "length": "53",
   "connector": "IS-1",
   "period": "85年〜93年",
   "odmm": "1.7",
   "odfr": "5.1",
   "name": "DNP53-VSUP",
   "mri": "",
   "mri_cond": "",
   "emat": "イリジウム",
   "csa_d": "",
   "csa_p": "",
   "cgap": ""
  },
  {
   "id": "BIO-L-DNP60-A",
   "kind": "lead",
   "maker": "BIOTRONIK",
   "dealer": "日本光電工業(株)",
   "cat": "PMリード",
   "model": "DNP60-A",
   "polarity": "単極",
   "site": "V",
   "intro": "9F",
   "fixation": "タイン",
   "steroid": "無",
   "esurf": "ポーラス",
   "sad": "6",
   "dia": "5F",
   "insul": "Si",
   "length": "60",
   "connector": "5mm",
   "period": "85年〜91年",
   "odmm": "1.7",
   "odfr": "5.1",
   "name": "DNP60-A",
   "mri": "",
   "mri_cond": "",
   "emat": "イリジウム",
   "csa_d": "",
   "csa_p": "",
   "cgap": ""
  },
  {
   "id": "BIO-L-DNP60-UP",
   "kind": "lead",
   "maker": "BIOTRONIK",
   "dealer": "日本光電工業(株)",
   "cat": "PMリード",
   "model": "DNP60-UP",
   "polarity": "単極",
   "site": "V",
   "intro": "9F",
   "fixation": "タイン",
   "steroid": "無",
   "esurf": "ポーラス",
   "sad": "6",
   "dia": "5F",
   "insul": "Si",
   "length": "60",
   "connector": "IS-1",
   "period": "85年〜93年",
   "odmm": "1.7",
   "odfr": "5.1",
   "name": "DNP60-UP",
   "mri": "",
   "mri_cond": "",
   "emat": "イリジウム",
   "csa_d": "",
   "csa_p": "",
   "cgap": ""
  },
  {
   "id": "BIO-L-DNP60-VSUP",
   "kind": "lead",
   "maker": "BIOTRONIK",
   "dealer": "日本光電工業(株)",
   "cat": "PMリード",
   "model": "DNP60-VSUP",
   "polarity": "単極",
   "site": "V",
   "intro": "9F",
   "fixation": "タイン",
   "steroid": "無",
   "esurf": "ポーラス",
   "sad": "6",
   "dia": "5F",
   "insul": "Si",
   "length": "60",
   "connector": "IS-1",
   "period": "85年〜93年",
   "odmm": "1.7",
   "odfr": "5.1",
   "name": "DNP60-VSUP",
   "mri": "",
   "mri_cond": "",
   "emat": "イリジウム",
   "csa_d": "",
   "csa_p": "",
   "cgap": ""
  },
  {
   "id": "BIO-L-FH45-BP",
   "kind": "lead",
   "maker": "BIOTRONIK",
   "dealer": "日本光電工業(株)",
   "cat": "PMリード",
   "model": "FH45-BP",
   "polarity": "双極",
   "site": "A/V",
   "intro": "8F",
   "fixation": "フック",
   "steroid": "無",
   "sad": "12",
   "sap": "48",
   "dia": "6.5F",
   "cond": "同軸",
   "insul": "Si/Si",
   "length": "45",
   "connector": "IS-1",
   "period": "87年〜95年",
   "odmm": "2.2",
   "odfr": "6.6",
   "name": "FH45-BP",
   "mri": "",
   "mri_cond": "",
   "emat": "白金/イリジウム",
   "csa_d": "",
   "csa_p": "",
   "cgap": ""
  },
  {
   "id": "BIO-L-FH53-BP",
   "kind": "lead",
   "maker": "BIOTRONIK",
   "dealer": "日本光電工業(株)",
   "cat": "PMリード",
   "model": "FH53-BP",
   "polarity": "双極",
   "site": "A/V",
   "intro": "8F",
   "fixation": "フック",
   "steroid": "無",
   "sad": "12",
   "sap": "48",
   "dia": "6.5F",
   "cond": "同軸",
   "insul": "Si/Si",
   "length": "53",
   "connector": "IS-1",
   "period": "87年〜95年",
   "odmm": "2.2",
   "odfr": "6.6",
   "name": "FH53-BP",
   "mri": "",
   "mri_cond": "",
   "emat": "白金/イリジウム",
   "csa_d": "",
   "csa_p": "",
   "cgap": ""
  },
  {
   "id": "BIO-L-FH60-BP",
   "kind": "lead",
   "maker": "BIOTRONIK",
   "dealer": "日本光電工業(株)",
   "cat": "PMリード",
   "model": "FH60-BP",
   "polarity": "双極",
   "site": "A/V",
   "intro": "8F",
   "fixation": "フック",
   "steroid": "無",
   "sad": "12",
   "sap": "48",
   "dia": "6.5F",
   "cond": "同軸",
   "insul": "Si/Si",
   "length": "60",
   "connector": "IS-1",
   "period": "87年〜95年",
   "odmm": "2.2",
   "odfr": "6.6",
   "name": "FH60-BP",
   "mri": "",
   "mri_cond": "",
   "emat": "白金/イリジウム",
   "csa_d": "",
   "csa_p": "",
   "cgap": ""
  },
  {
   "id": "BIO-L-IRTI60-BP",
   "kind": "lead",
   "maker": "BIOTRONIK",
   "dealer": "日本光電工業(株)",
   "cat": "PMリード",
   "model": "IRTI60-BP",
   "polarity": "双極",
   "site": "V",
   "intro": "9F",
   "fixation": "タイン",
   "steroid": "無",
   "esurf": "フラクタル",
   "sad": "6",
   "sap": "48",
   "dia": "6.5F",
   "cond": "同軸",
   "insul": "Si",
   "length": "60",
   "connector": "IS-1",
   "period": "94年〜95年",
   "odmm": "2.2",
   "odfr": "6.6",
   "name": "IRTI60-BP",
   "mri": "",
   "mri_cond": "",
   "emat": "イリジウム",
   "csa_d": "",
   "csa_p": "",
   "cgap": ""
  },
  {
   "id": "BIO-L-IRTI60-UP",
   "kind": "lead",
   "maker": "BIOTRONIK",
   "dealer": "日本光電工業(株)",
   "cat": "PMリード",
   "model": "IRTI60-UP",
   "polarity": "単極",
   "site": "V",
   "intro": "9F",
   "fixation": "タイン",
   "steroid": "無",
   "esurf": "フラクタル",
   "sad": "6",
   "dia": "5F",
   "insul": "Si",
   "length": "60",
   "connector": "IS-1",
   "period": "94年〜95年",
   "odmm": "1.7",
   "odfr": "5.1",
   "name": "IRTI60-UP",
   "mri": "",
   "mri_cond": "",
   "emat": "イリジウム",
   "csa_d": "",
   "csa_p": "",
   "cgap": ""
  },
  {
   "id": "BIO-L-IRTJ53-BP",
   "kind": "lead",
   "maker": "BIOTRONIK",
   "dealer": "日本光電工業(株)",
   "cat": "PMリード",
   "model": "IRTJ53-BP",
   "polarity": "双極",
   "site": "A",
   "intro": "9F",
   "fixation": "タイン",
   "steroid": "無",
   "esurf": "フラクタル",
   "sad": "6",
   "sap": "48",
   "dia": "6.5F",
   "cond": "同軸",
   "insul": "Si",
   "length": "53",
   "connector": "IS-1",
   "period": "94年〜95年",
   "odmm": "2.2",
   "odfr": "6.6",
   "name": "IRTJ53-BP",
   "mri": "",
   "mri_cond": "",
   "emat": "イリジウム",
   "csa_d": "",
   "csa_p": "",
   "cgap": ""
  },
  {
   "id": "BIO-L-IRTJ53-UP",
   "kind": "lead",
   "maker": "BIOTRONIK",
   "dealer": "日本光電工業(株)",
   "cat": "PMリード",
   "model": "IRTJ53-UP",
   "polarity": "単極",
   "site": "A",
   "intro": "9F",
   "fixation": "タイン",
   "steroid": "無",
   "esurf": "フラクタル",
   "sad": "6",
   "dia": "5F",
   "insul": "Si",
   "length": "53",
   "connector": "IS-1",
   "period": "94年〜95年",
   "odmm": "1.7",
   "odfr": "5.1",
   "name": "IRTJ53-UP",
   "mri": "",
   "mri_cond": "",
   "emat": "イリジウム",
   "csa_d": "",
   "csa_p": "",
   "cgap": ""
  },
  {
   "id": "BIO-L-JP45-BP",
   "kind": "lead",
   "maker": "BIOTRONIK",
   "dealer": "日本光電工業(株)",
   "cat": "PMリード",
   "model": "JP45-BP",
   "polarity": "双極",
   "site": "A",
   "intro": "9F",
   "fixation": "タイン",
   "steroid": "無",
   "esurf": "ポーラス",
   "sad": "6",
   "sap": "48",
   "dia": "7.5F",
   "cond": "同軸",
   "insul": "Si/Si",
   "length": "45",
   "connector": "IS-1",
   "period": "87年〜93年",
   "odmm": "2.6",
   "odfr": "7.8",
   "name": "JP45-BP",
   "mri": "",
   "mri_cond": "",
   "emat": "イリジウム",
   "csa_d": "",
   "csa_p": "",
   "cgap": ""
  },
  {
   "id": "BIO-L-JP53-BP",
   "kind": "lead",
   "maker": "BIOTRONIK",
   "dealer": "日本光電工業(株)",
   "cat": "PMリード",
   "model": "JP53-BP",
   "polarity": "双極",
   "site": "A",
   "intro": "9F",
   "fixation": "タイン",
   "steroid": "無",
   "esurf": "ポーラス",
   "sad": "6",
   "sap": "48",
   "dia": "7.5F",
   "cond": "同軸",
   "insul": "Si/Si",
   "length": "53",
   "connector": "IS-1",
   "period": "87年〜93年",
   "odmm": "2.6",
   "odfr": "7.8",
   "name": "JP53-BP",
   "mri": "",
   "mri_cond": "",
   "emat": "イリジウム",
   "csa_d": "",
   "csa_p": "",
   "cgap": ""
  },
  {
   "id": "BIO-L-JP60-BP",
   "kind": "lead",
   "maker": "BIOTRONIK",
   "dealer": "日本光電工業(株)",
   "cat": "PMリード",
   "model": "JP60-BP",
   "polarity": "双極",
   "site": "A",
   "intro": "9F",
   "fixation": "タイン",
   "steroid": "無",
   "esurf": "ポーラス",
   "sad": "6",
   "sap": "48",
   "dia": "7.5F",
   "cond": "同軸",
   "insul": "Si/Si",
   "length": "60",
   "connector": "IS-1",
   "period": "87年〜93年",
   "odmm": "2.6",
   "odfr": "7.8",
   "name": "JP60-BP",
   "mri": "",
   "mri_cond": "",
   "emat": "イリジウム",
   "csa_d": "",
   "csa_p": "",
   "cgap": ""
  },
  {
   "id": "BIO-L-JP60-VABP",
   "kind": "lead",
   "maker": "BIOTRONIK",
   "dealer": "日本光電工業(株)",
   "cat": "PMリード",
   "model": "JP60-VABP",
   "polarity": "双極",
   "site": "A",
   "intro": "9F",
   "fixation": "タイン",
   "steroid": "無",
   "esurf": "ポーラス",
   "sad": "6",
   "sap": "48",
   "dia": "7.5F",
   "cond": "同軸",
   "insul": "Si/Si",
   "length": "60",
   "connector": "IS-1",
   "period": "87年〜93年",
   "odmm": "2.6",
   "odfr": "7.8",
   "name": "JP60-VABP",
   "mri": "",
   "mri_cond": "",
   "emat": "イリジウム",
   "csa_d": "",
   "csa_p": "",
   "cgap": ""
  },
  {
   "id": "BIO-L-K1060-A",
   "kind": "lead",
   "maker": "BIOTRONIK",
   "dealer": "日本光電工業(株)",
   "cat": "PMリード",
   "model": "K1060-A",
   "polarity": "単極",
   "site": "A/V",
   "intro": "10F",
   "fixation": "フランジ",
   "steroid": "無",
   "sad": "10",
   "dia": "6.5F",
   "insul": "Si",
   "length": "60",
   "connector": "5mm",
   "period": "85年〜89年",
   "odmm": "2.2",
   "odfr": "6.6",
   "name": "K1060-A",
   "mri": "",
   "mri_cond": "",
   "emat": "コバルト合金",
   "csa_d": "",
   "csa_p": "",
   "cgap": ""
  },
  {
   "id": "BIO-L-N60-ABP",
   "kind": "lead",
   "maker": "BIOTRONIK",
   "dealer": "日本光電工業(株)",
   "cat": "PMリード",
   "model": "N60-ABP",
   "polarity": "双極",
   "site": "V",
   "intro": "9F",
   "fixation": "タイン",
   "steroid": "無",
   "sad": "10",
   "sap": "48",
   "dia": "6.5F",
   "cond": "同軸",
   "insul": "Si/Si",
   "length": "60",
   "connector": "5mm二股",
   "period": "85年〜91年",
   "odmm": "2.2",
   "odfr": "6.6",
   "name": "N60-ABP",
   "mri": "",
   "mri_cond": "",
   "emat": "白金/イリジウム",
   "csa_d": "",
   "csa_p": "",
   "cgap": ""
  },
  {
   "id": "BIO-L-N60-BP",
   "kind": "lead",
   "maker": "BIOTRONIK",
   "dealer": "日本光電工業(株)",
   "cat": "PMリード",
   "model": "N60-BP",
   "polarity": "双極",
   "site": "V",
   "intro": "9F",
   "fixation": "タイン",
   "steroid": "無",
   "sad": "10",
   "sap": "48",
   "dia": "6.5F",
   "cond": "同軸",
   "insul": "Si/Si",
   "length": "60",
   "connector": "IS-1",
   "period": "87年〜93年",
   "odmm": "2.2",
   "odfr": "6.6",
   "name": "N60-BP",
   "mri": "",
   "mri_cond": "",
   "emat": "白金/イリジウム",
   "csa_d": "",
   "csa_p": "",
   "cgap": ""
  },
  {
   "id": "BIO-L-N60-VSBP",
   "kind": "lead",
   "maker": "BIOTRONIK",
   "dealer": "日本光電工業(株)",
   "cat": "PMリード",
   "model": "N60-VSBP",
   "polarity": "双極",
   "site": "V",
   "intro": "9F",
   "fixation": "タイン",
   "steroid": "無",
   "sad": "10",
   "sap": "48",
   "dia": "6.5F",
   "cond": "同軸",
   "insul": "Si/Si",
   "length": "60",
   "connector": "IS-1",
   "period": "87年〜93年",
   "odmm": "2.2",
   "odfr": "6.6",
   "name": "N60-VSBP",
   "mri": "",
   "mri_cond": "",
   "emat": "白金/イリジウム",
   "csa_d": "",
   "csa_p": "",
   "cgap": ""
  },
  {
   "id": "BIO-L-NP53-BP",
   "kind": "lead",
   "maker": "BIOTRONIK",
   "dealer": "日本光電工業(株)",
   "cat": "PMリード",
   "model": "NP53-BP",
   "polarity": "双極",
   "site": "V",
   "intro": "9F",
   "fixation": "タイン",
   "steroid": "無",
   "esurf": "ポーラス",
   "sad": "6",
   "sap": "48",
   "dia": "6.5F",
   "cond": "同軸",
   "insul": "Si/Si",
   "length": "53",
   "connector": "IS-1",
   "period": "89年〜93年",
   "odmm": "2.2",
   "odfr": "6.6",
   "name": "NP53-BP",
   "mri": "",
   "mri_cond": "",
   "emat": "イリジウム",
   "csa_d": "",
   "csa_p": "",
   "cgap": ""
  },
  {
   "id": "BIO-L-NP60-ABP",
   "kind": "lead",
   "maker": "BIOTRONIK",
   "dealer": "日本光電工業(株)",
   "cat": "PMリード",
   "model": "NP60-ABP",
   "polarity": "双極",
   "site": "V",
   "intro": "9F",
   "fixation": "タイン",
   "steroid": "無",
   "esurf": "ポーラス",
   "sad": "6",
   "sap": "48",
   "dia": "6.5F",
   "cond": "同軸",
   "insul": "Si/Si",
   "length": "60",
   "connector": "5mm二股",
   "period": "85年〜91年",
   "odmm": "2.2",
   "odfr": "6.6",
   "name": "NP60-ABP",
   "mri": "",
   "mri_cond": "",
   "emat": "イリジウム",
   "csa_d": "",
   "csa_p": "",
   "cgap": ""
  },
  {
   "id": "BIO-L-NP60-BP",
   "kind": "lead",
   "maker": "BIOTRONIK",
   "dealer": "日本光電工業(株)",
   "cat": "PMリード",
   "model": "NP60-BP",
   "polarity": "双極",
   "site": "V",
   "intro": "9F",
   "fixation": "タイン",
   "steroid": "無",
   "esurf": "ポーラス",
   "sad": "6",
   "dia": "6.5F",
   "cond": "同軸",
   "insul": "Si/Si",
   "length": "60",
   "connector": "IS-1",
   "period": "89年〜93年",
   "odmm": "2.2",
   "odfr": "6.6",
   "name": "NP60-BP",
   "mri": "",
   "mri_cond": "",
   "emat": "イリジウム",
   "csa_d": "",
   "csa_p": "",
   "cgap": ""
  },
  {
   "id": "BIO-L-NP60-VABP",
   "kind": "lead",
   "maker": "BIOTRONIK",
   "dealer": "日本光電工業(株)",
   "cat": "PMリード",
   "model": "NP60-VABP",
   "polarity": "双極",
   "site": "V",
   "intro": "9F",
   "fixation": "タイン",
   "steroid": "無",
   "esurf": "ポーラス",
   "sad": "6",
   "dia": "6.5F",
   "cond": "同軸",
   "insul": "Si/Si",
   "length": "60",
   "connector": "IS-1",
   "period": "89年〜93年",
   "odmm": "2.2",
   "odfr": "6.6",
   "name": "NP60-VABP",
   "mri": "",
   "mri_cond": "",
   "emat": "イリジウム",
   "csa_d": "",
   "csa_p": "",
   "cgap": ""
  },
  {
   "id": "BIO-L-NPT60-UP",
   "kind": "lead",
   "maker": "BIOTRONIK",
   "dealer": "日本光電工業(株)",
   "cat": "PMリード",
   "model": "NPT60-UP",
   "polarity": "単極",
   "site": "V",
   "intro": "11F",
   "fixation": "タイン",
   "steroid": "無",
   "esurf": "ポーラス",
   "sad": "6.3",
   "dia": "3.5",
   "cond": "平行",
   "insul": "Si",
   "length": "60",
   "connector": "IS-1",
   "period": "91年〜93年",
   "odmm": "3.5",
   "odfr": "10.5",
   "name": "NPT60-UP",
   "mri": "",
   "mri_cond": "",
   "emat": "白金/イリジウム",
   "csa_d": "",
   "csa_p": "",
   "cgap": ""
  },
  {
   "id": "BIO-L-NPT60-VSUP",
   "kind": "lead",
   "maker": "BIOTRONIK",
   "dealer": "日本光電工業(株)",
   "cat": "PMリード",
   "model": "NPT60-VSUP",
   "polarity": "単極",
   "site": "V",
   "intro": "11F",
   "fixation": "タイン",
   "steroid": "無",
   "esurf": "ポーラス",
   "sad": "6.3",
   "dia": "3.5",
   "cond": "平行",
   "insul": "Si",
   "length": "60",
   "connector": "IS-1",
   "period": "91年〜93年",
   "odmm": "3.5",
   "odfr": "10.5",
   "name": "NPT60-VSUP",
   "mri": "",
   "mri_cond": "",
   "emat": "白金/イリジウム",
   "csa_d": "",
   "csa_p": "",
   "cgap": ""
  },
  {
   "id": "BIO-L-NT60-A",
   "kind": "lead",
   "maker": "BIOTRONIK",
   "dealer": "日本光電工業(株)",
   "cat": "PMリード",
   "model": "NT60-A",
   "polarity": "単極",
   "site": "V",
   "intro": "11F",
   "fixation": "タイン",
   "steroid": "無",
   "sad": "10",
   "dia": "6.5F",
   "cond": "平行",
   "insul": "Si",
   "length": "60",
   "connector": "5mm",
   "period": "89年〜90年",
   "odmm": "2.2",
   "odfr": "6.6",
   "name": "NT60-A",
   "mri": "",
   "mri_cond": "",
   "emat": "白金/イリジウム",
   "csa_d": "",
   "csa_p": "",
   "cgap": ""
  },
  {
   "id": "BIO-L-NT60-UP",
   "kind": "lead",
   "maker": "BIOTRONIK",
   "dealer": "日本光電工業(株)",
   "cat": "PMリード",
   "model": "NT60-UP",
   "polarity": "単極",
   "site": "V",
   "intro": "11F",
   "fixation": "タイン",
   "steroid": "無",
   "sad": "10",
   "dia": "6.5F",
   "cond": "平行",
   "insul": "Si",
   "length": "60",
   "connector": "IS-1",
   "period": "89年〜90年",
   "odmm": "2.2",
   "odfr": "6.6",
   "name": "NT60-UP",
   "mri": "",
   "mri_cond": "",
   "emat": "白金/イリジウム",
   "csa_d": "",
   "csa_p": "",
   "cgap": ""
  },
  {
   "id": "BIO-L-NT60-VSUP",
   "kind": "lead",
   "maker": "BIOTRONIK",
   "dealer": "日本光電工業(株)",
   "cat": "PMリード",
   "model": "NT60-VSUP",
   "polarity": "単極",
   "site": "V",
   "intro": "11F",
   "fixation": "タイン",
   "steroid": "無",
   "sad": "10",
   "dia": "6.5F",
   "cond": "平行",
   "insul": "Si",
   "length": "60",
   "connector": "IS-1",
   "period": "89年〜90年",
   "odmm": "2.2",
   "odfr": "6.6",
   "name": "NT60-VSUP",
   "mri": "",
   "mri_cond": "",
   "emat": "白金/イリジウム",
   "csa_d": "",
   "csa_p": "",
   "cgap": ""
  },
  {
   "id": "BIO-L-PE60_3-DJP",
   "kind": "lead",
   "maker": "BIOTRONIK",
   "dealer": "日本光電工業(株)",
   "cat": "PMリード",
   "model": "PE60/3-DJP",
   "polarity": "単極",
   "site": "A",
   "intro": "9F",
   "fixation": "タイン",
   "steroid": "無",
   "esurf": "ポーラス",
   "sad": "6",
   "dia": "5F",
   "insul": "Si",
   "length": "60",
   "connector": "5mm",
   "period": "87年〜89年",
   "odmm": "1.7",
   "odfr": "5.1",
   "name": "PE60/3-DJP",
   "mri": "",
   "mri_cond": "",
   "emat": "イリジウム",
   "csa_d": "",
   "csa_p": "",
   "cgap": ""
  },
  {
   "id": "BIO-L-PE60_4-D2J",
   "kind": "lead",
   "maker": "BIOTRONIK",
   "dealer": "日本光電工業(株)",
   "cat": "PMリード",
   "model": "PE60/4-D2J",
   "polarity": "単極",
   "site": "V",
   "intro": "9F",
   "fixation": "ダブルフランジ",
   "steroid": "無",
   "sad": "10",
   "dia": "5F",
   "insul": "Si",
   "length": "60",
   "connector": "5mm",
   "period": "85年〜89年",
   "odmm": "1.7",
   "odfr": "5.1",
   "name": "PE60/4-D2J",
   "mri": "",
   "mri_cond": "",
   "emat": "コバルト合金",
   "csa_d": "",
   "csa_p": "",
   "cgap": ""
  },
  {
   "id": "BIO-L-PE60_4-DFH",
   "kind": "lead",
   "maker": "BIOTRONIK",
   "dealer": "日本光電工業(株)",
   "cat": "PMリード",
   "model": "PE60/4-DFH",
   "polarity": "単極",
   "site": "A/V",
   "intro": "9F",
   "fixation": "フック",
   "steroid": "無",
   "sad": "10",
   "dia": "5F",
   "insul": "Si",
   "length": "60",
   "connector": "5mm",
   "period": "85年〜89年",
   "odmm": "1.7",
   "odfr": "5.1",
   "name": "PE60/4-DFH",
   "mri": "",
   "mri_cond": "",
   "emat": "コバルト合金",
   "csa_d": "",
   "csa_p": "",
   "cgap": ""
  },
  {
   "id": "BIO-L-PE60_4-DN",
   "kind": "lead",
   "maker": "BIOTRONIK",
   "dealer": "日本光電工業(株)",
   "cat": "PMリード",
   "model": "PE60/4-DN",
   "polarity": "単極",
   "site": "V",
   "intro": "9F",
   "fixation": "タイン",
   "steroid": "無",
   "sad": "10",
   "dia": "5F",
   "insul": "Si",
   "length": "60",
   "connector": "5mm",
   "period": "85年〜89年",
   "odmm": "1.7",
   "odfr": "5.1",
   "name": "PE60/4-DN",
   "mri": "",
   "mri_cond": "",
   "emat": "コバルト合金",
   "csa_d": "",
   "csa_p": "",
   "cgap": ""
  },
  {
   "id": "BIO-L-PE60_4-DNP",
   "kind": "lead",
   "maker": "BIOTRONIK",
   "dealer": "日本光電工業(株)",
   "cat": "PMリード",
   "model": "PE60/4-DNP",
   "polarity": "単極",
   "site": "V",
   "intro": "9F",
   "fixation": "タイン",
   "steroid": "無",
   "esurf": "ポーラス",
   "sad": "6",
   "dia": "5F",
   "insul": "Si",
   "length": "60",
   "connector": "5mm",
   "period": "85年〜89年",
   "odmm": "1.7",
   "odfr": "5.1",
   "name": "PE60/4-DNP",
   "mri": "",
   "mri_cond": "",
   "emat": "イリジウム",
   "csa_d": "",
   "csa_p": "",
   "cgap": ""
  },
  {
   "id": "BIO-L-PE60_4-K10",
   "kind": "lead",
   "maker": "BIOTRONIK",
   "dealer": "日本光電工業(株)",
   "cat": "PMリード",
   "model": "PE60/4-K10",
   "polarity": "単極",
   "site": "V",
   "intro": "10F",
   "fixation": "フランジ",
   "steroid": "無",
   "sad": "10",
   "dia": "6.5F",
   "insul": "Si",
   "length": "60",
   "connector": "5mm",
   "period": "85年〜89年",
   "odmm": "2.2",
   "odfr": "6.6",
   "name": "PE60/4-K10",
   "mri": "",
   "mri_cond": "",
   "emat": "コバルト合金",
   "csa_d": "",
   "csa_p": "",
   "cgap": ""
  },
  {
   "id": "BIO-L-PE60_4-YR2",
   "kind": "lead",
   "maker": "BIOTRONIK",
   "dealer": "日本光電工業(株)",
   "cat": "PMリード",
   "model": "PE60/4-YR2",
   "polarity": "単極",
   "site": "A/V",
   "intro": "9F",
   "fixation": "スクリュー",
   "steroid": "無",
   "sad": "13",
   "dia": "6.5F",
   "insul": "Si",
   "length": "60",
   "connector": "5mm",
   "period": "85年〜89年",
   "odmm": "2.2",
   "odfr": "6.6",
   "name": "PE60/4-YR2",
   "mri": "",
   "mri_cond": "",
   "emat": "コバルト合金",
   "csa_d": "",
   "csa_p": "",
   "cgap": ""
  },
  {
   "id": "BIO-L-PEB60_4-DN",
   "kind": "lead",
   "maker": "BIOTRONIK",
   "dealer": "日本光電工業(株)",
   "cat": "PMリード",
   "model": "PEB60/4-DN",
   "polarity": "双極",
   "site": "V",
   "intro": "9F",
   "fixation": "タイン",
   "steroid": "無",
   "sad": "10",
   "dia": "5F",
   "cond": "同軸",
   "insul": "Si",
   "length": "60",
   "connector": "5mm二股",
   "period": "85年〜91年",
   "odmm": "1.7",
   "odfr": "5.1",
   "name": "PEB60/4-DN",
   "mri": "",
   "mri_cond": "",
   "emat": "コバルト合金",
   "csa_d": "",
   "csa_p": "",
   "cgap": ""
  },
  {
   "id": "BIO-L-PEB60_4-N",
   "kind": "lead",
   "maker": "BIOTRONIK",
   "dealer": "日本光電工業(株)",
   "cat": "PMリード",
   "model": "PEB60/4-N",
   "polarity": "双極",
   "site": "V",
   "intro": "9F",
   "fixation": "タイン",
   "steroid": "無",
   "sad": "10",
   "sap": "48",
   "dia": "6.5F",
   "cond": "同軸",
   "insul": "Si/Si",
   "length": "60",
   "connector": "5mm二股",
   "period": "85年〜91年",
   "odmm": "2.2",
   "odfr": "6.6",
   "name": "PEB60/4-N",
   "mri": "",
   "mri_cond": "",
   "emat": "白金/イリジウム",
   "csa_d": "",
   "csa_p": "",
   "cgap": ""
  },
  {
   "id": "BIO-L-PEB60_4-NP",
   "kind": "lead",
   "maker": "BIOTRONIK",
   "dealer": "日本光電工業(株)",
   "cat": "PMリード",
   "model": "PEB60/4-NP",
   "polarity": "双極",
   "site": "V",
   "intro": "9F",
   "fixation": "タイン",
   "steroid": "無",
   "esurf": "ポーラス",
   "sad": "6",
   "sap": "48",
   "dia": "6.5F",
   "cond": "同軸",
   "insul": "Si/Si",
   "length": "60",
   "connector": "5mm二股",
   "period": "85年〜91年",
   "odmm": "2.2",
   "odfr": "6.6",
   "name": "PEB60/4-NP",
   "mri": "",
   "mri_cond": "",
   "emat": "イリジウム",
   "csa_d": "",
   "csa_p": "",
   "cgap": ""
  },
  {
   "id": "BIO-L-SD53-BP",
   "kind": "lead",
   "maker": "BIOTRONIK",
   "dealer": "日本光電工業(株)",
   "cat": "PMリード",
   "model": "SD53-BP",
   "name": "ペーシングリード",
   "polarity": "双極",
   "site": "V",
   "intro": "8F",
   "fixation": "タイン",
   "steroid": "無",
   "esurf": "フラクタル",
   "sad": "5",
   "sap": "34",
   "dia": "6F",
   "cond": "同軸",
   "insul": "Si/Si",
   "length": "53",
   "connector": "IS-1",
   "period": "96年〜97年",
   "odmm": "2",
   "odfr": "6.0",
   "mri": "",
   "mri_cond": "",
   "emat": "イリジウム",
   "csa_d": "",
   "csa_p": "",
   "cgap": ""
  },
  {
   "id": "BIO-L-SD60-BP",
   "kind": "lead",
   "maker": "BIOTRONIK",
   "dealer": "日本光電工業(株)",
   "cat": "PMリード",
   "model": "SD60-BP",
   "name": "ペーシングリード",
   "polarity": "双極",
   "site": "V",
   "intro": "8F",
   "fixation": "タイン",
   "steroid": "無",
   "esurf": "フラクタル",
   "sad": "5",
   "sap": "34",
   "dia": "6F",
   "cond": "同軸",
   "insul": "Si/Si",
   "length": "60",
   "connector": "IS-1",
   "period": "96年〜97年",
   "odmm": "2",
   "odfr": "6.0",
   "mri": "",
   "mri_cond": "",
   "emat": "イリジウム",
   "csa_d": "",
   "csa_p": "",
   "cgap": ""
  },
  {
   "id": "BIO-L-SD60-UP",
   "kind": "lead",
   "maker": "BIOTRONIK",
   "dealer": "日本光電工業(株)",
   "cat": "PMリード",
   "model": "SD60-UP",
   "name": "ペーシングリード",
   "polarity": "単極",
   "site": "V",
   "intro": "7F",
   "fixation": "タイン",
   "steroid": "無",
   "esurf": "フラクタル",
   "sad": "5",
   "dia": "4.3F",
   "insul": "Si",
   "length": "60",
   "connector": "IS-1",
   "period": "96年〜97年",
   "odmm": "1.4",
   "odfr": "4.2",
   "mri": "",
   "mri_cond": "",
   "emat": "イリジウム",
   "csa_d": "",
   "csa_p": "",
   "cgap": ""
  },
  {
   "id": "BIO-L-SJ45-BP",
   "kind": "lead",
   "maker": "BIOTRONIK",
   "dealer": "日本光電工業(株)",
   "cat": "PMリード",
   "model": "SJ45-BP",
   "name": "ペーシングリード",
   "polarity": "双極",
   "site": "A",
   "intro": "8F",
   "fixation": "タイン",
   "steroid": "無",
   "esurf": "フラクタル",
   "sad": "5",
   "sap": "38",
   "dia": "6.5F",
   "cond": "同軸",
   "insul": "Si/Si",
   "length": "45",
   "connector": "IS-1",
   "period": "96年〜97年",
   "odmm": "2.2",
   "odfr": "6.6",
   "mri": "",
   "mri_cond": "",
   "emat": "イリジウム",
   "csa_d": "",
   "csa_p": "",
   "cgap": ""
  },
  {
   "id": "BIO-L-SJ53-BP",
   "kind": "lead",
   "maker": "BIOTRONIK",
   "dealer": "日本光電工業(株)",
   "cat": "PMリード",
   "model": "SJ53-BP",
   "name": "ペーシングリード",
   "polarity": "双極",
   "site": "A",
   "intro": "8F",
   "fixation": "タイン",
   "steroid": "無",
   "esurf": "フラクタル",
   "sad": "5",
   "sap": "38",
   "dia": "6.5F",
   "cond": "同軸",
   "insul": "Si/Si",
   "length": "53",
   "connector": "IS-1",
   "period": "96年〜97年",
   "odmm": "2.2",
   "odfr": "6.6",
   "mri": "",
   "mri_cond": "",
   "emat": "イリジウム",
   "csa_d": "",
   "csa_p": "",
   "cgap": ""
  },
  {
   "id": "BIO-L-SL60_11-BP",
   "kind": "lead",
   "maker": "BIOTRONIK",
   "dealer": "日本光電工業(株)",
   "cat": "PMリード",
   "model": "SL60/11-BP",
   "name": "ペーシングリード",
   "polarity": "双極",
   "site": "A/V",
   "intro": "11F",
   "fixation": "タイン",
   "steroid": "無",
   "esurf": "フラクタル",
   "sap": "V(-) A(-)27 A(+)275 V(+)57",
   "dia": "8.2F",
   "cond": "平行",
   "insul": "Si",
   "length": "60",
   "connector": "IS-1",
   "period": "95年〜01年",
   "odmm": "3",
   "odfr": "9.0",
   "mri": "",
   "mri_cond": "",
   "emat": "イリジウム",
   "csa_d": "",
   "csa_p": "",
   "cgap": ""
  },
  {
   "id": "BIO-L-SL60_13-BP",
   "kind": "lead",
   "maker": "BIOTRONIK",
   "dealer": "日本光電工業(株)",
   "cat": "PMリード",
   "model": "SL60/13-BP",
   "polarity": "双極",
   "site": "A/V",
   "intro": "11F",
   "fixation": "タイン",
   "steroid": "無",
   "esurf": "フラクタル",
   "sap": "V(-) A(-)27 A(+)275 V(+)57",
   "dia": "8.2F",
   "cond": "平行",
   "insul": "Si",
   "length": "60",
   "connector": "IS-1",
   "period": "95年〜01年",
   "odmm": "3",
   "odfr": "9.0",
   "name": "SL60/13-BP",
   "mri": "",
   "mri_cond": "",
   "emat": "イリジウム",
   "csa_d": "",
   "csa_p": "",
   "cgap": ""
  },
  {
   "id": "BIO-L-SL60_15-BP",
   "kind": "lead",
   "maker": "BIOTRONIK",
   "dealer": "日本光電工業(株)",
   "cat": "PMリード",
   "model": "SL60/15-BP",
   "polarity": "双極",
   "site": "A/V",
   "intro": "11F",
   "fixation": "タイン",
   "steroid": "無",
   "esurf": "フラクタル",
   "sap": "V(-) A(-)27 A(+)275 V(+)57",
   "dia": "8.2F",
   "cond": "平行",
   "insul": "Si",
   "length": "60",
   "connector": "IS-1",
   "period": "95年〜01年",
   "odmm": "3",
   "odfr": "9.0",
   "name": "SL60/15-BP",
   "mri": "",
   "mri_cond": "",
   "emat": "イリジウム",
   "csa_d": "",
   "csa_p": "",
   "cgap": ""
  },
  {
   "id": "BIO-L-TIJ45-BP",
   "kind": "lead",
   "maker": "BIOTRONIK",
   "dealer": "日本光電工業(株)",
   "cat": "PMリード",
   "model": "TIJ45-BP",
   "name": "ペーシングリード",
   "polarity": "双極",
   "site": "A",
   "intro": "9F",
   "fixation": "タイン",
   "steroid": "無",
   "esurf": "フラクタル",
   "sad": "6",
   "sap": "48",
   "dia": "6.5F",
   "cond": "同軸",
   "insul": "Si/Si",
   "length": "45",
   "connector": "IS-1",
   "period": "95年〜97年",
   "odmm": "2.6",
   "odfr": "7.8",
   "mri": "",
   "mri_cond": "",
   "emat": "イリジウム",
   "csa_d": "",
   "csa_p": "",
   "cgap": ""
  },
  {
   "id": "BIO-L-TIJ45-UP",
   "kind": "lead",
   "maker": "BIOTRONIK",
   "dealer": "日本光電工業(株)",
   "cat": "PMリード",
   "model": "TIJ45-UP",
   "name": "ペーシングリード",
   "polarity": "単極",
   "site": "A",
   "intro": "9F",
   "fixation": "タイン",
   "steroid": "無",
   "esurf": "フラクタル",
   "sad": "6",
   "dia": "5F",
   "insul": "Si",
   "length": "45",
   "connector": "IS-1",
   "period": "95年〜97年",
   "odmm": "1.7",
   "odfr": "5.1",
   "mri": "",
   "mri_cond": "",
   "emat": "イリジウム",
   "csa_d": "",
   "csa_p": "",
   "cgap": ""
  },
  {
   "id": "BIO-L-TIJ53-BP",
   "kind": "lead",
   "maker": "BIOTRONIK",
   "dealer": "日本光電工業(株)",
   "cat": "PMリード",
   "model": "TIJ53-BP",
   "name": "ペーシングリード",
   "polarity": "双極",
   "site": "A",
   "intro": "9F",
   "fixation": "タイン",
   "steroid": "無",
   "esurf": "フラクタル",
   "sad": "6",
   "sap": "48",
   "dia": "6.5F",
   "cond": "同軸",
   "insul": "Si/Si",
   "length": "53",
   "connector": "IS-1",
   "period": "95年〜97年",
   "odmm": "2.6",
   "odfr": "7.8",
   "mri": "",
   "mri_cond": "",
   "emat": "イリジウム",
   "csa_d": "",
   "csa_p": "",
   "cgap": ""
  },
  {
   "id": "BIO-L-TIJ53-UP",
   "kind": "lead",
   "maker": "BIOTRONIK",
   "dealer": "日本光電工業(株)",
   "cat": "PMリード",
   "model": "TIJ53-UP",
   "name": "ペーシングリード",
   "polarity": "単極",
   "site": "A",
   "intro": "9F",
   "fixation": "タイン",
   "steroid": "無",
   "esurf": "フラクタル",
   "sad": "6",
   "dia": "5F",
   "insul": "Si",
   "length": "53",
   "connector": "IS-1",
   "period": "95年〜97年",
   "odmm": "1.7",
   "odfr": "5.1",
   "mri": "",
   "mri_cond": "",
   "emat": "イリジウム",
   "csa_d": "",
   "csa_p": "",
   "cgap": ""
  },
  {
   "id": "BIO-L-TIJ60-BP",
   "kind": "lead",
   "maker": "BIOTRONIK",
   "dealer": "日本光電工業(株)",
   "cat": "PMリード",
   "model": "TIJ60-BP",
   "name": "ペーシングリード",
   "polarity": "双極",
   "site": "A",
   "intro": "9F",
   "fixation": "タイン",
   "steroid": "無",
   "esurf": "フラクタル",
   "sad": "6",
   "sap": "48",
   "dia": "6.5F",
   "cond": "同軸",
   "insul": "Si/Si",
   "length": "60",
   "connector": "IS-1",
   "period": "95年〜97年",
   "odmm": "2.6",
   "odfr": "7.8",
   "mri": "",
   "mri_cond": "",
   "emat": "イリジウム",
   "csa_d": "",
   "csa_p": "",
   "cgap": ""
  },
  {
   "id": "BIO-L-TIJ60-UP",
   "kind": "lead",
   "maker": "BIOTRONIK",
   "dealer": "日本光電工業(株)",
   "cat": "PMリード",
   "model": "TIJ60-UP",
   "name": "ペーシングリード",
   "polarity": "単極",
   "site": "A",
   "intro": "9F",
   "fixation": "タイン",
   "steroid": "無",
   "esurf": "フラクタル",
   "sad": "6",
   "dia": "5F",
   "insul": "Si",
   "length": "60",
   "connector": "IS-1",
   "period": "95年〜97年",
   "odmm": "1.7",
   "odfr": "5.1",
   "mri": "",
   "mri_cond": "",
   "emat": "イリジウム",
   "csa_d": "",
   "csa_p": "",
   "cgap": ""
  },
  {
   "id": "BIO-L-TIR53-BP",
   "kind": "lead",
   "maker": "BIOTRONIK",
   "dealer": "日本光電工業(株)",
   "cat": "PMリード",
   "model": "TIR53-BP",
   "name": "フラクタルリード",
   "polarity": "双極",
   "site": "V",
   "intro": "9F",
   "fixation": "タイン",
   "steroid": "無",
   "esurf": "フラクタル",
   "sad": "6",
   "sap": "48",
   "dia": "6.5F",
   "cond": "同軸",
   "insul": "Si/Si",
   "length": "53",
   "connector": "IS-1",
   "period": "95年〜97年",
   "odmm": "2.6",
   "odfr": "7.8",
   "mri": "",
   "mri_cond": "",
   "emat": "イリジウム",
   "csa_d": "",
   "csa_p": "",
   "cgap": ""
  },
  {
   "id": "BIO-L-TIR53-UP",
   "kind": "lead",
   "maker": "BIOTRONIK",
   "dealer": "日本光電工業(株)",
   "cat": "PMリード",
   "model": "TIR53-UP",
   "name": "フラクタルリード",
   "polarity": "単極",
   "site": "V",
   "intro": "9F",
   "fixation": "タイン",
   "steroid": "無",
   "esurf": "フラクタル",
   "sad": "6",
   "dia": "5F",
   "insul": "Si",
   "length": "53",
   "connector": "IS-1",
   "period": "95年〜97年",
   "odmm": "1.7",
   "odfr": "5.1",
   "mri": "",
   "mri_cond": "",
   "emat": "イリジウム",
   "csa_d": "",
   "csa_p": "",
   "cgap": ""
  },
  {
   "id": "BIO-L-TIR60-BP",
   "kind": "lead",
   "maker": "BIOTRONIK",
   "dealer": "日本光電工業(株)",
   "cat": "PMリード",
   "model": "TIR60-BP",
   "name": "フラクタルリード",
   "polarity": "双極",
   "site": "V",
   "intro": "9F",
   "fixation": "タイン",
   "steroid": "無",
   "esurf": "フラクタル",
   "sad": "6",
   "sap": "48",
   "dia": "6.5F",
   "cond": "同軸",
   "insul": "Si/Si",
   "length": "60",
   "connector": "IS-1",
   "period": "95年〜97年",
   "odmm": "2.6",
   "odfr": "7.8",
   "mri": "",
   "mri_cond": "",
   "emat": "イリジウム",
   "csa_d": "",
   "csa_p": "",
   "cgap": ""
  },
  {
   "id": "BIO-L-TIR60-UP",
   "kind": "lead",
   "maker": "BIOTRONIK",
   "dealer": "日本光電工業(株)",
   "cat": "PMリード",
   "model": "TIR60-UP",
   "name": "フラクタルリード",
   "polarity": "単極",
   "site": "V",
   "intro": "9F",
   "fixation": "タイン",
   "steroid": "無",
   "esurf": "フラクタル",
   "sad": "6",
   "dia": "5F",
   "insul": "Si",
   "length": "60",
   "connector": "IS-1",
   "period": "95年〜97年",
   "odmm": "1.7",
   "odfr": "5.1",
   "mri": "",
   "mri_cond": "",
   "emat": "イリジウム",
   "csa_d": "",
   "csa_p": "",
   "cgap": ""
  },
  {
   "id": "BIO-L-Y60-BP",
   "kind": "lead",
   "maker": "BIOTRONIK",
   "dealer": "日本光電工業(株)",
   "cat": "PMリード",
   "model": "Y60-BP",
   "name": "フラクタルリード",
   "polarity": "双極",
   "site": "A/V",
   "intro": "9F",
   "fixation": "スクリューイン",
   "steroid": "無",
   "esurf": "フラクタル",
   "sad": "12",
   "sap": "48",
   "dia": "6.5F",
   "cond": "同軸",
   "insul": "Si/Si",
   "length": "60",
   "connector": "IS-1",
   "period": "90年〜91年",
   "odmm": "2.2",
   "odfr": "6.6",
   "mri": "",
   "mri_cond": "",
   "emat": "イリジウム",
   "csa_d": "",
   "csa_p": "",
   "cgap": ""
  },
  {
   "id": "BIO-L-YP53-BP",
   "kind": "lead",
   "maker": "BIOTRONIK",
   "dealer": "日本光電工業(株)",
   "cat": "PMリード",
   "model": "YP53-BP",
   "name": "スクリューインフラクタルリード",
   "polarity": "双極",
   "site": "A/V",
   "intro": "9F",
   "fixation": "スクリューイン",
   "steroid": "無",
   "esurf": "フラクタル",
   "sad": "7",
   "sap": "48",
   "dia": "6.5F",
   "cond": "同軸",
   "insul": "Si/Si",
   "length": "53",
   "connector": "IS-1",
   "period": "92年〜98年",
   "odmm": "2.2",
   "odfr": "6.6",
   "mri": "",
   "mri_cond": "",
   "emat": "イリジウム",
   "csa_d": "",
   "csa_p": "",
   "cgap": ""
  },
  {
   "id": "BIO-L-YP53-UP",
   "kind": "lead",
   "maker": "BIOTRONIK",
   "dealer": "日本光電工業(株)",
   "cat": "PMリード",
   "model": "YP53-UP",
   "name": "スクリューインフラクタルリード",
   "polarity": "単極",
   "site": "A/V",
   "intro": "9F",
   "fixation": "スクリューイン",
   "steroid": "無",
   "esurf": "フラクタル",
   "sad": "7",
   "dia": "5F",
   "insul": "Si",
   "length": "53",
   "connector": "IS-1",
   "period": "92年〜98年",
   "odmm": "1.7",
   "odfr": "5.1",
   "mri": "",
   "mri_cond": "",
   "emat": "イリジウム",
   "csa_d": "",
   "csa_p": "",
   "cgap": ""
  },
  {
   "id": "BIO-L-YP60-BP",
   "kind": "lead",
   "maker": "BIOTRONIK",
   "dealer": "日本光電工業(株)",
   "cat": "PMリード",
   "model": "YP60-BP",
   "name": "スクリューインフラクタルリード",
   "polarity": "双極",
   "site": "A/V",
   "intro": "9F",
   "fixation": "スクリューイン",
   "steroid": "無",
   "esurf": "フラクタル",
   "sad": "7",
   "sap": "48",
   "dia": "6.5F",
   "cond": "同軸",
   "insul": "Si/Si",
   "length": "60",
   "connector": "IS-1",
   "period": "92年〜98年",
   "odmm": "2.2",
   "odfr": "6.6",
   "mri": "",
   "mri_cond": "",
   "emat": "イリジウム",
   "csa_d": "",
   "csa_p": "",
   "cgap": ""
  },
  {
   "id": "BIO-L-YP60-UP",
   "kind": "lead",
   "maker": "BIOTRONIK",
   "dealer": "日本光電工業(株)",
   "cat": "PMリード",
   "model": "YP60-UP",
   "name": "スクリューインフラクタルリード",
   "polarity": "単極",
   "site": "A/V",
   "intro": "9F",
   "fixation": "スクリューイン",
   "steroid": "無",
   "esurf": "フラクタル",
   "sad": "7",
   "dia": "5F",
   "insul": "Si",
   "length": "60",
   "connector": "IS-1",
   "period": "92年〜98年",
   "odmm": "1.7",
   "odfr": "5.1",
   "mri": "",
   "mri_cond": "",
   "emat": "イリジウム",
   "csa_d": "",
   "csa_p": "",
   "cgap": ""
  },
  {
   "id": "BIO-L-YR60-A",
   "kind": "lead",
   "maker": "BIOTRONIK",
   "dealer": "日本光電工業(株)",
   "cat": "PMリード",
   "model": "YR60-A",
   "polarity": "単極",
   "site": "A/V",
   "intro": "9F",
   "fixation": "スクリューイン",
   "steroid": "無",
   "sad": "13",
   "dia": "6.5F",
   "insul": "Si",
   "length": "60",
   "connector": "5mm",
   "period": "89年",
   "odmm": "2.2",
   "odfr": "6.6",
   "name": "YR60-A",
   "mri": "",
   "mri_cond": "",
   "emat": "コバルト合金",
   "csa_d": "",
   "csa_p": "",
   "cgap": ""
  },
  {
   "id": "BIO-L-YR60-UP",
   "kind": "lead",
   "maker": "BIOTRONIK",
   "dealer": "日本光電工業(株)",
   "cat": "PMリード",
   "model": "YR60-UP",
   "polarity": "単極",
   "site": "A/V",
   "intro": "9F",
   "fixation": "スクリューイン",
   "steroid": "無",
   "sad": "13",
   "dia": "6.5F",
   "insul": "Si",
   "length": "60",
   "connector": "IS-1",
   "period": "85年〜91年",
   "odmm": "2.2",
   "odfr": "6.6",
   "name": "YR60-UP",
   "mri": "",
   "mri_cond": "",
   "emat": "コバルト合金",
   "csa_d": "",
   "csa_p": "",
   "cgap": ""
  },
  {
   "id": "BIO-L-YT60-UP",
   "kind": "lead",
   "maker": "BIOTRONIK",
   "dealer": "日本光電工業(株)",
   "cat": "PMリード",
   "model": "YT60-UP",
   "polarity": "単極",
   "site": "A/V",
   "intro": "11F",
   "fixation": "スクリューイン",
   "steroid": "無",
   "sad": "12",
   "dia": "3.5",
   "cond": "平行",
   "insul": "Si",
   "length": "60",
   "connector": "IS-1",
   "period": "91年〜93年",
   "odmm": "3.5",
   "odfr": "10.5",
   "name": "YT60-UP",
   "mri": "",
   "mri_cond": "",
   "emat": "白金/イリジウム",
   "csa_d": "",
   "csa_p": "",
   "cgap": ""
  },
  {
   "id": "BIO-L-PX45-JBP",
   "kind": "lead",
   "maker": "BIOTRONIK",
   "dealer": "日本光電工業(株)",
   "cat": "PMリード",
   "model": "PX45-JBP",
   "name": "Polyrox（Fractal coating）",
   "polarity": "双極",
   "site": "A",
   "intro": "9F",
   "fixation": "タイン",
   "steroid": "無",
   "esurf": "フラクタル",
   "sad": "3.5",
   "sap": "42",
   "dia": "7.5F",
   "cond": "同軸",
   "insul": "Si/Si",
   "length": "45",
   "connector": "IS-1",
   "period": "96年〜現在",
   "odmm": "2.6",
   "odfr": "7.8",
   "alias": "フラクタルリード（ポリロックス）",
   "mri": "",
   "mri_cond": "",
   "emat": "イリジウム",
   "csa_d": "",
   "csa_p": "",
   "cgap": ""
  },
  {
   "id": "BIO-L-PX53-BP",
   "kind": "lead",
   "maker": "BIOTRONIK",
   "dealer": "日本光電工業(株)",
   "cat": "PMリード",
   "model": "PX53-BP",
   "name": "Polyrox（Fractal coating）",
   "polarity": "双極",
   "site": "V",
   "intro": "9F",
   "fixation": "タイン",
   "steroid": "無",
   "esurf": "フラクタル",
   "sad": "3.5",
   "sap": "45",
   "dia": "6.5F",
   "cond": "同軸",
   "insul": "Si/Si",
   "length": "53",
   "connector": "IS-1",
   "period": "96年〜現在",
   "odmm": "2.2",
   "odfr": "6.6",
   "alias": "フラクタルリード（ポリロックス）",
   "mri": "",
   "mri_cond": "",
   "emat": "イリジウム",
   "csa_d": "",
   "csa_p": "",
   "cgap": ""
  },
  {
   "id": "BIO-L-PX53-JUP",
   "kind": "lead",
   "maker": "BIOTRONIK",
   "dealer": "日本光電工業(株)",
   "cat": "PMリード",
   "model": "PX53-JUP",
   "name": "Polyrox（Fractal coating）",
   "polarity": "単極",
   "site": "A",
   "intro": "9F",
   "fixation": "タイン",
   "steroid": "無",
   "esurf": "フラクタル",
   "sad": "3.5",
   "dia": "5F",
   "insul": "Si",
   "length": "53",
   "connector": "IS-1",
   "period": "96年〜04年",
   "odmm": "1.7",
   "odfr": "5.1",
   "alias": "フラクタルリード（ポリロックス）",
   "mri": "",
   "mri_cond": "",
   "emat": "イリジウム",
   "csa_d": "",
   "csa_p": "",
   "cgap": ""
  },
  {
   "id": "BIO-L-PX53-UP",
   "kind": "lead",
   "maker": "BIOTRONIK",
   "dealer": "日本光電工業(株)",
   "cat": "PMリード",
   "model": "PX53-UP",
   "name": "Polyrox（Fractal coating）",
   "polarity": "単極",
   "site": "V",
   "intro": "9F",
   "fixation": "タイン",
   "steroid": "無",
   "esurf": "フラクタル",
   "sad": "3.5",
   "dia": "5F",
   "insul": "Si",
   "length": "53",
   "connector": "IS-1",
   "period": "96年〜05年",
   "odmm": "1.7",
   "odfr": "5.1",
   "alias": "フラクタルリード（ポリロックス）",
   "mri": "",
   "mri_cond": "",
   "emat": "イリジウム",
   "csa_d": "",
   "csa_p": "",
   "cgap": ""
  },
  {
   "id": "BIO-L-PX60-BP",
   "kind": "lead",
   "maker": "BIOTRONIK",
   "dealer": "日本光電工業(株)",
   "cat": "PMリード",
   "model": "PX60-BP",
   "name": "Polyrox（Fractal coating）",
   "polarity": "双極",
   "site": "V",
   "intro": "9F",
   "fixation": "タイン",
   "steroid": "無",
   "esurf": "フラクタル",
   "sad": "3.5",
   "sap": "45",
   "dia": "6.5F",
   "cond": "同軸",
   "insul": "Si/Si",
   "length": "60",
   "connector": "IS-1",
   "period": "96年〜現在",
   "odmm": "2.2",
   "odfr": "6.6",
   "alias": "フラクタルリード（ポリロックス）",
   "mri": "",
   "mri_cond": "",
   "emat": "イリジウム",
   "csa_d": "",
   "csa_p": "",
   "cgap": ""
  },
  {
   "id": "BIO-L-SX45-JBP",
   "kind": "lead",
   "maker": "BIOTRONIK",
   "dealer": "日本光電工業(株)",
   "cat": "PMリード",
   "model": "SX45-JBP",
   "name": "Synox（Fractal coating）",
   "polarity": "双極",
   "site": "A",
   "intro": "8F",
   "fixation": "タイン",
   "steroid": "無",
   "esurf": "フラクタル",
   "sad": "1.3",
   "sap": "38",
   "dia": "6.5F",
   "cond": "同軸",
   "insul": "Si/Si",
   "length": "45",
   "connector": "IS-1",
   "period": "96年〜現在",
   "odmm": "2.2",
   "odfr": "6.6",
   "alias": "フラクタルリード（シノックス）",
   "mri": "",
   "mri_cond": "",
   "emat": "イリジウム",
   "csa_d": "",
   "csa_p": "",
   "cgap": ""
  },
  {
   "id": "BIO-L-SX53-BP",
   "kind": "lead",
   "maker": "BIOTRONIK",
   "dealer": "日本光電工業(株)",
   "cat": "PMリード",
   "model": "SX53-BP",
   "name": "Synox（Fractal coating）",
   "polarity": "双極",
   "site": "V",
   "intro": "8F",
   "fixation": "タイン",
   "steroid": "無",
   "esurf": "フラクタル",
   "sad": "1.3",
   "sap": "34",
   "dia": "6F",
   "cond": "同軸",
   "insul": "Si/Si",
   "length": "53",
   "connector": "IS-1",
   "period": "96年〜現在",
   "odmm": "2.2",
   "odfr": "6.6",
   "alias": "フラクタルリード（シノックス）",
   "mri": "",
   "mri_cond": "",
   "emat": "イリジウム",
   "csa_d": "",
   "csa_p": "",
   "cgap": ""
  },
  {
   "id": "BIO-L-SX60-BP",
   "kind": "lead",
   "maker": "BIOTRONIK",
   "dealer": "日本光電工業(株)",
   "cat": "PMリード",
   "model": "SX60-BP",
   "name": "Synox（Fractal coating）",
   "polarity": "双極",
   "site": "V",
   "intro": "8F",
   "fixation": "タイン",
   "steroid": "無",
   "esurf": "フラクタル",
   "sad": "1.3",
   "sap": "34",
   "dia": "6F",
   "cond": "同軸",
   "insul": "Si/Si",
   "length": "60",
   "connector": "IS-1",
   "period": "96年〜現在",
   "odmm": "2.2",
   "odfr": "6.6",
   "alias": "フラクタルリード（シノックス）",
   "mri": "",
   "mri_cond": "",
   "emat": "イリジウム",
   "csa_d": "",
   "csa_p": "",
   "cgap": ""
  },
  {
   "id": "BIO-L-SX60-UP",
   "kind": "lead",
   "maker": "BIOTRONIK",
   "dealer": "日本光電工業(株)",
   "cat": "PMリード",
   "model": "SX60-UP",
   "name": "Synox（Fractal coating）",
   "polarity": "単極",
   "site": "V",
   "intro": "7F",
   "fixation": "タイン",
   "steroid": "無",
   "esurf": "フラクタル",
   "sad": "1.3",
   "dia": "4.3F",
   "insul": "Si",
   "length": "60",
   "connector": "IS-1",
   "period": "96年〜98年",
   "odmm": "1.4",
   "odfr": "4.2",
   "alias": "フラクタルリード（シノックス）",
   "mri": "",
   "mri_cond": "",
   "emat": "イリジウム",
   "csa_d": "",
   "csa_p": "",
   "cgap": ""
  },
  {
   "id": "BIO-L-RX53-BP",
   "kind": "lead",
   "maker": "BIOTRONIK",
   "dealer": "日本光電工業(株)",
   "cat": "PMリード",
   "model": "RX53-BP",
   "name": "Retrox",
   "polarity": "双極",
   "site": "V",
   "intro": "9F",
   "fixation": "スクリューイン",
   "steroid": "無",
   "esurf": "フラクタル",
   "sad": "5.3",
   "sap": "45",
   "dia": "6.6F",
   "cond": "同軸",
   "insul": "Si/Si",
   "length": "53",
   "connector": "IS-1",
   "period": "98年〜01年",
   "odmm": "2.2",
   "odfr": "6.6",
   "alias": "スクリューインリード（リトロックス）",
   "mri": "",
   "mri_cond": "",
   "emat": "イリジウム",
   "csa_d": "",
   "csa_p": "",
   "cgap": ""
  },
  {
   "id": "BIO-L-RX45-JBP",
   "kind": "lead",
   "maker": "BIOTRONIK",
   "dealer": "日本光電工業(株)",
   "cat": "PMリード",
   "model": "RX45-JBP",
   "name": "Retrox",
   "polarity": "双極",
   "site": "V",
   "intro": "9F",
   "fixation": "スクリューイン",
   "steroid": "無",
   "esurf": "フラクタル",
   "sad": "5.3",
   "sap": "25.4",
   "dia": "7.8F",
   "cond": "同軸",
   "insul": "Si/Si",
   "length": "45",
   "connector": "IS-1",
   "period": "98年〜05年",
   "odmm": "2.6",
   "odfr": "7.8",
   "alias": "スクリューインリード（リトロックス）",
   "mri": "",
   "mri_cond": "",
   "emat": "イリジウム",
   "csa_d": "",
   "csa_p": "",
   "cgap": ""
  },
  {
   "id": "BIO-L-SLX65_13-BP",
   "kind": "lead",
   "maker": "BIOTRONIK",
   "dealer": "日本光電工業(株)",
   "cat": "PMリード",
   "model": "SLX65/13-BP",
   "name": "Solox（single-pass VDD lead）",
   "polarity": "双極",
   "site": "A/V",
   "intro": "9F",
   "fixation": "タイン",
   "steroid": "無",
   "esurf": "フラクタル",
   "sad": "3.5",
   "sap": "25.4",
   "dia": "2.5",
   "cond": "コイル/ロープ",
   "insul": "Si",
   "length": "65",
   "connector": "IS-1",
   "period": "01年〜01年9月",
   "odmm": "2.7",
   "odfr": "8.1",
   "alias": "シングルリード ソロックス",
   "mri": "",
   "mri_cond": "",
   "emat": "イリジウム",
   "csa_d": "",
   "csa_p": "",
   "cgap": ""
  },
  {
   "id": "BIO-L-SLX65_11-BP",
   "kind": "lead",
   "maker": "BIOTRONIK",
   "dealer": "日本光電工業(株)",
   "cat": "PMリード",
   "model": "SLX65/11-BP",
   "name": "Solox（single-pass VDD lead）",
   "polarity": "双極",
   "site": "A/V",
   "intro": "9F",
   "fixation": "タイン",
   "steroid": "無",
   "esurf": "フラクタル",
   "sad": "3.5",
   "sap": "25.4",
   "dia": "2.5",
   "cond": "コイル/ロープ",
   "insul": "Si",
   "length": "65",
   "connector": "IS-1",
   "period": "01年〜01年9月",
   "odmm": "2.7",
   "odfr": "8.1",
   "alias": "シングルリード ソロックス",
   "mri": "",
   "mri_cond": "",
   "emat": "イリジウム",
   "csa_d": "",
   "csa_p": "",
   "cgap": ""
  },
  {
   "id": "BIO-L-SLX65_15-BP",
   "kind": "lead",
   "maker": "BIOTRONIK",
   "dealer": "日本光電工業(株)",
   "cat": "PMリード",
   "model": "SLX65/15-BP",
   "name": "Solox（single-pass VDD lead）",
   "polarity": "双極",
   "site": "A/V",
   "intro": "9F",
   "fixation": "タイン",
   "steroid": "無",
   "esurf": "フラクタル",
   "sad": "3.5",
   "sap": "25.4",
   "dia": "2.5",
   "cond": "コイル/ロープ",
   "insul": "Si",
   "length": "65",
   "connector": "IS-1",
   "period": "01年〜01年9月",
   "odmm": "2.7",
   "odfr": "8.1",
   "alias": "シングルリード ソロックス",
   "mri": "",
   "mri_cond": "",
   "emat": "イリジウム",
   "csa_d": "",
   "csa_p": "",
   "cgap": ""
  },
  {
   "id": "BIO-L-SLX58_11-BP",
   "kind": "lead",
   "maker": "BIOTRONIK",
   "dealer": "日本光電工業(株)",
   "cat": "PMリード",
   "model": "SLX58/11-BP",
   "name": "Solox（single-pass VDD lead）",
   "polarity": "双極",
   "site": "A/V",
   "intro": "9F",
   "fixation": "タイン",
   "steroid": "無",
   "esurf": "フラクタル",
   "sad": "3.5",
   "sap": "25.4",
   "dia": "2.5",
   "cond": "コイル/ロープ",
   "insul": "Si",
   "length": "58",
   "connector": "IS-1",
   "period": "01年4月〜現在",
   "odmm": "2.7",
   "odfr": "8.1",
   "alias": "シングルリード ソロックス",
   "mri": "",
   "mri_cond": "",
   "emat": "イリジウム",
   "csa_d": "",
   "csa_p": "",
   "cgap": ""
  },
  {
   "id": "BIO-L-SLX58_13-BP",
   "kind": "lead",
   "maker": "BIOTRONIK",
   "dealer": "日本光電工業(株)",
   "cat": "PMリード",
   "model": "SLX58/13-BP",
   "name": "Solox（single-pass VDD lead）",
   "polarity": "双極",
   "site": "A/V",
   "intro": "9F",
   "fixation": "タイン",
   "steroid": "無",
   "esurf": "フラクタル",
   "sad": "3.5",
   "sap": "25.4",
   "dia": "2.5",
   "cond": "コイル/ロープ",
   "insul": "Si",
   "length": "58",
   "connector": "IS-1",
   "period": "01年4月〜現在",
   "odmm": "2.7",
   "odfr": "8.1",
   "alias": "シングルリード ソロックス",
   "mri": "",
   "mri_cond": "",
   "emat": "イリジウム",
   "csa_d": "",
   "csa_p": "",
   "cgap": ""
  },
  {
   "id": "BIO-L-SLX58_15-BP",
   "kind": "lead",
   "maker": "BIOTRONIK",
   "dealer": "日本光電工業(株)",
   "cat": "PMリード",
   "model": "SLX58/15-BP",
   "name": "Solox（single-pass VDD lead）",
   "polarity": "双極",
   "site": "A/V",
   "intro": "9F",
   "fixation": "タイン",
   "steroid": "無",
   "esurf": "フラクタル",
   "sad": "3.5",
   "sap": "25.4",
   "dia": "2.5",
   "cond": "コイル/ロープ",
   "insul": "Si",
   "length": "58",
   "connector": "IS-1",
   "period": "01年4月〜現在",
   "odmm": "2.7",
   "odfr": "8.1",
   "alias": "シングルリード ソロックス",
   "mri": "",
   "mri_cond": "",
   "emat": "イリジウム",
   "csa_d": "",
   "csa_p": "",
   "cgap": ""
  },
  {
   "id": "BIO-L-ELOX53-BP",
   "kind": "lead",
   "maker": "BIOTRONIK",
   "dealer": "日本光電工業(株)",
   "cat": "PMリード",
   "model": "ELOX53-BP",
   "name": "Elox",
   "polarity": "双極",
   "site": "A/V",
   "intro": "8F",
   "fixation": "スクリューイン",
   "steroid": "無",
   "esurf": "フラクタル",
   "sad": "9.2",
   "sap": "37.6",
   "dia": "2.6",
   "cond": "同軸",
   "insul": "Si",
   "length": "53",
   "connector": "IS-1",
   "period": "01年1月〜",
   "odmm": "2.6",
   "odfr": "7.8",
   "alias": "スクリューインリード（イーロックス）",
   "mri": "",
   "mri_cond": "",
   "emat": "イリジウム",
   "csa_d": "",
   "csa_p": "",
   "cgap": ""
  },
  {
   "id": "BIO-L-ELOX60-BP",
   "kind": "lead",
   "maker": "BIOTRONIK",
   "dealer": "日本光電工業(株)",
   "cat": "PMリード",
   "model": "ELOX60-BP",
   "name": "Elox",
   "polarity": "双極",
   "site": "A/V",
   "intro": "8F",
   "fixation": "スクリューイン",
   "steroid": "無",
   "esurf": "フラクタル",
   "sad": "9.2",
   "sap": "37.6",
   "dia": "2.6",
   "cond": "同軸",
   "insul": "Si",
   "length": "60",
   "connector": "IS-1",
   "period": "01年1月〜",
   "odmm": "2.6",
   "odfr": "7.8",
   "alias": "スクリューインリード（イーロックス）",
   "mri": "",
   "mri_cond": "",
   "emat": "イリジウム",
   "csa_d": "",
   "csa_p": "",
   "cgap": ""
  },
  {
   "id": "BIO-L-PX53_15-BP",
   "kind": "lead",
   "maker": "BIOTRONIK",
   "dealer": "日本光電工業(株)",
   "cat": "PMリード",
   "model": "PX53/15-BP",
   "name": "ペーシングリード",
   "polarity": "双極",
   "site": "V",
   "intro": "9F",
   "fixation": "タイン",
   "steroid": "無",
   "esurf": "フラクタル",
   "sad": "3.5",
   "sap": "45",
   "dia": "6.5F",
   "cond": "同軸",
   "insul": "Si/Si",
   "length": "53",
   "connector": "IS-1",
   "period": "04年2月〜",
   "odmm": "2.2",
   "odfr": "6.6",
   "mri": "",
   "mri_cond": "",
   "emat": "イリジウム",
   "csa_d": "",
   "csa_p": "",
   "cgap": ""
  },
  {
   "id": "BIO-L-PX60_15-BP",
   "kind": "lead",
   "maker": "BIOTRONIK",
   "dealer": "日本光電工業(株)",
   "cat": "PMリード",
   "model": "PX60/15-BP",
   "name": "ペーシングリード",
   "polarity": "双極",
   "site": "V",
   "intro": "9F",
   "fixation": "タイン",
   "steroid": "無",
   "esurf": "フラクタル",
   "sad": "3.5",
   "sap": "45",
   "dia": "6.5F",
   "cond": "同軸",
   "insul": "Si/Si",
   "length": "60",
   "connector": "IS-1",
   "period": "04年2月〜",
   "odmm": "2.2",
   "odfr": "6.6",
   "mri": "",
   "mri_cond": "",
   "emat": "イリジウム",
   "csa_d": "",
   "csa_p": "",
   "cgap": ""
  },
  {
   "id": "BIO-L-SEL-SR45",
   "kind": "lead",
   "maker": "BIOTRONIK",
   "dealer": "日本光電工業(株)",
   "cat": "PMリード",
   "model": "SEL-SR45",
   "name": "Selox SR",
   "polarity": "双極",
   "site": "A",
   "intro": "8F以上",
   "fixation": "リトラクタブル・スクリュー",
   "steroid": "有",
   "esurf": "フラクタル",
   "sad": "2",
   "sap": "37.57",
   "dia": "7.8F",
   "cond": "同軸",
   "insul": "Si/Si",
   "length": "45",
   "connector": "IS-1",
   "period": "05年4月〜",
   "odmm": "2.6",
   "odfr": "7.8",
   "alias": "セロックスSR",
   "mri": "",
   "mri_cond": "",
   "emat": "イリジウム",
   "csa_d": "",
   "csa_p": "",
   "cgap": ""
  },
  {
   "id": "BIO-L-SEL-SR53",
   "kind": "lead",
   "maker": "BIOTRONIK",
   "dealer": "日本光電工業(株)",
   "cat": "PMリード",
   "model": "SEL-SR53",
   "name": "Selox SR",
   "polarity": "双極",
   "site": "A/V",
   "intro": "8F以上",
   "fixation": "リトラクタブル・スクリュー",
   "steroid": "有",
   "esurf": "フラクタル",
   "sad": "2",
   "sap": "37.57",
   "dia": "7.8F",
   "cond": "同軸",
   "insul": "Si/Si",
   "length": "53",
   "connector": "IS-1",
   "period": "05年4月〜",
   "odmm": "2.6",
   "odfr": "7.8",
   "alias": "セロックスSR",
   "mri": "",
   "mri_cond": "",
   "emat": "イリジウム",
   "csa_d": "",
   "csa_p": "",
   "cgap": ""
  },
  {
   "id": "BIO-L-SEL-SR60",
   "kind": "lead",
   "maker": "BIOTRONIK",
   "dealer": "日本光電工業(株)",
   "cat": "PMリード",
   "model": "SEL-SR60",
   "name": "Selox SR",
   "polarity": "双極",
   "site": "V",
   "intro": "8F以上",
   "fixation": "リトラクタブル・スクリュー",
   "steroid": "有",
   "esurf": "フラクタル",
   "sad": "2",
   "sap": "37.57",
   "dia": "7.8F",
   "cond": "同軸",
   "insul": "Si/Si",
   "length": "60",
   "connector": "IS-1",
   "period": "05年4月〜",
   "odmm": "2.6",
   "odfr": "7.8",
   "alias": "セロックスSR",
   "mri": "",
   "mri_cond": "",
   "emat": "イリジウム",
   "csa_d": "",
   "csa_p": "",
   "cgap": ""
  },
  {
   "id": "BIO-L-SELOX-JT45",
   "kind": "lead",
   "maker": "BIOTRONIK",
   "dealer": "日本光電工業(株)",
   "cat": "PMリード",
   "model": "SELOX-JT45",
   "name": "Selox",
   "polarity": "双極",
   "site": "A",
   "intro": "7F以上",
   "fixation": "タイン",
   "steroid": "有",
   "esurf": "フラクタル",
   "sad": "1.3",
   "sap": "25",
   "dia": "6.6F",
   "cond": "同軸",
   "insul": "Si/Si",
   "length": "45",
   "connector": "IS-1",
   "period": "06年7月〜",
   "odmm": "2.2",
   "odfr": "6.6",
   "alias": "セロックス",
   "mri": "",
   "mri_cond": "",
   "emat": "イリジウム",
   "csa_d": "",
   "csa_p": "",
   "cgap": ""
  },
  {
   "id": "BIO-L-SELOX-JT53",
   "kind": "lead",
   "maker": "BIOTRONIK",
   "dealer": "日本光電工業(株)",
   "cat": "PMリード",
   "model": "SELOX-JT53",
   "name": "Selox",
   "polarity": "双極",
   "site": "A",
   "intro": "7F以上",
   "fixation": "タイン",
   "steroid": "有",
   "esurf": "フラクタル",
   "sad": "1.3",
   "sap": "25",
   "dia": "6.6F",
   "cond": "同軸",
   "insul": "Si/Si",
   "length": "53",
   "connector": "IS-1",
   "period": "06年7月〜",
   "odmm": "2.2",
   "odfr": "6.6",
   "alias": "セロックス",
   "mri": "",
   "mri_cond": "",
   "emat": "イリジウム",
   "csa_d": "",
   "csa_p": "",
   "cgap": ""
  },
  {
   "id": "BIO-L-SELOX-ST53",
   "kind": "lead",
   "maker": "BIOTRONIK",
   "dealer": "日本光電工業(株)",
   "cat": "PMリード",
   "model": "SELOX-ST53",
   "name": "Selox",
   "polarity": "双極",
   "site": "V",
   "intro": "7F以上",
   "fixation": "タイン",
   "steroid": "有",
   "esurf": "フラクタル",
   "sad": "1.3",
   "sap": "25",
   "dia": "6.6F",
   "cond": "同軸",
   "insul": "Si/Si",
   "length": "53",
   "connector": "IS-1",
   "period": "06年7月〜",
   "odmm": "2.2",
   "odfr": "6.6",
   "alias": "セロックス",
   "mri": "",
   "mri_cond": "",
   "emat": "イリジウム",
   "csa_d": "",
   "csa_p": "",
   "cgap": ""
  },
  {
   "id": "BIO-L-SELOX-ST60",
   "kind": "lead",
   "maker": "BIOTRONIK",
   "dealer": "日本光電工業(株)",
   "cat": "PMリード",
   "model": "SELOX-ST60",
   "name": "Selox",
   "polarity": "双極",
   "site": "V",
   "intro": "7F以上",
   "fixation": "タイン",
   "steroid": "有",
   "esurf": "フラクタル",
   "sad": "1.3",
   "sap": "25",
   "dia": "6.6F",
   "cond": "同軸",
   "insul": "Si/Si",
   "length": "60",
   "connector": "IS-1",
   "period": "06年7月〜",
   "odmm": "2.2",
   "odfr": "6.6",
   "alias": "セロックス",
   "mri": "",
   "mri_cond": "",
   "emat": "イリジウム",
   "csa_d": "",
   "csa_p": "",
   "cgap": ""
  },
  {
   "id": "CPI-L-4000",
   "kind": "lead",
   "maker": "Cardiac Pacemakers (CPI), Guidant",
   "dealer": "ボストン・サイエンティフィックジャパン(株)",
   "cat": "PMリード",
   "steroid": "無",
   "model": "4000",
   "polarity": "三極",
   "site": "V",
   "intro": "12F",
   "fixation": "タイン",
   "esurf": "ポーラス",
   "sad": "9",
   "sap": "10",
   "dia": "3.2",
   "insul": "Si",
   "length": "59",
   "period": "82年〜87年",
   "odmm": "3.3",
   "odfr": "9.6",
   "name": "4000",
   "mri": "",
   "mri_cond": "",
   "emat": "プラチナイリジウム",
   "csa_d": "",
   "csa_p": "",
   "cgap": ""
  },
  {
   "id": "CPI-L-4001",
   "kind": "lead",
   "maker": "Cardiac Pacemakers (CPI), Guidant",
   "dealer": "ボストン・サイエンティフィックジャパン(株)",
   "cat": "PMリード",
   "steroid": "無",
   "model": "4001",
   "polarity": "三極",
   "site": "V",
   "intro": "12F",
   "fixation": "タイン",
   "esurf": "ポーラス",
   "sad": "9",
   "sap": "10",
   "dia": "3.2",
   "insul": "Si",
   "length": "59",
   "period": "82年〜87年",
   "odmm": "3.3",
   "odfr": "9.6",
   "name": "4001",
   "mri": "",
   "mri_cond": "",
   "emat": "プラチナイリジウム",
   "csa_d": "",
   "csa_p": "",
   "cgap": ""
  },
  {
   "id": "CPI-L-4002",
   "kind": "lead",
   "maker": "Cardiac Pacemakers (CPI), Guidant",
   "dealer": "ボストン・サイエンティフィックジャパン(株)",
   "cat": "PMリード",
   "steroid": "無",
   "model": "4002",
   "polarity": "三極",
   "site": "V",
   "intro": "12F",
   "fixation": "タイン",
   "esurf": "ポーラス",
   "sad": "9",
   "sap": "10",
   "dia": "3.2",
   "insul": "Si",
   "length": "59",
   "period": "82年〜87年",
   "odmm": "3.3",
   "odfr": "9.6",
   "name": "4002",
   "mri": "",
   "mri_cond": "",
   "emat": "プラチナイリジウム",
   "csa_d": "",
   "csa_p": "",
   "cgap": ""
  },
  {
   "id": "CPI-L-4010",
   "kind": "lead",
   "maker": "Cardiac Pacemakers (CPI), Guidant",
   "dealer": "ボストン・サイエンティフィックジャパン(株)",
   "cat": "PMリード",
   "steroid": "無",
   "model": "4010",
   "polarity": "単極",
   "site": "V",
   "intro": "10F",
   "fixation": "フランジ",
   "esurf": "ポーラス",
   "sad": "10",
   "dia": "2.2",
   "insul": "Si",
   "length": "59",
   "connector": "5mm",
   "period": "84年〜85年",
   "odmm": "2.2",
   "odfr": "4.5",
   "name": "4010",
   "mri": "",
   "mri_cond": "",
   "emat": "プラチナイリジウム",
   "csa_d": "",
   "csa_p": "",
   "cgap": ""
  },
  {
   "id": "CPI-L-4011",
   "kind": "lead",
   "maker": "Cardiac Pacemakers (CPI), Guidant",
   "dealer": "ボストン・サイエンティフィックジャパン(株)",
   "cat": "PMリード",
   "steroid": "無",
   "model": "4011",
   "polarity": "単極",
   "site": "A",
   "intro": "10F",
   "fixation": "フランジ",
   "esurf": "ポーラス",
   "sad": "10",
   "dia": "2.2",
   "insul": "Si",
   "length": "85",
   "connector": "5mm",
   "period": "84年〜92年",
   "odmm": "2.2",
   "odfr": "4.5",
   "name": "4011",
   "mri": "",
   "mri_cond": "",
   "emat": "プラチナイリジウム",
   "csa_d": "",
   "csa_p": "",
   "cgap": ""
  },
  {
   "id": "CPI-L-4012",
   "kind": "lead",
   "maker": "Cardiac Pacemakers (CPI), Guidant",
   "dealer": "ボストン・サイエンティフィックジャパン(株)",
   "cat": "PMリード",
   "steroid": "無",
   "model": "4012",
   "polarity": "単極",
   "site": "V",
   "intro": "10F",
   "fixation": "フランジ",
   "esurf": "ポーラス",
   "sad": "10",
   "dia": "2.2",
   "insul": "Si",
   "length": "52",
   "connector": "5mm",
   "period": "85年〜86年",
   "odmm": "2.2",
   "odfr": "6.6",
   "family": "SWEET TIP",
   "name": "SWEET TIP",
   "mri": "",
   "mri_cond": "",
   "emat": "プラチナイリジウム",
   "csa_d": "",
   "csa_p": "",
   "cgap": ""
  },
  {
   "id": "CPI-L-4109",
   "kind": "lead",
   "maker": "Cardiac Pacemakers (CPI), Guidant",
   "dealer": "ボストン・サイエンティフィックジャパン(株)",
   "cat": "PMリード",
   "steroid": "無",
   "model": "4109",
   "polarity": "単極",
   "site": "V",
   "fixation": "フランジ",
   "esurf": "ソリッド",
   "sad": "12",
   "dia": "2.5",
   "insul": "Si",
   "length": "52",
   "connector": "6mm",
   "period": "76年〜82年",
   "odmm": "2.5",
   "odfr": "7.5",
   "name": "4109",
   "mri": "",
   "mri_cond": "",
   "emat": "プラチナイリジウム",
   "csa_d": "",
   "csa_p": "",
   "cgap": ""
  },
  {
   "id": "CPI-L-4110",
   "kind": "lead",
   "maker": "Cardiac Pacemakers (CPI), Guidant",
   "dealer": "ボストン・サイエンティフィックジャパン(株)",
   "cat": "PMリード",
   "steroid": "無",
   "model": "4110",
   "polarity": "単極",
   "site": "V",
   "fixation": "フランジ",
   "esurf": "ソリッド",
   "sad": "12",
   "dia": "2.5",
   "insul": "Si",
   "length": "59",
   "connector": "6mm",
   "period": "76年〜84年",
   "odmm": "2.5",
   "odfr": "7.5",
   "name": "4110",
   "mri": "",
   "mri_cond": "",
   "emat": "プラチナイリジウム",
   "csa_d": "",
   "csa_p": "",
   "cgap": ""
  },
  {
   "id": "CPI-L-4111",
   "kind": "lead",
   "maker": "Cardiac Pacemakers (CPI), Guidant",
   "dealer": "ボストン・サイエンティフィックジャパン(株)",
   "cat": "PMリード",
   "steroid": "無",
   "model": "4111",
   "polarity": "単極",
   "site": "V",
   "fixation": "フランジ",
   "esurf": "ソリッド",
   "sad": "12",
   "dia": "2.5",
   "insul": "Si",
   "length": "85",
   "connector": "6mm",
   "period": "76年〜84年",
   "odmm": "2.5",
   "odfr": "7.5",
   "name": "4111",
   "mri": "",
   "mri_cond": "",
   "emat": "プラチナイリジウム",
   "csa_d": "",
   "csa_p": "",
   "cgap": ""
  },
  {
   "id": "CPI-L-4112",
   "kind": "lead",
   "maker": "Cardiac Pacemakers (CPI), Guidant",
   "dealer": "ボストン・サイエンティフィックジャパン(株)",
   "cat": "PMリード",
   "steroid": "無",
   "model": "4112",
   "polarity": "単極",
   "site": "V",
   "fixation": "フランジ",
   "esurf": "ソリッド",
   "sad": "12",
   "dia": "2.5",
   "insul": "Si",
   "length": "52",
   "connector": "6mm",
   "period": "76年〜84年",
   "odmm": "2.5",
   "odfr": "7.5",
   "name": "4112",
   "mri": "",
   "mri_cond": "",
   "emat": "プラチナイリジウム",
   "csa_d": "",
   "csa_p": "",
   "cgap": ""
  },
  {
   "id": "CPI-L-4113",
   "kind": "lead",
   "maker": "Cardiac Pacemakers (CPI), Guidant",
   "dealer": "ボストン・サイエンティフィックジャパン(株)",
   "cat": "PMリード",
   "steroid": "無",
   "model": "4113",
   "polarity": "単極",
   "site": "V",
   "fixation": "フランジ",
   "esurf": "ソリッド",
   "sad": "12",
   "dia": "2.5",
   "insul": "Si",
   "length": "62",
   "connector": "6mm",
   "period": "76年〜84年",
   "odmm": "2.5",
   "odfr": "7.5",
   "name": "4113",
   "mri": "",
   "mri_cond": "",
   "emat": "プラチナイリジウム",
   "csa_d": "",
   "csa_p": "",
   "cgap": ""
  },
  {
   "id": "CPI-L-4114",
   "kind": "lead",
   "maker": "Cardiac Pacemakers (CPI), Guidant",
   "dealer": "ボストン・サイエンティフィックジャパン(株)",
   "cat": "PMリード",
   "steroid": "無",
   "model": "4114",
   "polarity": "単極",
   "site": "V",
   "fixation": "フランジ",
   "esurf": "ポーラス",
   "sad": "9",
   "dia": "2.5",
   "insul": "Si",
   "length": "85",
   "connector": "6mm",
   "period": "76年〜84年",
   "odmm": "2.5",
   "odfr": "7.5",
   "name": "4114",
   "mri": "",
   "mri_cond": "",
   "emat": "プラチナイリジウム",
   "csa_d": "",
   "csa_p": "",
   "cgap": ""
  },
  {
   "id": "CPI-L-4115",
   "kind": "lead",
   "maker": "Cardiac Pacemakers (CPI), Guidant",
   "dealer": "ボストン・サイエンティフィックジャパン(株)",
   "cat": "PMリード",
   "steroid": "無",
   "model": "4115",
   "polarity": "単極",
   "site": "V",
   "intro": "10F",
   "fixation": "フランジ",
   "esurf": "ポーラス",
   "sad": "9",
   "dia": "2.5",
   "insul": "Si",
   "length": "52",
   "connector": "6mm",
   "period": "79年〜84年",
   "odmm": "2.5",
   "odfr": "7.5",
   "name": "4115",
   "mri": "",
   "mri_cond": "",
   "emat": "プラチナイリジウム",
   "csa_d": "",
   "csa_p": "",
   "cgap": ""
  },
  {
   "id": "CPI-L-4116",
   "kind": "lead",
   "maker": "Cardiac Pacemakers (CPI), Guidant",
   "dealer": "ボストン・サイエンティフィックジャパン(株)",
   "cat": "PMリード",
   "steroid": "無",
   "model": "4116",
   "polarity": "単極",
   "site": "V",
   "intro": "10F",
   "fixation": "フランジ",
   "esurf": "ポーラス",
   "sad": "9",
   "dia": "2.5",
   "insul": "Si",
   "length": "59",
   "connector": "6mm",
   "period": "79年〜84年",
   "odmm": "2.5",
   "odfr": "7.5",
   "name": "4116",
   "mri": "",
   "mri_cond": "",
   "emat": "プラチナイリジウム",
   "csa_d": "",
   "csa_p": "",
   "cgap": ""
  },
  {
   "id": "CPI-L-4117",
   "kind": "lead",
   "maker": "Cardiac Pacemakers (CPI), Guidant",
   "dealer": "ボストン・サイエンティフィックジャパン(株)",
   "cat": "PMリード",
   "steroid": "無",
   "model": "4117",
   "polarity": "単極",
   "site": "V",
   "intro": "10F",
   "fixation": "フランジ",
   "esurf": "ポーラス",
   "sad": "9",
   "dia": "2.2",
   "insul": "Si",
   "length": "85",
   "connector": "6mm",
   "period": "79年〜84年",
   "odmm": "2.5",
   "odfr": "7.5",
   "name": "4117",
   "mri": "",
   "mri_cond": "",
   "emat": "プラチナイリジウム",
   "csa_d": "",
   "csa_p": "",
   "cgap": ""
  },
  {
   "id": "CPI-L-4118",
   "kind": "lead",
   "maker": "Cardiac Pacemakers (CPI), Guidant",
   "dealer": "ボストン・サイエンティフィックジャパン(株)",
   "cat": "PMリード",
   "steroid": "無",
   "model": "4118",
   "polarity": "単極",
   "site": "V",
   "fixation": "タイン",
   "esurf": "ポーラス",
   "sad": "9",
   "dia": "2.2",
   "insul": "Si",
   "length": "59",
   "connector": "6mm",
   "period": "79年〜84年",
   "odmm": "2.2",
   "odfr": "6.6",
   "name": "4118",
   "mri": "",
   "mri_cond": "",
   "emat": "プラチナイリジウム",
   "csa_d": "",
   "csa_p": "",
   "cgap": ""
  },
  {
   "id": "CPI-L-4129",
   "kind": "lead",
   "maker": "Cardiac Pacemakers (CPI), Guidant",
   "dealer": "ボストン・サイエンティフィックジャパン(株)",
   "cat": "PMリード",
   "steroid": "無",
   "model": "4129",
   "polarity": "単極",
   "site": "V",
   "fixation": "タイン",
   "esurf": "ポーラス",
   "sad": "9",
   "dia": "2.2",
   "insul": "Si",
   "length": "52",
   "connector": "6mm",
   "period": "79年〜84年",
   "odmm": "2.2",
   "odfr": "6.6",
   "name": "4129",
   "mri": "",
   "mri_cond": "",
   "emat": "プラチナイリジウム",
   "csa_d": "",
   "csa_p": "",
   "cgap": ""
  },
  {
   "id": "CPI-L-4130",
   "kind": "lead",
   "maker": "Cardiac Pacemakers (CPI), Guidant",
   "dealer": "ボストン・サイエンティフィックジャパン(株)",
   "cat": "PMリード",
   "steroid": "無",
   "model": "4130",
   "polarity": "単極",
   "site": "V",
   "intro": "12F",
   "fixation": "タイン",
   "esurf": "ポーラス",
   "sad": "9",
   "dia": "2.2",
   "insul": "Si",
   "length": "59",
   "connector": "6mm",
   "period": "79年〜84年",
   "odmm": "2.2",
   "odfr": "7.5",
   "name": "4130",
   "mri": "",
   "mri_cond": "",
   "emat": "プラチナイリジウム",
   "csa_d": "",
   "csa_p": "",
   "cgap": ""
  },
  {
   "id": "CPI-L-4131",
   "kind": "lead",
   "maker": "Cardiac Pacemakers (CPI), Guidant",
   "dealer": "ボストン・サイエンティフィックジャパン(株)",
   "cat": "PMリード",
   "steroid": "無",
   "model": "4131",
   "polarity": "単極",
   "site": "V",
   "fixation": "タイン",
   "esurf": "ポーラス",
   "sad": "9",
   "dia": "2.2",
   "insul": "Si",
   "length": "85",
   "connector": "6mm",
   "period": "79年〜84年",
   "odmm": "2.2",
   "odfr": "6.6",
   "name": "4131",
   "mri": "",
   "mri_cond": "",
   "emat": "プラチナイリジウム",
   "csa_d": "",
   "csa_p": "",
   "cgap": ""
  },
  {
   "id": "CPI-L-4143",
   "kind": "lead",
   "maker": "Cardiac Pacemakers (CPI), Guidant",
   "dealer": "ボストン・サイエンティフィックジャパン(株)",
   "cat": "PMリード",
   "steroid": "無",
   "model": "4143",
   "name": "SWEET TIP® Rx",
   "polarity": "単極",
   "site": "A/V",
   "intro": "10(9)F",
   "fixation": "スクリューイン",
   "esurf": "ポーラス",
   "sad": "10",
   "dia": "2.2",
   "insul": "HP Si",
   "length": "45",
   "connector": "IS-1",
   "period": "95年〜現在",
   "odmm": "2.6",
   "odfr": "7.8",
   "alias": "スイートチップRxリード",
   "mri": "",
   "mri_cond": "",
   "emat": "プラチナイリジウム",
   "csa_d": "",
   "csa_p": "",
   "cgap": ""
  },
  {
   "id": "CPI-L-4144",
   "kind": "lead",
   "maker": "Cardiac Pacemakers (CPI), Guidant",
   "dealer": "ボストン・サイエンティフィックジャパン(株)",
   "cat": "PMリード",
   "steroid": "無",
   "model": "4144",
   "name": "SWEET TIP® Rx",
   "polarity": "単極",
   "site": "A/V",
   "intro": "10(9)F",
   "fixation": "スクリューイン",
   "esurf": "ポーラス",
   "sad": "10",
   "dia": "2.2",
   "insul": "HP Si",
   "length": "52",
   "connector": "IS-1",
   "period": "95年〜現在",
   "odmm": "2.6",
   "odfr": "7.8",
   "alias": "スイートチップRxリード",
   "mri": "",
   "mri_cond": "",
   "emat": "プラチナイリジウム",
   "csa_d": "",
   "csa_p": "",
   "cgap": ""
  },
  {
   "id": "CPI-L-4145",
   "kind": "lead",
   "maker": "Cardiac Pacemakers (CPI), Guidant",
   "dealer": "ボストン・サイエンティフィックジャパン(株)",
   "cat": "PMリード",
   "steroid": "無",
   "model": "4145",
   "name": "SWEET TIP® Rx",
   "polarity": "単極",
   "site": "A/V",
   "intro": "10(9)F",
   "fixation": "スクリューイン",
   "esurf": "ポーラス",
   "sad": "10",
   "dia": "2.2",
   "insul": "HP Si",
   "length": "59",
   "connector": "IS-1",
   "period": "95年〜現在",
   "odmm": "2.6",
   "odfr": "7.8",
   "alias": "スイートチップRxリード",
   "mri": "",
   "mri_cond": "",
   "emat": "プラチナイリジウム",
   "csa_d": "",
   "csa_p": "",
   "cgap": ""
  },
  {
   "id": "CPI-L-4150",
   "kind": "lead",
   "maker": "Cardiac Pacemakers (CPI), Guidant",
   "dealer": "ボストン・サイエンティフィックジャパン(株)",
   "cat": "PMリード",
   "steroid": "無",
   "model": "4150",
   "polarity": "単極",
   "site": "V",
   "intro": "11F",
   "fixation": "タイン",
   "esurf": "ポーラス",
   "sad": "8",
   "dia": "1.5",
   "insul": "Si",
   "length": "59",
   "connector": "6mm",
   "period": "81年〜93年",
   "odmm": "3",
   "odfr": "9.0",
   "name": "4150",
   "mri": "",
   "mri_cond": "",
   "emat": "プラチナイリジウム",
   "csa_d": "",
   "csa_p": "",
   "cgap": ""
  },
  {
   "id": "CPI-L-4154",
   "kind": "lead",
   "maker": "Cardiac Pacemakers (CPI), Guidant",
   "dealer": "ボストン・サイエンティフィックジャパン(株)",
   "cat": "PMリード",
   "steroid": "無",
   "model": "4154",
   "polarity": "単極",
   "site": "V",
   "fixation": "フランジ",
   "esurf": "ポーラス",
   "sad": "8",
   "dia": "1.5",
   "insul": "HP Si",
   "length": "59",
   "connector": "3.2mmロープロ",
   "period": "82年〜89年",
   "odmm": "1.5",
   "odfr": "4.5",
   "name": "4154",
   "mri": "",
   "mri_cond": "",
   "emat": "プラチナイリジウム",
   "csa_d": "",
   "csa_p": "",
   "cgap": ""
  },
  {
   "id": "CPI-L-4156",
   "kind": "lead",
   "maker": "Cardiac Pacemakers (CPI), Guidant",
   "dealer": "ボストン・サイエンティフィックジャパン(株)",
   "cat": "PMリード",
   "steroid": "無",
   "model": "4156",
   "polarity": "単極",
   "site": "A",
   "intro": "11F",
   "fixation": "タイン",
   "esurf": "ポーラス",
   "sad": "8",
   "dia": "1.5",
   "insul": "HP Si",
   "length": "52",
   "connector": "6mm",
   "period": "84年〜89年",
   "odmm": "3.3",
   "odfr": "9.9",
   "name": "4156",
   "mri": "",
   "mri_cond": "",
   "emat": "プラチナイリジウム",
   "csa_d": "",
   "csa_p": "",
   "cgap": ""
  },
  {
   "id": "CPI-L-4157",
   "kind": "lead",
   "maker": "Cardiac Pacemakers (CPI), Guidant",
   "dealer": "ボストン・サイエンティフィックジャパン(株)",
   "cat": "PMリード",
   "steroid": "無",
   "model": "4157",
   "polarity": "単極",
   "site": "A",
   "intro": "11F",
   "fixation": "タイン",
   "esurf": "ポーラス",
   "sad": "8",
   "dia": "1.5",
   "insul": "Si",
   "length": "59",
   "connector": "6mm",
   "period": "82年〜89年",
   "odmm": "1.5",
   "odfr": "4.5",
   "name": "4157",
   "mri": "",
   "mri_cond": "",
   "emat": "プラチナイリジウム",
   "csa_d": "",
   "csa_p": "",
   "cgap": ""
  },
  {
   "id": "CPI-L-4160",
   "kind": "lead",
   "maker": "Cardiac Pacemakers (CPI), Guidant",
   "dealer": "ボストン・サイエンティフィックジャパン(株)",
   "cat": "PMリード",
   "steroid": "無",
   "model": "4160",
   "polarity": "単極",
   "intro": "10F",
   "fixation": "タイン",
   "esurf": "ポーラス",
   "sad": "8",
   "dia": "1.5",
   "insul": "HP Si",
   "length": "59",
   "connector": "3.2mmロープロ",
   "period": "82年〜91年",
   "odmm": "1.5",
   "odfr": "4.5",
   "name": "4160",
   "mri": "",
   "mri_cond": "",
   "emat": "プラチナイリジウム",
   "csa_d": "",
   "csa_p": "",
   "cgap": ""
  },
  {
   "id": "CPI-L-4161",
   "kind": "lead",
   "maker": "Cardiac Pacemakers (CPI), Guidant",
   "dealer": "ボストン・サイエンティフィックジャパン(株)",
   "cat": "PMリード",
   "steroid": "無",
   "model": "4161",
   "name": "ポーラスタインドリード",
   "polarity": "単極",
   "intro": "10F",
   "fixation": "タイン",
   "esurf": "ポーラス",
   "sad": "8",
   "dia": "1.5",
   "insul": "HP Si",
   "length": "59/52/45",
   "connector": "IS-1",
   "period": "91年〜95年",
   "odmm": "1.5",
   "odfr": "4.5",
   "mri": "",
   "mri_cond": "",
   "emat": "プラチナイリジウム",
   "csa_d": "",
   "csa_p": "",
   "cgap": ""
  },
  {
   "id": "CPI-L-4165",
   "kind": "lead",
   "maker": "Cardiac Pacemakers (CPI), Guidant",
   "dealer": "ボストン・サイエンティフィックジャパン(株)",
   "cat": "PMリード",
   "steroid": "無",
   "model": "4165",
   "polarity": "単極",
   "site": "A/V",
   "intro": "10F",
   "fixation": "スクリューイン",
   "esurf": "ポーラス",
   "sad": "10",
   "dia": "2.2",
   "insul": "HP Si",
   "connector": "6mm",
   "period": "82年〜91年",
   "odmm": "2.2",
   "odfr": "6.6",
   "family": "SWEET TIP",
   "name": "SWEET TIP",
   "mri": "",
   "mri_cond": "",
   "emat": "プラチナイリジウム",
   "csa_d": "",
   "csa_p": "",
   "cgap": ""
  },
  {
   "id": "CPI-L-4166",
   "kind": "lead",
   "maker": "Cardiac Pacemakers (CPI), Guidant",
   "dealer": "ボストン・サイエンティフィックジャパン(株)",
   "cat": "PMリード",
   "steroid": "無",
   "model": "4166",
   "polarity": "単極",
   "site": "A/V",
   "intro": "10F",
   "fixation": "スクリューイン",
   "esurf": "ポーラス",
   "sad": "10",
   "dia": "2.2",
   "insul": "HP Si",
   "connector": "3.2mm",
   "period": "82年〜91年",
   "odmm": "2",
   "odfr": "6.0",
   "family": "SENTRA",
   "name": "SENTRA",
   "mri": "",
   "mri_cond": "",
   "emat": "プラチナイリジウム",
   "csa_d": "",
   "csa_p": "",
   "cgap": ""
  },
  {
   "id": "CPI-L-4169",
   "kind": "lead",
   "maker": "Cardiac Pacemakers (CPI), Guidant",
   "dealer": "ボストン・サイエンティフィックジャパン(株)",
   "cat": "PMリード",
   "steroid": "無",
   "model": "4169",
   "polarity": "単極",
   "site": "A/V",
   "intro": "10F",
   "fixation": "スクリューイン",
   "esurf": "ポーラス",
   "sad": "10",
   "dia": "1.5",
   "insul": "HP Si",
   "length": "59/52/45",
   "connector": "IS-1",
   "period": "91年〜95年",
   "odmm": "2.2",
   "odfr": "6.6",
   "family": "SWEET TIP",
   "name": "SWEET TIP",
   "mri": "",
   "mri_cond": "",
   "emat": "プラチナイリジウム",
   "csa_d": "",
   "csa_p": "",
   "cgap": ""
  },
  {
   "id": "CPI-L-4170",
   "kind": "lead",
   "maker": "Cardiac Pacemakers (CPI), Guidant",
   "dealer": "ボストン・サイエンティフィックジャパン(株)",
   "cat": "PMリード",
   "steroid": "無",
   "model": "4170",
   "polarity": "単極",
   "site": "A",
   "intro": "10F",
   "fixation": "タイン",
   "esurf": "ポーラス",
   "sad": "8",
   "dia": "1.5",
   "insul": "HP Si",
   "length": "59",
   "connector": "IS-1",
   "period": "82年〜92年",
   "odmm": "2.2",
   "odfr": "6.6",
   "family": "SENTRA",
   "name": "SENTRA",
   "mri": "",
   "mri_cond": "",
   "emat": "プラチナイリジウム",
   "csa_d": "",
   "csa_p": "",
   "cgap": ""
  },
  {
   "id": "CPI-L-4171",
   "kind": "lead",
   "maker": "Cardiac Pacemakers (CPI), Guidant",
   "dealer": "ボストン・サイエンティフィックジャパン(株)",
   "cat": "PMリード",
   "steroid": "無",
   "model": "4171",
   "name": "ポーラスタインドJリード",
   "polarity": "単極",
   "site": "A",
   "intro": "10F",
   "fixation": "タイン",
   "esurf": "ポーラス",
   "sad": "8",
   "dia": "1.5",
   "insul": "HP Si",
   "length": "59/52/45",
   "connector": "IS-1",
   "period": "91年〜現在",
   "odmm": "1.5",
   "odfr": "4.5",
   "mri": "",
   "mri_cond": "",
   "emat": "プラチナイリジウム",
   "csa_d": "",
   "csa_p": "",
   "cgap": ""
  },
  {
   "id": "CPI-L-4185",
   "kind": "lead",
   "maker": "Cardiac Pacemakers (CPI), Guidant",
   "dealer": "ボストン・サイエンティフィックジャパン(株)",
   "cat": "PMリード",
   "model": "4185",
   "name": "SELUTE™",
   "polarity": "単極",
   "site": "V",
   "intro": "10F",
   "fixation": "タイン",
   "steroid": "有",
   "esurf": "ポーラス",
   "sad": "8",
   "dia": "1.55",
   "insul": "HP Si",
   "length": "59/52",
   "connector": "IS-1",
   "period": "94年〜現在",
   "odmm": "3.7",
   "odfr": "11.1",
   "alias": "ソリュートリード",
   "mri": "",
   "mri_cond": "",
   "emat": "プラチナイリジウム",
   "csa_d": "",
   "csa_p": "",
   "cgap": ""
  },
  {
   "id": "CPI-L-4193",
   "kind": "lead",
   "maker": "Cardiac Pacemakers (CPI), Guidant",
   "dealer": "ボストン・サイエンティフィックジャパン(株)",
   "cat": "PMリード",
   "model": "4193",
   "name": "SELUTE™ J",
   "polarity": "単極",
   "site": "A",
   "intro": "10F",
   "fixation": "タイン",
   "steroid": "有",
   "esurf": "ポーラス",
   "sad": "8",
   "dia": "1.55",
   "insul": "HP Si",
   "length": "45",
   "connector": "IS-1",
   "period": "95年〜現在",
   "odmm": "1.5",
   "odfr": "4.5",
   "alias": "ソリュートJリード",
   "mri": "",
   "mri_cond": "",
   "emat": "プラチナイリジウム",
   "csa_d": "",
   "csa_p": "",
   "cgap": ""
  },
  {
   "id": "CPI-L-4194",
   "kind": "lead",
   "maker": "Cardiac Pacemakers (CPI), Guidant",
   "dealer": "ボストン・サイエンティフィックジャパン(株)",
   "cat": "PMリード",
   "model": "4194",
   "name": "SELUTE™ J",
   "polarity": "単極",
   "site": "A",
   "intro": "10F",
   "fixation": "タイン",
   "steroid": "有",
   "esurf": "ポーラス",
   "sad": "8",
   "dia": "1.55",
   "insul": "HP Si",
   "length": "52",
   "connector": "IS-1",
   "period": "95年〜現在",
   "odmm": "1.5",
   "odfr": "4.5",
   "alias": "ソリュートJリード",
   "mri": "",
   "mri_cond": "",
   "emat": "プラチナイリジウム",
   "csa_d": "",
   "csa_p": "",
   "cgap": ""
  },
  {
   "id": "CPI-L-4209",
   "kind": "lead",
   "maker": "Cardiac Pacemakers (CPI), Guidant",
   "dealer": "ボストン・サイエンティフィックジャパン(株)",
   "cat": "PMリード",
   "model": "4209",
   "polarity": "単極",
   "site": "V",
   "intro": "12F",
   "fixation": "フランジ",
   "steroid": "無",
   "esurf": "ソリッド",
   "sad": "12",
   "sap": "45",
   "dia": "3.2",
   "insul": "Si",
   "length": "52",
   "connector": "5mm二股",
   "period": "76年〜82年",
   "odmm": "3.2",
   "odfr": "9.6",
   "name": "4209",
   "mri": "",
   "mri_cond": "",
   "emat": "プラチナイリジウム",
   "csa_d": "",
   "csa_p": "",
   "cgap": ""
  },
  {
   "id": "CPI-L-4210",
   "kind": "lead",
   "maker": "Cardiac Pacemakers (CPI), Guidant",
   "dealer": "ボストン・サイエンティフィックジャパン(株)",
   "cat": "PMリード",
   "model": "4210",
   "polarity": "双極",
   "site": "V",
   "fixation": "フランジ",
   "steroid": "無",
   "esurf": "ソリッド",
   "sad": "12",
   "sap": "45",
   "dia": "3.2",
   "insul": "Si",
   "length": "59",
   "connector": "5mm二股",
   "period": "76年〜85年",
   "odmm": "3.2",
   "odfr": "9.6",
   "name": "4210",
   "mri": "",
   "mri_cond": "",
   "emat": "プラチナイリジウム",
   "csa_d": "",
   "csa_p": "",
   "cgap": ""
  },
  {
   "id": "CPI-L-4211",
   "kind": "lead",
   "maker": "Cardiac Pacemakers (CPI), Guidant",
   "dealer": "ボストン・サイエンティフィックジャパン(株)",
   "cat": "PMリード",
   "model": "4211",
   "polarity": "双極",
   "site": "V",
   "fixation": "フランジ",
   "steroid": "無",
   "esurf": "ソリッド",
   "sad": "12",
   "sap": "45",
   "dia": "3.2",
   "insul": "Si",
   "length": "85",
   "connector": "5mm二股",
   "period": "76年〜85年",
   "odmm": "3.2",
   "odfr": "9.6",
   "name": "4211",
   "mri": "",
   "mri_cond": "",
   "emat": "プラチナイリジウム",
   "csa_d": "",
   "csa_p": "",
   "cgap": ""
  },
  {
   "id": "CPI-L-4218",
   "kind": "lead",
   "maker": "Cardiac Pacemakers (CPI), Guidant",
   "dealer": "ボストン・サイエンティフィックジャパン(株)",
   "cat": "PMリード",
   "model": "4218",
   "polarity": "双極",
   "site": "V",
   "fixation": "タイン",
   "steroid": "無",
   "esurf": "ポーラス",
   "sad": "8",
   "sap": "45",
   "dia": "3.2",
   "insul": "Si",
   "length": "59",
   "connector": "5mm二股",
   "period": "76年〜85年",
   "odmm": "3.2",
   "odfr": "9.6",
   "name": "4218",
   "mri": "",
   "mri_cond": "",
   "emat": "プラチナイリジウム",
   "csa_d": "",
   "csa_p": "",
   "cgap": ""
  },
  {
   "id": "CPI-L-4225",
   "kind": "lead",
   "maker": "Cardiac Pacemakers (CPI), Guidant",
   "dealer": "ボストン・サイエンティフィックジャパン(株)",
   "cat": "PMリード",
   "model": "4225",
   "polarity": "双極",
   "site": "V",
   "intro": "10F",
   "fixation": "フランジ",
   "steroid": "無",
   "esurf": "ポーラス",
   "sad": "7.5",
   "sap": "45",
   "dia": "3.2",
   "insul": "Si",
   "length": "52",
   "connector": "5mm二股",
   "period": "79年〜84年",
   "odmm": "3.2",
   "odfr": "9.6",
   "name": "4225",
   "mri": "",
   "mri_cond": "",
   "emat": "プラチナイリジウム",
   "csa_d": "",
   "csa_p": "",
   "cgap": ""
  },
  {
   "id": "CPI-L-4226",
   "kind": "lead",
   "maker": "Cardiac Pacemakers (CPI), Guidant",
   "dealer": "ボストン・サイエンティフィックジャパン(株)",
   "cat": "PMリード",
   "model": "4226",
   "polarity": "双極",
   "site": "V",
   "intro": "10F",
   "fixation": "フランジ",
   "steroid": "無",
   "esurf": "ポーラス",
   "sad": "7.5",
   "sap": "45",
   "dia": "3.2",
   "insul": "Si",
   "length": "59",
   "connector": "5mm二股",
   "period": "79年〜84年",
   "odmm": "3.2",
   "odfr": "9.6",
   "name": "4226",
   "mri": "",
   "mri_cond": "",
   "emat": "プラチナイリジウム",
   "csa_d": "",
   "csa_p": "",
   "cgap": ""
  },
  {
   "id": "CPI-L-4227",
   "kind": "lead",
   "maker": "Cardiac Pacemakers (CPI), Guidant",
   "dealer": "ボストン・サイエンティフィックジャパン(株)",
   "cat": "PMリード",
   "model": "4227",
   "polarity": "双極",
   "site": "V",
   "intro": "10F",
   "fixation": "フランジ",
   "steroid": "無",
   "esurf": "ポーラス",
   "sad": "7.5",
   "sap": "45",
   "dia": "3.2",
   "insul": "Si",
   "length": "85",
   "connector": "5mm二股",
   "period": "79年〜84年",
   "odmm": "3.2",
   "odfr": "9.6",
   "name": "4227",
   "mri": "",
   "mri_cond": "",
   "emat": "プラチナイリジウム",
   "csa_d": "",
   "csa_p": "",
   "cgap": ""
  },
  {
   "id": "CPI-L-4229",
   "kind": "lead",
   "maker": "Cardiac Pacemakers (CPI), Guidant",
   "dealer": "ボストン・サイエンティフィックジャパン(株)",
   "cat": "PMリード",
   "model": "4229",
   "polarity": "双極",
   "site": "V",
   "fixation": "タイン",
   "steroid": "無",
   "esurf": "ポーラス",
   "sad": "9",
   "sap": "45",
   "dia": "3.2",
   "insul": "Si",
   "length": "52",
   "connector": "5mm二股",
   "period": "79年〜84年",
   "odmm": "3.3",
   "odfr": "9.9",
   "name": "4229",
   "mri": "",
   "mri_cond": "",
   "emat": "プラチナイリジウム",
   "csa_d": "",
   "csa_p": "",
   "cgap": ""
  },
  {
   "id": "CPI-L-4230",
   "kind": "lead",
   "maker": "Cardiac Pacemakers (CPI), Guidant",
   "dealer": "ボストン・サイエンティフィックジャパン(株)",
   "cat": "PMリード",
   "model": "4230",
   "polarity": "双極",
   "site": "V",
   "intro": "12F",
   "fixation": "タイン",
   "steroid": "無",
   "esurf": "ポーラス",
   "sad": "9",
   "sap": "45",
   "dia": "3.2",
   "insul": "Si",
   "length": "59",
   "connector": "5mm二股",
   "period": "79年〜84年",
   "odmm": "3.3",
   "odfr": "9.9",
   "name": "4230",
   "mri": "",
   "mri_cond": "",
   "emat": "プラチナイリジウム",
   "csa_d": "",
   "csa_p": "",
   "cgap": ""
  },
  {
   "id": "CPI-L-4231",
   "kind": "lead",
   "maker": "Cardiac Pacemakers (CPI), Guidant",
   "dealer": "ボストン・サイエンティフィックジャパン(株)",
   "cat": "PMリード",
   "model": "4231",
   "polarity": "双極",
   "site": "V",
   "intro": "12F",
   "fixation": "タイン",
   "steroid": "無",
   "esurf": "ポーラス",
   "sad": "9",
   "sap": "45",
   "dia": "3.2",
   "insul": "SI",
   "length": "85",
   "connector": "5mm二股",
   "period": "79年〜84年",
   "odmm": "3.3",
   "odfr": "9.9",
   "name": "4231",
   "mri": "",
   "mri_cond": "",
   "emat": "プラチナイリジウム",
   "csa_d": "",
   "csa_p": "",
   "cgap": ""
  },
  {
   "id": "CPI-L-4243",
   "kind": "lead",
   "maker": "Cardiac Pacemakers (CPI), Guidant",
   "dealer": "ボストン・サイエンティフィックジャパン(株)",
   "cat": "PMリード",
   "model": "4243",
   "name": "SWEET TIP® Rx",
   "polarity": "双極",
   "site": "A/V",
   "intro": "10(9)F",
   "fixation": "スクリューイン",
   "steroid": "有",
   "esurf": "ポーラス",
   "sad": "10",
   "sap": "35",
   "dia": "2.2",
   "cond": "同軸",
   "insul": "HP Si",
   "length": "45",
   "connector": "IS-1",
   "period": "95年〜現在",
   "odmm": "2.6",
   "odfr": "7.8",
   "alias": "スイートチップRxリード",
   "mri": "",
   "mri_cond": "",
   "emat": "プラチナイリジウム",
   "csa_d": "",
   "csa_p": "",
   "cgap": ""
  },
  {
   "id": "CPI-L-4244",
   "kind": "lead",
   "maker": "Cardiac Pacemakers (CPI), Guidant",
   "dealer": "ボストン・サイエンティフィックジャパン(株)",
   "cat": "PMリード",
   "model": "4244",
   "name": "SWEET TIP® Rx",
   "polarity": "双極",
   "site": "A/V",
   "intro": "10(9)F",
   "fixation": "スクリューイン",
   "steroid": "有",
   "esurf": "ポーラス",
   "sad": "10",
   "sap": "35",
   "dia": "2.2",
   "cond": "同軸",
   "insul": "HP Si",
   "length": "52",
   "connector": "IS-1",
   "period": "95年〜現在",
   "odmm": "2.6",
   "odfr": "7.8",
   "alias": "スイートチップRxリード",
   "mri": "",
   "mri_cond": "",
   "emat": "プラチナイリジウム",
   "csa_d": "",
   "csa_p": "",
   "cgap": ""
  },
  {
   "id": "CPI-L-4245",
   "kind": "lead",
   "maker": "Cardiac Pacemakers (CPI), Guidant",
   "dealer": "ボストン・サイエンティフィックジャパン(株)",
   "cat": "PMリード",
   "model": "4245",
   "name": "SWEET TIP® Rx",
   "polarity": "双極",
   "site": "A/V",
   "intro": "10(9)F",
   "fixation": "スクリューイン",
   "steroid": "有",
   "esurf": "ポーラス",
   "sad": "10",
   "sap": "35",
   "dia": "2.2",
   "cond": "同軸",
   "insul": "HP Si",
   "length": "59",
   "connector": "IS-1",
   "period": "95年〜現在",
   "odmm": "2.6",
   "odfr": "7.8",
   "alias": "スイートチップRxリード",
   "mri": "",
   "mri_cond": "",
   "emat": "プラチナイリジウム",
   "csa_d": "",
   "csa_p": "",
   "cgap": ""
  },
  {
   "id": "CPI-L-4250",
   "kind": "lead",
   "maker": "Cardiac Pacemakers (CPI), Guidant",
   "dealer": "ボストン・サイエンティフィックジャパン(株)",
   "cat": "PMリード",
   "model": "4250",
   "polarity": "双極",
   "site": "V",
   "intro": "11F",
   "fixation": "タイン",
   "steroid": "無",
   "esurf": "ポーラス",
   "sad": "8",
   "sap": "49",
   "dia": "2.2",
   "cond": "同軸",
   "insul": "Si",
   "length": "59",
   "connector": "5mm二股",
   "period": "81年〜90年",
   "odmm": "2.2",
   "odfr": "6.6",
   "name": "4250",
   "mri": "",
   "mri_cond": "",
   "emat": "プラチナイリジウム",
   "csa_d": "",
   "csa_p": "",
   "cgap": ""
  },
  {
   "id": "CPI-L-4254",
   "kind": "lead",
   "maker": "Cardiac Pacemakers (CPI), Guidant",
   "dealer": "ボストン・サイエンティフィックジャパン(株)",
   "cat": "PMリード",
   "model": "4254",
   "polarity": "双極",
   "site": "V",
   "intro": "10F",
   "fixation": "フランジ",
   "steroid": "無",
   "esurf": "ポーラス",
   "sad": "8",
   "sap": "49",
   "dia": "2.2",
   "cond": "同軸",
   "insul": "HP Si",
   "length": "59",
   "connector": "3.2mmロープロ",
   "period": "84年〜92年",
   "odmm": "2.2",
   "odfr": "6.6",
   "name": "4254",
   "mri": "",
   "mri_cond": "",
   "emat": "プラチナイリジウム",
   "csa_d": "",
   "csa_p": "",
   "cgap": ""
  },
  {
   "id": "CPI-L-4256",
   "kind": "lead",
   "maker": "Cardiac Pacemakers (CPI), Guidant",
   "dealer": "ボストン・サイエンティフィックジャパン(株)",
   "cat": "PMリード",
   "model": "4256",
   "polarity": "双極",
   "site": "V",
   "intro": "11F",
   "fixation": "タイン",
   "steroid": "無",
   "esurf": "ポーラス",
   "sad": "8",
   "sap": "49",
   "dia": "2.2",
   "cond": "同軸",
   "insul": "HP Si",
   "length": "52",
   "connector": "5mm二股",
   "period": "84年〜89年",
   "odmm": "2.2",
   "odfr": "6.6",
   "name": "4256",
   "mri": "",
   "mri_cond": "",
   "emat": "プラチナイリジウム",
   "csa_d": "",
   "csa_p": "",
   "cgap": ""
  },
  {
   "id": "CPI-L-4257",
   "kind": "lead",
   "maker": "Cardiac Pacemakers (CPI), Guidant",
   "dealer": "ボストン・サイエンティフィックジャパン(株)",
   "cat": "PMリード",
   "model": "4257",
   "polarity": "双極",
   "site": "A",
   "intro": "11F",
   "fixation": "タイン",
   "steroid": "無",
   "esurf": "ポーラス",
   "sad": "8",
   "sap": "49",
   "dia": "2.2",
   "cond": "同軸",
   "insul": "Si",
   "length": "59",
   "connector": "5mm二股",
   "period": "82年〜89年",
   "odmm": "2.2",
   "odfr": "6.6",
   "name": "4257",
   "mri": "",
   "mri_cond": "",
   "emat": "プラチナイリジウム",
   "csa_d": "",
   "csa_p": "",
   "cgap": ""
  },
  {
   "id": "CPI-L-4260",
   "kind": "lead",
   "maker": "Cardiac Pacemakers (CPI), Guidant",
   "dealer": "ボストン・サイエンティフィックジャパン(株)",
   "cat": "PMリード",
   "model": "4260",
   "polarity": "双極",
   "site": "V",
   "intro": "10F",
   "fixation": "タイン",
   "steroid": "無",
   "esurf": "ポーラス",
   "sad": "8",
   "sap": "49",
   "dia": "2.2",
   "cond": "同軸",
   "insul": "Si",
   "length": "59",
   "connector": "3.2mmロープロ",
   "period": "84年〜92年",
   "odmm": "2.2",
   "odfr": "6.6",
   "name": "4260",
   "mri": "",
   "mri_cond": "",
   "emat": "プラチナイリジウム",
   "csa_d": "",
   "csa_p": "",
   "cgap": ""
  },
  {
   "id": "CPI-L-4261",
   "kind": "lead",
   "maker": "Cardiac Pacemakers (CPI), Guidant",
   "dealer": "ボストン・サイエンティフィックジャパン(株)",
   "cat": "PMリード",
   "model": "4261",
   "name": "ポーラスタインドリード",
   "polarity": "双極",
   "site": "V",
   "intro": "10F",
   "fixation": "タイン",
   "steroid": "無",
   "esurf": "ポーラス",
   "sad": "8",
   "sap": "49",
   "dia": "2.2",
   "cond": "同軸",
   "insul": "Si",
   "length": "59/52",
   "connector": "IS-1",
   "period": "91年〜現在",
   "odmm": "2.2",
   "odfr": "6.6",
   "mri": "",
   "mri_cond": "",
   "emat": "プラチナイリジウム",
   "csa_d": "",
   "csa_p": "",
   "cgap": ""
  },
  {
   "id": "CPI-L-4266",
   "kind": "lead",
   "maker": "Cardiac Pacemakers (CPI), Guidant",
   "dealer": "ボストン・サイエンティフィックジャパン(株)",
   "cat": "PMリード",
   "model": "4266",
   "polarity": "双極",
   "site": "A/V",
   "intro": "10F",
   "fixation": "スクリューイン",
   "steroid": "無",
   "esurf": "ポーラス",
   "sad": "10",
   "sap": "35",
   "dia": "2.2",
   "cond": "同軸",
   "insul": "HP Si",
   "length": "52",
   "connector": "3.2mmロープロ",
   "period": "89年〜92年",
   "odmm": "3",
   "odfr": "9.0",
   "family": "SENTRA",
   "name": "SENTRA",
   "mri": "",
   "mri_cond": "",
   "emat": "プラチナイリジウム",
   "csa_d": "",
   "csa_p": "",
   "cgap": ""
  },
  {
   "id": "CPI-L-4269",
   "kind": "lead",
   "maker": "Cardiac Pacemakers (CPI), Guidant",
   "dealer": "ボストン・サイエンティフィックジャパン(株)",
   "cat": "PMリード",
   "model": "4269",
   "polarity": "双極",
   "site": "A/V",
   "intro": "10F",
   "fixation": "スクリューイン",
   "steroid": "無",
   "esurf": "ポーラス",
   "sad": "10",
   "sap": "35",
   "dia": "2.2",
   "cond": "同軸",
   "insul": "Hp Si",
   "length": "59/52/45",
   "connector": "IS-1",
   "period": "89年〜95年",
   "odmm": "2.6",
   "odfr": "7.8",
   "family": "SWEET TIP",
   "name": "SWEET TIP",
   "mri": "",
   "mri_cond": "",
   "emat": "プラチナイリジウム",
   "csa_d": "",
   "csa_p": "",
   "cgap": ""
  },
  {
   "id": "CPI-L-4270",
   "kind": "lead",
   "maker": "Cardiac Pacemakers (CPI), Guidant",
   "dealer": "ボストン・サイエンティフィックジャパン(株)",
   "cat": "PMリード",
   "model": "4270",
   "polarity": "双極",
   "site": "A",
   "intro": "10F",
   "fixation": "タイン",
   "steroid": "無",
   "esurf": "ポーラス",
   "sad": "8",
   "sap": "49",
   "dia": "2.2",
   "cond": "同軸",
   "insul": "HP Si",
   "length": "59",
   "connector": "3.2mmロープロ",
   "period": "84年〜92年",
   "odmm": "2.2",
   "odfr": "6.6",
   "family": "SENTRA",
   "name": "SENTRA",
   "mri": "",
   "mri_cond": "",
   "emat": "プラチナイリジウム",
   "csa_d": "",
   "csa_p": "",
   "cgap": ""
  },
  {
   "id": "CPI-L-4271",
   "kind": "lead",
   "maker": "Cardiac Pacemakers (CPI), Guidant",
   "dealer": "ボストン・サイエンティフィックジャパン(株)",
   "cat": "PMリード",
   "model": "4271",
   "name": "ポーラスタインドJリード",
   "polarity": "双極",
   "site": "A",
   "intro": "10F",
   "fixation": "タイン",
   "steroid": "無",
   "esurf": "ポーラス",
   "sad": "8",
   "sap": "49",
   "dia": "2.2",
   "cond": "同軸",
   "insul": "HP Si",
   "length": "52/45",
   "connector": "IS-1",
   "period": "91年〜現在",
   "odmm": "2.2",
   "odfr": "6.6",
   "mri": "",
   "mri_cond": "",
   "emat": "プラチナイリジウム",
   "csa_d": "",
   "csa_p": "",
   "cgap": ""
  },
  {
   "id": "CPI-L-4285",
   "kind": "lead",
   "maker": "Cardiac Pacemakers (CPI), Guidant",
   "dealer": "ボストン・サイエンティフィックジャパン(株)",
   "cat": "PMリード",
   "model": "4285",
   "name": "SELUTE™",
   "polarity": "双極",
   "site": "V",
   "intro": "10F",
   "fixation": "タイン",
   "steroid": "有",
   "esurf": "ポーラス",
   "sad": "8",
   "sap": "50",
   "dia": "2.2",
   "cond": "同軸",
   "insul": "HP Si",
   "length": "59/52",
   "connector": "IS-1",
   "period": "91年〜現在",
   "odmm": "2.2",
   "odfr": "6.6",
   "alias": "ソリュートリード",
   "mri": "",
   "mri_cond": "",
   "emat": "プラチナイリジウム",
   "csa_d": "",
   "csa_p": "",
   "cgap": ""
  },
  {
   "id": "CPI-L-4293",
   "kind": "lead",
   "maker": "Cardiac Pacemakers (CPI), Guidant",
   "dealer": "ボストン・サイエンティフィックジャパン(株)",
   "cat": "PMリード",
   "model": "4293",
   "name": "SELUTE™ J",
   "polarity": "双極",
   "site": "A",
   "intro": "10F",
   "fixation": "タイン",
   "steroid": "有",
   "esurf": "ポーラス",
   "sad": "8",
   "sap": "50",
   "dia": "2.2",
   "cond": "同軸",
   "insul": "HP Si",
   "length": "45",
   "connector": "IS-1",
   "period": "91年〜現在",
   "odmm": "2.6",
   "odfr": "7.8",
   "alias": "ソリュートJリード",
   "mri": "",
   "mri_cond": "",
   "emat": "プラチナイリジウム",
   "csa_d": "",
   "csa_p": "",
   "cgap": ""
  },
  {
   "id": "CPI-L-4294",
   "kind": "lead",
   "maker": "Cardiac Pacemakers (CPI), Guidant",
   "dealer": "ボストン・サイエンティフィックジャパン(株)",
   "cat": "PMリード",
   "model": "4294",
   "name": "SELUTE™ J",
   "polarity": "双極",
   "site": "A",
   "intro": "10F",
   "fixation": "タイン",
   "steroid": "有",
   "esurf": "ポーラス",
   "sad": "8",
   "sap": "50",
   "dia": "2.2",
   "cond": "同軸",
   "insul": "HP Si",
   "length": "52",
   "connector": "IS-1",
   "period": "91年〜現在",
   "odmm": "2.6",
   "odfr": "7.8",
   "alias": "ソリュートJリード",
   "mri": "",
   "mri_cond": "",
   "emat": "プラチナイリジウム",
   "csa_d": "",
   "csa_p": "",
   "cgap": ""
  },
  {
   "id": "CPI-L-4031",
   "kind": "lead",
   "maker": "Cardiac Pacemakers (CPI), Guidant",
   "dealer": "ボストン・サイエンティフィックジャパン(株)",
   "cat": "PMリード",
   "model": "4031",
   "name": "SELUTE PICO TIP™",
   "polarity": "単極",
   "site": "V",
   "intro": "10F",
   "fixation": "タイン",
   "steroid": "有",
   "esurf": "ポーラス",
   "sad": "2",
   "sap": "50",
   "dia": "2.2",
   "cond": "同軸",
   "insul": "HP Si",
   "length": "52",
   "connector": "IS-1",
   "period": "92年〜現在",
   "odmm": "1.5",
   "odfr": "4.5",
   "alias": "ソリュートピコチップリード",
   "mri": "",
   "mri_cond": "",
   "emat": "プラチナイリジウム",
   "csa_d": "",
   "csa_p": "",
   "cgap": ""
  },
  {
   "id": "CPI-L-4032",
   "kind": "lead",
   "maker": "Cardiac Pacemakers (CPI), Guidant",
   "dealer": "ボストン・サイエンティフィックジャパン(株)",
   "cat": "PMリード",
   "model": "4032",
   "name": "SELUTE PICO TIP™",
   "polarity": "単極",
   "site": "V",
   "intro": "10F",
   "fixation": "タイン",
   "steroid": "有",
   "esurf": "ポーラス",
   "sad": "2",
   "sap": "50",
   "dia": "2.2",
   "cond": "同軸",
   "insul": "HP Si",
   "length": "59",
   "connector": "IS-1",
   "period": "92年〜現在",
   "odmm": "1.5",
   "odfr": "4.5",
   "alias": "ソリュートピコチップリード",
   "mri": "",
   "mri_cond": "",
   "emat": "プラチナイリジウム",
   "csa_d": "",
   "csa_p": "",
   "cgap": ""
  },
  {
   "id": "CPI-L-4034",
   "kind": "lead",
   "maker": "Cardiac Pacemakers (CPI), Guidant",
   "dealer": "ボストン・サイエンティフィックジャパン(株)",
   "cat": "PMリード",
   "model": "4034",
   "name": "SELUTE PICO TIP™",
   "polarity": "双極",
   "site": "V",
   "intro": "10F",
   "fixation": "タイン",
   "steroid": "有",
   "esurf": "ポーラス",
   "sad": "2",
   "sap": "50",
   "dia": "2.2",
   "cond": "同軸",
   "insul": "HP Si",
   "length": "52",
   "connector": "IS-1",
   "period": "92年〜現在",
   "odmm": "2.2",
   "odfr": "6.6",
   "alias": "ソリュートピコチップリード",
   "mri": "",
   "mri_cond": "",
   "emat": "プラチナイリジウム",
   "csa_d": "",
   "csa_p": "",
   "cgap": ""
  },
  {
   "id": "CPI-L-4035",
   "kind": "lead",
   "maker": "Cardiac Pacemakers (CPI), Guidant",
   "dealer": "ボストン・サイエンティフィックジャパン(株)",
   "cat": "PMリード",
   "model": "4035",
   "name": "SELUTE PICO TIP™",
   "polarity": "双極",
   "site": "V",
   "intro": "10F",
   "fixation": "タイン",
   "steroid": "有",
   "esurf": "ポーラス",
   "sad": "2",
   "sap": "50",
   "dia": "2.2",
   "cond": "同軸",
   "insul": "HP Si",
   "length": "59",
   "connector": "IS-1",
   "period": "92年〜現在",
   "odmm": "2.2",
   "odfr": "6.6",
   "alias": "ソリュートピコチップリード",
   "mri": "",
   "mri_cond": "",
   "emat": "プラチナイリジウム",
   "csa_d": "",
   "csa_p": "",
   "cgap": ""
  },
  {
   "id": "CPI-L-4063",
   "kind": "lead",
   "maker": "Cardiac Pacemakers (CPI), Guidant",
   "dealer": "ボストン・サイエンティフィックジャパン(株)",
   "cat": "PMリード",
   "model": "4063",
   "name": "SELUTE PICO TIP™",
   "polarity": "双極",
   "site": "A",
   "intro": "10F",
   "fixation": "タイン",
   "steroid": "有",
   "esurf": "ポーラス",
   "sad": "2",
   "sap": "50",
   "dia": "2.2",
   "cond": "同軸",
   "insul": "HP Si",
   "length": "45",
   "connector": "IS-1",
   "period": "99年〜現在",
   "odmm": "2.2",
   "odfr": "6.6",
   "alias": "ソリュートピコチップリード",
   "mri": "",
   "mri_cond": "",
   "emat": "プラチナイリジウム",
   "csa_d": "",
   "csa_p": "",
   "cgap": ""
  },
  {
   "id": "CPI-L-4064",
   "kind": "lead",
   "maker": "Cardiac Pacemakers (CPI), Guidant",
   "dealer": "ボストン・サイエンティフィックジャパン(株)",
   "cat": "PMリード",
   "model": "4064",
   "name": "SELUTE PICO TIP™",
   "polarity": "双極",
   "site": "A",
   "intro": "10F",
   "fixation": "タイン",
   "steroid": "有",
   "esurf": "ポーラス",
   "sad": "2",
   "sap": "50",
   "dia": "2.2",
   "cond": "同軸",
   "insul": "HP Si",
   "length": "52",
   "connector": "IS-1",
   "period": "99年〜現在",
   "odmm": "2.2",
   "odfr": "6.6",
   "alias": "ソリュートピコチップリード",
   "mri": "",
   "mri_cond": "",
   "emat": "プラチナイリジウム",
   "csa_d": "",
   "csa_p": "",
   "cgap": ""
  },
  {
   "id": "CPI-L-4458",
   "kind": "lead",
   "maker": "Cardiac Pacemakers (CPI), Guidant",
   "dealer": "ボストン・サイエンティフィックジャパン(株)",
   "cat": "PMリード",
   "model": "4458",
   "name": "FINELINE™ II Sterox",
   "polarity": "双極",
   "site": "V",
   "intro": "7F",
   "fixation": "タイン",
   "steroid": "有",
   "esurf": "スロット/ブラント",
   "sad": "5",
   "sap": "33",
   "dia": "6F 2mm",
   "cond": "平行",
   "insul": "Si",
   "length": "52",
   "connector": "IS-1",
   "period": "01年3月〜現在",
   "odmm": "2.0",
   "odfr": "6.0",
   "alias": "ファインラインⅡ ステロックス",
   "mri": "",
   "mri_cond": "",
   "emat": "チタニウム/酸化イリジウム",
   "csa_d": "",
   "csa_p": "",
   "cgap": ""
  },
  {
   "id": "CPI-L-4459",
   "kind": "lead",
   "maker": "Cardiac Pacemakers (CPI), Guidant",
   "dealer": "ボストン・サイエンティフィックジャパン(株)",
   "cat": "PMリード",
   "model": "4459",
   "name": "FINELINE™ II Sterox",
   "polarity": "双極",
   "site": "V",
   "intro": "7F",
   "fixation": "タイン",
   "steroid": "有",
   "esurf": "スロット/ブラント",
   "sad": "5",
   "sap": "33",
   "dia": "6F 2mm",
   "cond": "平行",
   "insul": "Si",
   "length": "58",
   "connector": "IS-1",
   "period": "01年3月〜現在",
   "odmm": "2.0",
   "odfr": "6.0",
   "alias": "ファインラインⅡ ステロックス",
   "mri": "",
   "mri_cond": "",
   "emat": "チタニウム/酸化イリジウム",
   "csa_d": "",
   "csa_p": "",
   "cgap": ""
  },
  {
   "id": "CPI-L-4479",
   "kind": "lead",
   "maker": "Cardiac Pacemakers (CPI), Guidant",
   "dealer": "ボストン・サイエンティフィックジャパン(株)",
   "cat": "PMリード",
   "model": "4479",
   "name": "FINELINE™ II Sterox",
   "polarity": "双極",
   "site": "A",
   "intro": "7F",
   "fixation": "タイン",
   "steroid": "有",
   "esurf": "スロット/ブラント",
   "sad": "5",
   "sap": "31",
   "dia": "5F 1.7mm",
   "cond": "平行",
   "insul": "ure",
   "length": "45",
   "connector": "IS-1",
   "period": "01年3月〜現在",
   "odmm": "1.7",
   "odfr": "5.1",
   "alias": "ファインラインⅡ ステロックス",
   "mri": "",
   "mri_cond": "",
   "emat": "チタニウム/酸化イリジウム",
   "csa_d": "",
   "csa_p": "",
   "cgap": ""
  },
  {
   "id": "CPI-L-4480",
   "kind": "lead",
   "maker": "Cardiac Pacemakers (CPI), Guidant",
   "dealer": "ボストン・サイエンティフィックジャパン(株)",
   "cat": "PMリード",
   "model": "4480",
   "name": "FINELINE™ II Sterox",
   "polarity": "双極",
   "site": "A",
   "intro": "7F",
   "fixation": "タイン",
   "steroid": "有",
   "esurf": "スロット/ブラント",
   "sad": "5",
   "sap": "31",
   "dia": "5F 1.7mm",
   "cond": "平行",
   "insul": "ure",
   "length": "52",
   "connector": "IS-1",
   "period": "01年3月〜現在",
   "odmm": "1.7",
   "odfr": "5.1",
   "alias": "ファインラインⅡ ステロックス",
   "mri": "",
   "mri_cond": "",
   "emat": "チタニウム/酸化イリジウム",
   "csa_d": "",
   "csa_p": "",
   "cgap": ""
  },
  {
   "id": "CPI-L-4456",
   "kind": "lead",
   "maker": "Cardiac Pacemakers (CPI), Guidant",
   "dealer": "ボストン・サイエンティフィックジャパン(株)",
   "cat": "PMリード",
   "model": "4456",
   "name": "FINELINE™ II Sterox",
   "polarity": "双極",
   "site": "V",
   "intro": "7F",
   "fixation": "タイン",
   "steroid": "有",
   "esurf": "スロット/ブラント",
   "sad": "5",
   "sap": "31",
   "dia": "5F 1.7mm",
   "cond": "平行",
   "insul": "ure",
   "length": "52",
   "connector": "IS-1",
   "period": "01年3月〜現在",
   "odmm": "1.7",
   "odfr": "5.1",
   "alias": "ファインラインⅡ ステロックス",
   "mri": "",
   "mri_cond": "",
   "emat": "チタニウム/酸化イリジウム",
   "csa_d": "",
   "csa_p": "",
   "cgap": ""
  },
  {
   "id": "CPI-L-4457",
   "kind": "lead",
   "maker": "Cardiac Pacemakers (CPI), Guidant",
   "dealer": "ボストン・サイエンティフィックジャパン(株)",
   "cat": "PMリード",
   "model": "4457",
   "name": "FINELINE™ II Sterox",
   "polarity": "双極",
   "site": "V",
   "intro": "7F",
   "fixation": "タイン",
   "steroid": "有",
   "esurf": "スロット/ブラント",
   "sad": "5",
   "sap": "31",
   "dia": "5F 1.7mm",
   "cond": "平行",
   "insul": "ure",
   "length": "58",
   "connector": "IS-1",
   "period": "01年3月〜現在",
   "odmm": "1.7",
   "odfr": "5.1",
   "alias": "ファインラインⅡ ステロックス",
   "mri": "",
   "mri_cond": "",
   "emat": "チタニウム/酸化イリジウム",
   "csa_d": "",
   "csa_p": "",
   "cgap": ""
  },
  {
   "id": "CPI-L-4469",
   "kind": "lead",
   "maker": "Cardiac Pacemakers (CPI), Guidant",
   "dealer": "ボストン・サイエンティフィックジャパン(株)",
   "cat": "PMリード",
   "model": "4469",
   "name": "FINELINE™ II Sterox EZ",
   "polarity": "双極",
   "site": "A/V",
   "intro": "7F",
   "fixation": "スクリューイン",
   "steroid": "有",
   "esurf": "リング",
   "sad": "5",
   "sap": "31",
   "dia": "5F 1.7mm",
   "cond": "平行",
   "insul": "ure",
   "length": "45",
   "connector": "IS-1",
   "period": "01年3月〜現在",
   "odmm": "1.7",
   "odfr": "5.1",
   "alias": "ファインラインⅡ ステロックスEZ",
   "mri": "1.5F／3.0F",
   "mri_cond": "最大空間傾斜 50T/m／最大勾配スルーレート 一軸あたり200T/m/s以下／SAR 通常操作モード（全身2.0W/kg以下・頭部3.2W/kg以下）／3.0Tでアイソセンタが第7頸椎より下側の場合は B1+rms 2.8μT以下",
   "emat": "チタニウム/酸化イリジウム",
   "csa_d": "",
   "csa_p": "",
   "cgap": ""
  },
  {
   "id": "CPI-L-4470",
   "kind": "lead",
   "maker": "Cardiac Pacemakers (CPI), Guidant",
   "dealer": "ボストン・サイエンティフィックジャパン(株)",
   "cat": "PMリード",
   "model": "4470",
   "name": "FINELINE™ II Sterox EZ",
   "polarity": "双極",
   "site": "A/V",
   "intro": "7F",
   "fixation": "スクリューイン",
   "steroid": "有",
   "esurf": "リング",
   "sad": "5",
   "sap": "31",
   "dia": "5F 1.7mm",
   "cond": "平行",
   "insul": "ure",
   "length": "52",
   "connector": "IS-1",
   "period": "01年3月〜現在",
   "odmm": "1.7",
   "odfr": "5.1",
   "alias": "ファインラインⅡ ステロックスEZ",
   "mri": "1.5F／3.0F",
   "mri_cond": "最大空間傾斜 50T/m／最大勾配スルーレート 一軸あたり200T/m/s以下／SAR 通常操作モード（全身2.0W/kg以下・頭部3.2W/kg以下）／3.0Tでアイソセンタが第7頸椎より下側の場合は B1+rms 2.8μT以下",
   "emat": "チタニウム/酸化イリジウム",
   "csa_d": "",
   "csa_p": "",
   "cgap": ""
  },
  {
   "id": "CPI-L-4471",
   "kind": "lead",
   "maker": "Cardiac Pacemakers (CPI), Guidant",
   "dealer": "ボストン・サイエンティフィックジャパン(株)",
   "cat": "PMリード",
   "model": "4471",
   "name": "FINELINE™ II Sterox EZ",
   "polarity": "双極",
   "site": "A/V",
   "intro": "7F",
   "fixation": "スクリューイン",
   "steroid": "有",
   "esurf": "リング",
   "sad": "5",
   "sap": "31",
   "dia": "5F 1.7mm",
   "cond": "平行",
   "insul": "ure",
   "length": "58",
   "connector": "IS-1",
   "period": "01年3月〜現在",
   "odmm": "1.7",
   "odfr": "5.1",
   "alias": "ファインラインⅡ ステロックスEZ",
   "mri": "1.5F／3.0F",
   "mri_cond": "最大空間傾斜 50T/m／最大勾配スルーレート 一軸あたり200T/m/s以下／SAR 通常操作モード（全身2.0W/kg以下・頭部3.2W/kg以下）／3.0Tでアイソセンタが第7頸椎より下側の場合は B1+rms 2.8μT以下",
   "emat": "チタニウム/酸化イリジウム",
   "csa_d": "",
   "csa_p": "",
   "cgap": ""
  },
  {
   "id": "CPI-L-4472",
   "kind": "lead",
   "maker": "Cardiac Pacemakers (CPI), Guidant",
   "dealer": "ボストン・サイエンティフィックジャパン(株)",
   "cat": "PMリード",
   "model": "4472",
   "name": "FINELINE™ II Sterox EZ",
   "polarity": "双極",
   "site": "A/V",
   "intro": "7F",
   "fixation": "スクリューイン",
   "steroid": "有",
   "esurf": "リング",
   "sad": "5",
   "sap": "33",
   "dia": "6F 2mm",
   "cond": "平行",
   "insul": "Si",
   "length": "45",
   "connector": "IS-1",
   "period": "01年3月〜現在",
   "odmm": "2",
   "odfr": "6.0",
   "alias": "ファインラインⅡ ステロックスEZ",
   "mri": "1.5F／3.0F",
   "mri_cond": "最大空間傾斜 50T/m／最大勾配スルーレート 一軸あたり200T/m/s以下／SAR 通常操作モード（全身2.0W/kg以下・頭部3.2W/kg以下）／3.0Tでアイソセンタが第7頸椎より下側の場合は B1+rms 2.8μT以下",
   "emat": "チタニウム/酸化イリジウム",
   "csa_d": "",
   "csa_p": "",
   "cgap": ""
  },
  {
   "id": "CPI-L-4473",
   "kind": "lead",
   "maker": "Cardiac Pacemakers (CPI), Guidant",
   "dealer": "ボストン・サイエンティフィックジャパン(株)",
   "cat": "PMリード",
   "model": "4473",
   "name": "FINELINE™ II Sterox EZ",
   "polarity": "双極",
   "site": "A/V",
   "intro": "7F",
   "fixation": "スクリューイン",
   "steroid": "有",
   "esurf": "リング",
   "sad": "5",
   "sap": "33",
   "dia": "6F 2mm",
   "cond": "平行",
   "insul": "Si",
   "length": "52",
   "connector": "IS-1",
   "period": "01年3月〜現在",
   "odmm": "2",
   "odfr": "6.0",
   "alias": "ファインラインⅡ ステロックスEZ",
   "mri": "1.5F／3.0F",
   "mri_cond": "最大空間傾斜 50T/m／最大勾配スルーレート 一軸あたり200T/m/s以下／SAR 通常操作モード（全身2.0W/kg以下・頭部3.2W/kg以下）／3.0Tでアイソセンタが第7頸椎より下側の場合は B1+rms 2.8μT以下",
   "emat": "チタニウム/酸化イリジウム",
   "csa_d": "",
   "csa_p": "",
   "cgap": ""
  },
  {
   "id": "CPI-L-4474",
   "kind": "lead",
   "maker": "Cardiac Pacemakers (CPI), Guidant",
   "dealer": "ボストン・サイエンティフィックジャパン(株)",
   "cat": "PMリード",
   "model": "4474",
   "name": "FINELINE™ II Sterox EZ",
   "polarity": "双極",
   "site": "A/V",
   "intro": "7F",
   "fixation": "スクリューイン",
   "steroid": "有",
   "esurf": "リング",
   "sad": "5",
   "sap": "33",
   "dia": "6F 2mm",
   "cond": "平行",
   "insul": "Si",
   "length": "58",
   "connector": "IS-1",
   "period": "01年3月〜現在",
   "odmm": "2",
   "odfr": "6.0",
   "alias": "ファインラインⅡ ステロックスEZ",
   "mri": "1.5F／3.0F",
   "mri_cond": "最大空間傾斜 50T/m／最大勾配スルーレート 一軸あたり200T/m/s以下／SAR 通常操作モード（全身2.0W/kg以下・頭部3.2W/kg以下）／3.0Tでアイソセンタが第7頸椎より下側の場合は B1+rms 2.8μT以下",
   "emat": "チタニウム/酸化イリジウム",
   "csa_d": "",
   "csa_p": "",
   "cgap": ""
  },
  {
   "id": "CPI-L-4341",
   "kind": "lead",
   "maker": "Cardiac Pacemakers (CPI), Guidant",
   "dealer": "ボストン・サイエンティフィックジャパン(株)",
   "cat": "PMリード",
   "model": "4341",
   "name": "SELUTE PICO TIP™ VDD",
   "polarity": "双極",
   "site": "A/+V",
   "intro": "9F",
   "fixation": "タイン",
   "steroid": "有",
   "esurf": "ポーラス",
   "sad": "A: 15.6",
   "dia": "9F 2mm",
   "cond": "同軸",
   "insul": "ure",
   "length": "58",
   "connector": "A:3.2mm",
   "period": "01年3月〜現在",
   "odmm": "2.6",
   "odfr": "9.0",
   "alias": "ソリュートピコチップVDD",
   "mri": "",
   "mri_cond": "",
   "emat": "プラチナイリジウム",
   "csa_d": "",
   "csa_p": "",
   "cgap": ""
  },
  {
   "id": "CPI-L-7740",
   "kind": "lead",
   "maker": "Cardiac Pacemakers (CPI), Guidant",
   "dealer": "ボストン・サイエンティフィックジャパン(株)",
   "cat": "PMリード",
   "model": "7740",
   "name": "INGEVITY™ AF+",
   "polarity": "双極",
   "site": "A/V",
   "intro": "6F",
   "fixation": "スクリューイン",
   "steroid": "有",
   "dia": "1.9",
   "cond": "同軸",
   "insul": "ure/ETFE/Si/PTFE",
   "length": "45",
   "odmm": "2",
   "odfr": "5.7",
   "alias": "インジェヴィティ AFx",
   "mri": "1.5F／3.0F",
   "mri_cond": "最大空間傾斜 50T/m／最大勾配スルーレート 一軸あたり200T/m/s以下／SAR 通常操作モード（全身2.0W/kg以下・頭部3.2W/kg以下）／3.0Tでアイソセンタが第7頸椎より下側の場合は B1+rms 2.8μT以下",
   "csa_d": "",
   "csa_p": "",
   "cgap": ""
  },
  {
   "id": "CPI-L-7741",
   "kind": "lead",
   "maker": "Cardiac Pacemakers (CPI), Guidant",
   "dealer": "ボストン・サイエンティフィックジャパン(株)",
   "cat": "PMリード",
   "model": "7741",
   "name": "INGEVITY™ AF+",
   "polarity": "双極",
   "site": "A/V",
   "intro": "6F",
   "fixation": "スクリューイン",
   "steroid": "有",
   "dia": "1.9",
   "cond": "同軸",
   "insul": "ure/ETFE/Si/PTFE",
   "length": "52",
   "odmm": "2",
   "odfr": "5.7",
   "alias": "インジェヴィティ AFx",
   "mri": "1.5F／3.0F",
   "mri_cond": "最大空間傾斜 50T/m／最大勾配スルーレート 一軸あたり200T/m/s以下／SAR 通常操作モード（全身2.0W/kg以下・頭部3.2W/kg以下）／3.0Tでアイソセンタが第7頸椎より下側の場合は B1+rms 2.8μT以下",
   "csa_d": "",
   "csa_p": "",
   "cgap": ""
  },
  {
   "id": "CPI-L-7742",
   "kind": "lead",
   "maker": "Cardiac Pacemakers (CPI), Guidant",
   "dealer": "ボストン・サイエンティフィックジャパン(株)",
   "cat": "PMリード",
   "model": "7742",
   "name": "INGEVITY™ AF+",
   "polarity": "双極",
   "site": "A/V",
   "intro": "6F",
   "fixation": "スクリューイン",
   "steroid": "有",
   "dia": "1.9",
   "cond": "同軸",
   "insul": "ure/ETFE/Si/PTFE",
   "length": "59",
   "odmm": "2",
   "odfr": "5.7",
   "alias": "インジェヴィティ AFx",
   "mri": "1.5F／3.0F",
   "mri_cond": "最大空間傾斜 50T/m／最大勾配スルーレート 一軸あたり200T/m/s以下／SAR 通常操作モード（全身2.0W/kg以下・頭部3.2W/kg以下）／3.0Tでアイソセンタが第7頸椎より下側の場合は B1+rms 2.8μT以下",
   "csa_d": "",
   "csa_p": "",
   "cgap": ""
  },
  {
   "id": "CPI-L-7731",
   "kind": "lead",
   "maker": "Cardiac Pacemakers (CPI), Guidant",
   "dealer": "ボストン・サイエンティフィックジャパン(株)",
   "cat": "PMリード",
   "model": "7731",
   "name": "INGEVITY™",
   "polarity": "双極",
   "site": "A/V",
   "intro": "6F",
   "fixation": "タインド",
   "steroid": "有",
   "dia": "1.9",
   "cond": "同軸",
   "insul": "ure/ETFE/Si/PTFE",
   "length": "52",
   "odmm": "2",
   "odfr": "5.7",
   "alias": "インジェヴィティ",
   "mri": "1.5F／3.0F（J型モデルのみ）",
   "mri_cond": "最大空間傾斜 50T/m／最大勾配スルーレート 一軸あたり200T/m/s以下／SAR 通常操作モード（全身2.0W/kg以下・頭部3.2W/kg以下）／3.0Tでアイソセンタが第7頸椎より下側の場合は B1+rms 2.8μT以下",
   "csa_d": "",
   "csa_p": "",
   "cgap": ""
  },
  {
   "id": "CPI-L-7732",
   "kind": "lead",
   "maker": "Cardiac Pacemakers (CPI), Guidant",
   "dealer": "ボストン・サイエンティフィックジャパン(株)",
   "cat": "PMリード",
   "model": "7732",
   "name": "INGEVITY™",
   "polarity": "双極",
   "site": "A/V",
   "intro": "6F",
   "fixation": "タインド",
   "steroid": "有",
   "dia": "1.9",
   "cond": "同軸",
   "insul": "ure/ETFE/Si/PTFE",
   "length": "59",
   "odmm": "2",
   "odfr": "5.7",
   "alias": "インジェヴィティ",
   "mri": "1.5F／3.0F（J型モデルのみ）",
   "mri_cond": "最大空間傾斜 50T/m／最大勾配スルーレート 一軸あたり200T/m/s以下／SAR 通常操作モード（全身2.0W/kg以下・頭部3.2W/kg以下）／3.0Tでアイソセンタが第7頸椎より下側の場合は B1+rms 2.8μT以下",
   "csa_d": "",
   "csa_p": "",
   "cgap": ""
  },
  {
   "id": "CPI-L-7735",
   "kind": "lead",
   "maker": "Cardiac Pacemakers (CPI), Guidant",
   "dealer": "ボストン・サイエンティフィックジャパン(株)",
   "cat": "PMリード",
   "model": "7735",
   "name": "INGEVITY™",
   "polarity": "双極",
   "site": "A",
   "intro": "6F",
   "fixation": "タインド",
   "steroid": "有",
   "dia": "1.9",
   "cond": "同軸",
   "insul": "ure/ETFE/Si/PTFE",
   "length": "45",
   "odmm": "2",
   "odfr": "5.7",
   "alias": "インジェヴィティ",
   "mri": "1.5F／3.0F（J型モデルのみ）",
   "mri_cond": "最大空間傾斜 50T/m／最大勾配スルーレート 一軸あたり200T/m/s以下／SAR 通常操作モード（全身2.0W/kg以下・頭部3.2W/kg以下）／3.0Tでアイソセンタが第7頸椎より下側の場合は B1+rms 2.8μT以下",
   "csa_d": "",
   "csa_p": "",
   "cgap": ""
  },
  {
   "id": "CPI-L-7736",
   "kind": "lead",
   "maker": "Cardiac Pacemakers (CPI), Guidant",
   "dealer": "ボストン・サイエンティフィックジャパン(株)",
   "cat": "PMリード",
   "model": "7736",
   "name": "INGEVITY™",
   "polarity": "双極",
   "site": "A",
   "intro": "6F",
   "fixation": "タインド",
   "steroid": "有",
   "dia": "1.9",
   "cond": "同軸",
   "insul": "ure/ETFE/Si/PTFE",
   "length": "52",
   "odmm": "2",
   "odfr": "5.7",
   "alias": "インジェヴィティ",
   "mri": "1.5F／3.0F（J型モデルのみ）",
   "mri_cond": "最大空間傾斜 50T/m／最大勾配スルーレート 一軸あたり200T/m/s以下／SAR 通常操作モード（全身2.0W/kg以下・頭部3.2W/kg以下）／3.0Tでアイソセンタが第7頸椎より下側の場合は B1+rms 2.8μT以下",
   "csa_d": "",
   "csa_p": "",
   "cgap": ""
  },
  {
   "id": "ELA-L-BJ44",
   "kind": "lead",
   "maker": "ela medical",
   "dealer": "日本ライフライン(株)",
   "cat": "PMリード",
   "esurf": "マイクロポーラス",
   "insul": "Si",
   "model": "BJ44",
   "name": "Stela",
   "polarity": "双極",
   "site": "A",
   "intro": "10F",
   "fixation": "タイン",
   "steroid": "無",
   "sad": "4",
   "sap": "47",
   "dia": "2.5",
   "cond": "同軸",
   "length": "45",
   "connector": "IS-1",
   "period": "〜98年",
   "odmm": "2.5",
   "odfr": "7.5",
   "alias": "ステラ",
   "mri": "",
   "mri_cond": "",
   "emat": "ガラスカーボン",
   "csa_d": "",
   "csa_p": "",
   "cgap": ""
  },
  {
   "id": "ELA-L-BJ45",
   "kind": "lead",
   "maker": "ela medical",
   "dealer": "日本ライフライン(株)",
   "cat": "PMリード",
   "esurf": "マイクロポーラス",
   "insul": "Si",
   "model": "BJ45",
   "name": "Stela",
   "polarity": "双極",
   "site": "A",
   "intro": "10F",
   "fixation": "タイン",
   "steroid": "無",
   "sad": "4",
   "sap": "47",
   "dia": "2.5",
   "cond": "同軸",
   "length": "52",
   "connector": "IS-1",
   "period": "〜98年",
   "odmm": "2.5",
   "odfr": "7.5",
   "alias": "ステラ",
   "mri": "",
   "mri_cond": "",
   "emat": "ガラスカーボン",
   "csa_d": "",
   "csa_p": "",
   "cgap": ""
  },
  {
   "id": "ELA-L-BT45",
   "kind": "lead",
   "maker": "ela medical",
   "dealer": "日本ライフライン(株)",
   "cat": "PMリード",
   "esurf": "マイクロポーラス",
   "insul": "Si",
   "model": "BT45",
   "name": "Stela",
   "polarity": "双極",
   "site": "V",
   "intro": "10F",
   "fixation": "タイン",
   "steroid": "無",
   "sad": "4",
   "sap": "47",
   "dia": "2.5",
   "cond": "同軸",
   "length": "52",
   "connector": "IS-1",
   "period": "〜98年",
   "odmm": "2.5",
   "odfr": "7.5",
   "alias": "ステラ",
   "mri": "",
   "mri_cond": "",
   "emat": "ガラスカーボン",
   "csa_d": "",
   "csa_p": "",
   "cgap": ""
  },
  {
   "id": "ELA-L-BT46",
   "kind": "lead",
   "maker": "ela medical",
   "dealer": "日本ライフライン(株)",
   "cat": "PMリード",
   "esurf": "マイクロポーラス",
   "insul": "Si",
   "model": "BT46",
   "name": "Stela",
   "polarity": "双極",
   "site": "V",
   "intro": "10F",
   "fixation": "タイン",
   "steroid": "無",
   "sad": "4",
   "sap": "47",
   "dia": "2.5",
   "cond": "同軸",
   "length": "60",
   "connector": "IS-1",
   "period": "〜98年",
   "odmm": "2.5",
   "odfr": "7.5",
   "alias": "ステラ",
   "mri": "",
   "mri_cond": "",
   "emat": "ガラスカーボン",
   "csa_d": "",
   "csa_p": "",
   "cgap": ""
  },
  {
   "id": "ELA-L-J83F",
   "kind": "lead",
   "maker": "ela medical",
   "dealer": "日本ライフライン(株)",
   "cat": "PMリード",
   "esurf": "マイクロポーラス",
   "insul": "Si",
   "model": "J83F",
   "name": "Focus",
   "polarity": "単極",
   "site": "A",
   "fixation": "タイン",
   "steroid": "無",
   "sad": "8",
   "length": "52",
   "connector": "IS-1",
   "period": "〜97年",
   "odmm": "1.6",
   "odfr": "4.8",
   "alias": "フォーカス",
   "mri": "",
   "mri_cond": "",
   "emat": "ガラスカーボン",
   "csa_d": "",
   "csa_p": "",
   "cgap": ""
  },
  {
   "id": "ELA-L-J84F",
   "kind": "lead",
   "maker": "ela medical",
   "dealer": "日本ライフライン(株)",
   "cat": "PMリード",
   "esurf": "マイクロポーラス",
   "insul": "Si",
   "model": "J84F",
   "name": "Focus",
   "polarity": "双極",
   "site": "A",
   "intro": "10F",
   "fixation": "タイン",
   "steroid": "無",
   "sad": "8",
   "sap": "47",
   "dia": "2.5",
   "cond": "同軸",
   "length": "52",
   "connector": "IS-1",
   "period": "〜97年",
   "odmm": "2.5",
   "odfr": "7.5",
   "alias": "フォーカス",
   "mri": "",
   "mri_cond": "",
   "emat": "カーボン/CVx",
   "csa_d": "",
   "csa_p": "",
   "cgap": ""
  },
  {
   "id": "ELA-L-RE83",
   "kind": "lead",
   "maker": "ela medical",
   "dealer": "日本ライフライン(株)",
   "cat": "PMリード",
   "esurf": "マイクロポーラス",
   "insul": "Si",
   "model": "RE83",
   "name": "Focus PY",
   "polarity": "単極",
   "site": "A/V",
   "fixation": "スクリュー",
   "steroid": "無",
   "sad": "4.8",
   "length": "60",
   "connector": "IS-1",
   "period": "〜97年",
   "odmm": "2.7",
   "odfr": "8.1",
   "alias": "フォーカス(PY)",
   "mri": "",
   "mri_cond": "",
   "emat": "エルジロイ",
   "csa_d": "",
   "csa_p": "",
   "cgap": ""
  },
  {
   "id": "ELA-L-RE84",
   "kind": "lead",
   "maker": "ela medical",
   "dealer": "日本ライフライン(株)",
   "cat": "PMリード",
   "esurf": "マイクロポーラス",
   "insul": "Si",
   "model": "RE84",
   "name": "Focus PY",
   "polarity": "双極",
   "site": "A/V",
   "fixation": "スクリュー",
   "steroid": "無",
   "sad": "4.8",
   "sap": "49",
   "dia": "2.3",
   "cond": "同軸",
   "length": "60",
   "connector": "IS-1",
   "period": "〜97年",
   "odmm": "2.3",
   "odfr": "6.9",
   "alias": "フォーカス(PY)",
   "mri": "",
   "mri_cond": "",
   "emat": "エルジロイ",
   "csa_d": "",
   "csa_p": "",
   "cgap": ""
  },
  {
   "id": "ELA-L-T43F",
   "kind": "lead",
   "maker": "ela medical",
   "dealer": "日本ライフライン(株)",
   "cat": "PMリード",
   "esurf": "マイクロポーラス",
   "insul": "Si",
   "model": "T43F",
   "name": "Focus",
   "polarity": "単極",
   "site": "V",
   "fixation": "タイン",
   "steroid": "無",
   "sad": "4",
   "dia": "1.6",
   "length": "60",
   "connector": "IS-1",
   "period": "〜97年",
   "odmm": "1.6",
   "odfr": "4.8",
   "alias": "フォーカス",
   "mri": "",
   "mri_cond": "",
   "emat": "ガラスカーボン",
   "csa_d": "",
   "csa_p": "",
   "cgap": ""
  },
  {
   "id": "ELA-L-T83F",
   "kind": "lead",
   "maker": "ela medical",
   "dealer": "日本ライフライン(株)",
   "cat": "PMリード",
   "esurf": "マイクロポーラス",
   "insul": "Si",
   "model": "T83F",
   "name": "Focus",
   "polarity": "単極",
   "site": "V",
   "fixation": "タイン",
   "steroid": "無",
   "sad": "8",
   "dia": "1.6",
   "length": "60",
   "connector": "IS-1",
   "period": "〜97年",
   "odmm": "1.6",
   "odfr": "4.8",
   "alias": "フォーカス",
   "mri": "",
   "mri_cond": "",
   "emat": "ガラスカーボン",
   "csa_d": "",
   "csa_p": "",
   "cgap": ""
  },
  {
   "id": "ELA-L-T84F",
   "kind": "lead",
   "maker": "ela medical",
   "dealer": "日本ライフライン(株)",
   "cat": "PMリード",
   "esurf": "マイクロポーラス",
   "insul": "Si",
   "model": "T84F",
   "name": "Focus",
   "polarity": "双極",
   "site": "V",
   "fixation": "タイン",
   "steroid": "無",
   "sad": "8",
   "sap": "47",
   "dia": "2.5",
   "length": "60",
   "connector": "IS-1",
   "period": "〜97年",
   "odmm": "2.5",
   "odfr": "7.5",
   "alias": "フォーカス",
   "mri": "",
   "mri_cond": "",
   "emat": "ガラスカーボン",
   "csa_d": "",
   "csa_p": "",
   "cgap": ""
  },
  {
   "id": "ELA-L-UJ45",
   "kind": "lead",
   "maker": "ela medical",
   "dealer": "日本ライフライン(株)",
   "cat": "PMリード",
   "esurf": "マイクロポーラス",
   "insul": "Si",
   "model": "UJ45",
   "name": "Stela",
   "polarity": "単極",
   "site": "A",
   "intro": "10F",
   "fixation": "タイン",
   "steroid": "無",
   "sad": "4",
   "dia": "1.6",
   "length": "52",
   "connector": "IS-1",
   "period": "96年〜98年",
   "odmm": "1.6",
   "odfr": "4.8",
   "alias": "ステラ",
   "mri": "",
   "mri_cond": "",
   "emat": "ガラスカーボン",
   "csa_d": "",
   "csa_p": "",
   "cgap": ""
  },
  {
   "id": "ELA-L-UT45",
   "kind": "lead",
   "maker": "ela medical",
   "dealer": "日本ライフライン(株)",
   "cat": "PMリード",
   "esurf": "マイクロポーラス",
   "insul": "Si",
   "model": "UT45",
   "name": "Stela",
   "polarity": "単極",
   "site": "V",
   "intro": "10F",
   "fixation": "タイン",
   "steroid": "無",
   "sad": "4",
   "dia": "1.6",
   "length": "52",
   "connector": "IS-1",
   "period": "〜98年",
   "odmm": "1.6",
   "odfr": "4.8",
   "alias": "ステラ",
   "mri": "",
   "mri_cond": "",
   "emat": "ガラスカーボン",
   "csa_d": "",
   "csa_p": "",
   "cgap": ""
  },
  {
   "id": "ELA-L-UT46",
   "kind": "lead",
   "maker": "ela medical",
   "dealer": "日本ライフライン(株)",
   "cat": "PMリード",
   "esurf": "マイクロポーラス",
   "insul": "Si",
   "model": "UT46",
   "name": "Stela",
   "polarity": "単極",
   "site": "V",
   "intro": "10F",
   "fixation": "タイン",
   "steroid": "無",
   "sad": "4",
   "dia": "1.6",
   "length": "60",
   "connector": "IS-1",
   "period": "〜98年",
   "odmm": "1.6",
   "odfr": "4.8",
   "alias": "ステラ",
   "mri": "",
   "mri_cond": "",
   "emat": "ガラスカーボン",
   "csa_d": "",
   "csa_p": "",
   "cgap": ""
  },
  {
   "id": "ELA-L-T44F",
   "kind": "lead",
   "maker": "ela medical",
   "dealer": "日本ライフライン(株)",
   "cat": "PMリード",
   "esurf": "マイクロポーラス",
   "insul": "Si",
   "model": "T44F",
   "name": "Focus",
   "polarity": "双極",
   "site": "V",
   "intro": "10F",
   "fixation": "タイン",
   "steroid": "無",
   "sad": "8",
   "sap": "47",
   "dia": "2.5",
   "cond": "同軸",
   "length": "60",
   "connector": "IS-1",
   "period": "〜97年",
   "odmm": "2.5",
   "odfr": "7.5",
   "alias": "フォーカス",
   "mri": "",
   "mri_cond": "",
   "emat": "ガラスカーボン",
   "csa_d": "",
   "csa_p": "",
   "cgap": ""
  },
  {
   "id": "ELA-L-JE84",
   "kind": "lead",
   "maker": "ela medical",
   "dealer": "日本ライフライン(株)",
   "cat": "PMリード",
   "esurf": "マイクロポーラス",
   "insul": "Si",
   "model": "JE84",
   "name": "Focus",
   "polarity": "双極",
   "site": "A",
   "fixation": "タイン",
   "steroid": "無",
   "sad": "12",
   "sap": "49",
   "dia": "2.3",
   "cond": "同軸",
   "length": "52",
   "connector": "IS-1",
   "period": "〜97年",
   "odmm": "2.3",
   "odfr": "6.9",
   "alias": "フォーカス",
   "mri": "",
   "mri_cond": "",
   "emat": "エルジロイ",
   "csa_d": "",
   "csa_p": "",
   "cgap": ""
  },
  {
   "id": "ELA-L-PMA-0860",
   "kind": "lead",
   "maker": "ela medical",
   "dealer": "日本ライフライン(株)",
   "cat": "PMリード",
   "esurf": "マイクロポーラス",
   "insul": "Si",
   "model": "PMA 0860",
   "polarity": "単極",
   "site": "V",
   "fixation": "タイン",
   "steroid": "無",
   "sad": "8",
   "dia": "2",
   "length": "60",
   "connector": "5mm",
   "odmm": "2",
   "odfr": "6.0",
   "name": "PMA 0860",
   "mri": "",
   "mri_cond": "",
   "emat": "ガラスカーボン",
   "csa_d": "",
   "csa_p": "",
   "cgap": ""
  },
  {
   "id": "ELA-L-PMCF-0860",
   "kind": "lead",
   "maker": "ela medical",
   "dealer": "日本ライフライン(株)",
   "cat": "PMリード",
   "esurf": "マイクロポーラス",
   "insul": "Si",
   "model": "PMCF 0860",
   "polarity": "単極",
   "site": "V",
   "fixation": "タイン",
   "steroid": "無",
   "sad": "8",
   "dia": "1.6",
   "length": "60",
   "connector": "5mm",
   "odmm": "1.6",
   "odfr": "4.8",
   "name": "PMCF 0860",
   "mri": "",
   "mri_cond": "",
   "emat": "ガラスカーボン",
   "csa_d": "",
   "csa_p": "",
   "cgap": ""
  },
  {
   "id": "ELA-L-PMC-0860",
   "kind": "lead",
   "maker": "ela medical",
   "dealer": "日本ライフライン(株)",
   "cat": "PMリード",
   "esurf": "マイクロポーラス",
   "insul": "Si",
   "model": "PMC 0860",
   "polarity": "双極",
   "site": "V",
   "fixation": "タイン",
   "steroid": "無",
   "sad": "8",
   "dia": "2",
   "length": "60",
   "connector": "5mm",
   "odmm": "2",
   "odfr": "6.0",
   "name": "PMC 0860",
   "mri": "",
   "mri_cond": "",
   "emat": "ガラスカーボン",
   "csa_d": "",
   "csa_p": "",
   "cgap": ""
  },
  {
   "id": "ELA-L-PBCF-0860",
   "kind": "lead",
   "maker": "ela medical",
   "dealer": "日本ライフライン(株)",
   "cat": "PMリード",
   "esurf": "マイクロポーラス",
   "insul": "Si",
   "model": "PBCF 0860",
   "polarity": "双極",
   "site": "V",
   "fixation": "タイン",
   "steroid": "無",
   "sad": "8",
   "sap": "47",
   "dia": "2.5",
   "cond": "同軸",
   "length": "60",
   "connector": "5mm二股",
   "odmm": "2.5",
   "odfr": "7.5",
   "name": "PBCF 0860",
   "mri": "",
   "mri_cond": "",
   "emat": "ガラスカーボン",
   "csa_d": "",
   "csa_p": "",
   "cgap": ""
  },
  {
   "id": "ELA-L-PICF-0860",
   "kind": "lead",
   "maker": "ela medical",
   "dealer": "日本ライフライン(株)",
   "cat": "PMリード",
   "esurf": "マイクロポーラス",
   "insul": "Si",
   "model": "PICF 0860",
   "polarity": "双極",
   "site": "V",
   "fixation": "タイン",
   "steroid": "無",
   "sad": "8",
   "sap": "47",
   "dia": "2.5",
   "cond": "同軸",
   "length": "60",
   "connector": "IS-1",
   "period": "98年〜",
   "odmm": "2.5",
   "odfr": "7.5",
   "name": "PICF 0860",
   "mri": "",
   "mri_cond": "",
   "emat": "ガラスカーボン",
   "csa_d": "",
   "csa_p": "",
   "cgap": ""
  },
  {
   "id": "ELA-L-BT46D",
   "kind": "lead",
   "maker": "ela medical",
   "dealer": "日本ライフライン(株)",
   "cat": "PMリード",
   "esurf": "マイクロポーラス",
   "insul": "Si",
   "model": "BT46D",
   "name": "Stelid",
   "polarity": "双極",
   "site": "V",
   "intro": "10F",
   "fixation": "タイン",
   "steroid": "有",
   "sad": "4",
   "dia": "2.5",
   "cond": "同軸",
   "length": "59",
   "connector": "IS-1",
   "period": "98年〜",
   "odmm": "2.5",
   "odfr": "7.5",
   "alias": "ステリッド",
   "mri": "",
   "mri_cond": "",
   "emat": "ガラスカーボン",
   "csa_d": "",
   "csa_p": "",
   "cgap": ""
  },
  {
   "id": "ELA-L-BT45D",
   "kind": "lead",
   "maker": "ela medical",
   "dealer": "日本ライフライン(株)",
   "cat": "PMリード",
   "esurf": "マイクロポーラス",
   "insul": "Si",
   "model": "BT45D",
   "name": "Stelid",
   "polarity": "双極",
   "site": "V",
   "intro": "10F",
   "fixation": "タイン",
   "steroid": "有",
   "sad": "4",
   "dia": "2.5",
   "cond": "同軸",
   "length": "52",
   "connector": "IS-1",
   "period": "98年〜",
   "odmm": "2.6",
   "odfr": "7.8",
   "alias": "ステリッド",
   "mri": "",
   "mri_cond": "",
   "emat": "ガラスカーボン",
   "csa_d": "",
   "csa_p": "",
   "cgap": ""
  },
  {
   "id": "ELA-L-UT46D",
   "kind": "lead",
   "maker": "ela medical",
   "dealer": "日本ライフライン(株)",
   "cat": "PMリード",
   "esurf": "マイクロポーラス",
   "insul": "Si",
   "model": "UT46D",
   "name": "Stelid",
   "polarity": "単極",
   "site": "V",
   "intro": "10F",
   "fixation": "タイン",
   "steroid": "有",
   "sad": "4",
   "dia": "1.6",
   "length": "59",
   "connector": "IS-1",
   "period": "98年〜",
   "odmm": "1.6",
   "odfr": "4.8",
   "alias": "ステリッド",
   "mri": "",
   "mri_cond": "",
   "emat": "ガラスカーボン",
   "csa_d": "",
   "csa_p": "",
   "cgap": ""
  },
  {
   "id": "ELA-L-UT45D",
   "kind": "lead",
   "maker": "ela medical",
   "dealer": "日本ライフライン(株)",
   "cat": "PMリード",
   "esurf": "マイクロポーラス",
   "insul": "Si",
   "model": "UT45D",
   "name": "Stelid",
   "polarity": "単極",
   "site": "V",
   "intro": "10F",
   "fixation": "タイン",
   "steroid": "有",
   "sad": "4",
   "dia": "1.6",
   "length": "52",
   "connector": "IS-1",
   "period": "98年〜",
   "odmm": "1.6",
   "odfr": "4.8",
   "alias": "ステリッド",
   "mri": "",
   "mri_cond": "",
   "emat": "ガラスカーボン",
   "csa_d": "",
   "csa_p": "",
   "cgap": ""
  },
  {
   "id": "ELA-L-BJ45D",
   "kind": "lead",
   "maker": "ela medical",
   "dealer": "日本ライフライン(株)",
   "cat": "PMリード",
   "esurf": "マイクロポーラス",
   "insul": "Si",
   "model": "BJ45D",
   "name": "Stelid",
   "polarity": "双極",
   "site": "A",
   "intro": "10F",
   "fixation": "タイン",
   "steroid": "有",
   "sad": "4",
   "dia": "2.5",
   "cond": "同軸",
   "length": "52",
   "connector": "IS-1",
   "period": "98年〜",
   "odmm": "2.5",
   "odfr": "7.5",
   "alias": "ステリッド",
   "mri": "",
   "mri_cond": "",
   "emat": "ガラスカーボン",
   "csa_d": "",
   "csa_p": "",
   "cgap": ""
  },
  {
   "id": "ELA-L-BJ44D",
   "kind": "lead",
   "maker": "ela medical",
   "dealer": "日本ライフライン(株)",
   "cat": "PMリード",
   "esurf": "マイクロポーラス",
   "insul": "Si",
   "model": "BJ44D",
   "name": "Stelid",
   "polarity": "双極",
   "site": "A",
   "intro": "10F",
   "fixation": "タイン",
   "steroid": "有",
   "sad": "4",
   "dia": "2.5",
   "cond": "同軸",
   "length": "45",
   "connector": "IS-1",
   "period": "98年〜",
   "odmm": "2.5",
   "odfr": "7.5",
   "alias": "ステリッド",
   "mri": "",
   "mri_cond": "",
   "emat": "ガラスカーボン",
   "csa_d": "",
   "csa_p": "",
   "cgap": ""
  },
  {
   "id": "ELA-L-UJ45D",
   "kind": "lead",
   "maker": "ela medical",
   "dealer": "日本ライフライン(株)",
   "cat": "PMリード",
   "esurf": "マイクロポーラス",
   "insul": "Si",
   "model": "UJ45D",
   "name": "Stelid",
   "polarity": "単極",
   "site": "A",
   "intro": "10F",
   "fixation": "タイン",
   "steroid": "有",
   "sad": "4",
   "dia": "2.2",
   "length": "52",
   "connector": "IS-1",
   "period": "98年〜",
   "odmm": "2.2",
   "odfr": "6.6",
   "alias": "ステリッド",
   "mri": "",
   "mri_cond": "",
   "emat": "ガラスカーボン",
   "csa_d": "",
   "csa_p": "",
   "cgap": ""
  },
  {
   "id": "ELA-L-BTF25D",
   "kind": "lead",
   "maker": "ela medical",
   "dealer": "日本ライフライン(株)",
   "cat": "PMリード",
   "esurf": "マイクロポーラス",
   "insul": "Si",
   "model": "BTF25D",
   "name": "Stelid Ⅱ",
   "polarity": "双極",
   "site": "V",
   "intro": "8F",
   "fixation": "タイン",
   "steroid": "有",
   "sad": "2",
   "sap": "44",
   "dia": "2",
   "cond": "同軸",
   "length": "52",
   "connector": "IS-1",
   "period": "06年1月〜",
   "odmm": "2",
   "odfr": "6.0",
   "mri": "",
   "mri_cond": "",
   "emat": "ガラスカーボン",
   "csa_d": "",
   "csa_p": "",
   "cgap": ""
  },
  {
   "id": "ELA-L-BTF26D",
   "kind": "lead",
   "maker": "ela medical",
   "dealer": "日本ライフライン(株)",
   "cat": "PMリード",
   "esurf": "マイクロポーラス",
   "insul": "Si",
   "model": "BTF26D",
   "name": "Stelid Ⅱ",
   "polarity": "双極",
   "site": "V",
   "intro": "8F",
   "fixation": "タイン",
   "steroid": "有",
   "sad": "2",
   "sap": "44",
   "dia": "2",
   "cond": "同軸",
   "length": "59",
   "connector": "IS-1",
   "period": "06年1月〜",
   "odmm": "2",
   "odfr": "6.0",
   "mri": "",
   "mri_cond": "",
   "emat": "ガラスカーボン",
   "csa_d": "",
   "csa_p": "",
   "cgap": ""
  },
  {
   "id": "ELA-L-UTF25D",
   "kind": "lead",
   "maker": "ela medical",
   "dealer": "日本ライフライン(株)",
   "cat": "PMリード",
   "esurf": "マイクロポーラス",
   "insul": "Si",
   "model": "UTF25D",
   "name": "Stelid Ⅱ",
   "polarity": "単極",
   "site": "V",
   "intro": "8F",
   "fixation": "タイン",
   "steroid": "有",
   "sad": "2",
   "dia": "1.6",
   "length": "52",
   "connector": "IS-1",
   "period": "06年1月〜",
   "odmm": "1.6",
   "odfr": "4.8",
   "mri": "",
   "mri_cond": "",
   "emat": "ガラスカーボン",
   "csa_d": "",
   "csa_p": "",
   "cgap": ""
  },
  {
   "id": "ELA-L-UTF26D",
   "kind": "lead",
   "maker": "ela medical",
   "dealer": "日本ライフライン(株)",
   "cat": "PMリード",
   "esurf": "マイクロポーラス",
   "insul": "Si",
   "model": "UTF26D",
   "name": "Stelid Ⅱ",
   "polarity": "単極",
   "site": "V",
   "intro": "8F",
   "fixation": "タイン",
   "steroid": "有",
   "sad": "2",
   "dia": "1.6",
   "length": "59",
   "connector": "IS-1",
   "period": "06年1月〜",
   "odmm": "1.6",
   "odfr": "4.8",
   "mri": "",
   "mri_cond": "",
   "emat": "ガラスカーボン",
   "csa_d": "",
   "csa_p": "",
   "cgap": ""
  },
  {
   "id": "ELA-L-BJF24D",
   "kind": "lead",
   "maker": "ela medical",
   "dealer": "日本ライフライン(株)",
   "cat": "PMリード",
   "esurf": "マイクロポーラス",
   "insul": "Si",
   "model": "BJF24D",
   "name": "Stelid Ⅱ",
   "polarity": "双極",
   "site": "A",
   "intro": "8F",
   "fixation": "タイン",
   "steroid": "有",
   "sad": "2",
   "sap": "44",
   "dia": "2.6",
   "cond": "同軸",
   "length": "45",
   "connector": "IS-1",
   "period": "06年1月〜",
   "odmm": "2.6",
   "odfr": "7.8",
   "mri": "",
   "mri_cond": "",
   "emat": "ガラスカーボン",
   "csa_d": "",
   "csa_p": "",
   "cgap": ""
  },
  {
   "id": "ELA-L-BJF25D",
   "kind": "lead",
   "maker": "ela medical",
   "dealer": "日本ライフライン(株)",
   "cat": "PMリード",
   "esurf": "マイクロポーラス",
   "insul": "Si",
   "model": "BJF25D",
   "name": "Stelid Ⅱ",
   "polarity": "双極",
   "site": "A",
   "intro": "8F",
   "fixation": "タイン",
   "steroid": "有",
   "sad": "2",
   "sap": "44",
   "dia": "2.6",
   "cond": "同軸",
   "length": "52",
   "connector": "IS-1",
   "period": "06年1月〜",
   "odmm": "2.6",
   "odfr": "7.8",
   "mri": "",
   "mri_cond": "",
   "emat": "ガラスカーボン",
   "csa_d": "",
   "csa_p": "",
   "cgap": ""
  },
  {
   "id": "ITM-L-404-01",
   "kind": "lead",
   "maker": "Intermedics",
   "dealer": "日本ライフライン(株)",
   "cat": "PMリード",
   "steroid": "無",
   "model": "404-01",
   "polarity": "双極",
   "site": "A/V",
   "intro": "9F",
   "fixation": "スクリューイン",
   "esurf": "リング",
   "sad": "12",
   "sap": "49",
   "dia": "7.5F",
   "cond": "同軸",
   "insul": "Si/ure",
   "length": "58",
   "connector": "VS-1",
   "odmm": "2.5",
   "odfr": "7.5",
   "name": "404-01",
   "mri": "",
   "mri_cond": "",
   "emat": "プラチナイリジウム",
   "csa_d": "",
   "csa_p": "",
   "cgap": ""
  },
  {
   "id": "ITM-L-404-04",
   "kind": "lead",
   "maker": "Intermedics",
   "dealer": "日本ライフライン(株)",
   "cat": "PMリード",
   "steroid": "無",
   "model": "404-04",
   "polarity": "双極",
   "site": "V",
   "intro": "9F",
   "fixation": "スクリューイン",
   "esurf": "リング",
   "sad": "12",
   "sap": "49",
   "dia": "7.5F",
   "cond": "同軸",
   "insul": "Si/ure",
   "length": "58",
   "connector": "VS-1",
   "odmm": "2.5",
   "odfr": "7.5",
   "name": "404-04",
   "mri": "",
   "mri_cond": "",
   "emat": "プラチナイリジウム",
   "csa_d": "",
   "csa_p": "",
   "cgap": ""
  },
  {
   "id": "ITM-L-405-01",
   "kind": "lead",
   "maker": "Intermedics",
   "dealer": "日本ライフライン(株)",
   "cat": "PMリード",
   "steroid": "無",
   "model": "405-01",
   "polarity": "単極",
   "site": "A/V",
   "intro": "8F",
   "fixation": "スクリューイン",
   "esurf": "リング",
   "sad": "12",
   "dia": "7F",
   "insul": "Si",
   "length": "60",
   "connector": "VS-1",
   "odmm": "2.3",
   "odfr": "6.9",
   "name": "405-01",
   "mri": "",
   "mri_cond": "",
   "emat": "プラチナイリジウム",
   "csa_d": "",
   "csa_p": "",
   "cgap": ""
  },
  {
   "id": "ITM-L-405-04",
   "kind": "lead",
   "maker": "Intermedics",
   "dealer": "日本ライフライン(株)",
   "cat": "PMリード",
   "steroid": "無",
   "model": "405-04",
   "polarity": "単極",
   "site": "A",
   "intro": "8F",
   "fixation": "スクリューイン",
   "esurf": "リング",
   "sad": "12",
   "dia": "5F",
   "insul": "Si",
   "length": "58",
   "connector": "VS-1",
   "odmm": "2.7",
   "odfr": "8.1",
   "name": "405-04",
   "mri": "",
   "mri_cond": "",
   "emat": "プラチナイリジウム",
   "csa_d": "",
   "csa_p": "",
   "cgap": ""
  },
  {
   "id": "ITM-L-406-04",
   "kind": "lead",
   "maker": "Intermedics",
   "dealer": "日本ライフライン(株)",
   "cat": "PMリード",
   "steroid": "無",
   "model": "406-04",
   "polarity": "双極",
   "site": "A",
   "intro": "9F",
   "fixation": "スクリューイン",
   "esurf": "リング",
   "sad": "10",
   "sap": "49",
   "dia": "7.5F",
   "cond": "同軸",
   "insul": "Si/ure",
   "length": "52",
   "connector": "VS-1",
   "odmm": "2.5",
   "odfr": "7.5",
   "name": "406-04",
   "mri": "",
   "mri_cond": "",
   "emat": "プラチナイリジウム",
   "csa_d": "",
   "csa_p": "",
   "cgap": ""
  },
  {
   "id": "ITM-L-407-04",
   "kind": "lead",
   "maker": "Intermedics",
   "dealer": "日本ライフライン(株)",
   "cat": "PMリード",
   "steroid": "無",
   "model": "407-04",
   "polarity": "単極",
   "site": "A",
   "intro": "8F",
   "fixation": "スクリューイン",
   "esurf": "リング",
   "sad": "12",
   "dia": "5F",
   "insul": "Si",
   "length": "52",
   "connector": "VS-1",
   "odmm": "2.5",
   "odfr": "7.5",
   "name": "407-04",
   "mri": "",
   "mri_cond": "",
   "emat": "プラチナイリジウム",
   "csa_d": "",
   "csa_p": "",
   "cgap": ""
  },
  {
   "id": "ITM-L-425-02",
   "kind": "lead",
   "maker": "Intermedics",
   "dealer": "日本ライフライン(株)",
   "cat": "PMリード",
   "steroid": "無",
   "model": "425-02",
   "name": "UniPass",
   "polarity": "A:双極 V:単極",
   "intro": "11F",
   "fixation": "タインド",
   "esurf": "ブラント",
   "sad": "(-)8.6 V(-)8 A(+)8.6",
   "dia": "6.6F",
   "cond": "同軸",
   "insul": "ure/",
   "length": "57",
   "connector": "A:VS-1 V:VS-1",
   "period": "93年〜現在",
   "odmm": "3.7",
   "odfr": "11.1",
   "alias": "ユニパス",
   "mri": "",
   "mri_cond": "",
   "emat": "プラチナイリジウム",
   "csa_d": "",
   "csa_p": "",
   "cgap": ""
  },
  {
   "id": "ITM-L-425-04",
   "kind": "lead",
   "maker": "Intermedics",
   "dealer": "日本ライフライン(株)",
   "cat": "PMリード",
   "steroid": "無",
   "model": "425-04",
   "name": "UniPass",
   "polarity": "A:双極 V:単極",
   "intro": "11F",
   "fixation": "タインド",
   "esurf": "ブラント",
   "sad": "(-)8.6 V(-)8 A(+)8.6",
   "dia": "6.6F",
   "cond": "同軸",
   "insul": "ure/",
   "length": "57",
   "connector": "A:VS-1 V:VS-1",
   "period": "93年〜現在",
   "odmm": "3.7",
   "odfr": "11.1",
   "alias": "ユニパス",
   "mri": "",
   "mri_cond": "",
   "emat": "プラチナイリジウム",
   "csa_d": "",
   "csa_p": "",
   "cgap": ""
  },
  {
   "id": "ITM-L-425-06",
   "kind": "lead",
   "maker": "Intermedics",
   "dealer": "日本ライフライン(株)",
   "cat": "PMリード",
   "steroid": "無",
   "model": "425-06",
   "name": "UniPass",
   "polarity": "A:双極 V:単極",
   "intro": "11F",
   "fixation": "タインド",
   "esurf": "ブラント",
   "sad": "(-)8.6 V(-)8 A(+)8.6",
   "dia": "6.6F",
   "cond": "同軸",
   "insul": "ure/",
   "length": "57",
   "connector": "A:VS-1 V:VS-1",
   "period": "93年〜現在",
   "odmm": "3.7",
   "odfr": "11.1",
   "alias": "ユニパス",
   "mri": "",
   "mri_cond": "",
   "emat": "プラチナイリジウム",
   "csa_d": "",
   "csa_p": "",
   "cgap": ""
  },
  {
   "id": "ITM-L-430-02",
   "kind": "lead",
   "maker": "Intermedics",
   "dealer": "日本ライフライン(株)",
   "cat": "PMリード",
   "steroid": "無",
   "model": "430-02",
   "name": "Biopore",
   "polarity": "双極",
   "site": "V",
   "intro": "10F",
   "fixation": "タインド",
   "esurf": "ブラント",
   "sad": "11",
   "sap": "50",
   "dia": "6F",
   "cond": "同軸",
   "insul": "ure/Si",
   "length": "60",
   "connector": "VS-1",
   "period": "87年〜94年",
   "odmm": "3.3",
   "odfr": "9.9",
   "alias": "バイオポアー",
   "mri": "",
   "mri_cond": "",
   "emat": "ポーラスチタニウム/バイオライトカーボン",
   "csa_d": "",
   "csa_p": "",
   "cgap": ""
  },
  {
   "id": "ITM-L-430-07",
   "kind": "lead",
   "maker": "Intermedics",
   "dealer": "日本ライフライン(株)",
   "cat": "PMリード",
   "steroid": "無",
   "model": "430-07",
   "name": "IROX",
   "polarity": "双極",
   "site": "V",
   "intro": "10F",
   "fixation": "タインド",
   "esurf": "スロット/ブラント",
   "sad": "8",
   "sap": "50",
   "dia": "6F",
   "cond": "同軸",
   "insul": "ure/Si",
   "length": "58",
   "connector": "VS-1",
   "period": "92年〜現在",
   "odmm": "3.3",
   "odfr": "9.9",
   "alias": "アイロックス",
   "mri": "",
   "mri_cond": "",
   "emat": "チタニウム/酸化イリジウムコーティング",
   "csa_d": "",
   "csa_p": "",
   "cgap": ""
  },
  {
   "id": "ITM-L-430-10",
   "kind": "lead",
   "maker": "Intermedics",
   "dealer": "日本ライフライン(株)",
   "cat": "PMリード",
   "steroid": "無",
   "model": "430-10",
   "name": "IROX ThinLine",
   "polarity": "双極",
   "site": "V",
   "intro": "8F",
   "fixation": "タインド",
   "esurf": "スロット/ブラント",
   "sad": "8",
   "sap": "25",
   "dia": "5F",
   "cond": "平行巻",
   "insul": "ure/ETFE",
   "length": "52/58",
   "connector": "VS-1",
   "period": "93年〜現在",
   "odmm": "2.8",
   "odfr": "8.4",
   "alias": "アイロックス シンライン",
   "mri": "",
   "mri_cond": "",
   "emat": "チタニウム/酸化イリジウムコーティング",
   "csa_d": "",
   "csa_p": "",
   "cgap": ""
  },
  {
   "id": "ITM-L-431-04",
   "kind": "lead",
   "maker": "Intermedics",
   "dealer": "日本ライフライン(株)",
   "cat": "PMリード",
   "steroid": "無",
   "model": "431-04",
   "name": "Biopore",
   "polarity": "単極",
   "site": "V",
   "intro": "10F",
   "fixation": "タインド",
   "esurf": "ブラント",
   "sad": "11",
   "dia": "5F",
   "insul": "ure",
   "length": "60",
   "connector": "VS-1",
   "period": "87年〜94年",
   "odmm": "1.7",
   "odfr": "5.1",
   "alias": "バイオポアー",
   "mri": "",
   "mri_cond": "",
   "emat": "ポーラスチタニウム/バイオライトカーボン",
   "csa_d": "",
   "csa_p": "",
   "cgap": ""
  },
  {
   "id": "ITM-L-431-07",
   "kind": "lead",
   "maker": "Intermedics",
   "dealer": "日本ライフライン(株)",
   "cat": "PMリード",
   "steroid": "無",
   "model": "431-07",
   "name": "IROX",
   "polarity": "単極",
   "site": "V",
   "intro": "10F",
   "fixation": "タインド",
   "esurf": "スロット/ブラント",
   "sad": "8",
   "dia": "5F",
   "insul": "ure",
   "length": "58",
   "connector": "VS-1",
   "period": "92年〜現在",
   "odmm": "1.7",
   "odfr": "5.1",
   "alias": "アイロックス",
   "mri": "",
   "mri_cond": "",
   "emat": "チタニウム/酸化イリジウムコーティング",
   "csa_d": "",
   "csa_p": "",
   "cgap": ""
  },
  {
   "id": "ITM-L-432-02",
   "kind": "lead",
   "maker": "Intermedics",
   "dealer": "日本ライフライン(株)",
   "cat": "PMリード",
   "steroid": "無",
   "model": "432-02",
   "name": "Biopore",
   "polarity": "双極",
   "site": "A",
   "intro": "10F",
   "fixation": "タインド",
   "esurf": "ブラント",
   "sad": "11",
   "sap": "57",
   "dia": "8F",
   "cond": "同軸",
   "insul": "ure/Si",
   "length": "54",
   "connector": "VS-1",
   "period": "87年〜94年",
   "odmm": "3.3",
   "odfr": "9.9",
   "alias": "バイオポアー",
   "mri": "",
   "mri_cond": "",
   "emat": "ポーラスチタニウム/バイオライトカーボン",
   "csa_d": "",
   "csa_p": "",
   "cgap": ""
  },
  {
   "id": "ITM-L-432-03",
   "kind": "lead",
   "maker": "Intermedics",
   "dealer": "日本ライフライン(株)",
   "cat": "PMリード",
   "steroid": "無",
   "model": "432-03",
   "name": "IROX",
   "polarity": "双極",
   "site": "V",
   "intro": "10F",
   "fixation": "タインド",
   "esurf": "スロット/ブラント",
   "sad": "8",
   "sap": "57",
   "dia": "8F",
   "cond": "同軸",
   "insul": "ure/Si",
   "length": "52",
   "connector": "VS-1",
   "period": "92年〜現在",
   "odmm": "3.3",
   "odfr": "9.9",
   "alias": "アイロックス",
   "mri": "",
   "mri_cond": "",
   "emat": "チタニウム/酸化イリジウムコーティング",
   "csa_d": "",
   "csa_p": "",
   "cgap": ""
  },
  {
   "id": "ITM-L-432-04",
   "kind": "lead",
   "maker": "Intermedics",
   "dealer": "日本ライフライン(株)",
   "cat": "PMリード",
   "steroid": "無",
   "model": "432-04",
   "name": "IROX ThinLine",
   "polarity": "双極",
   "site": "A",
   "intro": "8F",
   "fixation": "タインド",
   "esurf": "スロット/ブラント",
   "sad": "8",
   "sap": "25",
   "dia": "5F",
   "cond": "平行巻",
   "insul": "ure/ETFE",
   "length": "42/52",
   "connector": "VS-1",
   "period": "93年〜現在",
   "odmm": "2.7",
   "odfr": "8.1",
   "alias": "アイロックス・シンライン",
   "mri": "",
   "mri_cond": "",
   "emat": "チタニウム/酸化イリジウムコーティング",
   "csa_d": "",
   "csa_p": "",
   "cgap": ""
  },
  {
   "id": "ITM-L-433-02",
   "kind": "lead",
   "maker": "Intermedics",
   "dealer": "日本ライフライン(株)",
   "cat": "PMリード",
   "steroid": "無",
   "model": "433-02",
   "name": "Biopore",
   "polarity": "単極",
   "site": "A",
   "intro": "10F",
   "fixation": "タインド",
   "esurf": "ブラント",
   "sad": "11",
   "dia": "6F",
   "insul": "ure",
   "length": "54",
   "connector": "VS-1",
   "period": "87年〜94年",
   "odmm": "3.3",
   "odfr": "9.9",
   "alias": "バイオポアー",
   "mri": "",
   "mri_cond": "",
   "emat": "ポーラスチタニウム/バイオライトカーボン",
   "csa_d": "",
   "csa_p": "",
   "cgap": ""
  },
  {
   "id": "ITM-L-433-03",
   "kind": "lead",
   "maker": "Intermedics",
   "dealer": "日本ライフライン(株)",
   "cat": "PMリード",
   "steroid": "無",
   "model": "433-03",
   "name": "IROX",
   "polarity": "単極",
   "site": "A",
   "intro": "10F",
   "fixation": "タインド",
   "esurf": "スロット/ブラント",
   "sad": "8",
   "dia": "6F",
   "insul": "ure",
   "length": "52",
   "connector": "VS-1",
   "period": "92年〜現在",
   "odmm": "3.3",
   "odfr": "9.9",
   "alias": "アイロックス",
   "mri": "",
   "mri_cond": "",
   "emat": "チタニウム/酸化イリジウムコーティング",
   "csa_d": "",
   "csa_p": "",
   "cgap": ""
  },
  {
   "id": "ITM-L-435-02",
   "kind": "lead",
   "maker": "Intermedics",
   "dealer": "日本ライフライン(株)",
   "cat": "PMリード",
   "steroid": "無",
   "model": "435-02",
   "name": "Cardiofix",
   "polarity": "単極",
   "site": "A/V",
   "intro": "7F",
   "fixation": "スクリューイン",
   "esurf": "リング",
   "sad": "10",
   "dia": "5F",
   "insul": "ure",
   "length": "60",
   "connector": "VS-1",
   "period": "87年〜97年",
   "odmm": "2.2",
   "odfr": "6.6",
   "alias": "カーディフィックス",
   "mri": "",
   "mri_cond": "",
   "emat": "プラチナイリジウム",
   "csa_d": "",
   "csa_p": "",
   "cgap": ""
  },
  {
   "id": "ITM-L-435-05",
   "kind": "lead",
   "maker": "Intermedics",
   "dealer": "日本ライフライン(株)",
   "cat": "PMリード",
   "steroid": "無",
   "model": "435-05",
   "name": "Cardiofix EZ",
   "polarity": "単極",
   "site": "A/V",
   "intro": "7.5F",
   "fixation": "スクリューイン",
   "esurf": "リング",
   "sad": "10",
   "dia": "5F",
   "insul": "ure",
   "length": "60",
   "connector": "VS-1",
   "period": "93年〜97年",
   "odmm": "2.7",
   "odfr": "8.1",
   "alias": "カーディフィックスEZ",
   "mri": "",
   "mri_cond": "",
   "emat": "プラチナイリジウム",
   "csa_d": "",
   "csa_p": "",
   "cgap": ""
  },
  {
   "id": "ITM-L-435-08",
   "kind": "lead",
   "maker": "Intermedics",
   "dealer": "日本ライフライン(株)",
   "cat": "PMリード",
   "steroid": "無",
   "model": "435-08",
   "name": "Cardiofix XRI",
   "polarity": "単極",
   "site": "A/V",
   "intro": "8F",
   "fixation": "スクリューイン",
   "esurf": "スロット/ブラント",
   "sad": "8",
   "dia": "4.7F",
   "insul": "ure",
   "length": "52",
   "connector": "VS-1",
   "period": "93年〜97年",
   "odmm": "3.3",
   "odfr": "9.9",
   "alias": "カーディフィックスXRI",
   "mri": "",
   "mri_cond": "",
   "emat": "チタニウム/酸化イリジウムコーティング",
   "csa_d": "",
   "csa_p": "",
   "cgap": ""
  },
  {
   "id": "ITM-L-436-02",
   "kind": "lead",
   "maker": "Intermedics",
   "dealer": "日本ライフライン(株)",
   "cat": "PMリード",
   "steroid": "無",
   "model": "436-02",
   "polarity": "双極",
   "site": "V",
   "intro": "10F",
   "fixation": "タインド",
   "esurf": "ブラント",
   "sad": "11",
   "sap": "50",
   "dia": "7.5F",
   "cond": "同軸",
   "insul": "Si/Si",
   "length": "60",
   "connector": "VS-1",
   "period": "89年〜96年",
   "odmm": "2.5",
   "odfr": "7.5",
   "name": "436-02",
   "mri": "",
   "mri_cond": "",
   "emat": "ポーラスチタニウム/バイオライトカーボン",
   "csa_d": "",
   "csa_p": "",
   "cgap": ""
  },
  {
   "id": "ITM-L-438-01",
   "kind": "lead",
   "maker": "Intermedics",
   "dealer": "日本ライフライン(株)",
   "cat": "PMリード",
   "steroid": "無",
   "model": "438-01",
   "polarity": "双極",
   "site": "A/V",
   "intro": "9F",
   "fixation": "スクリューイン",
   "esurf": "リング",
   "sad": "10",
   "sap": "50",
   "dia": "6F",
   "cond": "同軸",
   "insul": "ure/Si",
   "length": "60",
   "connector": "VS-1",
   "period": "87年〜96年",
   "odmm": "3",
   "odfr": "9.0",
   "name": "438-01",
   "mri": "",
   "mri_cond": "",
   "emat": "プラチナイリジウム",
   "csa_d": "",
   "csa_p": "",
   "cgap": ""
  },
  {
   "id": "ITM-L-438-05",
   "kind": "lead",
   "maker": "Intermedics",
   "dealer": "日本ライフライン(株)",
   "cat": "PMリード",
   "steroid": "無",
   "model": "438-05",
   "name": "Cardiofix EZ",
   "polarity": "双極",
   "site": "A/V",
   "intro": "9F",
   "fixation": "スクリューイン",
   "esurf": "リング",
   "sad": "10",
   "sap": "50",
   "dia": "6F",
   "cond": "同軸",
   "insul": "ure/Si",
   "length": "60",
   "connector": "VS-1",
   "odmm": "3",
   "odfr": "9.0",
   "alias": "カーディフィックスEZ",
   "mri": "",
   "mri_cond": "",
   "emat": "プラチナイリジウム",
   "csa_d": "",
   "csa_p": "",
   "cgap": ""
  },
  {
   "id": "ITM-L-466-01",
   "kind": "lead",
   "maker": "Intermedics",
   "dealer": "日本ライフライン(株)",
   "cat": "PMリード",
   "steroid": "無",
   "model": "466-01",
   "polarity": "双極",
   "site": "V",
   "intro": "10F",
   "fixation": "フランジ",
   "esurf": "ブラント",
   "sad": "11",
   "dia": "9.6F",
   "cond": "平行線",
   "insul": "Si",
   "length": "60",
   "connector": "5mm二股",
   "odmm": "3.4",
   "odfr": "10.2",
   "name": "466-01",
   "mri": "",
   "mri_cond": "",
   "emat": "プラチナイリジウム",
   "csa_d": "",
   "csa_p": "",
   "cgap": ""
  },
  {
   "id": "ITM-L-467-01",
   "kind": "lead",
   "maker": "Intermedics",
   "dealer": "日本ライフライン(株)",
   "cat": "PMリード",
   "steroid": "無",
   "model": "467-01",
   "polarity": "単極",
   "site": "V",
   "fixation": "フランジ",
   "esurf": "ブラント",
   "insul": "Si",
   "connector": "6mm",
   "odmm": "3.5",
   "odfr": "10.5",
   "family": "LIFELINE",
   "name": "LIFELINE",
   "mri": "",
   "mri_cond": "",
   "emat": "プラチナイリジウム",
   "csa_d": "",
   "csa_p": "",
   "cgap": ""
  },
  {
   "id": "ITM-L-467-02",
   "kind": "lead",
   "maker": "Intermedics",
   "dealer": "日本ライフライン(株)",
   "cat": "PMリード",
   "steroid": "無",
   "model": "467-02",
   "polarity": "単極",
   "site": "V",
   "fixation": "フランジ",
   "esurf": "ブラント",
   "sad": "11",
   "dia": "7.5F",
   "insul": "Si",
   "length": "35",
   "connector": "6mm",
   "odmm": "3.5",
   "odfr": "10.5",
   "name": "467-02",
   "mri": "",
   "mri_cond": "",
   "emat": "プラチナイリジウム",
   "csa_d": "",
   "csa_p": "",
   "cgap": ""
  },
  {
   "id": "ITM-L-476-01",
   "kind": "lead",
   "maker": "Intermedics",
   "dealer": "日本ライフライン(株)",
   "cat": "PMリード",
   "steroid": "無",
   "model": "476-01",
   "polarity": "双極",
   "site": "V",
   "intro": "10F",
   "fixation": "タインド",
   "esurf": "ブラント",
   "sad": "11",
   "dia": "9.6F",
   "cond": "平行線",
   "insul": "Si",
   "length": "60",
   "connector": "5mm二股",
   "odmm": "3.8",
   "odfr": "11.4",
   "family": "Lifeline",
   "name": "Lifeline",
   "mri": "",
   "mri_cond": "",
   "emat": "プラチナイリジウム",
   "csa_d": "",
   "csa_p": "",
   "cgap": ""
  },
  {
   "id": "ITM-L-476-03",
   "kind": "lead",
   "maker": "Intermedics",
   "dealer": "日本ライフライン(株)",
   "cat": "PMリード",
   "steroid": "無",
   "model": "476-03",
   "polarity": "双極",
   "site": "V",
   "intro": "10F",
   "fixation": "タインド",
   "esurf": "リング",
   "sad": "10",
   "dia": "6F",
   "cond": "同軸",
   "insul": "ure/Si",
   "length": "60",
   "connector": "5/6mm二股",
   "odmm": "3",
   "odfr": "9.0",
   "family": "PolyFlex",
   "name": "PolyFlex",
   "mri": "",
   "mri_cond": "",
   "emat": "プラチナイリジウム",
   "csa_d": "",
   "csa_p": "",
   "cgap": ""
  },
  {
   "id": "ITM-L-476-04",
   "kind": "lead",
   "maker": "Intermedics",
   "dealer": "日本ライフライン(株)",
   "cat": "PMリード",
   "steroid": "無",
   "model": "476-04",
   "polarity": "双極",
   "site": "V",
   "intro": "11F",
   "fixation": "タインド",
   "esurf": "リング",
   "sad": "10",
   "dia": "7.5F",
   "cond": "同軸",
   "insul": "Si/Si",
   "length": "60",
   "connector": "5/6mm二股",
   "odmm": "3.5",
   "odfr": "10.5",
   "family": "Lifeline",
   "name": "Lifeline",
   "mri": "",
   "mri_cond": "",
   "emat": "プラチナイリジウム",
   "csa_d": "",
   "csa_p": "",
   "cgap": ""
  },
  {
   "id": "ITM-L-477-02",
   "kind": "lead",
   "maker": "Intermedics",
   "dealer": "日本ライフライン(株)",
   "cat": "PMリード",
   "steroid": "無",
   "model": "477-02",
   "polarity": "単極",
   "site": "V",
   "fixation": "タインド",
   "esurf": "リング",
   "sad": "11",
   "dia": "7.5F",
   "insul": "Si",
   "length": "60",
   "connector": "6mm",
   "odmm": "3.8",
   "odfr": "11.4",
   "name": "477-02",
   "mri": "",
   "mri_cond": "",
   "emat": "プラチナイリジウム",
   "csa_d": "",
   "csa_p": "",
   "cgap": ""
  },
  {
   "id": "ITM-L-479-01",
   "kind": "lead",
   "maker": "Intermedics",
   "dealer": "日本ライフライン(株)",
   "cat": "PMリード",
   "steroid": "無",
   "model": "479-01",
   "polarity": "単極",
   "site": "A/V",
   "intro": "7F",
   "fixation": "スクリューイン",
   "esurf": "スクリュー",
   "sad": "10",
   "dia": "5F",
   "insul": "ure",
   "length": "60",
   "connector": "5/6mm",
   "odmm": "2.2",
   "odfr": "6.6",
   "name": "479-01",
   "mri": "",
   "mri_cond": "",
   "emat": "プラチナイリジウム",
   "csa_d": "",
   "csa_p": "",
   "cgap": ""
  },
  {
   "id": "ITM-L-479-05",
   "kind": "lead",
   "maker": "Intermedics",
   "dealer": "日本ライフライン(株)",
   "cat": "PMリード",
   "steroid": "無",
   "model": "479-05",
   "polarity": "単極",
   "site": "A/V",
   "intro": "8F",
   "fixation": "スクリューイン",
   "esurf": "スクリュー",
   "sad": "10",
   "dia": "6F",
   "insul": "SI",
   "length": "60",
   "connector": "5/6mm",
   "odmm": "2.2",
   "odfr": "6.6",
   "name": "479-05",
   "mri": "",
   "mri_cond": "",
   "emat": "プラチナイリジウム",
   "csa_d": "",
   "csa_p": "",
   "cgap": ""
  },
  {
   "id": "ITM-L-480-01",
   "kind": "lead",
   "maker": "Intermedics",
   "dealer": "日本ライフライン(株)",
   "cat": "PMリード",
   "steroid": "無",
   "model": "480-01",
   "polarity": "双極",
   "site": "A/V",
   "intro": "9F",
   "fixation": "スクリューイン",
   "esurf": "スクリュー",
   "sad": "10",
   "sap": "50",
   "dia": "6F",
   "cond": "同軸",
   "insul": "ure/Si",
   "length": "60",
   "connector": "6mmインターメディックス",
   "odmm": "3",
   "odfr": "9.0",
   "family": "PolyFlex",
   "name": "PolyFlex",
   "mri": "",
   "mri_cond": "",
   "emat": "プラチナイリジウム",
   "csa_d": "",
   "csa_p": "",
   "cgap": ""
  },
  {
   "id": "ITM-L-483-01",
   "kind": "lead",
   "maker": "Intermedics",
   "dealer": "日本ライフライン(株)",
   "cat": "PMリード",
   "steroid": "無",
   "model": "483-01",
   "polarity": "単極",
   "site": "A",
   "intro": "9F",
   "fixation": "タインド",
   "esurf": "ブラント",
   "sad": "11",
   "dia": "6F",
   "insul": "ure",
   "length": "54",
   "connector": "5mm",
   "odmm": "3",
   "odfr": "9.0",
   "name": "483-01",
   "mri": "",
   "mri_cond": "",
   "emat": "プラチナイリジウム",
   "csa_d": "",
   "csa_p": "",
   "cgap": ""
  },
  {
   "id": "ITM-L-483-02",
   "kind": "lead",
   "maker": "Intermedics",
   "dealer": "日本ライフライン(株)",
   "cat": "PMリード",
   "steroid": "無",
   "model": "483-02",
   "polarity": "単極",
   "site": "A",
   "intro": "9F",
   "fixation": "タインド",
   "esurf": "ブラント",
   "sad": "11",
   "dia": "6F",
   "insul": "ure",
   "length": "54",
   "connector": "5mm",
   "odmm": "3",
   "odfr": "9.0",
   "name": "483-02",
   "mri": "",
   "mri_cond": "",
   "emat": "プラチナイリジウム",
   "csa_d": "",
   "csa_p": "",
   "cgap": ""
  },
  {
   "id": "ITM-L-483-03",
   "kind": "lead",
   "maker": "Intermedics",
   "dealer": "日本ライフライン(株)",
   "cat": "PMリード",
   "steroid": "無",
   "model": "483-03",
   "polarity": "単極",
   "site": "A",
   "intro": "9F",
   "fixation": "タインド",
   "esurf": "リング",
   "sad": "10",
   "dia": "6F",
   "insul": "ure",
   "length": "54",
   "connector": "5/6mm",
   "odmm": "3",
   "odfr": "9.0",
   "name": "483-03",
   "mri": "",
   "mri_cond": "",
   "emat": "プラチナイリジウム",
   "csa_d": "",
   "csa_p": "",
   "cgap": ""
  },
  {
   "id": "ITM-L-483-04",
   "kind": "lead",
   "maker": "Intermedics",
   "dealer": "日本ライフライン(株)",
   "cat": "PMリード",
   "steroid": "無",
   "model": "483-04",
   "polarity": "単極",
   "site": "A",
   "intro": "9F",
   "fixation": "タインド",
   "esurf": "リング",
   "sad": "10",
   "dia": "9F",
   "insul": "ure",
   "length": "54",
   "connector": "5/6mm",
   "odmm": "3",
   "odfr": "9.0",
   "name": "483-04",
   "mri": "",
   "mri_cond": "",
   "emat": "プラチナイリジウム",
   "csa_d": "",
   "csa_p": "",
   "cgap": ""
  },
  {
   "id": "ITM-L-483-05",
   "kind": "lead",
   "maker": "Intermedics",
   "dealer": "日本ライフライン(株)",
   "cat": "PMリード",
   "steroid": "無",
   "model": "483-05",
   "polarity": "単極",
   "site": "A",
   "fixation": "タインド",
   "insul": "Si",
   "connector": "5/6mm",
   "odmm": "3.7",
   "odfr": "11.1",
   "name": "483-05",
   "mri": "",
   "mri_cond": "",
   "csa_d": "",
   "csa_p": "",
   "cgap": ""
  },
  {
   "id": "ITM-L-483-07",
   "kind": "lead",
   "maker": "Intermedics",
   "dealer": "日本ライフライン(株)",
   "cat": "PMリード",
   "steroid": "無",
   "model": "483-07",
   "polarity": "単極",
   "site": "A",
   "intro": "10F",
   "fixation": "タインド",
   "esurf": "ブラント",
   "sad": "11",
   "dia": "6F",
   "insul": "ure",
   "length": "54",
   "connector": "5/6mm",
   "period": "83年〜93年",
   "odmm": "3.3",
   "odfr": "9.9",
   "name": "483-07",
   "mri": "",
   "mri_cond": "",
   "emat": "ポーラスチタニウム/バイオライトカーボン",
   "csa_d": "",
   "csa_p": "",
   "cgap": ""
  },
  {
   "id": "ITM-L-484-01",
   "kind": "lead",
   "maker": "Intermedics",
   "dealer": "日本ライフライン(株)",
   "cat": "PMリード",
   "steroid": "無",
   "model": "484-01",
   "polarity": "双極",
   "site": "V",
   "intro": "12F",
   "fixation": "タインド",
   "esurf": "ブラント",
   "sad": "11",
   "dia": "8F",
   "cond": "同軸",
   "insul": "Si/Si",
   "length": "57",
   "connector": "6mmインターメディックス",
   "odmm": "3.8",
   "odfr": "11.4",
   "name": "484-01",
   "mri": "",
   "mri_cond": "",
   "emat": "プラチナイリジウム",
   "csa_d": "",
   "csa_p": "",
   "cgap": ""
  },
  {
   "id": "ITM-L-484-02",
   "kind": "lead",
   "maker": "Intermedics",
   "dealer": "日本ライフライン(株)",
   "cat": "PMリード",
   "steroid": "無",
   "model": "484-02",
   "polarity": "双極",
   "site": "V",
   "intro": "11F",
   "fixation": "タインド",
   "esurf": "リング",
   "sad": "10",
   "dia": "7.5F",
   "cond": "同軸",
   "insul": "Si/ure",
   "length": "60",
   "connector": "6mmインターメディックス",
   "odmm": "3.5",
   "odfr": "10.5",
   "family": "Lifeline TLE",
   "name": "Lifeline TLE",
   "mri": "",
   "mri_cond": "",
   "emat": "プラチナイリジウム",
   "csa_d": "",
   "csa_p": "",
   "cgap": ""
  },
  {
   "id": "ITM-L-486-01",
   "kind": "lead",
   "maker": "Intermedics",
   "dealer": "日本ライフライン(株)",
   "cat": "PMリード",
   "steroid": "無",
   "model": "486-01",
   "polarity": "双極",
   "site": "V",
   "intro": "10F",
   "fixation": "タインド",
   "esurf": "リング",
   "sad": "10",
   "sap": "50",
   "dia": "6F",
   "cond": "同軸",
   "insul": "ure/Si",
   "length": "60",
   "connector": "6mmインターメディックス",
   "odmm": "3",
   "odfr": "9.0",
   "family": "Model 486-01 Pacemaker Lead",
   "name": "Model 486-01 Pacemaker Lead",
   "mri": "",
   "mri_cond": "",
   "emat": "プラチナイリジウム",
   "csa_d": "",
   "csa_p": "",
   "cgap": ""
  },
  {
   "id": "ITM-L-487-05",
   "kind": "lead",
   "maker": "Intermedics",
   "dealer": "日本ライフライン(株)",
   "cat": "PMリード",
   "steroid": "無",
   "model": "487-05",
   "polarity": "単極",
   "site": "V",
   "intro": "10F",
   "fixation": "タインド",
   "esurf": "リング",
   "sad": "10",
   "dia": "6F",
   "insul": "Si",
   "length": "60",
   "connector": "5/6mm",
   "odmm": "3.3",
   "odfr": "9.9",
   "name": "487-05",
   "mri": "",
   "mri_cond": "",
   "emat": "プラチナイリジウム",
   "csa_d": "",
   "csa_p": "",
   "cgap": ""
  },
  {
   "id": "ITM-L-487-07",
   "kind": "lead",
   "maker": "Intermedics",
   "dealer": "日本ライフライン(株)",
   "cat": "PMリード",
   "steroid": "無",
   "model": "487-07",
   "polarity": "単極",
   "site": "V",
   "fixation": "タインド",
   "insul": "Si",
   "length": "60",
   "connector": "5/6mm",
   "odmm": "3.3",
   "odfr": "9.9",
   "name": "487-07",
   "mri": "",
   "mri_cond": "",
   "csa_d": "",
   "csa_p": "",
   "cgap": ""
  },
  {
   "id": "ITM-L-490-01",
   "kind": "lead",
   "maker": "Intermedics",
   "dealer": "日本ライフライン(株)",
   "cat": "PMリード",
   "steroid": "無",
   "model": "490-01",
   "polarity": "双極",
   "site": "A",
   "intro": "10F",
   "fixation": "タインド",
   "esurf": "リング",
   "sad": "10",
   "dia": "8F",
   "cond": "同軸",
   "insul": "ure/Si",
   "length": "54",
   "connector": "5/6mm二股",
   "odmm": "3.3",
   "odfr": "9.9",
   "name": "490-01",
   "mri": "",
   "mri_cond": "",
   "emat": "プラチナイリジウム",
   "csa_d": "",
   "csa_p": "",
   "cgap": ""
  },
  {
   "id": "ITM-L-492-01",
   "kind": "lead",
   "maker": "Intermedics",
   "dealer": "日本ライフライン(株)",
   "cat": "PMリード",
   "steroid": "無",
   "model": "492-01",
   "polarity": "双極",
   "site": "A",
   "intro": "10F",
   "fixation": "タインド",
   "esurf": "リング",
   "sad": "10",
   "dia": "8F",
   "cond": "同軸",
   "insul": "ure/Si",
   "length": "54",
   "connector": "6mmインターメディックス",
   "period": "83年〜93年",
   "odmm": "3",
   "odfr": "9.0",
   "name": "492-01",
   "mri": "",
   "mri_cond": "",
   "emat": "プラチナイリジウム",
   "csa_d": "",
   "csa_p": "",
   "cgap": ""
  },
  {
   "id": "ITM-L-493-01",
   "kind": "lead",
   "maker": "Intermedics",
   "dealer": "日本ライフライン(株)",
   "cat": "PMリード",
   "steroid": "無",
   "model": "493-01",
   "polarity": "単極",
   "site": "V",
   "intro": "9F",
   "fixation": "タインド",
   "esurf": "リング",
   "sad": "10",
   "sap": "57",
   "dia": "4F",
   "insul": "ure",
   "length": "60",
   "connector": "6mm",
   "odmm": "3",
   "odfr": "9.0",
   "name": "493-01",
   "mri": "",
   "mri_cond": "",
   "emat": "プラチナイリジウム",
   "csa_d": "",
   "csa_p": "",
   "cgap": ""
  },
  {
   "id": "ITM-L-493-03",
   "kind": "lead",
   "maker": "Intermedics",
   "dealer": "日本ライフライン(株)",
   "cat": "PMリード",
   "steroid": "無",
   "model": "493-03",
   "polarity": "単極",
   "site": "V",
   "intro": "10F",
   "fixation": "タインド",
   "esurf": "リング",
   "sad": "10",
   "dia": "5F",
   "insul": "ure",
   "length": "60",
   "connector": "5/6mm",
   "odmm": "3",
   "odfr": "9.0",
   "name": "493-03",
   "mri": "",
   "mri_cond": "",
   "emat": "プラチナイリジウム",
   "csa_d": "",
   "csa_p": "",
   "cgap": ""
  },
  {
   "id": "ITM-L-493-05",
   "kind": "lead",
   "maker": "Intermedics",
   "dealer": "日本ライフライン(株)",
   "cat": "PMリード",
   "steroid": "無",
   "model": "493-05",
   "polarity": "単極",
   "site": "V",
   "intro": "10F",
   "fixation": "タインド",
   "esurf": "ブラント",
   "sad": "11",
   "dia": "5F",
   "insul": "ure",
   "length": "60",
   "connector": "5/6mm",
   "odmm": "3.3",
   "odfr": "9.9",
   "family": "Biopore",
   "name": "Biopore",
   "mri": "",
   "mri_cond": "",
   "emat": "ポーラスチタニウム/バイオライトカーボン",
   "csa_d": "",
   "csa_p": "",
   "cgap": ""
  },
  {
   "id": "ITM-L-495-01",
   "kind": "lead",
   "maker": "Intermedics",
   "dealer": "日本ライフライン(株)",
   "cat": "PMリード",
   "steroid": "無",
   "model": "495-01",
   "polarity": "単極",
   "site": "V",
   "intro": "9F",
   "fixation": "タインド",
   "esurf": "リング",
   "sad": "10",
   "dia": "4F",
   "insul": "ure",
   "length": "60",
   "connector": "5mm",
   "odmm": "3",
   "odfr": "9.0",
   "family": "PolyFlex",
   "name": "PolyFlex",
   "mri": "",
   "mri_cond": "",
   "emat": "プラチナイリジウム",
   "csa_d": "",
   "csa_p": "",
   "cgap": ""
  },
  {
   "id": "ITM-L-436-07",
   "kind": "lead",
   "maker": "Intermedics",
   "dealer": "日本ライフライン(株)",
   "cat": "PMリード",
   "model": "436-07",
   "name": "IROX（silicone）",
   "polarity": "双極",
   "site": "V",
   "intro": "10F",
   "fixation": "タインド",
   "steroid": "無",
   "esurf": "スロット/ブラント",
   "sad": "8",
   "sap": "10",
   "dia": "7.5F",
   "cond": "同軸",
   "insul": "Si",
   "length": "58",
   "connector": "VS-1",
   "odmm": "2.5",
   "odfr": "7.5",
   "alias": "シリコーンアイロックス",
   "mri": "",
   "mri_cond": "",
   "emat": "チタニウム/酸化イリジウムコーティング",
   "csa_d": "",
   "csa_p": "",
   "cgap": ""
  },
  {
   "id": "ITM-L-437-07",
   "kind": "lead",
   "maker": "Intermedics",
   "dealer": "日本ライフライン(株)",
   "cat": "PMリード",
   "model": "437-07",
   "name": "IROX（silicone）",
   "polarity": "単極",
   "site": "V",
   "intro": "10F",
   "fixation": "タインド",
   "steroid": "無",
   "esurf": "スロット/ブラント",
   "sad": "8",
   "dia": "6F",
   "insul": "Si",
   "length": "58",
   "connector": "VS-1",
   "odmm": "2",
   "odfr": "6.0",
   "alias": "シリコーンアイロックス",
   "mri": "",
   "mri_cond": "",
   "emat": "チタニウム/酸化イリジウムコーティング",
   "csa_d": "",
   "csa_p": "",
   "cgap": ""
  },
  {
   "id": "ITM-L-435-07",
   "kind": "lead",
   "maker": "Intermedics",
   "dealer": "日本ライフライン(株)",
   "cat": "PMリード",
   "model": "435-07",
   "name": "Cardiofix EZ IROX",
   "polarity": "単極",
   "site": "A/V",
   "intro": "7.5F",
   "fixation": "スクリューイン",
   "steroid": "無",
   "esurf": "スロット/ブラント",
   "sad": "8",
   "dia": "5F",
   "insul": "Si",
   "length": "52/58",
   "connector": "VS-1",
   "period": "97年〜現在",
   "odmm": "1.7",
   "odfr": "5.1",
   "alias": "カーディオフィックスEZIROX",
   "mri": "",
   "mri_cond": "",
   "emat": "チタニウム/酸化イリジウムコーティング",
   "csa_d": "",
   "csa_p": "",
   "cgap": ""
  },
  {
   "id": "ITM-L-438-07",
   "kind": "lead",
   "maker": "Intermedics",
   "dealer": "日本ライフライン(株)",
   "cat": "PMリード",
   "model": "438-07",
   "name": "Cardiofix EZ IROX",
   "polarity": "双極",
   "site": "A/V",
   "intro": "10F",
   "fixation": "スクリューイン",
   "steroid": "無",
   "esurf": "スロット/ブラント",
   "sad": "8",
   "sap": "50",
   "dia": "6F",
   "cond": "同軸",
   "insul": "ure",
   "length": "52/58",
   "connector": "VS-1",
   "odmm": "2",
   "odfr": "6.0",
   "alias": "カーディオフィックスEZIROX",
   "mri": "",
   "mri_cond": "",
   "emat": "チタニウム/酸化イリジウムコーティング",
   "csa_d": "",
   "csa_p": "",
   "cgap": ""
  },
  {
   "id": "ITM-L-438-10",
   "kind": "lead",
   "maker": "Intermedics",
   "dealer": "日本ライフライン(株)",
   "cat": "PMリード",
   "model": "438-10",
   "name": "ThinLine EZ",
   "polarity": "双極",
   "site": "A/V",
   "intro": "7F",
   "fixation": "スクリューイン",
   "steroid": "無",
   "esurf": "スロット/ブラント",
   "sad": "8",
   "dia": "5F",
   "cond": "平行",
   "insul": "ure/ETFE",
   "length": "52/58",
   "connector": "VS-1",
   "period": "97年〜現在",
   "odmm": "2.2",
   "odfr": "6.6",
   "alias": "シンラインEZ",
   "mri": "",
   "mri_cond": "",
   "emat": "チタニウム/酸化イリジウムコーティング",
   "csa_d": "",
   "csa_p": "",
   "cgap": ""
  },
  {
   "id": "ITM-L-425-31",
   "kind": "lead",
   "maker": "Intermedics",
   "dealer": "日本ライフライン(株)",
   "cat": "PMリード",
   "model": "425-31",
   "name": "UniPass ThinLine",
   "polarity": "A:双極 V:単極",
   "site": "A/V",
   "intro": "9.5F",
   "fixation": "タインド",
   "steroid": "無",
   "esurf": "スロット/ブラント",
   "sad": "A(-)8.6 V(-)8",
   "sap": "A(+)8.6",
   "dia": "8F",
   "cond": "平行",
   "insul": "Si/ETFE",
   "length": "58",
   "connector": "A:VS-1 V:VS-1",
   "period": "97年〜現在",
   "odmm": "2.7",
   "odfr": "8.1",
   "alias": "ユニパスシンライン",
   "mri": "",
   "mri_cond": "",
   "emat": "チタニウム/酸化イリジウムコーティング",
   "csa_d": "",
   "csa_p": "",
   "cgap": ""
  },
  {
   "id": "ITM-L-425-33",
   "kind": "lead",
   "maker": "Intermedics",
   "dealer": "日本ライフライン(株)",
   "cat": "PMリード",
   "model": "425-33",
   "name": "UniPass ThinLine",
   "polarity": "A:双極 V:単極",
   "site": "A/V",
   "intro": "9.5F",
   "fixation": "タインド",
   "steroid": "無",
   "esurf": "スロット/ブラント",
   "sad": "A(-)8.6 V(-)8",
   "sap": "A(+)8.6",
   "dia": "8F",
   "cond": "平行",
   "insul": "Si/ETFE",
   "length": "58",
   "connector": "A:VS-1 V:VS-1",
   "period": "97年〜現在",
   "odmm": "2.7",
   "odfr": "8.1",
   "alias": "ユニパスシンライン",
   "mri": "",
   "mri_cond": "",
   "emat": "チタニウム/酸化イリジウムコーティング",
   "csa_d": "",
   "csa_p": "",
   "cgap": ""
  },
  {
   "id": "ITM-L-425-36",
   "kind": "lead",
   "maker": "Intermedics",
   "dealer": "日本ライフライン(株)",
   "cat": "PMリード",
   "model": "425-36",
   "name": "UniPass ThinLine",
   "polarity": "A:双極 V:単極",
   "site": "A/V",
   "intro": "9.5F",
   "fixation": "タインド",
   "steroid": "無",
   "esurf": "スロット/ブラント",
   "sad": "A(-)8.6 V(-)8",
   "sap": "A(+)8.6",
   "dia": "8F",
   "cond": "平行",
   "insul": "Si/ETFE",
   "length": "58",
   "connector": "A:VS-1 V:VS-1",
   "period": "97年〜現在",
   "odmm": "2.7",
   "odfr": "8.1",
   "alias": "ユニパスシンライン",
   "mri": "",
   "mri_cond": "",
   "emat": "チタニウム/酸化イリジウムコーティング",
   "csa_d": "",
   "csa_p": "",
   "cgap": ""
  },
  {
   "id": "ITM-L-426-31",
   "kind": "lead",
   "maker": "Intermedics",
   "dealer": "日本ライフライン(株)",
   "cat": "PMリード",
   "model": "426-31",
   "name": "UniPass ThinLine",
   "polarity": "A:双極 V:双極",
   "site": "A/V",
   "intro": "11F",
   "fixation": "タインド",
   "steroid": "無",
   "esurf": "スロット/ブラント",
   "sad": "A(-)8.6 V(-)8",
   "sap": "A(+)8.6",
   "dia": "8F",
   "cond": "平行二重",
   "insul": "Si/ETFE",
   "length": "58",
   "connector": "A:VS-1 V:VS-1",
   "period": "98年〜現在",
   "odmm": "3",
   "odfr": "10.6",
   "alias": "ユニパスシンライン",
   "mri": "",
   "mri_cond": "",
   "emat": "チタニウム/酸化イリジウムコーティング",
   "csa_d": "",
   "csa_p": "",
   "cgap": ""
  },
  {
   "id": "ITM-L-426-33",
   "kind": "lead",
   "maker": "Intermedics",
   "dealer": "日本ライフライン(株)",
   "cat": "PMリード",
   "model": "426-33",
   "name": "UniPass ThinLine",
   "polarity": "A:双極 V:双極",
   "site": "A/V",
   "intro": "11F",
   "fixation": "タインド",
   "steroid": "無",
   "esurf": "スロット/ブラント",
   "sad": "A(-)8.6 V(-)8",
   "sap": "A(+)8.6",
   "dia": "8F",
   "cond": "平行二重",
   "insul": "Si/ETFE",
   "length": "58",
   "connector": "A:VS-1 V:VS-1",
   "period": "98年〜現在",
   "odmm": "3",
   "odfr": "10.6",
   "alias": "ユニパスシンライン",
   "mri": "",
   "mri_cond": "",
   "emat": "チタニウム/酸化イリジウムコーティング",
   "csa_d": "",
   "csa_p": "",
   "cgap": ""
  },
  {
   "id": "ITM-L-426-36",
   "kind": "lead",
   "maker": "Intermedics",
   "dealer": "日本ライフライン(株)",
   "cat": "PMリード",
   "model": "426-36",
   "name": "UniPass ThinLine",
   "polarity": "A:双極 V:双極",
   "site": "A/V",
   "intro": "11F",
   "fixation": "タインド",
   "steroid": "無",
   "esurf": "スロット/ブラント",
   "sad": "A(-)8.6 V(-)8",
   "sap": "A(+)8.6",
   "dia": "8F",
   "cond": "平行二重",
   "insul": "Si/ETFE",
   "length": "58",
   "connector": "A:VS-1 V:VS-1",
   "period": "98年〜現在",
   "odmm": "2",
   "odfr": "10.6",
   "alias": "ユニパスシンライン",
   "mri": "",
   "mri_cond": "",
   "emat": "チタニウム/酸化イリジウムコーティング",
   "csa_d": "",
   "csa_p": "",
   "cgap": ""
  },
  {
   "id": "ITM-L-432-35S",
   "kind": "lead",
   "maker": "Intermedics",
   "dealer": "日本ライフライン(株)",
   "cat": "PMリード",
   "model": "432-35S",
   "name": "ThinLine II Sterox",
   "polarity": "双極",
   "site": "A",
   "intro": "7F",
   "fixation": "タインド",
   "steroid": "有",
   "esurf": "スロット/ブラント",
   "sad": "5",
   "sap": "31",
   "dia": "5F",
   "cond": "平行",
   "insul": "ure/ETFE",
   "length": "45/52",
   "connector": "IS-1",
   "period": "2000年〜現在",
   "odmm": "2.2",
   "odfr": "6.6",
   "alias": "シンラインⅡ ステロックス",
   "mri": "",
   "mri_cond": "",
   "emat": "チタニウム/酸化イリジウムコーティング",
   "csa_d": "",
   "csa_p": "",
   "cgap": ""
  },
  {
   "id": "ITM-L-430-35S",
   "kind": "lead",
   "maker": "Intermedics",
   "dealer": "日本ライフライン(株)",
   "cat": "PMリード",
   "model": "430-35S",
   "name": "ThinLine II Sterox",
   "polarity": "双極",
   "site": "A",
   "intro": "7F",
   "fixation": "タインド",
   "steroid": "有",
   "esurf": "スロット/ブラント",
   "sad": "5",
   "sap": "31",
   "dia": "5F",
   "cond": "平行",
   "insul": "ure/ETFE",
   "length": "52/58",
   "connector": "IS-1",
   "period": "2000年〜現在",
   "odmm": "2.2",
   "odfr": "6.6",
   "alias": "シンラインⅡ ステロックス",
   "mri": "",
   "mri_cond": "",
   "emat": "チタニウム/酸化イリジウムコーティング",
   "csa_d": "",
   "csa_p": "",
   "cgap": ""
  },
  {
   "id": "ITM-L-430-25S",
   "kind": "lead",
   "maker": "Intermedics",
   "dealer": "日本ライフライン(株)",
   "cat": "PMリード",
   "model": "430-25S",
   "name": "ThinLine II Sterox",
   "polarity": "双極",
   "site": "A",
   "intro": "7F",
   "fixation": "タインド",
   "steroid": "有",
   "esurf": "スロット/ブラント",
   "sad": "5",
   "sap": "33",
   "dia": "6F",
   "cond": "平行",
   "insul": "Si/ETFE",
   "length": "52/58",
   "connector": "IS-1",
   "period": "2000年〜現在",
   "odmm": "2.2",
   "odfr": "6.6",
   "alias": "シンラインⅡ ステロックス",
   "mri": "",
   "mri_cond": "",
   "emat": "チタニウム/酸化イリジウムコーティング",
   "csa_d": "",
   "csa_p": "",
   "cgap": ""
  },
  {
   "id": "ITM-L-438-25S",
   "kind": "lead",
   "maker": "Intermedics",
   "dealer": "日本ライフライン(株)",
   "cat": "PMリード",
   "model": "438-25S",
   "name": "ThinLine II Sterox EZ",
   "polarity": "双極",
   "site": "A/V",
   "intro": "7F",
   "fixation": "スクリューイン",
   "steroid": "有",
   "esurf": "リング",
   "sad": "5",
   "sap": "33",
   "dia": "6F",
   "cond": "平行",
   "insul": "Si/ETFE",
   "length": "45/52/58",
   "connector": "IS-1",
   "period": "2000年〜現在",
   "odmm": "2.2",
   "odfr": "6.6",
   "alias": "シンラインⅡ ステロックス EZ",
   "mri": "",
   "mri_cond": "",
   "emat": "チタニウム/酸化イリジウムコーティング",
   "csa_d": "",
   "csa_p": "",
   "cgap": ""
  },
  {
   "id": "ITM-L-438-35S",
   "kind": "lead",
   "maker": "Intermedics",
   "dealer": "日本ライフライン(株)",
   "cat": "PMリード",
   "model": "438-35S",
   "name": "ThinLine II Sterox EZ",
   "polarity": "双極",
   "site": "A/V",
   "intro": "7F",
   "fixation": "スクリューイン",
   "steroid": "有",
   "esurf": "リング",
   "sad": "5",
   "sap": "31",
   "dia": "5F",
   "cond": "平行",
   "insul": "ure/ETFE",
   "length": "45/52/58",
   "connector": "IS-1",
   "period": "2000年〜現在",
   "odmm": "2.2",
   "odfr": "6.6",
   "alias": "シンラインⅡ ステロックス EZ",
   "mri": "",
   "mri_cond": "",
   "emat": "チタニウム/酸化イリジウムコーティング",
   "csa_d": "",
   "csa_p": "",
   "cgap": ""
  },
  {
   "id": "ITM-L-4344",
   "kind": "lead",
   "maker": "Intermedics",
   "dealer": "日本ライフライン(株)",
   "cat": "PMリード",
   "model": "4344",
   "name": "UniPass II",
   "polarity": "A:双極 V:単極",
   "site": "A/V",
   "intro": "10.5Fr",
   "fixation": "タインド",
   "steroid": "有",
   "esurf": "ポーラス",
   "sad": "A: 15.6 V: 2.0",
   "sap": "15.6 V: 2.0",
   "dia": "3",
   "cond": "多重巻コイル",
   "insul": "シリコンラバー",
   "length": "58",
   "connector": "IS-1",
   "period": "01年11月〜",
   "odmm": "3",
   "odfr": "9.0",
   "alias": "ユニパスⅡ",
   "mri": "",
   "mri_cond": "",
   "emat": "A:V プラチナイリジウム",
   "csa_d": "",
   "csa_p": "",
   "cgap": ""
  },
  {
   "id": "ITM-L-4345",
   "kind": "lead",
   "maker": "Intermedics",
   "dealer": "日本ライフライン(株)",
   "cat": "PMリード",
   "model": "4345",
   "name": "UniPass II",
   "polarity": "A:双極 V:単極",
   "site": "A/V",
   "intro": "10.5Fr",
   "fixation": "タインド",
   "steroid": "有",
   "esurf": "ポーラス",
   "sad": "A: 15.6 V: 2.0",
   "sap": "15.6 V: 2.0",
   "dia": "3",
   "cond": "多重巻コイル",
   "insul": "シリコンラバー",
   "length": "58",
   "connector": "IS-1",
   "period": "01年11月〜",
   "odmm": "3",
   "odfr": "9.0",
   "alias": "ユニパスⅡ",
   "mri": "",
   "mri_cond": "",
   "emat": "A:V プラチナイリジウム",
   "csa_d": "",
   "csa_p": "",
   "cgap": ""
  },
  {
   "id": "ITM-L-4143",
   "kind": "lead",
   "maker": "Intermedics",
   "dealer": "日本ライフライン(株)",
   "cat": "PMリード",
   "model": "4143",
   "name": "SWEET TIP Rx Lead",
   "polarity": "単極",
   "site": "A/V",
   "intro": "9F",
   "fixation": "スクリューイン",
   "steroid": "有",
   "esurf": "スクリュー",
   "sad": "11",
   "dia": "6.6F",
   "cond": "二重巻ヘリカルコイル",
   "insul": "Si",
   "length": "45",
   "connector": "IS-1",
   "period": "02年〜現在",
   "odmm": "2.2",
   "odfr": "6.6",
   "mri": "",
   "mri_cond": "",
   "emat": "プラチナイリジウム",
   "csa_d": "",
   "csa_p": "",
   "cgap": ""
  },
  {
   "id": "ITM-L-4144",
   "kind": "lead",
   "maker": "Intermedics",
   "dealer": "日本ライフライン(株)",
   "cat": "PMリード",
   "model": "4144",
   "name": "SWEET TIP Rx Lead",
   "polarity": "単極",
   "site": "A/V",
   "intro": "9F",
   "fixation": "スクリューイン",
   "steroid": "有",
   "esurf": "スクリュー",
   "sad": "11",
   "dia": "6.6F",
   "cond": "二重巻ヘリカルコイル",
   "insul": "Si",
   "length": "52",
   "connector": "IS-1",
   "period": "02年〜現在",
   "odmm": "2.2",
   "odfr": "6.6",
   "mri": "",
   "mri_cond": "",
   "emat": "プラチナイリジウム",
   "csa_d": "",
   "csa_p": "",
   "cgap": ""
  },
  {
   "id": "ITM-L-4145",
   "kind": "lead",
   "maker": "Intermedics",
   "dealer": "日本ライフライン(株)",
   "cat": "PMリード",
   "model": "4145",
   "name": "SWEET TIP Rx Lead",
   "polarity": "単極",
   "site": "A/V",
   "intro": "9F",
   "fixation": "スクリューイン",
   "steroid": "有",
   "esurf": "スクリュー",
   "sad": "11",
   "dia": "6.6F",
   "cond": "二重巻ヘリカルコイル",
   "insul": "Si",
   "length": "59",
   "connector": "IS-1",
   "period": "02年〜現在",
   "odmm": "2.2",
   "odfr": "6.6",
   "mri": "",
   "mri_cond": "",
   "emat": "プラチナイリジウム",
   "csa_d": "",
   "csa_p": "",
   "cgap": ""
  },
  {
   "id": "ITM-L-4243",
   "kind": "lead",
   "maker": "Intermedics",
   "dealer": "日本ライフライン(株)",
   "cat": "PMリード",
   "model": "4243",
   "name": "SWEET TIP Rx Lead",
   "polarity": "双極",
   "site": "A/V",
   "intro": "9F",
   "fixation": "スクリューイン",
   "steroid": "有",
   "esurf": "スクリュー",
   "sad": "11",
   "sap": "35",
   "dia": "6.6F",
   "cond": "三重巻及び四重巻ヘリカルコイル",
   "insul": "Si",
   "length": "45",
   "connector": "IS-1",
   "period": "02年〜現在",
   "odmm": "2.6",
   "odfr": "7.8",
   "mri": "",
   "mri_cond": "",
   "emat": "プラチナイリジウム",
   "csa_d": "",
   "csa_p": "",
   "cgap": ""
  },
  {
   "id": "ITM-L-4244",
   "kind": "lead",
   "maker": "Intermedics",
   "dealer": "日本ライフライン(株)",
   "cat": "PMリード",
   "model": "4244",
   "name": "SWEET TIP Rx Lead",
   "polarity": "双極",
   "site": "A/V",
   "intro": "9F",
   "fixation": "スクリューイン",
   "steroid": "有",
   "esurf": "スクリュー",
   "sad": "11",
   "sap": "35",
   "dia": "6.6F",
   "cond": "三重巻及び四重巻ヘリカルコイル",
   "insul": "Si",
   "length": "52",
   "connector": "IS-1",
   "period": "02年〜現在",
   "odmm": "2.6",
   "odfr": "7.8",
   "mri": "",
   "mri_cond": "",
   "emat": "プラチナイリジウム",
   "csa_d": "",
   "csa_p": "",
   "cgap": ""
  },
  {
   "id": "ITM-L-4245",
   "kind": "lead",
   "maker": "Intermedics",
   "dealer": "日本ライフライン(株)",
   "cat": "PMリード",
   "model": "4245",
   "name": "SWEET TIP Rx Lead",
   "polarity": "双極",
   "site": "A/V",
   "intro": "9F",
   "fixation": "スクリューイン",
   "steroid": "有",
   "esurf": "スクリュー",
   "sad": "11",
   "sap": "35",
   "dia": "6.6F",
   "cond": "三重巻及び四重巻ヘリカルコイル",
   "insul": "Si",
   "length": "59",
   "connector": "IS-1",
   "period": "02年〜現在",
   "odmm": "2.6",
   "odfr": "7.8",
   "mri": "",
   "mri_cond": "",
   "emat": "プラチナイリジウム",
   "csa_d": "",
   "csa_p": "",
   "cgap": ""
  },
  {
   "id": "ITM-L-4063",
   "kind": "lead",
   "maker": "Intermedics",
   "dealer": "日本ライフライン(株)",
   "cat": "PMリード",
   "model": "4063",
   "name": "SELUTE PICO TIP",
   "polarity": "単極",
   "site": "A",
   "intro": "10F",
   "fixation": "タインド",
   "steroid": "有",
   "esurf": "ポーラス",
   "sad": "2",
   "dia": "6.6F",
   "cond": "三重巻及び四重巻ヘリカルコイル",
   "insul": "Si",
   "length": "45",
   "connector": "IS-1",
   "period": "02年〜現在",
   "odmm": "2.2",
   "odfr": "6.6",
   "mri": "",
   "mri_cond": "",
   "emat": "プラチナイリジウム",
   "csa_d": "",
   "csa_p": "",
   "cgap": ""
  },
  {
   "id": "ITM-L-4064",
   "kind": "lead",
   "maker": "Intermedics",
   "dealer": "日本ライフライン(株)",
   "cat": "PMリード",
   "model": "4064",
   "name": "SELUTE PICO TIP",
   "polarity": "単極",
   "site": "A",
   "intro": "10F",
   "fixation": "タインド",
   "steroid": "有",
   "esurf": "ポーラス",
   "sad": "2",
   "dia": "6.6F",
   "cond": "三重巻及び四重巻ヘリカルコイル",
   "insul": "Si",
   "length": "52",
   "connector": "IS-1",
   "period": "02年〜現在",
   "odmm": "2.2",
   "odfr": "6.6",
   "mri": "",
   "mri_cond": "",
   "emat": "プラチナイリジウム",
   "csa_d": "",
   "csa_p": "",
   "cgap": ""
  },
  {
   "id": "ITM-L-4030",
   "kind": "lead",
   "maker": "Intermedics",
   "dealer": "日本ライフライン(株)",
   "cat": "PMリード",
   "model": "4030",
   "name": "SELUTE PICO TIP",
   "polarity": "単極",
   "site": "V",
   "intro": "10F",
   "fixation": "タインド",
   "steroid": "有",
   "esurf": "ポーラス",
   "sad": "2",
   "dia": "4.5F",
   "cond": "三重巻ヘリカルコイル",
   "insul": "Si",
   "length": "45",
   "connector": "IS-1",
   "period": "02年〜現在",
   "odmm": "1.5",
   "odfr": "4.5",
   "mri": "",
   "mri_cond": "",
   "emat": "プラチナイリジウム",
   "csa_d": "",
   "csa_p": "",
   "cgap": ""
  },
  {
   "id": "ITM-L-4031",
   "kind": "lead",
   "maker": "Intermedics",
   "dealer": "日本ライフライン(株)",
   "cat": "PMリード",
   "model": "4031",
   "name": "SELUTE PICO TIP",
   "polarity": "単極",
   "site": "V",
   "intro": "10F",
   "fixation": "タインド",
   "steroid": "有",
   "esurf": "ポーラス",
   "sad": "2",
   "dia": "4.5F",
   "cond": "三重巻ヘリカルコイル",
   "insul": "Si",
   "length": "52",
   "connector": "IS-1",
   "period": "02年〜現在",
   "odmm": "1.5",
   "odfr": "4.5",
   "mri": "",
   "mri_cond": "",
   "emat": "プラチナイリジウム",
   "csa_d": "",
   "csa_p": "",
   "cgap": ""
  },
  {
   "id": "ITM-L-4032",
   "kind": "lead",
   "maker": "Intermedics",
   "dealer": "日本ライフライン(株)",
   "cat": "PMリード",
   "model": "4032",
   "name": "SELUTE PICO TIP",
   "polarity": "単極",
   "site": "V",
   "intro": "10F",
   "fixation": "タインド",
   "steroid": "有",
   "esurf": "ポーラス",
   "sad": "2",
   "dia": "4.5F",
   "cond": "三重巻ヘリカルコイル",
   "insul": "Si",
   "length": "59",
   "connector": "IS-1",
   "period": "02年〜現在",
   "odmm": "1.5",
   "odfr": "4.5",
   "mri": "",
   "mri_cond": "",
   "emat": "プラチナイリジウム",
   "csa_d": "",
   "csa_p": "",
   "cgap": ""
  },
  {
   "id": "ITM-L-4033",
   "kind": "lead",
   "maker": "Intermedics",
   "dealer": "日本ライフライン(株)",
   "cat": "PMリード",
   "model": "4033",
   "name": "SELUTE PICO TIP",
   "polarity": "双極",
   "site": "V",
   "intro": "10F",
   "fixation": "タインド",
   "steroid": "有",
   "esurf": "ポーラス",
   "sad": "2",
   "sap": "50",
   "dia": "6.6F",
   "cond": "三重巻及び四重巻ヘリカルコイル",
   "insul": "Si",
   "length": "45",
   "connector": "IS-1",
   "period": "02年〜現在",
   "odmm": "2.2",
   "odfr": "6.6",
   "mri": "",
   "mri_cond": "",
   "emat": "プラチナイリジウム",
   "csa_d": "",
   "csa_p": "",
   "cgap": ""
  },
  {
   "id": "ITM-L-4034",
   "kind": "lead",
   "maker": "Intermedics",
   "dealer": "日本ライフライン(株)",
   "cat": "PMリード",
   "model": "4034",
   "name": "SELUTE PICO TIP",
   "polarity": "双極",
   "site": "V",
   "intro": "10F",
   "fixation": "タインド",
   "steroid": "有",
   "esurf": "ポーラス",
   "sad": "2",
   "sap": "50",
   "dia": "6.6F",
   "cond": "三重巻及び四重巻ヘリカルコイル",
   "insul": "Si",
   "length": "52",
   "connector": "IS-1",
   "period": "02年〜現在",
   "odmm": "2.2",
   "odfr": "6.6",
   "mri": "",
   "mri_cond": "",
   "emat": "プラチナイリジウム",
   "csa_d": "",
   "csa_p": "",
   "cgap": ""
  },
  {
   "id": "ITM-L-4035",
   "kind": "lead",
   "maker": "Intermedics",
   "dealer": "日本ライフライン(株)",
   "cat": "PMリード",
   "model": "4035",
   "name": "SELUTE PICO TIP",
   "polarity": "双極",
   "site": "V",
   "intro": "10F",
   "fixation": "タインド",
   "steroid": "有",
   "esurf": "ポーラス",
   "sad": "2",
   "sap": "50",
   "dia": "6.6F",
   "cond": "三重巻及び四重巻ヘリカルコイル",
   "insul": "Si",
   "length": "59",
   "connector": "IS-1",
   "period": "02年〜現在",
   "odmm": "2.2",
   "odfr": "6.6",
   "mri": "",
   "mri_cond": "",
   "emat": "プラチナイリジウム",
   "csa_d": "",
   "csa_p": "",
   "cgap": ""
  },
  {
   "id": "MDC-L-830-S",
   "kind": "lead",
   "maker": "Medico S.p.A.",
   "dealer": "パラメディック(株)（旧発売元）",
   "cat": "PMリード",
   "model": "830-S",
   "name": "メディコペーシングリード",
   "polarity": "単極",
   "site": "V",
   "intro": "11F",
   "fixation": "タインド",
   "steroid": "無",
   "esurf": "ターゲット",
   "sad": "A(-)A(+)V(-)",
   "sap": "16/16/6.6",
   "dia": "3.5",
   "cond": "平行",
   "insul": "Si/Si",
   "length": "68/62",
   "connector": "IS-1",
   "period": "92年〜",
   "odmm": "3.5",
   "odfr": "10.5",
   "mri": "",
   "mri_cond": "",
   "emat": "プラチナイリジウム",
   "csa_d": "",
   "csa_p": "",
   "cgap": ""
  },
  {
   "id": "MDC-L-835-S",
   "kind": "lead",
   "maker": "Medico S.p.A.",
   "dealer": "パラメディック(株)（旧発売元）",
   "cat": "PMリード",
   "model": "835-S",
   "name": "メディコペーシングリード",
   "polarity": "単極",
   "site": "V",
   "intro": "11F",
   "fixation": "タインド",
   "steroid": "無",
   "esurf": "ポーラス",
   "sad": "A(-)A(+)V(-)",
   "sap": "16/16/6.6",
   "dia": "3.5",
   "cond": "平行",
   "insul": "Si/Si",
   "length": "68/62",
   "connector": "IS-1",
   "period": "94年〜",
   "odmm": "3.5",
   "odfr": "10.5",
   "mri": "",
   "mri_cond": "",
   "emat": "プラチナイリジウム",
   "csa_d": "",
   "csa_p": "",
   "cgap": ""
  },
  {
   "id": "MDC-L-230-S",
   "kind": "lead",
   "maker": "Medico S.p.A.",
   "dealer": "パラメディック(株)（旧発売元）",
   "cat": "PMリード",
   "model": "230-S",
   "name": "メディコペーシングリード",
   "polarity": "単極",
   "site": "V",
   "intro": "9F",
   "fixation": "タインド",
   "steroid": "無",
   "esurf": "サーフェス",
   "sad": "5.7",
   "dia": "2",
   "insul": "Si",
   "length": "72/60",
   "connector": "IS-1",
   "period": "96年〜",
   "odmm": "2",
   "odfr": "6.0",
   "mri": "",
   "mri_cond": "",
   "emat": "プラチナイリジウム",
   "csa_d": "",
   "csa_p": "",
   "cgap": ""
  },
  {
   "id": "MDC-L-432-S",
   "kind": "lead",
   "maker": "Medico S.p.A.",
   "dealer": "パラメディック(株)（旧発売元）",
   "cat": "PMリード",
   "model": "432-S",
   "name": "メディコペーシングリード",
   "polarity": "双極",
   "site": "V",
   "intro": "9F",
   "fixation": "タインド",
   "steroid": "無",
   "esurf": "ポーラス",
   "sad": "6",
   "sap": "36",
   "dia": "2",
   "cond": "同軸",
   "insul": "Si/Si",
   "length": "60",
   "connector": "IS-1",
   "period": "97年〜",
   "odmm": "2",
   "odfr": "6.0",
   "mri": "",
   "mri_cond": "",
   "emat": "プラチナイリジウム",
   "csa_d": "",
   "csa_p": "",
   "cgap": ""
  },
  {
   "id": "PSA-L-288SM",
   "kind": "lead",
   "maker": "Pacesetter AB (Siemens)",
   "dealer": "フクダ電子(株)",
   "cat": "PMリード",
   "model": "288SM",
   "polarity": "単極",
   "site": "V",
   "fixation": "フランジ",
   "steroid": "無",
   "esurf": "ポーラス",
   "sad": "12",
   "dia": "2.2",
   "insul": "Si",
   "length": "65",
   "connector": "6mm",
   "period": "〜83年",
   "odmm": "2.2",
   "odfr": "6.6",
   "name": "288SM",
   "mri": "",
   "mri_cond": "",
   "emat": "プラチナイリジウム",
   "csa_d": "",
   "csa_p": "",
   "cgap": ""
  },
  {
   "id": "PSA-L-288TJ",
   "kind": "lead",
   "maker": "Pacesetter AB (Siemens)",
   "dealer": "フクダ電子(株)",
   "cat": "PMリード",
   "model": "288TJ",
   "polarity": "単極",
   "site": "V",
   "fixation": "フランジ",
   "steroid": "無",
   "esurf": "ポーラス",
   "sad": "24",
   "dia": "2.2",
   "insul": "Si",
   "length": "65",
   "connector": "その他",
   "period": "〜83年",
   "odmm": "2.2",
   "odfr": "6.6",
   "name": "288TJ",
   "mri": "",
   "mri_cond": "",
   "emat": "プラチナイリジウム",
   "csa_d": "",
   "csa_p": "",
   "cgap": ""
  },
  {
   "id": "PSA-L-288TM",
   "kind": "lead",
   "maker": "Pacesetter AB (Siemens)",
   "dealer": "フクダ電子(株)",
   "cat": "PMリード",
   "model": "288TM",
   "polarity": "単極",
   "site": "V",
   "fixation": "フランジ",
   "steroid": "無",
   "esurf": "ポーラス",
   "sad": "24",
   "dia": "2.2",
   "insul": "Si",
   "length": "65",
   "connector": "その他",
   "period": "〜83年",
   "odmm": "2.2",
   "odfr": "6.6",
   "name": "288TM",
   "mri": "",
   "mri_cond": "",
   "emat": "プラチナイリジウム",
   "csa_d": "",
   "csa_p": "",
   "cgap": ""
  },
  {
   "id": "PSA-L-NOMODEL-01",
   "kind": "lead",
   "maker": "Pacesetter AB (Siemens)",
   "dealer": "フクダ電子(株)",
   "cat": "PMリード",
   "polarity": "単極",
   "site": "V",
   "intro": "10F",
   "fixation": "スクリュー",
   "steroid": "無",
   "sad": "7",
   "dia": "2.2",
   "insul": "Si",
   "length": "60",
   "connector": "VS-1",
   "period": "81年〜88年",
   "odmm": "2.2",
   "odfr": "6.6",
   "name": "Pacesetter AB スクリューインリード（型番不明）",
   "mri": "",
   "mri_cond": "",
   "emat": "プラチナイリジウム",
   "csa_d": "",
   "csa_p": "",
   "cgap": ""
  },
  {
   "id": "PSA-L-402S",
   "kind": "lead",
   "maker": "Pacesetter AB (Siemens)",
   "dealer": "フクダ電子(株)",
   "cat": "PMリード",
   "model": "402S",
   "polarity": "単極",
   "site": "V",
   "intro": "10F",
   "fixation": "スクリュー",
   "steroid": "無",
   "sad": "7",
   "dia": "2.2",
   "insul": "Si",
   "length": "60",
   "connector": "6mm",
   "period": "81年〜87年",
   "tip": "2.70",
   "odmm": "2.2",
   "odfr": "6.6",
   "name": "402S",
   "mri": "",
   "mri_cond": "",
   "emat": "プラチナイリジウム",
   "csa_d": "",
   "csa_p": "",
   "cgap": ""
  },
  {
   "id": "PSA-L-404B",
   "kind": "lead",
   "maker": "Pacesetter AB (Siemens)",
   "dealer": "フクダ電子(株)",
   "cat": "PMリード",
   "model": "404B",
   "polarity": "双極",
   "site": "V",
   "intro": "11F",
   "fixation": "フィン",
   "steroid": "無",
   "esurf": "ガラス質",
   "sad": "12",
   "sap": "48",
   "dia": "2.6",
   "cond": "同軸",
   "insul": "Si/ure",
   "length": "60",
   "connector": "5mm二股",
   "period": "83年〜88年",
   "tip": "3.40",
   "odmm": "2.60",
   "odfr": "7.8",
   "name": "404B",
   "mri": "",
   "mri_cond": "",
   "emat": "カーボン/プラチナイリジウム",
   "csa_d": "",
   "csa_p": "",
   "cgap": ""
  },
  {
   "id": "PSA-L-405L",
   "kind": "lead",
   "maker": "Pacesetter AB (Siemens)",
   "dealer": "フクダ電子(株)",
   "cat": "PMリード",
   "model": "405L",
   "polarity": "双極",
   "site": "V",
   "intro": "11F",
   "fixation": "フィン",
   "steroid": "無",
   "esurf": "ガラス質",
   "sad": "12",
   "sap": "48",
   "dia": "2.3",
   "cond": "同軸",
   "insul": "Si/ure",
   "length": "60",
   "connector": "3.2mmロープロ",
   "period": "85年〜87年",
   "odmm": "2.30",
   "odfr": "6.9",
   "name": "405L",
   "mri": "",
   "mri_cond": "",
   "emat": "カーボン/プラチナイリジウム",
   "csa_d": "",
   "csa_p": "",
   "cgap": ""
  },
  {
   "id": "PSA-L-411S",
   "kind": "lead",
   "maker": "Pacesetter AB (Siemens)",
   "dealer": "フクダ電子(株)",
   "cat": "PMリード",
   "model": "411S",
   "polarity": "単極",
   "site": "V",
   "intro": "11F",
   "fixation": "フランジ",
   "steroid": "無",
   "esurf": "ガラス質",
   "sad": "12",
   "dia": "2.2",
   "insul": "Si",
   "length": "60",
   "connector": "6mm",
   "period": "81年〜88年",
   "tip": "3.20",
   "odmm": "2.20",
   "odfr": "6.6",
   "name": "411S",
   "mri": "",
   "mri_cond": "",
   "emat": "カーボン",
   "csa_d": "",
   "csa_p": "",
   "cgap": ""
  },
  {
   "id": "PSA-L-412S",
   "kind": "lead",
   "maker": "Pacesetter AB (Siemens)",
   "dealer": "フクダ電子(株)",
   "cat": "PMリード",
   "model": "412S",
   "polarity": "単極",
   "site": "V",
   "intro": "11F",
   "fixation": "タイン",
   "steroid": "無",
   "esurf": "ガラス質",
   "sad": "12",
   "dia": "2.2",
   "insul": "Si",
   "length": "60",
   "connector": "6mm",
   "period": "81年〜86年",
   "tip": "3.40",
   "odmm": "2.20",
   "odfr": "6.6",
   "name": "412S",
   "mri": "",
   "mri_cond": "",
   "emat": "カーボン",
   "csa_d": "",
   "csa_p": "",
   "cgap": ""
  },
  {
   "id": "PSA-L-414S",
   "kind": "lead",
   "maker": "Pacesetter AB (Siemens)",
   "dealer": "フクダ電子(株)",
   "cat": "PMリード",
   "model": "414S",
   "polarity": "単極",
   "site": "V",
   "intro": "11F",
   "fixation": "タイン",
   "steroid": "無",
   "esurf": "ガラス質",
   "sad": "12",
   "dia": "2.2",
   "insul": "Si",
   "length": "60",
   "connector": "6mm",
   "period": "81年〜86年",
   "odmm": "2.20",
   "odfr": "6.6",
   "name": "414S",
   "mri": "",
   "mri_cond": "",
   "emat": "カーボン",
   "csa_d": "",
   "csa_p": "",
   "cgap": ""
  },
  {
   "id": "PSA-L-418M",
   "kind": "lead",
   "maker": "Pacesetter AB (Siemens)",
   "dealer": "フクダ電子(株)",
   "cat": "PMリード",
   "model": "418M",
   "polarity": "単極",
   "site": "V",
   "intro": "10F",
   "fixation": "フィン",
   "steroid": "無",
   "esurf": "ガラス質",
   "sad": "9",
   "dia": "1.8",
   "insul": "Si",
   "length": "52",
   "connector": "5mm",
   "period": "88年〜89年",
   "odmm": "1.80",
   "odfr": "5.4",
   "name": "418M",
   "mri": "",
   "mri_cond": "",
   "emat": "カーボン",
   "csa_d": "",
   "csa_p": "",
   "cgap": ""
  },
  {
   "id": "PSA-L-423S",
   "kind": "lead",
   "maker": "Pacesetter AB (Siemens)",
   "dealer": "フクダ電子(株)",
   "cat": "PMリード",
   "model": "423S",
   "polarity": "単極",
   "site": "V",
   "intro": "10F",
   "fixation": "フィン",
   "steroid": "無",
   "esurf": "ガラス質",
   "sad": "9",
   "dia": "1.8",
   "insul": "Si",
   "length": "60",
   "connector": "6mm",
   "period": "86年〜89年",
   "odmm": "1.80",
   "odfr": "5.4",
   "name": "423S",
   "mri": "",
   "mri_cond": "",
   "emat": "カーボン",
   "csa_d": "",
   "csa_p": "",
   "cgap": ""
  },
  {
   "id": "PSA-L-424K",
   "kind": "lead",
   "maker": "Pacesetter AB (Siemens)",
   "dealer": "フクダ電子(株)",
   "cat": "PMリード",
   "model": "424K",
   "polarity": "単極",
   "site": "V",
   "intro": "9F",
   "fixation": "フィン",
   "steroid": "無",
   "esurf": "ガラス質",
   "sad": "9",
   "dia": "1.8",
   "insul": "Si",
   "length": "60",
   "connector": "VS-1",
   "period": "86年〜92年",
   "odmm": "1.80",
   "odfr": "5.4",
   "name": "424K",
   "mri": "",
   "mri_cond": "",
   "emat": "カーボン",
   "csa_d": "",
   "csa_p": "",
   "cgap": ""
  },
  {
   "id": "PSA-L-424M",
   "kind": "lead",
   "maker": "Pacesetter AB (Siemens)",
   "dealer": "フクダ電子(株)",
   "cat": "PMリード",
   "model": "424M",
   "polarity": "単極",
   "site": "V",
   "intro": "9F",
   "fixation": "フィン",
   "steroid": "無",
   "esurf": "ガラス質",
   "sad": "9",
   "dia": "1.8",
   "insul": "Si",
   "length": "60",
   "connector": "5mm",
   "period": "88年〜89年",
   "odmm": "1.80",
   "odfr": "5.4",
   "name": "424M",
   "mri": "",
   "mri_cond": "",
   "emat": "カーボン",
   "csa_d": "",
   "csa_p": "",
   "cgap": ""
  },
  {
   "id": "PSA-L-424S",
   "kind": "lead",
   "maker": "Pacesetter AB (Siemens)",
   "dealer": "フクダ電子(株)",
   "cat": "PMリード",
   "model": "424S",
   "polarity": "単極",
   "site": "V",
   "intro": "9F",
   "fixation": "フィン",
   "steroid": "無",
   "esurf": "ガラス質",
   "sad": "9",
   "dia": "1.8",
   "insul": "Si",
   "length": "60",
   "connector": "6mm",
   "period": "88年〜90年",
   "odmm": "1.80",
   "odfr": "5.4",
   "name": "424S",
   "mri": "",
   "mri_cond": "",
   "emat": "カーボン",
   "csa_d": "",
   "csa_p": "",
   "cgap": ""
  },
  {
   "id": "PSA-L-588SC",
   "kind": "lead",
   "maker": "Pacesetter AB (Siemens)",
   "dealer": "フクダ電子(株)",
   "cat": "PMリード",
   "model": "588SC",
   "polarity": "単極",
   "site": "V",
   "fixation": "フランジ",
   "steroid": "無",
   "esurf": "ガラス質",
   "sad": "12",
   "dia": "1.5",
   "insul": "Si",
   "length": "120",
   "connector": "6mm",
   "period": "〜81年",
   "odmm": "1.50",
   "odfr": "4.5",
   "name": "588SC",
   "mri": "",
   "mri_cond": "",
   "emat": "カーボン",
   "csa_d": "",
   "csa_p": "",
   "cgap": ""
  },
  {
   "id": "PSA-L-588SM",
   "kind": "lead",
   "maker": "Pacesetter AB (Siemens)",
   "dealer": "フクダ電子(株)",
   "cat": "PMリード",
   "model": "588SM",
   "polarity": "単極",
   "site": "V",
   "fixation": "フランジ",
   "steroid": "無",
   "esurf": "ポーラス",
   "sad": "12",
   "dia": "1.5",
   "insul": "Si",
   "length": "120",
   "connector": "6mm",
   "period": "〜81年",
   "odmm": "1.5",
   "odfr": "4.5",
   "name": "588SM",
   "mri": "",
   "mri_cond": "",
   "emat": "プラチナ",
   "csa_d": "",
   "csa_p": "",
   "cgap": ""
  },
  {
   "id": "PSA-L-1010T",
   "kind": "lead",
   "maker": "Pacesetter AB (Siemens)",
   "dealer": "フクダ電子(株)",
   "cat": "PMリード",
   "model": "1010T",
   "polarity": "双極",
   "site": "V",
   "intro": "9F",
   "fixation": "フィン",
   "steroid": "無",
   "esurf": "ガラス質",
   "sad": "9",
   "sap": "30",
   "dia": "2",
   "cond": "同軸",
   "insul": "Si/ure",
   "length": "60",
   "connector": "VS-1",
   "period": "88年〜92年",
   "tip": "2.34",
   "odmm": "2.03",
   "odfr": "6.1",
   "name": "1010T",
   "mri": "",
   "mri_cond": "",
   "emat": "カーボン/プラチナイリジウム",
   "csa_d": "",
   "csa_p": "",
   "cgap": ""
  },
  {
   "id": "PSA-L-1012T",
   "kind": "lead",
   "maker": "Pacesetter AB (Siemens)",
   "dealer": "フクダ電子(株)",
   "cat": "PMリード",
   "model": "1012T",
   "polarity": "双極",
   "site": "A",
   "intro": "10F",
   "fixation": "フィン",
   "steroid": "無",
   "esurf": "ガラス質",
   "sad": "9",
   "sap": "30",
   "dia": "2.2",
   "insul": "Si/ure",
   "length": "52",
   "connector": "VS-1",
   "period": "87年〜90年",
   "tip": "2.34",
   "ring": "2.34",
   "odmm": "2.21",
   "odfr": "6.6",
   "name": "1012T",
   "mri": "",
   "mri_cond": "",
   "emat": "カーボン/プラチナイリジウム",
   "csa_d": "",
   "csa_p": "",
   "cgap": ""
  },
  {
   "id": "PSA-L-1013M",
   "kind": "lead",
   "maker": "Pacesetter AB (Siemens)",
   "dealer": "フクダ電子(株)",
   "cat": "PMリード",
   "model": "1013M",
   "polarity": "単極",
   "site": "A",
   "intro": "10F",
   "fixation": "フィン",
   "steroid": "無",
   "esurf": "ガラス質",
   "sad": "9",
   "dia": "1.8",
   "insul": "Si",
   "length": "52",
   "connector": "5mm",
   "period": "89年〜90年",
   "odmm": "1.8",
   "odfr": "5.4",
   "name": "1013M",
   "mri": "",
   "mri_cond": "",
   "emat": "カーボン",
   "csa_d": "",
   "csa_p": "",
   "cgap": ""
  },
  {
   "id": "PSA-L-1018T",
   "kind": "lead",
   "maker": "Pacesetter AB (Siemens)",
   "dealer": "フクダ電子(株)",
   "cat": "PMリード",
   "model": "1018T",
   "polarity": "双極",
   "site": "A/V",
   "intro": "7F",
   "fixation": "スクリュー",
   "steroid": "無",
   "sad": "12",
   "sap": "32",
   "dia": "2.2",
   "cond": "同軸",
   "insul": "Si/ure",
   "length": "52",
   "connector": "VS-1",
   "period": "90年〜91年",
   "tip": "1.42",
   "odmm": "2.2",
   "odfr": "6.6",
   "name": "1018T",
   "mri": "",
   "mri_cond": "",
   "emat": "プラチナイリジウム",
   "csa_d": "",
   "csa_p": "",
   "cgap": ""
  },
  {
   "id": "PSA-L-1019K",
   "kind": "lead",
   "maker": "Pacesetter AB (Siemens)",
   "dealer": "フクダ電子(株)",
   "cat": "PMリード",
   "model": "1019K",
   "polarity": "単極",
   "site": "A/V",
   "intro": "7F",
   "fixation": "スクリュー",
   "steroid": "無",
   "sad": "11.5",
   "dia": "1.8",
   "insul": "Si",
   "length": "58",
   "connector": "VS-1",
   "period": "89年〜92年",
   "tip": "1.80",
   "odmm": "1.8",
   "odfr": "5.4",
   "name": "1019K",
   "mri": "",
   "mri_cond": "",
   "emat": "プラチナイリジウム",
   "csa_d": "",
   "csa_p": "",
   "cgap": ""
  },
  {
   "id": "PSA-L-1022T",
   "kind": "lead",
   "maker": "Pacesetter AB (Siemens)",
   "dealer": "フクダ電子(株)",
   "cat": "PMリード",
   "model": "1022T",
   "polarity": "双極",
   "site": "A",
   "intro": "10F",
   "fixation": "タインド",
   "steroid": "無",
   "esurf": "ガラス質",
   "sad": "8.38",
   "sap": "31.7",
   "dia": "2.2",
   "cond": "同軸",
   "insul": "Si/Si",
   "length": "52",
   "connector": "VS-1",
   "period": "90年〜92年",
   "tip": "2.34",
   "odmm": "2.21",
   "odfr": "6.6",
   "name": "1022T",
   "mri": "",
   "mri_cond": "",
   "emat": "カーボン/プラチナイリジウム",
   "csa_d": "",
   "csa_p": "",
   "cgap": ""
  },
  {
   "id": "PSA-L-1028T",
   "kind": "lead",
   "maker": "Pacesetter AB (Siemens)",
   "dealer": "フクダ電子(株)",
   "cat": "PMリード",
   "model": "1028T",
   "polarity": "双極",
   "site": "A/V",
   "intro": "7F",
   "fixation": "スクリュー",
   "steroid": "無",
   "sad": "12",
   "sap": "32",
   "cond": "同軸",
   "insul": "Si/Si",
   "length": "56",
   "connector": "VS-1",
   "period": "91年〜94年",
   "tip": "1.42",
   "odmm": "2.8",
   "odfr": "8.4",
   "name": "1028T",
   "mri": "",
   "mri_cond": "",
   "emat": "プラチナイリジウム",
   "csa_d": "",
   "csa_p": "",
   "cgap": ""
  },
  {
   "id": "PSA-L-1188T",
   "kind": "lead",
   "maker": "Pacesetter AB (Siemens)",
   "dealer": "フクダ電子(株)",
   "cat": "PMリード",
   "model": "1188T",
   "polarity": "双極",
   "site": "A/V",
   "intro": "8F",
   "fixation": "スクリュー",
   "steroid": "無",
   "sad": "8.5",
   "sap": "34",
   "dia": "2.49",
   "cond": "同軸",
   "insul": "Si/Si",
   "length": "52",
   "connector": "IS-1",
   "period": "94年〜96年",
   "tip": "1.65",
   "odmm": "2.49",
   "odfr": "7.5",
   "name": "1188T",
   "mri": "",
   "mri_cond": "",
   "emat": "プラチナイリジウム",
   "csa_d": "",
   "csa_p": "",
   "cgap": ""
  },
  {
   "id": "PSA-L-1402K",
   "kind": "lead",
   "maker": "Pacesetter AB (Siemens)",
   "dealer": "フクダ電子(株)",
   "cat": "PMリード",
   "model": "1402K",
   "polarity": "単極",
   "site": "V",
   "intro": "9F",
   "fixation": "フィン",
   "steroid": "有",
   "esurf": "ステロイド",
   "sad": "9",
   "dia": "1.6",
   "insul": "Si",
   "length": "56",
   "connector": "IS-1",
   "period": "92年〜95年",
   "tip": "3.00",
   "odmm": "1.60",
   "odfr": "4.8",
   "name": "1402K",
   "mri": "",
   "mri_cond": "",
   "emat": "カーボン",
   "csa_d": "",
   "csa_p": "",
   "cgap": ""
  },
  {
   "id": "PSA-L-1402T",
   "kind": "lead",
   "maker": "Pacesetter AB (Siemens)",
   "dealer": "フクダ電子(株)",
   "cat": "PMリード",
   "model": "1402T",
   "polarity": "双極",
   "site": "V",
   "intro": "9F",
   "fixation": "フィン",
   "steroid": "有",
   "esurf": "ステロイド",
   "sad": "9",
   "sap": "30",
   "dia": "2.2",
   "cond": "同軸",
   "insul": "Si/Si",
   "length": "56",
   "connector": "IS-1",
   "period": "94年〜95年",
   "tip": "3.00",
   "ring": "2.30",
   "odmm": "2.20",
   "odfr": "6.6",
   "name": "1402T",
   "mri": "",
   "mri_cond": "",
   "emat": "カーボン/チタニウム",
   "csa_d": "",
   "csa_p": "",
   "cgap": ""
  },
  {
   "id": "PSA-L-1406T",
   "kind": "lead",
   "maker": "Pacesetter AB (Siemens)",
   "dealer": "フクダ電子(株)",
   "cat": "PMリード",
   "model": "1406T",
   "polarity": "双極",
   "site": "V",
   "intro": "9F",
   "fixation": "フィン",
   "steroid": "有",
   "esurf": "ステロイド",
   "sad": "9",
   "sap": "30",
   "dia": "2.2",
   "cond": "同軸",
   "insul": "Si/Si",
   "length": "56",
   "connector": "IS-1",
   "period": "92年〜94年",
   "odmm": "2.2",
   "odfr": "6.6",
   "name": "1406T",
   "mri": "",
   "mri_cond": "",
   "emat": "カーボン",
   "csa_d": "",
   "csa_p": "",
   "cgap": ""
  },
  {
   "id": "PSA-L-1420K",
   "kind": "lead",
   "maker": "Pacesetter AB (Siemens)",
   "dealer": "フクダ電子(株)",
   "cat": "PMリード",
   "model": "1420K",
   "name": "Membrane",
   "polarity": "単極",
   "site": "A",
   "intro": "9F",
   "fixation": "タインド",
   "steroid": "有",
   "esurf": "ステロイド",
   "sad": "9",
   "dia": "2",
   "insul": "Si",
   "length": "52",
   "connector": "IS-1",
   "period": "92年〜99年",
   "tip": "3.20",
   "odmm": "2.00",
   "odfr": "6.0",
   "alias": "メンブラン",
   "mri": "",
   "mri_cond": "",
   "emat": "カーボン",
   "csa_d": "",
   "csa_p": "",
   "cgap": ""
  },
  {
   "id": "PSA-L-1420T",
   "kind": "lead",
   "maker": "Pacesetter AB (Siemens)",
   "dealer": "フクダ電子(株)",
   "cat": "PMリード",
   "model": "1420T",
   "name": "Membrane",
   "polarity": "双極",
   "site": "A",
   "intro": "10F",
   "fixation": "タインド",
   "steroid": "有",
   "esurf": "ステロイド",
   "sad": "9",
   "sap": "30",
   "dia": "2.2",
   "cond": "同軸",
   "insul": "Si/Si",
   "length": "52",
   "connector": "IS-1",
   "period": "94年〜99年",
   "tip": "3.20",
   "ring": "2.30",
   "odmm": "2.24",
   "odfr": "6.7",
   "alias": "メンブラン",
   "mri": "",
   "mri_cond": "",
   "emat": "カーボン",
   "csa_d": "",
   "csa_p": "",
   "cgap": ""
  },
  {
   "id": "PSA-L-1422T",
   "kind": "lead",
   "maker": "Pacesetter AB (Siemens)",
   "dealer": "フクダ電子(株)",
   "cat": "PMリード",
   "model": "1422T",
   "polarity": "双極",
   "site": "A",
   "intro": "10F",
   "fixation": "タインド",
   "steroid": "有",
   "esurf": "ステロイド",
   "sad": "9",
   "sap": "30",
   "dia": "2.2",
   "cond": "同軸",
   "insul": "Si/Si",
   "length": "52",
   "connector": "IS-1",
   "period": "92年〜94年",
   "odmm": "2.24",
   "odfr": "6.7",
   "name": "1422T",
   "mri": "",
   "mri_cond": "",
   "emat": "カーボン/プラチナイリジウム",
   "csa_d": "",
   "csa_p": "",
   "cgap": ""
  },
  {
   "id": "PSA-L-1452K",
   "kind": "lead",
   "maker": "Pacesetter AB (Siemens)",
   "dealer": "フクダ電子(株)",
   "cat": "PMリード",
   "model": "1452K",
   "name": "Membrane II",
   "polarity": "単極",
   "site": "V",
   "intro": "8F",
   "fixation": "フィン",
   "steroid": "有",
   "esurf": "ステロイド",
   "sad": "3.5",
   "dia": "1.45",
   "insul": "Si",
   "length": "58/52",
   "connector": "IS-1",
   "period": "95年〜",
   "tip": "2.60",
   "odmm": "1.40",
   "odfr": "4.2",
   "alias": "メンブランⅡ",
   "mri": "",
   "mri_cond": "",
   "emat": "チタニウム",
   "csa_d": "",
   "csa_p": "",
   "cgap": ""
  },
  {
   "id": "PSA-L-1452T",
   "kind": "lead",
   "maker": "Pacesetter AB (Siemens)",
   "dealer": "フクダ電子(株)",
   "cat": "PMリード",
   "model": "1452T",
   "name": "Membrane II",
   "polarity": "双極",
   "site": "V",
   "intro": "8F",
   "fixation": "フィン",
   "steroid": "有",
   "esurf": "ステロイド",
   "sad": "3.5",
   "sap": "30",
   "dia": "2.2",
   "cond": "同軸",
   "insul": "Si/Si",
   "length": "58/52",
   "connector": "IS-1",
   "period": "95年〜",
   "tip": "3.00",
   "ring": "2.30",
   "odmm": "2.20",
   "odfr": "6.6",
   "alias": "メンブランⅡ",
   "mri": "",
   "mri_cond": "",
   "emat": "チタニウム",
   "csa_d": "",
   "csa_p": "",
   "cgap": ""
  },
  {
   "id": "PSA-L-1450K",
   "kind": "lead",
   "maker": "Pacesetter AB (Siemens)",
   "dealer": "フクダ電子(株)",
   "cat": "PMリード",
   "model": "1450K",
   "name": "Membrane II",
   "polarity": "単極",
   "site": "V",
   "intro": "8F",
   "fixation": "タインド",
   "steroid": "有",
   "esurf": "ステロイド",
   "sad": "3.5",
   "dia": "1.45",
   "insul": "Si",
   "length": "58",
   "connector": "IS-1",
   "period": "95年〜",
   "tip": "2.60",
   "odmm": "1.40",
   "odfr": "4.2",
   "alias": "メンブランⅡ",
   "mri": "",
   "mri_cond": "",
   "emat": "チタニウム",
   "csa_d": "",
   "csa_p": "",
   "cgap": ""
  },
  {
   "id": "PSA-L-1450T",
   "kind": "lead",
   "maker": "Pacesetter AB (Siemens)",
   "dealer": "フクダ電子(株)",
   "cat": "PMリード",
   "model": "1450T",
   "name": "Membrane II",
   "polarity": "双極",
   "site": "V",
   "intro": "9F",
   "fixation": "タインド",
   "steroid": "有",
   "esurf": "ステロイド",
   "sad": "3.5",
   "sap": "30",
   "dia": "2.2",
   "cond": "同軸",
   "insul": "Si/Si",
   "length": "58/52",
   "connector": "IS-1",
   "period": "95年〜",
   "tip": "3.00",
   "ring": "2.30",
   "odmm": "2.20",
   "odfr": "6.6",
   "alias": "メンブランⅡ",
   "mri": "",
   "mri_cond": "",
   "emat": "チタニウム",
   "csa_d": "",
   "csa_p": "",
   "cgap": ""
  },
  {
   "id": "PSA-L-1356C",
   "kind": "lead",
   "maker": "Pacesetter AB (Siemens)",
   "dealer": "フクダ電子(株)",
   "cat": "PMリード",
   "model": "1356C",
   "name": "AV Plus",
   "polarity": "双極",
   "site": "V+A",
   "intro": "9F",
   "fixation": "タインド",
   "steroid": "有",
   "esurf": "ステロイド",
   "sad": "5",
   "sap": "32",
   "dia": "2.4",
   "cond": "平行",
   "insul": "Si",
   "length": "58",
   "connector": "4極シングルパス",
   "period": "96年〜",
   "odmm": "2.24",
   "odfr": "6.7",
   "alias": "AVプラス",
   "mri": "",
   "mri_cond": "",
   "emat": "チタニウム",
   "csa_d": "",
   "csa_p": "",
   "cgap": ""
  },
  {
   "id": "PSA-L-1358C",
   "kind": "lead",
   "maker": "Pacesetter AB (Siemens)",
   "dealer": "フクダ電子(株)",
   "cat": "PMリード",
   "model": "1358C",
   "name": "AV Plus",
   "polarity": "双極",
   "site": "V+A",
   "intro": "9F",
   "fixation": "タインド",
   "steroid": "有",
   "esurf": "ステロイド",
   "sad": "5",
   "sap": "32",
   "dia": "2.4",
   "cond": "平行",
   "insul": "Si",
   "length": "58",
   "connector": "4極シングルパス",
   "period": "96年〜",
   "tip": "2.00",
   "ring": "2.40",
   "odmm": "2.44",
   "odfr": "7.3",
   "alias": "AVプラス",
   "mri": "",
   "mri_cond": "",
   "emat": "チタニウム",
   "csa_d": "",
   "csa_p": "",
   "cgap": ""
  },
  {
   "id": "PSA-L-1388T",
   "kind": "lead",
   "maker": "Pacesetter AB (Siemens)",
   "dealer": "フクダ電子(株)",
   "cat": "PMリード",
   "model": "1388T",
   "name": "Tendril™",
   "polarity": "双極",
   "site": "A/V",
   "intro": "7F",
   "fixation": "スクリュー",
   "steroid": "有",
   "esurf": "窒化チタン",
   "sad": "8",
   "sap": "16",
   "dia": "2.1",
   "cond": "同軸",
   "insul": "Si/Si",
   "length": "52/58",
   "connector": "IS-1",
   "period": "2000年〜",
   "tip": "2.64",
   "odmm": "2.49",
   "odfr": "7.5",
   "alias": "テンドリルリード",
   "mri": "",
   "mri_cond": "",
   "emat": "プラチナイリジウム",
   "csa_d": "",
   "csa_p": "",
   "cgap": ""
  },
  {
   "id": "PSA-L-1474K",
   "kind": "lead",
   "maker": "Pacesetter AB (Siemens)",
   "dealer": "フクダ電子(株)",
   "cat": "PMリード",
   "model": "1474K",
   "name": "Membrane EX",
   "polarity": "単極",
   "site": "A",
   "intro": "9F",
   "fixation": "タインド",
   "steroid": "有",
   "esurf": "ステロイド",
   "sad": "2.3",
   "dia": "1.86",
   "insul": "Si/Si",
   "length": "52",
   "connector": "IS-1",
   "period": "99年〜",
   "tip": "2.20",
   "odmm": "1.90",
   "odfr": "5.7",
   "alias": "メンブランEX",
   "mri": "",
   "mri_cond": "",
   "emat": "チタニウム",
   "csa_d": "",
   "csa_p": "",
   "cgap": ""
  },
  {
   "id": "PSA-L-1474T",
   "kind": "lead",
   "maker": "Pacesetter AB (Siemens)",
   "dealer": "フクダ電子(株)",
   "cat": "PMリード",
   "model": "1474T",
   "name": "Membrane EX",
   "polarity": "双極",
   "site": "A",
   "intro": "8F",
   "fixation": "タインド",
   "steroid": "有",
   "esurf": "ステロイド",
   "sad": "2.3",
   "sap": "30",
   "dia": "2.34",
   "cond": "同軸",
   "insul": "Si/Si",
   "length": "46/52",
   "connector": "IS-1",
   "period": "99年〜",
   "tip": "2.00",
   "ring": "2.30",
   "odmm": "2.30",
   "odfr": "6.9",
   "alias": "メンブランEX",
   "mri": "",
   "mri_cond": "",
   "emat": "チタニウム",
   "csa_d": "",
   "csa_p": "",
   "cgap": ""
  },
  {
   "id": "PSA-L-1488T",
   "kind": "lead",
   "maker": "Pacesetter AB (Siemens)",
   "dealer": "フクダ電子(株)",
   "cat": "PMリード",
   "model": "1488T",
   "name": "Tendril™",
   "polarity": "双極",
   "site": "A/V",
   "intro": "7F",
   "fixation": "スクリュー",
   "steroid": "有",
   "esurf": "窒化チタン",
   "sad": "8",
   "sap": "16",
   "dia": "2.1",
   "cond": "同軸",
   "insul": "Si/Si",
   "length": "52/58",
   "connector": "IS-1",
   "period": "00年〜",
   "tip": "2.06",
   "ring": "2.06",
   "odmm": "2.06",
   "odfr": "6.2",
   "alias": "テンドリルリード",
   "mri": "",
   "mri_cond": "",
   "emat": "プラチナイリジウム",
   "csa_d": "",
   "csa_p": "",
   "cgap": ""
  },
  {
   "id": "SOR-L-TX25D",
   "kind": "lead",
   "maker": "Sorin Group",
   "dealer": "日本ライフライン(株)",
   "cat": "PMリード",
   "model": "TX25D",
   "name": "X Fine TX",
   "polarity": "双極",
   "site": "V",
   "intro": "7F",
   "fixation": "タインド",
   "steroid": "有",
   "esurf": "マイクロポーラス",
   "sad": "2",
   "sap": "34",
   "dia": "1.6",
   "cond": "平行",
   "insul": "ure",
   "length": "52",
   "connector": "IS-1",
   "period": "10年2月〜",
   "odmm": "1.6",
   "odfr": "4.8",
   "mri": "1.5F／3.0F",
   "mri_cond": "KORA 250／ENO との組合せで条件付MRI対応（メーカー資料「KORA250/ENO MRI対応製品一覧」）。最大空間勾配磁場 20T/m／傾斜磁場スルーレート 一軸あたり200T/m/s以下／SAR 全身2.0W/kg以下・頭部3.2W/kg以下／MRI曝露時間の合計 40分以内。**本体との組合せで判定すること。**",
   "emat": "ガラスカーボン",
   "csa_d": "",
   "csa_p": "",
   "cgap": ""
  },
  {
   "id": "SOR-L-TX26D",
   "kind": "lead",
   "maker": "Sorin Group",
   "dealer": "日本ライフライン(株)",
   "cat": "PMリード",
   "model": "TX26D",
   "name": "X Fine TX",
   "polarity": "双極",
   "site": "V",
   "intro": "7F",
   "fixation": "タイン",
   "steroid": "有",
   "esurf": "マイクロポーラス",
   "sad": "2",
   "sap": "34",
   "dia": "1.6",
   "cond": "平行",
   "insul": "ure",
   "length": "58",
   "connector": "IS-1",
   "period": "10年2月〜",
   "odmm": "1.6",
   "odfr": "4.8",
   "mri": "1.5F／3.0F",
   "mri_cond": "KORA 250／ENO との組合せで条件付MRI対応（メーカー資料「KORA250/ENO MRI対応製品一覧」）。最大空間勾配磁場 20T/m／傾斜磁場スルーレート 一軸あたり200T/m/s以下／SAR 全身2.0W/kg以下・頭部3.2W/kg以下／MRI曝露時間の合計 40分以内。**本体との組合せで判定すること。**",
   "emat": "ガラスカーボン",
   "csa_d": "",
   "csa_p": "",
   "cgap": ""
  },
  {
   "id": "SJM-FK-1474K",
   "kind": "lead",
   "maker": "Abbott",
   "dealer": "フクダ電子(株)",
   "cat": "PMリード",
   "model": "1474K",
   "name": "Membrane EX",
   "polarity": "単極",
   "site": "A",
   "intro": "9F",
   "fixation": "タインド",
   "steroid": "有",
   "esurf": "ステロイド",
   "sad": "2.3",
   "dia": "1.86",
   "insul": "Si/Si",
   "length": "52",
   "connector": "IS-1",
   "period": "99年〜",
   "odmm": "2.3",
   "odfr": "6.9",
   "mfr": "St.Jude Medical",
   "alias": "メンブランEX",
   "mri": "",
   "mri_cond": "",
   "emat": "チタニウム",
   "csa_d": "",
   "csa_p": "",
   "cgap": ""
  },
  {
   "id": "SJM-FK-1474T",
   "kind": "lead",
   "maker": "Abbott",
   "dealer": "フクダ電子(株)",
   "cat": "PMリード",
   "model": "1474T",
   "name": "Membrane EX",
   "polarity": "双極",
   "site": "A",
   "intro": "8F",
   "fixation": "タインド",
   "steroid": "有",
   "esurf": "ステロイド",
   "sad": "2.3",
   "sap": "30",
   "dia": "2.34",
   "cond": "同軸",
   "insul": "Si/Si",
   "length": "46/52",
   "connector": "IS-1",
   "period": "99年〜",
   "tip": "2.00",
   "ring": "2.30",
   "odmm": "2.3",
   "odfr": "6.9",
   "mfr": "St.Jude Medical",
   "alias": "メンブランEX",
   "mri": "",
   "mri_cond": "",
   "emat": "チタニウム",
   "csa_d": "",
   "csa_p": "",
   "cgap": ""
  },
  {
   "id": "SJM-FK-1488T",
   "kind": "lead",
   "maker": "Abbott",
   "dealer": "フクダ電子(株)",
   "cat": "PMリード",
   "model": "1488T",
   "name": "Tendril™",
   "polarity": "双極",
   "site": "A/V",
   "intro": "7F",
   "fixation": "スクリュー",
   "steroid": "有",
   "esurf": "窒化チタン",
   "sad": "8",
   "sap": "16",
   "dia": "2.1",
   "cond": "同軸",
   "insul": "Si/Si",
   "length": "52/58",
   "connector": "IS-1",
   "period": "00年〜",
   "tip": "2.06",
   "ring": "2.06",
   "odmm": "2.06",
   "odfr": "6.2",
   "mfr": "St.Jude Medical",
   "alias": "テンドリルリード",
   "mri": "",
   "mri_cond": "",
   "emat": "プラチナイリジウム",
   "csa_d": "",
   "csa_p": "",
   "cgap": ""
  },
  {
   "id": "SJM-FK-1366",
   "kind": "lead",
   "maker": "Abbott",
   "dealer": "フクダ電子(株)",
   "cat": "PMリード",
   "model": "1366",
   "name": "AV Plus DX",
   "polarity": "双極",
   "site": "V+A",
   "intro": "9F",
   "fixation": "タインド",
   "steroid": "有",
   "esurf": "窒化チタン",
   "sad": "5",
   "sap": "32",
   "dia": "2.44",
   "cond": "平行",
   "insul": "Si",
   "length": "58/65",
   "connector": "IS-1",
   "period": "02年10月〜",
   "tip": "2.00",
   "ring": "2.70",
   "odmm": "2.44",
   "odfr": "7.3",
   "mfr": "St.Jude Medical",
   "alias": "AVプラスDX",
   "mri": "",
   "mri_cond": "",
   "emat": "プラチナイリジウム",
   "csa_d": "",
   "csa_p": "",
   "cgap": ""
  },
  {
   "id": "SJM-FK-1368",
   "kind": "lead",
   "maker": "Abbott",
   "dealer": "フクダ電子(株)",
   "cat": "PMリード",
   "model": "1368",
   "name": "AV Plus DX",
   "polarity": "双極",
   "site": "V+A",
   "intro": "9F",
   "fixation": "タインド",
   "steroid": "有",
   "esurf": "窒化チタン",
   "sad": "5",
   "sap": "32",
   "dia": "2.44",
   "cond": "平行",
   "insul": "Si",
   "length": "58/65",
   "connector": "IS-1",
   "period": "02年10月〜",
   "tip": "2.00",
   "ring": "2.70",
   "odmm": "2.44",
   "odfr": "7.3",
   "mfr": "St.Jude Medical",
   "alias": "AVプラスDX",
   "mri": "",
   "mri_cond": "",
   "emat": "プラチナイリジウム",
   "csa_d": "",
   "csa_p": "",
   "cgap": ""
  },
  {
   "id": "SJM-FK-1342T",
   "kind": "lead",
   "maker": "Abbott",
   "dealer": "フクダ電子(株)",
   "cat": "PMリード",
   "model": "1342T",
   "name": "Passive Plus® DX",
   "polarity": "双極",
   "site": "A",
   "intro": "8F",
   "fixation": "タインド",
   "steroid": "有",
   "esurf": "窒化チタン",
   "sad": "5",
   "sap": "31",
   "dia": "2.39",
   "cond": "同軸",
   "insul": "Si/Si",
   "length": "46/52",
   "connector": "IS-1",
   "period": "01年03月〜",
   "ring": "2.34",
   "odmm": "2.39",
   "odfr": "7.2",
   "mfr": "St.Jude Medical",
   "alias": "パッシブプラスDX",
   "mri": "",
   "mri_cond": "",
   "emat": "プラチナイリジウム",
   "csa_d": "",
   "csa_p": "",
   "cgap": ""
  },
  {
   "id": "SJM-FK-1336C",
   "kind": "lead",
   "maker": "Abbott",
   "dealer": "フクダ電子(株)",
   "cat": "PMリード",
   "model": "1336C",
   "name": "Passive Plus® DX",
   "polarity": "双極",
   "site": "V",
   "intro": "8F",
   "fixation": "フィン",
   "steroid": "有",
   "esurf": "窒化チタン",
   "sad": "5",
   "sap": "31",
   "dia": "2.26",
   "cond": "同軸",
   "insul": "Si/Si",
   "length": "52/58",
   "connector": "IS-1",
   "period": "01年03月〜",
   "odmm": "2.26",
   "odfr": "6.8",
   "mfr": "St.Jude Medical",
   "alias": "パッシブプラスDX",
   "mri": "",
   "mri_cond": "",
   "emat": "プラチナイリジウム",
   "csa_d": "",
   "csa_p": "",
   "cgap": ""
  },
  {
   "id": "SJM-FK-1346T",
   "kind": "lead",
   "maker": "Abbott",
   "dealer": "フクダ電子(株)",
   "cat": "PMリード",
   "model": "1346T",
   "name": "Passive Plus® DX",
   "polarity": "双極",
   "site": "V",
   "intro": "8F",
   "fixation": "タインド",
   "steroid": "有",
   "esurf": "窒化チタン",
   "sad": "5",
   "sap": "31",
   "dia": "2.26",
   "cond": "同軸",
   "insul": "Si/Si",
   "length": "52/58",
   "connector": "IS-1",
   "period": "01年03月〜",
   "tip": "2.26",
   "ring": "2.34",
   "odmm": "2.26",
   "odfr": "6.8",
   "mfr": "St.Jude Medical",
   "alias": "パッシブプラスDX",
   "mri": "",
   "mri_cond": "",
   "emat": "プラチナイリジウム",
   "csa_d": "",
   "csa_p": "",
   "cgap": ""
  },
  {
   "id": "SJM-FK-1646T",
   "kind": "lead",
   "maker": "Abbott",
   "dealer": "フクダ電子(株)",
   "cat": "PMリード",
   "model": "1646T",
   "name": "Isoflex™",
   "polarity": "双極",
   "site": "V",
   "intro": "7F",
   "fixation": "タインド",
   "steroid": "有",
   "esurf": "窒化チタン",
   "sad": "3.5",
   "sap": "16",
   "dia": "2.1",
   "cond": "同軸",
   "insul": "Si/Si",
   "length": "46/52/58",
   "connector": "IS-1",
   "period": "05年2月〜",
   "tip": "1.91",
   "ring": "2.05",
   "odmm": "2.06",
   "odfr": "6.2",
   "mfr": "St.Jude Medical",
   "alias": "アイソフレックスリード",
   "mri": "",
   "mri_cond": "",
   "emat": "プラチナイリジウム",
   "csa_d": "",
   "csa_p": "",
   "cgap": ""
  },
  {
   "id": "SJM-FK-1645K",
   "kind": "lead",
   "maker": "Abbott",
   "dealer": "フクダ電子(株)",
   "cat": "PMリード",
   "model": "1645K",
   "name": "Isoflex™",
   "polarity": "単極",
   "site": "V",
   "intro": "7F",
   "fixation": "タインド",
   "steroid": "有",
   "esurf": "窒化チタン",
   "sad": "3.5",
   "dia": "1.5",
   "insul": "Si",
   "length": "46/52/58",
   "connector": "IS-1",
   "period": "05年2月〜",
   "odmm": "1.60",
   "odfr": "4.8",
   "mfr": "St.Jude Medical",
   "alias": "アイソフレックスリード",
   "mri": "",
   "mri_cond": "",
   "emat": "プラチナイリジウム",
   "csa_d": "",
   "csa_p": "",
   "cgap": ""
  },
  {
   "id": "SJM-FK-1642T",
   "kind": "lead",
   "maker": "Abbott",
   "dealer": "フクダ電子(株)",
   "cat": "PMリード",
   "model": "1642T",
   "name": "Isoflex™",
   "polarity": "双極",
   "site": "A",
   "intro": "7F",
   "fixation": "タインド",
   "steroid": "有",
   "esurf": "窒化チタン",
   "sad": "3.5",
   "sap": "16",
   "dia": "2.2",
   "cond": "同軸",
   "insul": "Si/Si",
   "length": "46/52",
   "connector": "IS-1",
   "period": "05年2月〜",
   "tip": "1.91",
   "ring": "2.05",
   "odmm": "2.24",
   "odfr": "6.7",
   "mfr": "St.Jude Medical",
   "alias": "アイソフレックスリード",
   "mri": "",
   "mri_cond": "",
   "emat": "プラチナイリジウム",
   "csa_d": "",
   "csa_p": "",
   "cgap": ""
  },
  {
   "id": "SJM-FK-1643K",
   "kind": "lead",
   "maker": "Abbott",
   "dealer": "フクダ電子(株)",
   "cat": "PMリード",
   "model": "1643K",
   "name": "Isoflex™",
   "polarity": "単極",
   "site": "A",
   "intro": "7F",
   "fixation": "タインド",
   "steroid": "有",
   "esurf": "窒化チタン",
   "sad": "3.5",
   "dia": "1.9",
   "insul": "Si",
   "length": "46/52",
   "connector": "IS-1",
   "period": "05年2月〜",
   "odmm": "1.60",
   "odfr": "4.8",
   "mfr": "St.Jude Medical",
   "alias": "アイソフレックスリード",
   "mri": "",
   "mri_cond": "",
   "emat": "プラチナイリジウム",
   "csa_d": "",
   "csa_p": "",
   "cgap": ""
  },
  {
   "id": "SJM-FK-1636T",
   "kind": "lead",
   "maker": "Abbott",
   "dealer": "フクダ電子(株)",
   "cat": "PMリード",
   "model": "1636T",
   "name": "Isoflex™",
   "polarity": "双極",
   "site": "V",
   "intro": "8F",
   "fixation": "フィン",
   "steroid": "有",
   "esurf": "窒化チタン",
   "sad": "3.5",
   "sap": "16",
   "dia": "2.1",
   "cond": "同軸",
   "insul": "Si/Si",
   "length": "46/52/58",
   "connector": "IS-1",
   "period": "05年2月〜",
   "odmm": "2.06",
   "odfr": "6.2",
   "mfr": "St.Jude Medical",
   "alias": "アイソフレックスリード",
   "mri": "",
   "mri_cond": "",
   "emat": "プラチナイリジウム",
   "csa_d": "",
   "csa_p": "",
   "cgap": ""
  },
  {
   "id": "SJM-FK-1635K",
   "kind": "lead",
   "maker": "Abbott",
   "dealer": "フクダ電子(株)",
   "cat": "PMリード",
   "model": "1635K",
   "name": "Isoflex™",
   "polarity": "単極",
   "site": "V",
   "intro": "8F",
   "fixation": "フィン",
   "steroid": "有",
   "esurf": "窒化チタン",
   "sad": "3.5",
   "dia": "1.5",
   "insul": "Si",
   "length": "46/52/58",
   "connector": "IS-1",
   "period": "05年2月〜",
   "odmm": "1.60",
   "odfr": "4.8",
   "mfr": "St.Jude Medical",
   "alias": "アイソフレックスリード",
   "mri": "",
   "mri_cond": "",
   "emat": "プラチナイリジウム",
   "csa_d": "",
   "csa_p": "",
   "cgap": ""
  },
  {
   "id": "SJM-FK-1688T",
   "kind": "lead",
   "maker": "Abbott",
   "dealer": "フクダ電子(株)",
   "cat": "PMリード",
   "model": "1688T",
   "name": "Tendril™ SDX",
   "polarity": "双極",
   "site": "A/V",
   "intro": "7F",
   "fixation": "スクリュー",
   "steroid": "有",
   "esurf": "窒化チタン",
   "sad": "8",
   "sap": "16.2",
   "dia": "2.1",
   "cond": "同軸",
   "insul": "Si/Si",
   "length": "46/52/58",
   "connector": "IS-1",
   "period": "06年11月〜",
   "tip": "2.07",
   "ring": "2.00",
   "odmm": "2.07",
   "odfr": "6.2",
   "mfr": "St.Jude Medical",
   "alias": "テンドリルSDXリード",
   "mri": "",
   "mri_cond": "",
   "emat": "プラチナイリジウム",
   "csa_d": "",
   "csa_p": "",
   "cgap": ""
  },
  {
   "id": "SJM-FK-1888TC",
   "kind": "lead",
   "maker": "Abbott",
   "dealer": "フクダ電子(株)",
   "cat": "PMリード",
   "model": "1888TC",
   "name": "Tendril™ Optim",
   "polarity": "双極",
   "site": "A/V",
   "intro": "6F",
   "fixation": "スクリュー",
   "steroid": "有",
   "esurf": "窒化チタン",
   "sad": "8.5",
   "sap": "16",
   "dia": "1.87",
   "cond": "同軸",
   "insul": "Optim/Si",
   "length": "46/52/58",
   "connector": "IS-1",
   "period": "08年11月〜",
   "odmm": "1.94",
   "odfr": "5.8",
   "mfr": "St.Jude Medical",
   "alias": "テンドリルオプティムリード",
   "mri": "",
   "mri_cond": "",
   "emat": "プラチナイリジウム",
   "csa_d": "",
   "csa_p": "",
   "cgap": ""
  },
  {
   "id": "SJM-FK-1882TC",
   "kind": "lead",
   "maker": "Abbott",
   "dealer": "フクダ電子(株)",
   "cat": "PMリード",
   "model": "1882TC",
   "name": "Tendril™ Optim",
   "polarity": "双極",
   "site": "A",
   "intro": "6F",
   "fixation": "スクリュー",
   "steroid": "有",
   "esurf": "窒化チタン",
   "sad": "8.5",
   "sap": "16",
   "dia": "2",
   "cond": "同軸",
   "insul": "Optim/Si",
   "length": "46/52",
   "connector": "IS-1",
   "period": "08年11月〜",
   "ring": "1.95",
   "odmm": "1.99",
   "odfr": "6.0",
   "mfr": "St.Jude Medical",
   "alias": "テンドリルオプティムリード",
   "mri": "",
   "mri_cond": "",
   "emat": "プラチナイリジウム",
   "csa_d": "",
   "csa_p": "",
   "cgap": ""
  },
  {
   "id": "SJM-FK-1948",
   "kind": "lead",
   "maker": "Abbott",
   "dealer": "フクダ電子(株)",
   "cat": "PMリード",
   "model": "1948",
   "name": "Isoflex™ Optim",
   "polarity": "双極",
   "site": "V",
   "intro": "7Fr",
   "fixation": "タインド",
   "steroid": "有",
   "esurf": "窒化チタン",
   "sad": "3.5",
   "sap": "16",
   "dia": "1.82",
   "cond": "同軸",
   "insul": "Optim/Si",
   "length": "46/52/58",
   "connector": "IS-1",
   "period": "08年11月〜",
   "tip": "2.10",
   "odmm": "1.82",
   "odfr": "5.5",
   "mfr": "St.Jude Medical",
   "alias": "アイソフレックスオプティムリード",
   "mri": "",
   "mri_cond": "",
   "emat": "プラチナイリジウム",
   "csa_d": "",
   "csa_p": "",
   "cgap": ""
  },
  {
   "id": "SJM-FK-1944",
   "kind": "lead",
   "maker": "Abbott",
   "dealer": "フクダ電子(株)",
   "cat": "PMリード",
   "model": "1944",
   "name": "Isoflex™ Optim",
   "polarity": "双極",
   "site": "A",
   "intro": "7Fr",
   "fixation": "タインド",
   "steroid": "有",
   "esurf": "窒化チタン",
   "sad": "3.5",
   "sap": "16",
   "dia": "1.99",
   "cond": "同軸",
   "insul": "Optim/Si",
   "length": "46/52",
   "connector": "IS-1",
   "period": "08年11月〜",
   "tip": "2.10",
   "odmm": "2.01",
   "odfr": "6.0",
   "mfr": "St.Jude Medical",
   "alias": "アイソフレックスオプティムリード",
   "mri": "",
   "mri_cond": "",
   "emat": "プラチナイリジウム",
   "csa_d": "",
   "csa_p": "",
   "cgap": ""
  },
  {
   "id": "SJM-FK-2088TC",
   "kind": "lead",
   "maker": "Abbott",
   "dealer": "フクダ電子(株)",
   "cat": "PMリード",
   "model": "2088TC",
   "name": "Tendril™ STS",
   "polarity": "双極",
   "site": "A/V",
   "intro": "6F",
   "fixation": "スクリュー",
   "steroid": "有",
   "esurf": "窒化チタン",
   "sad": "6.9",
   "sap": "16",
   "dia": "1.82",
   "cond": "同軸",
   "insul": "Optim/Si",
   "length": "46/52/58",
   "connector": "IS-1",
   "period": "10年5月〜",
   "tip": "2.30",
   "odmm": "1.90",
   "odfr": "5.7",
   "mfr": "St.Jude Medical",
   "alias": "テンドリルSTS",
   "mri": "",
   "mri_cond": "",
   "emat": "プラチナイリジウム",
   "csa_d": "",
   "csa_p": "",
   "cgap": ""
  },
  {
   "id": "SJM-SJ-815",
   "kind": "lead",
   "maker": "Abbott",
   "dealer": "セント・ジュード・メディカル(株)",
   "cat": "PMリード",
   "model": "815",
   "polarity": "単極",
   "site": "V",
   "intro": "11F",
   "fixation": "フランジ",
   "steroid": "無",
   "dia": "8F",
   "insul": "Si",
   "connector": "6mm",
   "tip": "2.30",
   "odmm": "2.54",
   "odfr": "7.6",
   "mfr": "St.Jude Medical",
   "name": "815",
   "mri": "",
   "mri_cond": "",
   "emat": "プラチナイリジウム",
   "csa_d": "",
   "csa_p": "",
   "cgap": ""
  },
  {
   "id": "SJM-SJ-816",
   "kind": "lead",
   "maker": "Abbott",
   "dealer": "セント・ジュード・メディカル(株)",
   "cat": "PMリード",
   "model": "816",
   "polarity": "双極",
   "site": "V",
   "intro": "11F",
   "fixation": "フランジ",
   "steroid": "無",
   "dia": "10F",
   "cond": "平行",
   "insul": "Si",
   "connector": "5mm二股",
   "tip": "2.90",
   "odmm": "3.17",
   "odfr": "9.5",
   "mfr": "St.Jude Medical",
   "name": "816",
   "mri": "",
   "mri_cond": "",
   "emat": "プラチナイリジウム",
   "csa_d": "",
   "csa_p": "",
   "cgap": ""
  },
  {
   "id": "SJM-SJ-818",
   "kind": "lead",
   "maker": "Abbott",
   "dealer": "セント・ジュード・メディカル(株)",
   "cat": "PMリード",
   "model": "818",
   "polarity": "双極",
   "site": "V",
   "intro": "11F",
   "fixation": "タインド",
   "steroid": "無",
   "dia": "10F",
   "cond": "平行",
   "insul": "Si",
   "connector": "5mm二股",
   "tip": "2.90",
   "odmm": "3.17",
   "odfr": "9.5",
   "mfr": "St.Jude Medical",
   "name": "818",
   "mri": "",
   "mri_cond": "",
   "emat": "プラチナイリジウム",
   "csa_d": "",
   "csa_p": "",
   "cgap": ""
  },
  {
   "id": "SJM-SJ-819",
   "kind": "lead",
   "maker": "Abbott",
   "dealer": "セント・ジュード・メディカル(株)",
   "cat": "PMリード",
   "model": "819",
   "polarity": "単極",
   "site": "V",
   "intro": "11F",
   "fixation": "タインド",
   "steroid": "無",
   "dia": "6.8F",
   "insul": "Si",
   "connector": "6mm",
   "tip": "2.90",
   "odmm": "2.16",
   "odfr": "6.5",
   "mfr": "St.Jude Medical",
   "name": "819",
   "mri": "",
   "mri_cond": "",
   "emat": "プラチナイリジウム",
   "csa_d": "",
   "csa_p": "",
   "cgap": ""
  },
  {
   "id": "SJM-SJ-820",
   "kind": "lead",
   "maker": "Abbott",
   "dealer": "セント・ジュード・メディカル(株)",
   "cat": "PMリード",
   "model": "820",
   "polarity": "双極",
   "site": "V",
   "intro": "11F",
   "fixation": "タインド",
   "steroid": "無",
   "dia": "8.8F",
   "cond": "平行",
   "insul": "Si",
   "connector": "5mm二股",
   "tip": "2.90",
   "odmm": "2.79",
   "odfr": "8.4",
   "mfr": "St.Jude Medical",
   "name": "820",
   "mri": "",
   "mri_cond": "",
   "emat": "プラチナイリジウム",
   "csa_d": "",
   "csa_p": "",
   "cgap": ""
  },
  {
   "id": "SJM-SJ-825",
   "kind": "lead",
   "maker": "Abbott",
   "dealer": "セント・ジュード・メディカル(株)",
   "cat": "PMリード",
   "model": "825",
   "polarity": "単極",
   "site": "V",
   "intro": "11F",
   "fixation": "タインド",
   "steroid": "無",
   "dia": "6.8F",
   "insul": "Si",
   "connector": "5mm",
   "tip": "2.90",
   "odmm": "2.10",
   "odfr": "6.3",
   "mfr": "St.Jude Medical",
   "name": "825",
   "mri": "",
   "mri_cond": "",
   "emat": "プラチナイリジウム",
   "csa_d": "",
   "csa_p": "",
   "cgap": ""
  },
  {
   "id": "SJM-SJ-829",
   "kind": "lead",
   "maker": "Abbott",
   "dealer": "セント・ジュード・メディカル(株)",
   "cat": "PMリード",
   "model": "829",
   "polarity": "単極",
   "site": "A",
   "intro": "10F",
   "fixation": "タインド",
   "steroid": "無",
   "dia": "4.8F",
   "insul": "Si",
   "connector": "5mm",
   "period": "86年〜88年",
   "tip": "2.92",
   "odmm": "1.83",
   "odfr": "5.5",
   "mfr": "St.Jude Medical",
   "name": "829",
   "mri": "",
   "mri_cond": "",
   "emat": "プラチナイリジウム",
   "csa_d": "",
   "csa_p": "",
   "cgap": ""
  },
  {
   "id": "SJM-SJ-833",
   "kind": "lead",
   "maker": "Abbott",
   "dealer": "セント・ジュード・メディカル(株)",
   "cat": "PMリード",
   "model": "833",
   "polarity": "単極",
   "site": "V",
   "intro": "8.5F",
   "fixation": "タインド",
   "steroid": "無",
   "dia": "4.5F",
   "insul": "Si",
   "connector": "6mm",
   "tip": "2.79",
   "odmm": "1.42",
   "odfr": "4.3",
   "mfr": "St.Jude Medical",
   "name": "833",
   "mri": "",
   "mri_cond": "",
   "emat": "プラチナイリジウム",
   "csa_d": "",
   "csa_p": "",
   "cgap": ""
  },
  {
   "id": "SJM-SJ-841",
   "kind": "lead",
   "maker": "Abbott",
   "dealer": "セント・ジュード・メディカル(株)",
   "cat": "PMリード",
   "model": "841",
   "polarity": "単極",
   "site": "V",
   "intro": "8.5F",
   "fixation": "タインド",
   "steroid": "無",
   "dia": "4.5F",
   "insul": "Si",
   "connector": "5mm",
   "period": "86年〜88年",
   "tip": "2.79",
   "odmm": "1.42",
   "odfr": "4.3",
   "mfr": "St.Jude Medical",
   "name": "841",
   "mri": "",
   "mri_cond": "",
   "emat": "プラチナイリジウム",
   "csa_d": "",
   "csa_p": "",
   "cgap": ""
  },
  {
   "id": "SJM-SJ-850F",
   "kind": "lead",
   "maker": "Abbott",
   "dealer": "セント・ジュード・メディカル(株)",
   "cat": "PMリード",
   "model": "850F",
   "polarity": "双極",
   "site": "V",
   "intro": "9F",
   "fixation": "フィン",
   "steroid": "無",
   "sad": "8",
   "dia": "5F",
   "cond": "同軸",
   "insul": "Si/ure",
   "length": "60",
   "connector": "5mm二股",
   "period": "86年〜89年",
   "tip": "2.00",
   "odmm": "1.78",
   "odfr": "5.3",
   "mfr": "St.Jude Medical",
   "name": "850F",
   "mri": "",
   "mri_cond": "",
   "emat": "プラチナイリジウム",
   "csa_d": "",
   "csa_p": "",
   "cgap": ""
  },
  {
   "id": "SJM-SJ-851",
   "kind": "lead",
   "maker": "Abbott",
   "dealer": "セント・ジュード・メディカル(株)",
   "cat": "PMリード",
   "model": "851",
   "polarity": "単極",
   "site": "V",
   "intro": "10F",
   "fixation": "タインド",
   "steroid": "無",
   "sad": "8",
   "dia": "4.5F",
   "insul": "Si",
   "length": "60",
   "connector": "5mm",
   "period": "86年〜89年",
   "tip": "2.79",
   "odmm": "1.78",
   "odfr": "5.3",
   "mfr": "St.Jude Medical",
   "name": "851",
   "mri": "",
   "mri_cond": "",
   "emat": "プラチナイリジウム",
   "csa_d": "",
   "csa_p": "",
   "cgap": ""
  },
  {
   "id": "SJM-SJ-851F",
   "kind": "lead",
   "maker": "Abbott",
   "dealer": "セント・ジュード・メディカル(株)",
   "cat": "PMリード",
   "model": "851F",
   "polarity": "単極",
   "site": "V",
   "intro": "10F",
   "fixation": "フィン",
   "steroid": "無",
   "sad": "8",
   "dia": "4.5F",
   "insul": "Si",
   "length": "60",
   "connector": "5mm",
   "period": "86年〜89年",
   "tip": "2.79",
   "odmm": "1.78",
   "odfr": "5.3",
   "mfr": "St.Jude Medical",
   "name": "851F",
   "mri": "",
   "mri_cond": "",
   "emat": "プラチナイリジウム",
   "csa_d": "",
   "csa_p": "",
   "cgap": ""
  },
  {
   "id": "SJM-SJ-853",
   "kind": "lead",
   "maker": "Abbott",
   "dealer": "セント・ジュード・メディカル(株)",
   "cat": "PMリード",
   "model": "853",
   "polarity": "単極",
   "site": "A",
   "intro": "10F",
   "fixation": "タインド",
   "steroid": "無",
   "sad": "8",
   "dia": "4.5F",
   "insul": "Si",
   "length": "52",
   "connector": "5mm",
   "period": "86年〜89年",
   "odmm": "1.52",
   "odfr": "4.6",
   "mfr": "St.Jude Medical",
   "name": "853",
   "mri": "",
   "mri_cond": "",
   "emat": "プラチナイリジウム",
   "csa_d": "",
   "csa_p": "",
   "cgap": ""
  },
  {
   "id": "SJM-SJ-853F",
   "kind": "lead",
   "maker": "Abbott",
   "dealer": "セント・ジュード・メディカル(株)",
   "cat": "PMリード",
   "model": "853F",
   "polarity": "単極",
   "site": "A",
   "intro": "10F",
   "fixation": "フィン",
   "steroid": "無",
   "sad": "8",
   "dia": "4.5F",
   "insul": "Si",
   "length": "52",
   "connector": "5mm",
   "period": "86年〜89年",
   "odmm": "1.52",
   "odfr": "4.6",
   "mfr": "St.Jude Medical",
   "name": "853F",
   "mri": "",
   "mri_cond": "",
   "emat": "プラチナイリジウム",
   "csa_d": "",
   "csa_p": "",
   "cgap": ""
  },
  {
   "id": "SJM-SJ-1002T",
   "kind": "lead",
   "maker": "Abbott",
   "dealer": "セント・ジュード・メディカル(株)",
   "cat": "PMリード",
   "model": "1002T",
   "polarity": "双極",
   "site": "V",
   "intro": "10F",
   "fixation": "フィン",
   "steroid": "無",
   "sad": "9",
   "dia": "6F",
   "insul": "Si/ure",
   "length": "60",
   "connector": "IS-1",
   "period": "82年〜89年",
   "tip": "2.36",
   "odmm": "2.21",
   "odfr": "6.6",
   "mfr": "St.Jude Medical",
   "name": "1002T",
   "mri": "",
   "mri_cond": "",
   "emat": "カーボン",
   "csa_d": "",
   "csa_p": "",
   "cgap": ""
  },
  {
   "id": "SJM-SJ-1004T",
   "kind": "lead",
   "maker": "Abbott",
   "dealer": "セント・ジュード・メディカル(株)",
   "cat": "PMリード",
   "model": "1004T",
   "polarity": "双極",
   "site": "A",
   "intro": "10F",
   "fixation": "フィン",
   "steroid": "無",
   "sad": "9",
   "dia": "6.6F",
   "insul": "Si/ure",
   "length": "60",
   "connector": "IS-1",
   "period": "82年〜89年",
   "tip": "2.36",
   "odmm": "2.21",
   "odfr": "6.6",
   "mfr": "St.Jude Medical",
   "name": "1004T",
   "mri": "",
   "mri_cond": "",
   "emat": "カーボン",
   "csa_d": "",
   "csa_p": "",
   "cgap": ""
  },
  {
   "id": "SJM-SJ-1007M",
   "kind": "lead",
   "maker": "Abbott",
   "dealer": "セント・ジュード・メディカル(株)",
   "cat": "PMリード",
   "model": "1007M",
   "polarity": "単極",
   "site": "A/V",
   "intro": "9F",
   "fixation": "スクリュー",
   "steroid": "無",
   "sad": "12.7",
   "dia": "5.4F",
   "insul": "Si",
   "length": "58",
   "connector": "5mm",
   "period": "88年〜91年",
   "tip": "1.42",
   "odmm": "1.78",
   "odfr": "5.3",
   "mfr": "St.Jude Medical",
   "name": "1007M",
   "mri": "",
   "mri_cond": "",
   "emat": "プラチナイリジウム",
   "csa_d": "",
   "csa_p": "",
   "cgap": ""
  },
  {
   "id": "SJM-SJ-1012T",
   "kind": "lead",
   "maker": "Abbott",
   "dealer": "セント・ジュード・メディカル(株)",
   "cat": "PMリード",
   "model": "1012T",
   "polarity": "双極",
   "site": "A",
   "intro": "10F",
   "fixation": "フィン",
   "steroid": "無",
   "sad": "9",
   "dia": "6.6F",
   "insul": "Si/ure",
   "length": "52",
   "connector": "IS-1",
   "period": "88年〜93年",
   "tip": "2.34",
   "ring": "2.34",
   "odmm": "2.21",
   "odfr": "6.6",
   "mfr": "St.Jude Medical",
   "name": "1012T",
   "mri": "",
   "mri_cond": "",
   "emat": "カーボン",
   "csa_d": "",
   "csa_p": "",
   "cgap": ""
  },
  {
   "id": "SJM-SJ-1013M",
   "kind": "lead",
   "maker": "Abbott",
   "dealer": "セント・ジュード・メディカル(株)",
   "cat": "PMリード",
   "model": "1013M",
   "polarity": "単極",
   "site": "A",
   "intro": "10F",
   "fixation": "フィン",
   "steroid": "無",
   "sad": "9",
   "dia": "5.3F",
   "insul": "Si",
   "length": "52",
   "connector": "5mm",
   "period": "88年〜93年",
   "tip": "2.34",
   "odmm": "1.98",
   "odfr": "5.9",
   "mfr": "St.Jude Medical",
   "name": "1013M",
   "mri": "",
   "mri_cond": "",
   "emat": "カーボン",
   "csa_d": "",
   "csa_p": "",
   "cgap": ""
  },
  {
   "id": "SJM-SJ-1015M",
   "kind": "lead",
   "maker": "Abbott",
   "dealer": "セント・ジュード・メディカル(株)",
   "cat": "PMリード",
   "model": "1015M",
   "polarity": "単極",
   "site": "V",
   "intro": "10F",
   "fixation": "フィン",
   "steroid": "無",
   "sad": "9",
   "dia": "5.3F",
   "insul": "Si",
   "length": "60",
   "connector": "5mm",
   "period": "88年〜93年",
   "tip": "2.34",
   "odmm": "1.73",
   "odfr": "5.2",
   "mfr": "St.Jude Medical",
   "name": "1015M",
   "mri": "",
   "mri_cond": "",
   "emat": "カーボン",
   "csa_d": "",
   "csa_p": "",
   "cgap": ""
  },
  {
   "id": "SJM-SJ-1016T",
   "kind": "lead",
   "maker": "Abbott",
   "dealer": "セント・ジュード・メディカル(株)",
   "cat": "PMリード",
   "model": "1016T",
   "polarity": "双極",
   "site": "V",
   "intro": "10F",
   "fixation": "フィン",
   "steroid": "無",
   "sad": "9",
   "dia": "6.1F",
   "cond": "同軸",
   "insul": "Si/ure",
   "length": "60",
   "connector": "IS-1",
   "period": "88年〜91年",
   "tip": "2.34",
   "ring": "2.34",
   "odmm": "2.03",
   "odfr": "6.1",
   "mfr": "St.Jude Medical",
   "name": "1016T",
   "mri": "",
   "mri_cond": "",
   "emat": "カーボン",
   "csa_d": "",
   "csa_p": "",
   "cgap": ""
  },
  {
   "id": "SJM-SJ-1018T",
   "kind": "lead",
   "maker": "Abbott",
   "dealer": "セント・ジュード・メディカル(株)",
   "cat": "PMリード",
   "model": "1018T",
   "polarity": "双極",
   "site": "A/V",
   "intro": "9F",
   "fixation": "スクリュー",
   "steroid": "無",
   "sad": "12.7",
   "dia": "6.8F",
   "cond": "同軸",
   "insul": "Si/Si",
   "length": "58",
   "connector": "IS-1",
   "period": "89年〜91年",
   "tip": "1.42",
   "odmm": "2.26",
   "odfr": "6.8",
   "mfr": "St.Jude Medical",
   "name": "1018T",
   "mri": "",
   "mri_cond": "",
   "emat": "プラチナイリジウム",
   "csa_d": "",
   "csa_p": "",
   "cgap": ""
  },
  {
   "id": "SJM-SJ-1188T",
   "kind": "lead",
   "maker": "Abbott",
   "dealer": "セント・ジュード・メディカル(株)",
   "cat": "PMリード",
   "model": "1188T",
   "polarity": "双極",
   "site": "A/V",
   "intro": "8F",
   "fixation": "スクリュー",
   "steroid": "無",
   "sad": "8.5",
   "sap": "34",
   "dia": "2.49",
   "insul": "Si/Si",
   "length": "52",
   "connector": "IS-1",
   "period": "95年4月〜",
   "tip": "1.65",
   "odmm": "2.7",
   "odfr": "8.1",
   "mfr": "St.Jude Medical",
   "name": "1188T",
   "mri": "",
   "mri_cond": "",
   "emat": "プラチナイリジウム",
   "csa_d": "",
   "csa_p": "",
   "cgap": ""
  },
  {
   "id": "SJM-SJ-1216T",
   "kind": "lead",
   "maker": "Abbott",
   "dealer": "セント・ジュード・メディカル(株)",
   "cat": "PMリード",
   "model": "1216T",
   "polarity": "双極",
   "site": "V",
   "intro": "10F",
   "fixation": "フィン",
   "steroid": "無",
   "esurf": "ポーラス",
   "sad": "9",
   "dia": "6.8F",
   "insul": "Si/Si",
   "length": "60",
   "connector": "IS-1",
   "period": "91年〜96年",
   "tip": "2.34",
   "ring": "2.39",
   "odmm": "2.26",
   "odfr": "6.8",
   "mfr": "St.Jude Medical",
   "family": "Fast-Pass ACE",
   "name": "Fast-Pass ACE",
   "mri": "",
   "mri_cond": "",
   "emat": "カーボン",
   "csa_d": "",
   "csa_p": "",
   "cgap": ""
  },
  {
   "id": "SJM-SJ-1222T",
   "kind": "lead",
   "maker": "Abbott",
   "dealer": "セント・ジュード・メディカル(株)",
   "cat": "PMリード",
   "model": "1222T",
   "polarity": "双極",
   "site": "A",
   "intro": "10F",
   "fixation": "タインド",
   "steroid": "無",
   "esurf": "ポーラス",
   "sad": "9",
   "sap": "33.3",
   "dia": "7.2F",
   "insul": "Si/Si",
   "length": "52",
   "connector": "IS-1",
   "period": "91年〜95年",
   "tip": "2.34",
   "odmm": "2.39",
   "odfr": "7.2",
   "mfr": "St.Jude Medical",
   "family": "Fast-Pass ACE",
   "name": "Fast-Pass ACE",
   "mri": "",
   "mri_cond": "",
   "emat": "カーボン",
   "csa_d": "",
   "csa_p": "",
   "cgap": ""
  },
  {
   "id": "SJM-SJ-1236T",
   "kind": "lead",
   "maker": "Abbott",
   "dealer": "セント・ジュード・メディカル(株)",
   "cat": "PMリード",
   "model": "1236T",
   "name": "心内膜リード",
   "polarity": "双極",
   "site": "V",
   "intro": "8F",
   "fixation": "タインド",
   "steroid": "無",
   "esurf": "窒化チタン/ポーラス",
   "sad": "5",
   "sap": "31",
   "dia": "7.2F",
   "insul": "Si/Si",
   "length": "58",
   "connector": "IS-1",
   "period": "94年〜97年",
   "odmm": "2.26",
   "odfr": "6.8",
   "mfr": "St.Jude Medical",
   "mri": "",
   "mri_cond": "",
   "emat": "プラチナイリジウム",
   "csa_d": "",
   "csa_p": "",
   "cgap": ""
  },
  {
   "id": "SJM-SJ-1242T",
   "kind": "lead",
   "maker": "Abbott",
   "dealer": "セント・ジュード・メディカル(株)",
   "cat": "PMリード",
   "model": "1242T",
   "name": "心内膜リード",
   "polarity": "双極",
   "site": "A",
   "intro": "8F",
   "fixation": "タインド",
   "steroid": "無",
   "esurf": "窒化チタン",
   "sad": "5",
   "sap": "31",
   "dia": "7.2F",
   "cond": "同軸",
   "insul": "Si/Si",
   "length": "52",
   "connector": "IS-1",
   "period": "94年〜00年",
   "odmm": "2.39",
   "odfr": "7.2",
   "mfr": "St.Jude Medical",
   "mri": "",
   "mri_cond": "",
   "emat": "プラチナイリジウム",
   "csa_d": "",
   "csa_p": "",
   "cgap": ""
  },
  {
   "id": "SJM-SJ-1354C",
   "kind": "lead",
   "maker": "Abbott",
   "dealer": "セント・ジュード・メディカル(株)",
   "cat": "PMリード",
   "model": "1354C",
   "name": "VDDリードDX",
   "polarity": "双極",
   "site": "A/V",
   "intro": "9F",
   "fixation": "タインド",
   "steroid": "有",
   "esurf": "窒化チタン/ポーラス",
   "sad": "5",
   "sap": "32",
   "dia": "2.44",
   "cond": "同軸",
   "insul": "Si/Si",
   "length": "52/58",
   "connector": "IS-1",
   "period": "96年12月〜",
   "tip": "2.00",
   "ring": "2.40",
   "odmm": "2.44",
   "odfr": "7.3",
   "mfr": "St.Jude Medical",
   "mri": "",
   "mri_cond": "",
   "emat": "プラチナイリジウム",
   "csa_d": "",
   "csa_p": "",
   "cgap": ""
  },
  {
   "id": "SJM-SJ-1356C",
   "kind": "lead",
   "maker": "Abbott",
   "dealer": "セント・ジュード・メディカル(株)",
   "cat": "PMリード",
   "model": "1356C",
   "name": "VDDリードDX",
   "polarity": "双極",
   "site": "A/V",
   "intro": "9F",
   "fixation": "タインド",
   "steroid": "有",
   "esurf": "窒化チタン/ポーラス",
   "sad": "5",
   "sap": "32",
   "dia": "2.44",
   "cond": "同軸",
   "insul": "Si/Si",
   "length": "58",
   "connector": "IS-1",
   "period": "96年12月〜",
   "tip": "2.00",
   "ring": "2.40",
   "odmm": "2.44",
   "odfr": "7.3",
   "mfr": "St.Jude Medical",
   "mri": "",
   "mri_cond": "",
   "emat": "プラチナイリジウム",
   "csa_d": "",
   "csa_p": "",
   "cgap": ""
  },
  {
   "id": "SJM-SJ-1358C",
   "kind": "lead",
   "maker": "Abbott",
   "dealer": "セント・ジュード・メディカル(株)",
   "cat": "PMリード",
   "model": "1358C",
   "name": "VDDリードDX",
   "polarity": "双極",
   "site": "A/V",
   "intro": "9F",
   "fixation": "タインド",
   "steroid": "有",
   "esurf": "窒化チタン/ポーラス",
   "sad": "3",
   "sap": "32",
   "dia": "2.44",
   "cond": "同軸",
   "insul": "Si/Si",
   "length": "58",
   "connector": "IS-1",
   "period": "96年9月〜",
   "tip": "2.00",
   "ring": "2.40",
   "odmm": "2.44",
   "odfr": "7.3",
   "mfr": "St.Jude Medical",
   "mri": "",
   "mri_cond": "",
   "emat": "プラチナイリジウム",
   "csa_d": "",
   "csa_p": "",
   "cgap": ""
  },
  {
   "id": "SJM-SJ-1388T",
   "kind": "lead",
   "maker": "Abbott",
   "dealer": "セント・ジュード・メディカル(株)",
   "cat": "PMリード",
   "model": "1388T",
   "name": "Tendril™ DX",
   "polarity": "双極",
   "site": "A/V",
   "intro": "8F",
   "fixation": "スクリュー",
   "steroid": "有",
   "esurf": "窒化チタン/ポーラス",
   "sad": "8.2",
   "sap": "34",
   "dia": "7.5F",
   "insul": "Si/Si",
   "length": "52",
   "connector": "IS-1",
   "period": "96年10月〜",
   "tip": "2.64",
   "odmm": "2.49",
   "odfr": "7.5",
   "mfr": "St.Jude Medical",
   "alias": "テンドリルDX",
   "mri": "",
   "mri_cond": "",
   "emat": "カーボン",
   "csa_d": "",
   "csa_p": "",
   "cgap": ""
  },
  {
   "id": "SJM-SJ-1402T",
   "kind": "lead",
   "maker": "Abbott",
   "dealer": "セント・ジュード・メディカル(株)",
   "cat": "PMリード",
   "model": "1402T",
   "polarity": "双極",
   "site": "V",
   "intro": "9F",
   "fixation": "フィン",
   "steroid": "有",
   "esurf": "ポーラス",
   "sad": "9",
   "sap": "30",
   "dia": "2.2",
   "insul": "Si/Si",
   "length": "56",
   "connector": "IS-1",
   "period": "94年〜00年",
   "tip": "3.00",
   "ring": "2.30",
   "odmm": "2.20",
   "odfr": "6.6",
   "mfr": "St.Jude Medical",
   "name": "1402T",
   "mri": "",
   "mri_cond": "",
   "emat": "カーボン",
   "csa_d": "",
   "csa_p": "",
   "cgap": ""
  },
  {
   "id": "SJM-SJ-1420T",
   "kind": "lead",
   "maker": "Abbott",
   "dealer": "セント・ジュード・メディカル(株)",
   "cat": "PMリード",
   "model": "1420T",
   "name": "心内膜ステロイド",
   "polarity": "双極",
   "site": "A",
   "intro": "10F",
   "fixation": "タインド",
   "steroid": "有",
   "esurf": "ポーラス",
   "sad": "9",
   "sap": "30",
   "dia": "2.2",
   "insul": "Si/Si",
   "length": "52",
   "connector": "IS-1",
   "period": "94年〜99年",
   "tip": "3.20",
   "ring": "2.30",
   "odmm": "2.24",
   "odfr": "6.7",
   "mfr": "St.Jude Medical",
   "mri": "",
   "mri_cond": "",
   "emat": "窒化チタン",
   "csa_d": "",
   "csa_p": "",
   "cgap": ""
  },
  {
   "id": "SJM-SJ-1452K",
   "kind": "lead",
   "maker": "Abbott",
   "dealer": "セント・ジュード・メディカル(株)",
   "cat": "PMリード",
   "model": "1452K",
   "name": "心内膜ステロイド",
   "polarity": "単極",
   "site": "V",
   "intro": "8F",
   "fixation": "フィン",
   "steroid": "有",
   "esurf": "ポーラス",
   "sad": "3.5",
   "dia": "2.2",
   "insul": "Si/Si",
   "length": "52/58",
   "connector": "IS-1",
   "period": "96年1月〜",
   "tip": "2.60",
   "odmm": "1.40",
   "odfr": "4.2",
   "mfr": "St.Jude Medical",
   "mri": "",
   "mri_cond": "",
   "emat": "窒化チタン",
   "csa_d": "",
   "csa_p": "",
   "cgap": ""
  },
  {
   "id": "SJM-SJ-1452T",
   "kind": "lead",
   "maker": "Abbott",
   "dealer": "セント・ジュード・メディカル(株)",
   "cat": "PMリード",
   "model": "1452T",
   "name": "心内膜ステロイド",
   "polarity": "双極",
   "site": "V",
   "intro": "9F",
   "fixation": "フィン",
   "steroid": "有",
   "esurf": "ポーラス",
   "sad": "3.5",
   "sap": "30",
   "dia": "2.2",
   "cond": "同軸",
   "insul": "Si/Si",
   "length": "52/58",
   "connector": "IS-1",
   "period": "95年12月〜",
   "tip": "3.00",
   "ring": "2.30",
   "odmm": "2.20",
   "odfr": "6.6",
   "mfr": "St.Jude Medical",
   "mri": "",
   "mri_cond": "",
   "emat": "窒化チタン",
   "csa_d": "",
   "csa_p": "",
   "cgap": ""
  },
  {
   "id": "SJM-SJ-1450K",
   "kind": "lead",
   "maker": "Abbott",
   "dealer": "セント・ジュード・メディカル(株)",
   "cat": "PMリード",
   "model": "1450K",
   "name": "心内膜ステロイド",
   "polarity": "単極",
   "site": "V",
   "intro": "8F",
   "fixation": "タインド",
   "steroid": "有",
   "esurf": "ポーラス",
   "sad": "3.5",
   "dia": "1.4",
   "insul": "Si/Si",
   "length": "52/58",
   "connector": "IS-1",
   "tip": "2.60",
   "odmm": "1.40",
   "odfr": "4.2",
   "mfr": "St.Jude Medical",
   "mri": "",
   "mri_cond": "",
   "emat": "窒化チタン",
   "csa_d": "",
   "csa_p": "",
   "cgap": ""
  },
  {
   "id": "SJM-SJ-1450T",
   "kind": "lead",
   "maker": "Abbott",
   "dealer": "セント・ジュード・メディカル(株)",
   "cat": "PMリード",
   "model": "1450T",
   "name": "心内膜ステロイド",
   "polarity": "双極",
   "site": "V",
   "intro": "9F",
   "fixation": "タインド",
   "steroid": "有",
   "esurf": "ポーラス",
   "sad": "3.5",
   "sap": "30",
   "dia": "2.2",
   "cond": "同軸",
   "insul": "Si/Si",
   "length": "52/58",
   "connector": "IS-1",
   "period": "05年1月終了",
   "tip": "3.00",
   "ring": "2.30",
   "odmm": "2.20",
   "odfr": "6.6",
   "mfr": "St.Jude Medical",
   "mri": "",
   "mri_cond": "",
   "emat": "窒化チタン",
   "csa_d": "",
   "csa_p": "",
   "cgap": ""
  },
  {
   "id": "SJM-SJ-1470K",
   "kind": "lead",
   "maker": "Abbott",
   "dealer": "セント・ジュード・メディカル(株)",
   "cat": "PMリード",
   "model": "1470K",
   "name": "EXリード",
   "polarity": "単極",
   "site": "V",
   "intro": "8F",
   "fixation": "タインド",
   "steroid": "有",
   "esurf": "ポーラス",
   "sad": "2.3",
   "dia": "1.5",
   "insul": "Si/Si",
   "length": "52/58",
   "connector": "IS-1",
   "tip": "2.20",
   "odmm": "1.50",
   "odfr": "4.5",
   "mfr": "St.Jude Medical",
   "mri": "",
   "mri_cond": "",
   "emat": "窒化チタン",
   "csa_d": "",
   "csa_p": "",
   "cgap": ""
  },
  {
   "id": "SJM-SJ-1470T",
   "kind": "lead",
   "maker": "Abbott",
   "dealer": "セント・ジュード・メディカル(株)",
   "cat": "PMリード",
   "model": "1470T",
   "name": "EXリード",
   "polarity": "双極",
   "site": "V",
   "intro": "8F",
   "fixation": "タインド",
   "steroid": "有",
   "esurf": "ポーラス",
   "sad": "2.3",
   "sap": "30",
   "dia": "2.20",
   "cond": "同軸",
   "insul": "Si/Si",
   "length": "52/58",
   "connector": "IS-1",
   "tip": "2.00",
   "ring": "2.30",
   "odmm": "2.20",
   "odfr": "6.6",
   "mfr": "St.Jude Medical",
   "mri": "",
   "mri_cond": "",
   "emat": "窒化チタン",
   "csa_d": "",
   "csa_p": "",
   "cgap": ""
  },
  {
   "id": "SJM-SJ-1472K",
   "kind": "lead",
   "maker": "Abbott",
   "dealer": "セント・ジュード・メディカル(株)",
   "cat": "PMリード",
   "model": "1472K",
   "name": "EXリード",
   "polarity": "単極",
   "site": "V",
   "intro": "8F",
   "fixation": "フィン",
   "steroid": "有",
   "esurf": "ポーラス",
   "sad": "2.3",
   "dia": "1.5",
   "insul": "Si/Si",
   "length": "52/58",
   "connector": "IS-1",
   "tip": "2.20",
   "odmm": "1.50",
   "odfr": "4.5",
   "mfr": "St.Jude Medical",
   "mri": "",
   "mri_cond": "",
   "emat": "窒化チタン",
   "csa_d": "",
   "csa_p": "",
   "cgap": ""
  },
  {
   "id": "SJM-SJ-1472T",
   "kind": "lead",
   "maker": "Abbott",
   "dealer": "セント・ジュード・メディカル(株)",
   "cat": "PMリード",
   "model": "1472T",
   "name": "EXリード",
   "polarity": "双極",
   "site": "V",
   "intro": "8F",
   "fixation": "フィン",
   "steroid": "有",
   "esurf": "ポーラス",
   "sad": "2.3",
   "sap": "30",
   "dia": "2.24",
   "cond": "同軸",
   "insul": "Si/Si",
   "length": "52/58",
   "connector": "IS-1",
   "tip": "2.00",
   "ring": "2.30",
   "odmm": "2.20",
   "odfr": "6.6",
   "mfr": "St.Jude Medical",
   "mri": "",
   "mri_cond": "",
   "emat": "窒化チタン",
   "csa_d": "",
   "csa_p": "",
   "cgap": ""
  },
  {
   "id": "SJM-SJ-1474K",
   "kind": "lead",
   "maker": "Abbott",
   "dealer": "セント・ジュード・メディカル(株)",
   "cat": "PMリード",
   "model": "1474K",
   "name": "EXリード",
   "polarity": "単極",
   "site": "A",
   "intro": "9F",
   "fixation": "タインド",
   "steroid": "有",
   "esurf": "ポーラス",
   "sad": "2.3",
   "dia": "1.86",
   "insul": "Si/Si",
   "length": "46/52",
   "connector": "IS-1",
   "period": "98年9月〜",
   "tip": "2.20",
   "odmm": "1.90",
   "odfr": "5.7",
   "mfr": "St.Jude Medical",
   "mri": "",
   "mri_cond": "",
   "emat": "窒化チタン",
   "csa_d": "",
   "csa_p": "",
   "cgap": ""
  },
  {
   "id": "SJM-SJ-1474T",
   "kind": "lead",
   "maker": "Abbott",
   "dealer": "セント・ジュード・メディカル(株)",
   "cat": "PMリード",
   "model": "1474T",
   "name": "EXリード",
   "polarity": "双極",
   "site": "A",
   "intro": "8F",
   "fixation": "タインド",
   "steroid": "有",
   "esurf": "ポーラス",
   "sad": "2.30",
   "sap": "30",
   "dia": "2.30",
   "cond": "同軸",
   "insul": "Si/Si",
   "length": "46/52",
   "connector": "IS-1",
   "period": "98年8月〜",
   "tip": "2.00",
   "ring": "2.30",
   "odmm": "2.30",
   "odfr": "6.7",
   "mfr": "St.Jude Medical",
   "mri": "",
   "mri_cond": "",
   "emat": "窒化チタン",
   "csa_d": "",
   "csa_p": "",
   "cgap": ""
  },
  {
   "id": "SJM-SJ-1488T",
   "kind": "lead",
   "maker": "Abbott",
   "dealer": "セント・ジュード・メディカル(株)",
   "cat": "PMリード",
   "model": "1488T",
   "name": "TENDRIL SDX",
   "polarity": "双極",
   "site": "A/V",
   "intro": "7F",
   "fixation": "スクリュー",
   "steroid": "有",
   "esurf": "窒化チタン",
   "sad": "8",
   "sap": "16",
   "dia": "2.06",
   "cond": "同軸",
   "insul": "Si/Si",
   "length": "52/58",
   "connector": "IS-1",
   "period": "00年3月〜",
   "tip": "2.06",
   "ring": "2.06",
   "odmm": "2.06",
   "odfr": "6.2",
   "mfr": "St.Jude Medical",
   "en": "Tendril™ SDX",
   "mri": "",
   "mri_cond": "",
   "emat": "プラチナイリジウム",
   "csa_d": "",
   "csa_p": "",
   "cgap": ""
  },
  {
   "id": "SJM-SJ-1366",
   "kind": "lead",
   "maker": "Abbott",
   "dealer": "セント・ジュード・メディカル(株)",
   "cat": "PMリード",
   "model": "1366",
   "name": "VDDリードDX",
   "polarity": "双極",
   "site": "A/V",
   "intro": "9F",
   "fixation": "タインド",
   "steroid": "有",
   "esurf": "窒化チタン",
   "sad": "5",
   "sap": "32",
   "dia": "2.44",
   "cond": "平行",
   "insul": "Si/Si",
   "length": "52/58/65",
   "connector": "IS-1",
   "period": "02年1月〜",
   "tip": "2.00",
   "ring": "2.70",
   "odmm": "2.44",
   "odfr": "7.3",
   "mfr": "St.Jude Medical",
   "mri": "",
   "mri_cond": "",
   "emat": "プラチナイリジウム",
   "csa_d": "",
   "csa_p": "",
   "cgap": ""
  },
  {
   "id": "SJM-SJ-1368",
   "kind": "lead",
   "maker": "Abbott",
   "dealer": "セント・ジュード・メディカル(株)",
   "cat": "PMリード",
   "model": "1368",
   "name": "VDDリードDX",
   "polarity": "双極",
   "site": "A/V",
   "intro": "9F",
   "fixation": "タインド",
   "steroid": "有",
   "esurf": "窒化チタン",
   "sad": "5",
   "sap": "32",
   "dia": "2.44",
   "cond": "平行",
   "insul": "Si/Si",
   "length": "52/58/65",
   "connector": "IS-1",
   "period": "01年7月〜",
   "tip": "2.00",
   "ring": "2.70",
   "odmm": "2.44",
   "odfr": "7.3",
   "mfr": "St.Jude Medical",
   "mri": "",
   "mri_cond": "",
   "emat": "プラチナイリジウム",
   "csa_d": "",
   "csa_p": "",
   "cgap": ""
  },
  {
   "id": "SJM-SJ-1336T",
   "kind": "lead",
   "maker": "Abbott",
   "dealer": "セント・ジュード・メディカル(株)",
   "cat": "PMリード",
   "model": "1336T",
   "name": "Passive Plus DX",
   "polarity": "双極",
   "site": "V",
   "intro": "8F",
   "fixation": "フィン",
   "steroid": "有",
   "esurf": "窒化チタン",
   "sad": "3.5",
   "sap": "16",
   "dia": "2.1",
   "cond": "同軸",
   "insul": "Si/Si",
   "length": "52/58",
   "connector": "IS-1",
   "period": "05年3月〜",
   "odmm": "2.26",
   "odfr": "6.8",
   "mfr": "St.Jude Medical",
   "mri": "",
   "mri_cond": "",
   "emat": "プラチナイリジウム",
   "csa_d": "",
   "csa_p": "",
   "cgap": ""
  },
  {
   "id": "SJM-SJ-1642T",
   "kind": "lead",
   "maker": "Abbott",
   "dealer": "セント・ジュード・メディカル(株)",
   "cat": "PMリード",
   "model": "1642T",
   "name": "Isoflex S",
   "polarity": "双極",
   "site": "A",
   "intro": "7F",
   "fixation": "タイン",
   "steroid": "有",
   "esurf": "窒化チタン",
   "sad": "3.5",
   "sap": "16",
   "dia": "2.24",
   "cond": "同軸",
   "insul": "Si/Si",
   "length": "46/52",
   "connector": "IS-1",
   "period": "05年3月〜",
   "tip": "1.91",
   "ring": "2.05",
   "odmm": "2.24",
   "odfr": "6.2",
   "mfr": "St.Jude Medical",
   "mri": "",
   "mri_cond": "",
   "emat": "プラチナイリジウム",
   "csa_d": "",
   "csa_p": "",
   "cgap": ""
  },
  {
   "id": "SJM-SJ-1645K",
   "kind": "lead",
   "maker": "Abbott",
   "dealer": "セント・ジュード・メディカル(株)",
   "cat": "PMリード",
   "model": "1645K",
   "name": "Isoflex S",
   "polarity": "単極",
   "site": "V",
   "intro": "7F",
   "fixation": "タイン",
   "steroid": "有",
   "esurf": "窒化チタン",
   "sad": "3.5",
   "sap": "16",
   "dia": "1.5",
   "cond": "同軸",
   "insul": "Si/Si",
   "length": "52/58/85",
   "connector": "IS-1",
   "period": "05年3月〜",
   "odmm": "1.60",
   "odfr": "4.8",
   "mfr": "St.Jude Medical",
   "mri": "",
   "mri_cond": "",
   "emat": "プラチナイリジウム",
   "csa_d": "",
   "csa_p": "",
   "cgap": ""
  },
  {
   "id": "SJM-SJ-1646T",
   "kind": "lead",
   "maker": "Abbott",
   "dealer": "セント・ジュード・メディカル(株)",
   "cat": "PMリード",
   "model": "1646T",
   "name": "Isoflex S",
   "polarity": "双極",
   "site": "V",
   "intro": "7F",
   "fixation": "タイン",
   "steroid": "有",
   "esurf": "窒化チタン",
   "sad": "3.5",
   "sap": "16",
   "dia": "2.06",
   "cond": "同軸",
   "insul": "Si/Si",
   "length": "52/58/85",
   "connector": "IS-1",
   "period": "05年3月〜",
   "tip": "1.91",
   "ring": "2.05",
   "odmm": "2.06",
   "odfr": "6.2",
   "mfr": "St.Jude Medical",
   "mri": "",
   "mri_cond": "",
   "emat": "プラチナイリジウム",
   "csa_d": "",
   "csa_p": "",
   "cgap": ""
  },
  {
   "id": "SJM-SJ-1688T",
   "kind": "lead",
   "maker": "Abbott",
   "dealer": "セント・ジュード・メディカル(株)",
   "cat": "PMリード",
   "model": "1688T",
   "name": "Tendril™ SDX",
   "polarity": "双極",
   "site": "A/V",
   "intro": "7F",
   "fixation": "スクリュー",
   "steroid": "有",
   "esurf": "窒化チタン",
   "sad": "8",
   "sap": "16.2",
   "dia": "2.07",
   "cond": "同軸",
   "insul": "Si/Si",
   "length": "46/52/58/85",
   "connector": "IS-1",
   "period": "06年3月〜",
   "tip": "2.07",
   "ring": "2.00",
   "odmm": "2.07",
   "odfr": "6.2",
   "mfr": "St.Jude Medical",
   "alias": "テンドリルSDX",
   "mri": "",
   "mri_cond": "",
   "emat": "プラチナイリジウム",
   "csa_d": "",
   "csa_p": "",
   "cgap": ""
  },
  {
   "id": "SJM-SJ-1888TC",
   "kind": "lead",
   "maker": "Abbott",
   "dealer": "セント・ジュード・メディカル(株)",
   "cat": "PMリード",
   "model": "1888TC",
   "name": "Tendril™ ST Optim",
   "polarity": "双極",
   "site": "A/V",
   "intro": "6F",
   "fixation": "スクリュー",
   "steroid": "有",
   "esurf": "窒化チタン",
   "sad": "8.5",
   "sap": "16",
   "dia": "1.94",
   "cond": "同軸",
   "insul": "Optim/Si",
   "length": "46/52/58",
   "connector": "IS-1",
   "period": "08年11月〜",
   "odmm": "1.94",
   "odfr": "5.6",
   "mfr": "St.Jude Medical",
   "alias": "テンドリルST Optim",
   "mri": "",
   "mri_cond": "",
   "emat": "プラチナイリジウム",
   "csa_d": "",
   "csa_p": "",
   "cgap": ""
  },
  {
   "id": "SJM-SJ-2088TC",
   "kind": "lead",
   "maker": "Abbott",
   "dealer": "セント・ジュード・メディカル(株)",
   "cat": "PMリード",
   "model": "2088TC",
   "name": "Tendril™ STS",
   "polarity": "双極",
   "site": "A/V",
   "intro": "6F",
   "fixation": "スクリュー",
   "steroid": "有",
   "esurf": "窒化チタン",
   "sad": "6.9",
   "sap": "16",
   "dia": "1.90",
   "cond": "同軸",
   "insul": "Optim/Si",
   "length": "46/52/58",
   "connector": "IS-1",
   "period": "10年4月〜",
   "tip": "2.30",
   "odmm": "1.90",
   "odfr": "5.5",
   "mfr": "St.Jude Medical",
   "alias": "テンドリルSTS",
   "mri": "",
   "mri_cond": "",
   "emat": "プラチナイリジウム",
   "csa_d": "",
   "csa_p": "",
   "cgap": ""
  },
  {
   "id": "SJM-SJ-1999",
   "kind": "lead",
   "maker": "Abbott",
   "dealer": "セント・ジュード・メディカル(株)",
   "cat": "PMリード",
   "model": "1999",
   "name": "OptiSense™ Optim",
   "polarity": "双極",
   "site": "A",
   "intro": "7F",
   "fixation": "スクリュー",
   "steroid": "有",
   "esurf": "窒化チタン",
   "sad": "6.4",
   "sap": "17",
   "dia": "1.82",
   "cond": "同軸",
   "insul": "Optim/Si",
   "length": "46/52",
   "connector": "IS-1",
   "period": "10年6月〜",
   "odmm": "1.90",
   "odfr": "6.3",
   "mfr": "St.Jude Medical",
   "alias": "オプティセンスOptim",
   "mri": "",
   "mri_cond": "",
   "emat": "プラチナイリジウム",
   "csa_d": "",
   "csa_p": "",
   "cgap": ""
  },
  {
   "id": "SJM-SJ-1688TC",
   "kind": "lead",
   "maker": "Abbott",
   "dealer": "セント・ジュード・メディカル(株)",
   "cat": "PMリード",
   "model": "1688TC",
   "name": "Tendril™ SDX",
   "polarity": "双極",
   "site": "A/V",
   "intro": "6F",
   "fixation": "スクリュー",
   "steroid": "有",
   "esurf": "窒化チタン",
   "sad": "8",
   "sap": "16.2",
   "dia": "2.1",
   "cond": "同軸",
   "insul": "Si/Si",
   "length": "46/52/58",
   "connector": "IS-1",
   "period": "06年3月〜",
   "tip": "2.07",
   "ring": "2.00",
   "odmm": "2.07",
   "odfr": "6.2",
   "mfr": "St.Jude Medical",
   "alias": "テンドリルSDX",
   "mri": "",
   "mri_cond": "",
   "emat": "プラチナイリジウム",
   "csa_d": "",
   "csa_p": "",
   "cgap": ""
  },
  {
   "id": "SJM-SJ-LPA1200M-J",
   "kind": "lead",
   "maker": "Abbott",
   "dealer": "セント・ジュード・メディカル(株)",
   "cat": "PMリード",
   "model": "LPA1200M",
   "name": "Tendril™ MRI J",
   "polarity": "双極",
   "intro": "8F",
   "fixation": "スクリュー",
   "dia": "2.30",
   "cond": "同軸",
   "insul": "Optim/Si",
   "tip": "2.90",
   "ring": "2.60",
   "odmm": "2.30",
   "odfr": "7.9",
   "mfr": "St.Jude Medical",
   "alias": "テンドリル MRI J",
   "mri": "",
   "mri_cond": "",
   "csa_d": "",
   "csa_p": "",
   "cgap": ""
  },
  {
   "id": "SJM-SJ-LPA1200M",
   "kind": "lead",
   "maker": "Abbott",
   "dealer": "セント・ジュード・メディカル(株)",
   "cat": "PMリード",
   "model": "LPA1200M",
   "name": "Tendril™ MRI",
   "polarity": "双極",
   "intro": "8F",
   "fixation": "スクリュー",
   "dia": "2.30",
   "cond": "同軸",
   "insul": "Optim/Si",
   "tip": "2.9",
   "ring": "2.6",
   "odfr": "7.9",
   "mfr": "St.Jude Medical",
   "alias": "テンドリル MRI",
   "mri": "",
   "mri_cond": "",
   "csa_d": "",
   "csa_p": "",
   "cgap": ""
  },
  {
   "id": "SOM-L-3260VB",
   "kind": "lead",
   "maker": "Societe Somedics (APC Medical)",
   "dealer": "大正医科器械(株)",
   "cat": "PMリード",
   "model": "3260VB",
   "polarity": "双極",
   "fixation": "フランジ",
   "sad": "12",
   "dia": "2.8",
   "insul": "Si",
   "length": "60",
   "connector": "IS-1",
   "period": "87年〜",
   "odmm": "2.8",
   "odfr": "8.4",
   "name": "3260VB",
   "mri": "",
   "mri_cond": "",
   "emat": "プラチナイリジウム",
   "csa_d": "",
   "csa_p": "",
   "cgap": ""
  },
  {
   "id": "SOM-L-3260VU",
   "kind": "lead",
   "maker": "Societe Somedics (APC Medical)",
   "dealer": "大正医科器械(株)",
   "cat": "PMリード",
   "model": "3260VU",
   "polarity": "単極",
   "fixation": "フランジ",
   "sad": "12",
   "dia": "2.5",
   "insul": "Si",
   "length": "60",
   "connector": "IS-1",
   "period": "87年〜",
   "odmm": "2.5",
   "odfr": "7.5",
   "name": "3260VU",
   "mri": "",
   "mri_cond": "",
   "emat": "プラチナイリジウム",
   "csa_d": "",
   "csa_p": "",
   "cgap": ""
  },
  {
   "id": "SOM-L-3262M",
   "kind": "lead",
   "maker": "Societe Somedics (APC Medical)",
   "dealer": "大正医科器械(株)",
   "cat": "PMリード",
   "model": "3262M",
   "polarity": "双極",
   "fixation": "タイン",
   "esurf": "ポーラス",
   "sad": "8",
   "insul": "Si",
   "length": "60",
   "period": "87年〜",
   "odmm": "2.1",
   "odfr": "6.3",
   "name": "3262M",
   "mri": "",
   "mri_cond": "",
   "emat": "プラチナイリジウム",
   "csa_d": "",
   "csa_p": "",
   "cgap": ""
  },
  {
   "id": "SOM-L-3262VB",
   "kind": "lead",
   "maker": "Societe Somedics (APC Medical)",
   "dealer": "大正医科器械(株)",
   "cat": "PMリード",
   "model": "3262VB",
   "polarity": "双極",
   "fixation": "タイン",
   "esurf": "ポーラス",
   "sad": "8",
   "insul": "Si",
   "length": "60",
   "connector": "IS-1",
   "period": "87年〜",
   "odmm": "2.1",
   "odfr": "6.3",
   "name": "3262VB",
   "mri": "",
   "mri_cond": "",
   "emat": "プラチナイリジウム",
   "csa_d": "",
   "csa_p": "",
   "cgap": ""
  },
  {
   "id": "SOM-L-3272VB",
   "kind": "lead",
   "maker": "Societe Somedics (APC Medical)",
   "dealer": "大正医科器械(株)",
   "cat": "PMリード",
   "model": "3272VB",
   "polarity": "双極",
   "intro": "9F",
   "fixation": "タイン",
   "esurf": "ポーラス",
   "sad": "6",
   "sap": "36",
   "dia": "2.2",
   "insul": "Si",
   "length": "60",
   "connector": "IS-1",
   "period": "87年〜",
   "odmm": "2.2",
   "odfr": "6.6",
   "name": "3272VB",
   "mri": "",
   "mri_cond": "",
   "emat": "プラチナイリジウム",
   "csa_d": "",
   "csa_p": "",
   "cgap": ""
  },
  {
   "id": "SOM-L-3272VU",
   "kind": "lead",
   "maker": "Societe Somedics (APC Medical)",
   "dealer": "大正医科器械(株)",
   "cat": "PMリード",
   "model": "3272VU",
   "polarity": "単極",
   "fixation": "タイン",
   "esurf": "ポーラス",
   "sad": "8",
   "insul": "Si",
   "length": "60",
   "connector": "IS-1",
   "period": "87年〜",
   "odmm": "2.2",
   "odfr": "6.6",
   "name": "3272VU",
   "mri": "",
   "mri_cond": "",
   "emat": "プラチナイリジウム",
   "csa_d": "",
   "csa_p": "",
   "cgap": ""
  },
  {
   "id": "SOM-L-3362VB",
   "kind": "lead",
   "maker": "Societe Somedics (APC Medical)",
   "dealer": "大正医科器械(株)",
   "cat": "PMリード",
   "model": "3362VB",
   "polarity": "双極",
   "intro": "9F",
   "fixation": "タイン",
   "esurf": "ポーラス",
   "sad": "6",
   "sap": "36",
   "dia": "2",
   "insul": "ure",
   "connector": "IS-1",
   "period": "87年〜",
   "odmm": "2",
   "odfr": "6.0",
   "name": "3362VB",
   "mri": "",
   "mri_cond": "",
   "emat": "プラチナイリジウム",
   "csa_d": "",
   "csa_p": "",
   "cgap": ""
  },
  {
   "id": "SOM-L-3362VU",
   "kind": "lead",
   "maker": "Societe Somedics (APC Medical)",
   "dealer": "大正医科器械(株)",
   "cat": "PMリード",
   "model": "3362VU",
   "polarity": "単極",
   "fixation": "タイン",
   "esurf": "ポーラス",
   "sad": "8",
   "insul": "ure",
   "connector": "IS-1",
   "period": "87年〜",
   "odmm": "2",
   "odfr": "6.0",
   "name": "3362VU",
   "mri": "",
   "mri_cond": "",
   "emat": "プラチナイリジウム",
   "csa_d": "",
   "csa_p": "",
   "cgap": ""
  },
  {
   "id": "SOM-L-3390VU",
   "kind": "lead",
   "maker": "Societe Somedics (APC Medical)",
   "dealer": "大正医科器械(株)",
   "cat": "PMリード",
   "model": "3390VU",
   "polarity": "単極",
   "fixation": "タイン",
   "esurf": "ポーラス",
   "sad": "8",
   "insul": "Si",
   "length": "54",
   "connector": "IS-1",
   "period": "87年〜",
   "odmm": "2",
   "odfr": "6.0",
   "name": "3390VU",
   "mri": "",
   "mri_cond": "",
   "emat": "プラチナイリジウム",
   "csa_d": "",
   "csa_p": "",
   "cgap": ""
  },
  {
   "id": "SOM-L-3472VU",
   "kind": "lead",
   "maker": "Societe Somedics (APC Medical)",
   "dealer": "大正医科器械(株)",
   "cat": "PMリード",
   "model": "3472VU",
   "polarity": "単極",
   "fixation": "タイン",
   "esurf": "ポーラス",
   "sad": "8",
   "insul": "Si",
   "length": "60",
   "connector": "IS-1",
   "period": "87年〜",
   "odmm": "2",
   "odfr": "6.0",
   "name": "3472VU",
   "mri": "",
   "mri_cond": "",
   "emat": "プラチナイリジウム",
   "csa_d": "",
   "csa_p": "",
   "cgap": ""
  },
  {
   "id": "SOM-L-3490VU",
   "kind": "lead",
   "maker": "Societe Somedics (APC Medical)",
   "dealer": "大正医科器械(株)",
   "cat": "PMリード",
   "model": "3490VU",
   "polarity": "単極",
   "fixation": "タイン",
   "esurf": "ポーラス",
   "sad": "8",
   "insul": "Si",
   "length": "54",
   "connector": "IS-1",
   "period": "87年〜",
   "odmm": "2",
   "odfr": "6.0",
   "name": "3490VU",
   "mri": "",
   "mri_cond": "",
   "emat": "プラチナイリジウム",
   "csa_d": "",
   "csa_p": "",
   "cgap": ""
  },
  {
   "id": "SOM-L-3492VU",
   "kind": "lead",
   "maker": "Societe Somedics (APC Medical)",
   "dealer": "大正医科器械(株)",
   "cat": "PMリード",
   "model": "3492VU",
   "polarity": "単極",
   "intro": "8F",
   "fixation": "タイン",
   "esurf": "ポーラス",
   "sad": "6",
   "insul": "Si",
   "length": "53",
   "connector": "IS-1",
   "period": "93年〜",
   "odmm": "2",
   "odfr": "6.0",
   "name": "3492VU",
   "mri": "",
   "mri_cond": "",
   "emat": "プラチナイリジウム",
   "csa_d": "",
   "csa_p": "",
   "cgap": ""
  },
  {
   "id": "SOM-L-3538VU",
   "kind": "lead",
   "maker": "Societe Somedics (APC Medical)",
   "dealer": "大正医科器械(株)",
   "cat": "PMリード",
   "model": "3538VU",
   "polarity": "単極",
   "intro": "8F",
   "fixation": "タイン",
   "esurf": "ポーラス",
   "sad": "7",
   "dia": "1.7",
   "insul": "Si",
   "length": "60",
   "connector": "IS-1",
   "period": "93年〜",
   "odmm": "1.7",
   "odfr": "5.1",
   "name": "3538VU",
   "mri": "",
   "mri_cond": "",
   "emat": "プラチナイリジウム",
   "csa_d": "",
   "csa_p": "",
   "cgap": ""
  },
  {
   "id": "SOM-L-3741VU",
   "kind": "lead",
   "maker": "Societe Somedics (APC Medical)",
   "dealer": "大正医科器械(株)",
   "cat": "PMリード",
   "model": "3741VU",
   "polarity": "単極",
   "intro": "7F",
   "fixation": "スクリューイン",
   "esurf": "ポーラス",
   "sad": "5",
   "dia": "1.5",
   "insul": "Si",
   "length": "53",
   "connector": "IS-1",
   "period": "93年〜",
   "odmm": "1.5",
   "odfr": "4.5",
   "name": "3741VU",
   "mri": "",
   "mri_cond": "",
   "emat": "プラチナイリジウム",
   "csa_d": "",
   "csa_p": "",
   "cgap": ""
  },
  {
   "id": "SOM-L-3742VB",
   "kind": "lead",
   "maker": "Societe Somedics (APC Medical)",
   "dealer": "大正医科器械(株)",
   "cat": "PMリード",
   "model": "3742VB",
   "polarity": "双極",
   "intro": "8F",
   "fixation": "スクリューイン",
   "esurf": "ポーラス",
   "sad": "5",
   "sap": "36",
   "dia": "2.2",
   "insul": "Si",
   "length": "54",
   "connector": "IS-1",
   "period": "93年〜",
   "odmm": "2.2",
   "odfr": "6.6",
   "name": "3742VB",
   "mri": "",
   "mri_cond": "",
   "emat": "プラチナイリジウム",
   "csa_d": "",
   "csa_p": "",
   "cgap": ""
  },
  {
   "id": "SOM-L-3751VU",
   "kind": "lead",
   "maker": "Societe Somedics (APC Medical)",
   "dealer": "大正医科器械(株)",
   "cat": "PMリード",
   "model": "3751VU",
   "polarity": "単極",
   "fixation": "スクリューイン",
   "esurf": "ポーラス",
   "sad": "5",
   "dia": "1.7",
   "insul": "Si",
   "length": "54",
   "connector": "IS-1",
   "period": "93年〜",
   "odmm": "2",
   "odfr": "6.0",
   "name": "3751VU",
   "mri": "",
   "mri_cond": "",
   "emat": "チタン",
   "csa_d": "",
   "csa_p": "",
   "cgap": ""
  },
  {
   "id": "SOM-L-3761M",
   "kind": "lead",
   "maker": "Societe Somedics (APC Medical)",
   "dealer": "大正医科器械(株)",
   "cat": "PMリード",
   "model": "3761M",
   "polarity": "双極",
   "fixation": "スクリューイン",
   "esurf": "ポーラス",
   "sad": "8/6",
   "dia": "1.7",
   "insul": "ure",
   "length": "54",
   "period": "93年〜",
   "odmm": "2",
   "odfr": "6.0",
   "name": "3761M",
   "mri": "",
   "mri_cond": "",
   "emat": "チタン",
   "csa_d": "",
   "csa_p": "",
   "cgap": ""
  },
  {
   "id": "SOM-L-3762VB",
   "kind": "lead",
   "maker": "Societe Somedics (APC Medical)",
   "dealer": "大正医科器械(株)",
   "cat": "PMリード",
   "model": "3762VB",
   "polarity": "双極",
   "intro": "7F",
   "fixation": "スクリューイン",
   "esurf": "ポーラス",
   "sad": "8/6",
   "sap": "25",
   "dia": "2",
   "insul": "ure",
   "length": "53",
   "connector": "IS-1",
   "period": "93年〜",
   "odmm": "2",
   "odfr": "6.0",
   "name": "3762VB",
   "mri": "",
   "mri_cond": "",
   "emat": "チタン",
   "csa_d": "",
   "csa_p": "",
   "cgap": ""
  },
  {
   "id": "SOM-L-3772VB",
   "kind": "lead",
   "maker": "Societe Somedics (APC Medical)",
   "dealer": "大正医科器械(株)",
   "cat": "PMリード",
   "model": "3772VB",
   "polarity": "双極",
   "intro": "7F",
   "fixation": "スクリューイン",
   "esurf": "ポーラス",
   "sad": "8/6",
   "sap": "36",
   "dia": "2.2",
   "insul": "Si",
   "length": "54",
   "connector": "IS-1",
   "period": "93年〜",
   "odmm": "2.2",
   "odfr": "6.6",
   "name": "3772VB",
   "mri": "",
   "mri_cond": "",
   "emat": "チタン",
   "csa_d": "",
   "csa_p": "",
   "cgap": ""
  },
  {
   "id": "SJM-NK-1354C",
   "kind": "lead",
   "maker": "Abbott",
   "dealer": "日本光電工業(株)",
   "cat": "PMリード",
   "model": "1354C",
   "name": "VDDリードDX",
   "polarity": "双極",
   "site": "A/V",
   "intro": "9F",
   "fixation": "タインド",
   "steroid": "有",
   "esurf": "窒化チタン/ポーラス",
   "sad": "5",
   "sap": "32",
   "dia": "2.4",
   "cond": "同軸",
   "insul": "Si/Si",
   "length": "52/58",
   "connector": "IS-1",
   "period": "96年12月〜",
   "tip": "2.00",
   "ring": "2.40",
   "odmm": "2.44",
   "odfr": "7.3",
   "mfr": "St.Jude Medical",
   "mri": "",
   "mri_cond": "",
   "emat": "プラチナイリジウム",
   "csa_d": "",
   "csa_p": "",
   "cgap": ""
  },
  {
   "id": "SJM-NK-1356C",
   "kind": "lead",
   "maker": "Abbott",
   "dealer": "日本光電工業(株)",
   "cat": "PMリード",
   "model": "1356C",
   "name": "VDDリードDX",
   "polarity": "双極",
   "site": "A/V",
   "intro": "9F",
   "fixation": "タインド",
   "steroid": "有",
   "esurf": "窒化チタン/ポーラス",
   "sad": "5",
   "sap": "32",
   "dia": "2.4",
   "cond": "同軸",
   "insul": "Si/Si",
   "length": "58",
   "connector": "IS-1",
   "period": "96年12月〜",
   "tip": "2.00",
   "ring": "2.40",
   "odmm": "2.44",
   "odfr": "7.3",
   "mfr": "St.Jude Medical",
   "mri": "",
   "mri_cond": "",
   "emat": "プラチナイリジウム",
   "csa_d": "",
   "csa_p": "",
   "cgap": ""
  },
  {
   "id": "SJM-NK-1948",
   "kind": "lead",
   "maker": "Abbott",
   "dealer": "日本光電工業(株)",
   "cat": "PMリード",
   "model": "1948",
   "name": "Isoflex™ Optim J",
   "polarity": "双極",
   "site": "V",
   "intro": "7F",
   "fixation": "タイン",
   "steroid": "有",
   "esurf": "窒化チタン",
   "sad": "3.5",
   "sap": "16",
   "dia": "1.82",
   "cond": "同軸",
   "insul": "Optim/Si",
   "length": "46/52/58",
   "connector": "IS-1",
   "period": "12年3月〜",
   "tip": "2.1",
   "odmm": "1.82",
   "odfr": "6.2",
   "mfr": "St.Jude Medical",
   "alias": "アイソフレックス OptimJ",
   "mri": "",
   "mri_cond": "",
   "emat": "プラチナイリジウム",
   "csa_d": "",
   "csa_p": "",
   "cgap": ""
  },
  {
   "id": "SJM-NK-1944",
   "kind": "lead",
   "maker": "Abbott",
   "dealer": "日本光電工業(株)",
   "cat": "PMリード",
   "model": "1944",
   "name": "Isoflex™ Optim J",
   "polarity": "双極",
   "site": "A",
   "intro": "7F",
   "fixation": "タイン",
   "steroid": "有",
   "esurf": "窒化チタン",
   "sad": "3.5",
   "sap": "16",
   "dia": "2.01",
   "cond": "同軸",
   "insul": "Optim/Si",
   "length": "46/52",
   "connector": "IS-1",
   "period": "12年3月〜",
   "tip": "2.10",
   "odmm": "2.01",
   "odfr": "6.2",
   "mfr": "St.Jude Medical",
   "alias": "アイソフレックス OptimJ",
   "mri": "",
   "mri_cond": "",
   "emat": "プラチナイリジウム",
   "csa_d": "",
   "csa_p": "",
   "cgap": ""
  },
  {
   "id": "SJM-NK-2088TC",
   "kind": "lead",
   "maker": "Abbott",
   "dealer": "日本光電工業(株)",
   "cat": "PMリード",
   "model": "2088TC",
   "name": "Tendril™ STS",
   "polarity": "双極",
   "site": "A/V",
   "intro": "6F",
   "fixation": "スクリュー",
   "steroid": "有",
   "esurf": "窒化チタン",
   "sad": "6.9",
   "sap": "16",
   "dia": "1.82",
   "cond": "同軸",
   "insul": "Optim/Si",
   "length": "46/52/58",
   "connector": "IS-1",
   "period": "12年3月〜",
   "tip": "2.30",
   "odmm": "1.90",
   "odfr": "5.7",
   "mfr": "St.Jude Medical",
   "alias": "テンドリルSTS",
   "mri": "",
   "mri_cond": "",
   "emat": "プラチナイリジウム",
   "csa_d": "",
   "csa_p": "",
   "cgap": ""
  },
  {
   "id": "SJM-NK-1999",
   "kind": "lead",
   "maker": "Abbott",
   "dealer": "日本光電工業(株)",
   "cat": "PMリード",
   "model": "1999",
   "name": "OptiSense™ Optim J",
   "polarity": "双極",
   "site": "A",
   "intro": "7F",
   "fixation": "スクリュー",
   "steroid": "有",
   "esurf": "窒化チタン",
   "sad": "6.4",
   "sap": "17",
   "dia": "1.90",
   "cond": "同軸",
   "insul": "Optim/Si",
   "length": "46/52",
   "connector": "IS-1",
   "period": "12年3月〜",
   "odmm": "1.90",
   "odfr": "6.3",
   "mfr": "St.Jude Medical",
   "alias": "オプティセンスOptimJ",
   "mri": "",
   "mri_cond": "",
   "emat": "プラチナイリジウム",
   "csa_d": "",
   "csa_p": "",
   "cgap": ""
  },
  {
   "id": "SOR-L-S80J",
   "kind": "lead",
   "maker": "Sorin Group",
   "dealer": "日本ライフライン(株)",
   "cat": "PMリード",
   "model": "S80J",
   "name": "ソーリン電極",
   "polarity": "単極",
   "site": "A",
   "intro": "10F",
   "fixation": "タイン",
   "steroid": "無",
   "esurf": "ポーラス",
   "sad": "6",
   "dia": "2.1",
   "insul": "Si",
   "length": "50",
   "connector": "IS-1",
   "period": "88年〜04年",
   "odmm": "2.2",
   "odfr": "6.6",
   "mri": "",
   "mri_cond": "",
   "emat": "プラチナイリジウム",
   "csa_d": "",
   "csa_p": "",
   "cgap": ""
  },
  {
   "id": "SOR-L-S80JB",
   "kind": "lead",
   "maker": "Sorin Group",
   "dealer": "日本ライフライン(株)",
   "cat": "PMリード",
   "model": "S80JB",
   "name": "ソーリン電極",
   "polarity": "双極",
   "site": "A",
   "intro": "10F",
   "fixation": "タイン",
   "steroid": "無",
   "esurf": "ポーラス",
   "sad": "6",
   "sap": "36",
   "dia": "2.4",
   "cond": "同軸",
   "insul": "Si/Si",
   "length": "50",
   "connector": "IS-1",
   "period": "88年〜04年",
   "odmm": "2.7",
   "odfr": "8.1",
   "mri": "",
   "mri_cond": "",
   "emat": "プラチナイリジウム",
   "csa_d": "",
   "csa_p": "",
   "cgap": ""
  },
  {
   "id": "SOR-L-S80TB",
   "kind": "lead",
   "maker": "Sorin Group",
   "dealer": "日本ライフライン(株)",
   "cat": "PMリード",
   "model": "S80TB",
   "name": "ソーリン電極",
   "polarity": "双極",
   "site": "V",
   "intro": "10F",
   "fixation": "タイン",
   "steroid": "無",
   "esurf": "ポーラス",
   "sad": "6",
   "sap": "36",
   "dia": "2.4",
   "cond": "同軸",
   "insul": "Si/Si",
   "length": "62",
   "connector": "IS-1",
   "period": "88年〜04年",
   "odmm": "2.1",
   "odfr": "6.3",
   "mri": "",
   "mri_cond": "",
   "emat": "プラチナイリジウム",
   "csa_d": "",
   "csa_p": "",
   "cgap": ""
  },
  {
   "id": "SOR-L-S80UTS",
   "kind": "lead",
   "maker": "Sorin Group",
   "dealer": "日本ライフライン(株)",
   "cat": "PMリード",
   "model": "S80UTS",
   "name": "ソーリン電極",
   "polarity": "単極",
   "site": "V",
   "intro": "10F",
   "fixation": "タイン",
   "steroid": "無",
   "esurf": "ポーラス",
   "sad": "6",
   "dia": "1.6",
   "insul": "Si",
   "length": "62",
   "connector": "IS-1",
   "period": "88年〜04年",
   "odmm": "1.9",
   "odfr": "5.7",
   "mri": "",
   "mri_cond": "",
   "emat": "プラチナイリジウム",
   "csa_d": "",
   "csa_p": "",
   "cgap": ""
  },
  {
   "id": "SOR-L-S83M",
   "kind": "lead",
   "maker": "Sorin Group",
   "dealer": "日本ライフライン(株)",
   "cat": "PMリード",
   "model": "S83M",
   "name": "ソーリン電極",
   "polarity": "A:双極 V:単極",
   "site": "A/V",
   "intro": "10F",
   "fixation": "タイン",
   "steroid": "無",
   "esurf": "ポーラス",
   "sad": "6",
   "sap": "9mm²×2",
   "dia": "2.7",
   "cond": "2重同軸コイル巻",
   "insul": "Si/Si",
   "length": "62",
   "connector": "IS-1",
   "period": "95年〜04年",
   "odmm": "2.7",
   "odfr": "8.1",
   "mri": "",
   "mri_cond": "",
   "emat": "プラチナイリジウム",
   "csa_d": "",
   "csa_p": "",
   "cgap": ""
  },
  {
   "id": "SOR-L-S83S",
   "kind": "lead",
   "maker": "Sorin Group",
   "dealer": "日本ライフライン(株)",
   "cat": "PMリード",
   "model": "S83S",
   "name": "ソーリン電極",
   "polarity": "A:双極 V:単極",
   "site": "A/V",
   "intro": "10F",
   "fixation": "タイン",
   "steroid": "無",
   "esurf": "ポーラス",
   "sad": "6",
   "sap": "9mm²×2",
   "dia": "2.7",
   "cond": "2重同軸コイル巻",
   "insul": "Si/Si",
   "length": "62",
   "connector": "IS-1",
   "period": "95年〜04年",
   "odmm": "2.7",
   "odfr": "8.1",
   "mri": "",
   "mri_cond": "",
   "emat": "プラチナイリジウム",
   "csa_d": "",
   "csa_p": "",
   "cgap": ""
  },
  {
   "id": "SOR-L-S180B",
   "kind": "lead",
   "maker": "Sorin Group",
   "dealer": "日本ライフライン(株)",
   "cat": "PMリード",
   "model": "S180B",
   "name": "ソーリン電極",
   "polarity": "双極",
   "site": "V",
   "intro": "10F",
   "fixation": "タイン",
   "steroid": "無",
   "esurf": "ポーラス",
   "sad": "6",
   "sap": "36",
   "dia": "2.4",
   "cond": "同軸",
   "insul": "Si/Si",
   "length": "62",
   "connector": "IS-1",
   "period": "96年〜04年",
   "odmm": "2.4",
   "odfr": "7.2",
   "mri": "",
   "mri_cond": "",
   "emat": "カーボフィルム",
   "csa_d": "",
   "csa_p": "",
   "cgap": ""
  },
  {
   "id": "SOR-L-S180JB",
   "kind": "lead",
   "maker": "Sorin Group",
   "dealer": "日本ライフライン(株)",
   "cat": "PMリード",
   "model": "S180JB",
   "name": "ソーリン電極",
   "polarity": "双極",
   "site": "A",
   "intro": "10F",
   "fixation": "タイン",
   "steroid": "無",
   "esurf": "ポーラス",
   "sad": "6",
   "sap": "36",
   "dia": "2.4",
   "cond": "同軸",
   "insul": "Si/Si",
   "length": "50",
   "connector": "IS-1",
   "period": "96年〜04年",
   "odmm": "2.4",
   "odfr": "7.2",
   "mri": "",
   "mri_cond": "",
   "emat": "カーボフィルム",
   "csa_d": "",
   "csa_p": "",
   "cgap": ""
  },
  {
   "id": "SOR-L-S180U",
   "kind": "lead",
   "maker": "Sorin Group",
   "dealer": "日本ライフライン(株)",
   "cat": "PMリード",
   "model": "S180U",
   "name": "ソーリン電極",
   "polarity": "単極",
   "site": "V",
   "intro": "10F",
   "fixation": "タイン",
   "steroid": "無",
   "esurf": "ポーラス",
   "sad": "6",
   "sap": "36",
   "dia": "2.1",
   "insul": "Si/Si",
   "length": "62",
   "connector": "IS-1",
   "period": "96年〜04年",
   "odmm": "2.1",
   "odfr": "6.3",
   "mri": "",
   "mri_cond": "",
   "emat": "カーボフィルム",
   "csa_d": "",
   "csa_p": "",
   "cgap": ""
  },
  {
   "id": "SOR-L-S183",
   "kind": "lead",
   "maker": "Sorin Group",
   "dealer": "日本ライフライン(株)",
   "cat": "PMリード",
   "model": "S183",
   "name": "ソーリン電極",
   "polarity": "A:双極 V:単極",
   "site": "A/V",
   "intro": "10F",
   "fixation": "タイン",
   "steroid": "無",
   "esurf": "ポーラス",
   "sad": "6",
   "sap": "9mm²×2",
   "dia": "2.7",
   "cond": "2重同軸コイル巻",
   "insul": "Si/Si",
   "length": "62",
   "connector": "IS-1",
   "period": "96年〜04年",
   "odmm": "2.7",
   "odfr": "8.1",
   "mri": "",
   "mri_cond": "",
   "emat": "カーボフィルム",
   "csa_d": "",
   "csa_p": "",
   "cgap": ""
  },
  {
   "id": "SOR-L-S200",
   "kind": "lead",
   "maker": "Sorin Group",
   "dealer": "日本ライフライン(株)",
   "cat": "PMリード",
   "model": "S200",
   "name": "ソーリン電極",
   "polarity": "単極",
   "site": "V",
   "intro": "9F",
   "fixation": "スクリューイン",
   "steroid": "無",
   "esurf": "ポーラス",
   "sad": "6",
   "dia": "2.1",
   "insul": "Si",
   "length": "62",
   "connector": "IS-1",
   "period": "88年〜04年",
   "odmm": "2.1",
   "odfr": "6.3",
   "mri": "",
   "mri_cond": "",
   "emat": "プラチナイリジウム",
   "csa_d": "",
   "csa_p": "",
   "cgap": ""
  },
  {
   "id": "SOR-L-S200A",
   "kind": "lead",
   "maker": "Sorin Group",
   "dealer": "日本ライフライン(株)",
   "cat": "PMリード",
   "model": "S200A",
   "name": "ソーリン電極",
   "polarity": "単極",
   "site": "A",
   "intro": "9F",
   "fixation": "スクリューイン",
   "steroid": "無",
   "esurf": "ポーラス",
   "sad": "8",
   "dia": "2.1",
   "insul": "Si",
   "length": "50",
   "connector": "IS-1",
   "period": "88年〜04年",
   "odmm": "2.1",
   "odfr": "6.3",
   "mri": "",
   "mri_cond": "",
   "emat": "プラチナイリジウム",
   "csa_d": "",
   "csa_p": "",
   "cgap": ""
  },
  {
   "id": "SOR-L-S200AB",
   "kind": "lead",
   "maker": "Sorin Group",
   "dealer": "日本ライフライン(株)",
   "cat": "PMリード",
   "model": "S200AB",
   "name": "ソーリン電極",
   "polarity": "双極",
   "site": "A",
   "intro": "9F",
   "fixation": "スクリューイン",
   "steroid": "無",
   "esurf": "ポーラス",
   "sad": "8",
   "sap": "36",
   "dia": "2.4",
   "cond": "同軸",
   "insul": "Si/Si",
   "length": "50",
   "connector": "IS-1",
   "period": "88年〜04年",
   "odmm": "2.4",
   "odfr": "7.2",
   "mri": "",
   "mri_cond": "",
   "emat": "プラチナイリジウム",
   "csa_d": "",
   "csa_p": "",
   "cgap": ""
  },
  {
   "id": "SOR-L-S200B",
   "kind": "lead",
   "maker": "Sorin Group",
   "dealer": "日本ライフライン(株)",
   "cat": "PMリード",
   "model": "S200B",
   "name": "ソーリン電極",
   "polarity": "双極",
   "site": "V",
   "intro": "9F",
   "fixation": "スクリューイン",
   "steroid": "無",
   "esurf": "ポーラス",
   "sad": "8",
   "sap": "36",
   "dia": "2.4",
   "cond": "同軸",
   "insul": "Si/Si",
   "length": "62",
   "connector": "IS-1",
   "period": "88年〜04年",
   "odmm": "2.4",
   "odfr": "7.2",
   "mri": "",
   "mri_cond": "",
   "emat": "プラチナイリジウム",
   "csa_d": "",
   "csa_p": "",
   "cgap": ""
  },
  {
   "id": "SOR-L-BEST",
   "kind": "lead",
   "maker": "Sorin Group",
   "dealer": "日本ライフライン(株)",
   "cat": "PMリード",
   "model": "BEST",
   "name": "ソーリン電極",
   "polarity": "単極",
   "site": "V",
   "intro": "12F",
   "fixation": "タイン",
   "steroid": "無",
   "esurf": "ポーラス",
   "sad": "8",
   "dia": "8.5F",
   "cond": "2重同軸コイル巻",
   "insul": "Si/Si",
   "length": "62",
   "connector": "IS-1",
   "period": "98年〜",
   "odmm": "2.8",
   "odfr": "8.4",
   "mri": "",
   "mri_cond": "",
   "emat": "プラチナイリジウム/カーボフィルム",
   "csa_d": "",
   "csa_p": "",
   "cgap": ""
  },
  {
   "id": "SOR-L-BTF25D",
   "kind": "lead",
   "maker": "Sorin Group",
   "dealer": "日本ライフライン(株)",
   "cat": "PMリード",
   "model": "BTF25D",
   "name": "Stelid Ⅱ",
   "polarity": "双極",
   "site": "V",
   "intro": "7F",
   "fixation": "タイン",
   "steroid": "有",
   "esurf": "マイクロポーラス",
   "sad": "2",
   "sap": "44",
   "dia": "2",
   "cond": "同軸",
   "insul": "Si",
   "length": "52",
   "connector": "IS-1",
   "period": "06年1月〜",
   "odmm": "2",
   "odfr": "6.0",
   "mri": "",
   "mri_cond": "",
   "emat": "ガラスカーボン",
   "csa_d": "",
   "csa_p": "",
   "cgap": ""
  },
  {
   "id": "SOR-L-BTF26D",
   "kind": "lead",
   "maker": "Sorin Group",
   "dealer": "日本ライフライン(株)",
   "cat": "PMリード",
   "model": "BTF26D",
   "name": "Stelid Ⅱ",
   "polarity": "双極",
   "site": "V",
   "intro": "7F",
   "fixation": "タイン",
   "steroid": "有",
   "esurf": "マイクロポーラス",
   "sad": "2",
   "sap": "44",
   "dia": "2",
   "cond": "同軸",
   "insul": "Si",
   "length": "59",
   "connector": "IS-1",
   "period": "06年1月〜",
   "odmm": "2",
   "odfr": "6.0",
   "mri": "",
   "mri_cond": "",
   "emat": "ガラスカーボン",
   "csa_d": "",
   "csa_p": "",
   "cgap": ""
  },
  {
   "id": "SOR-L-UTF25D",
   "kind": "lead",
   "maker": "Sorin Group",
   "dealer": "日本ライフライン(株)",
   "cat": "PMリード",
   "model": "UTF25D",
   "name": "Stelid Ⅱ",
   "polarity": "単極",
   "site": "V",
   "intro": "7F",
   "fixation": "タイン",
   "steroid": "有",
   "esurf": "マイクロポーラス",
   "sad": "2",
   "dia": "1.6",
   "insul": "Si",
   "length": "52",
   "connector": "IS-1",
   "period": "06年1月〜",
   "odmm": "1.6",
   "odfr": "4.8",
   "mri": "",
   "mri_cond": "",
   "emat": "ガラスカーボン",
   "csa_d": "",
   "csa_p": "",
   "cgap": ""
  },
  {
   "id": "SOR-L-UTF26D",
   "kind": "lead",
   "maker": "Sorin Group",
   "dealer": "日本ライフライン(株)",
   "cat": "PMリード",
   "model": "UTF26D",
   "name": "Stelid Ⅱ",
   "polarity": "単極",
   "site": "V",
   "intro": "7F",
   "fixation": "タイン",
   "steroid": "有",
   "esurf": "マイクロポーラス",
   "sad": "2",
   "dia": "1.6",
   "insul": "Si",
   "length": "59",
   "connector": "IS-1",
   "period": "06年1月〜",
   "odmm": "1.6",
   "odfr": "4.8",
   "mri": "",
   "mri_cond": "",
   "emat": "ガラスカーボン",
   "csa_d": "",
   "csa_p": "",
   "cgap": ""
  },
  {
   "id": "SOR-L-BJF24D",
   "kind": "lead",
   "maker": "Sorin Group",
   "dealer": "日本ライフライン(株)",
   "cat": "PMリード",
   "model": "BJF24D",
   "name": "Stelid Ⅱ",
   "polarity": "双極",
   "site": "A",
   "intro": "7F",
   "fixation": "タイン",
   "steroid": "有",
   "esurf": "マイクロポーラス",
   "sad": "2",
   "sap": "44",
   "dia": "2.6",
   "cond": "同軸",
   "insul": "Si",
   "length": "45",
   "connector": "IS-1",
   "period": "06年1月〜",
   "odmm": "2.6",
   "odfr": "7.8",
   "mri": "",
   "mri_cond": "",
   "emat": "ガラスカーボン",
   "csa_d": "",
   "csa_p": "",
   "cgap": ""
  },
  {
   "id": "SOR-L-BJF25D",
   "kind": "lead",
   "maker": "Sorin Group",
   "dealer": "日本ライフライン(株)",
   "cat": "PMリード",
   "model": "BJF25D",
   "name": "Stelid Ⅱ",
   "polarity": "双極",
   "site": "A",
   "intro": "7F",
   "fixation": "タイン",
   "steroid": "有",
   "esurf": "マイクロポーラス",
   "sad": "2",
   "sap": "44",
   "dia": "2.6",
   "cond": "同軸",
   "insul": "Si",
   "length": "52",
   "connector": "IS-1",
   "period": "06年1月〜",
   "odmm": "2.6",
   "odfr": "7.8",
   "mri": "",
   "mri_cond": "",
   "emat": "ガラスカーボン",
   "csa_d": "",
   "csa_p": "",
   "cgap": ""
  },
  {
   "id": "SOR-L-44ERJB",
   "kind": "lead",
   "maker": "Sorin Group",
   "dealer": "日本ライフライン(株)",
   "cat": "PMリード",
   "model": "44ERJB",
   "name": "Petite",
   "polarity": "双極",
   "site": "A",
   "intro": "7F",
   "fixation": "タイン",
   "steroid": "有",
   "esurf": "酸化イリジウム",
   "sad": "7",
   "sap": "36",
   "dia": "1.6",
   "cond": "平行",
   "insul": "ure",
   "length": "44",
   "connector": "IS-1",
   "odmm": "2.3",
   "odfr": "6.9",
   "mri": "1.5F／3.0F",
   "mri_cond": "KORA 250／ENO との組合せで条件付MRI対応（メーカー資料「KORA250/ENO MRI対応製品一覧」）。最大空間勾配磁場 20T/m／傾斜磁場スルーレート 一軸あたり200T/m/s以下／SAR 全身2.0W/kg以下・頭部3.2W/kg以下／MRI曝露時間の合計 40分以内。**本体との組合せで判定すること。**",
   "emat": "プラチナイリジウム",
   "csa_d": "",
   "csa_p": "",
   "cgap": ""
  },
  {
   "id": "SOR-L-52ERJB",
   "kind": "lead",
   "maker": "Sorin Group",
   "dealer": "日本ライフライン(株)",
   "cat": "PMリード",
   "model": "52ERJB",
   "name": "Petite",
   "polarity": "双極",
   "site": "A",
   "intro": "7F",
   "fixation": "タイン",
   "steroid": "有",
   "esurf": "酸化イリジウム",
   "sad": "7",
   "sap": "36",
   "dia": "1.6",
   "cond": "平行",
   "insul": "ure",
   "length": "52",
   "connector": "IS-1",
   "odmm": "2.3",
   "odfr": "6.9",
   "mri": "1.5F／3.0F",
   "mri_cond": "KORA 250／ENO との組合せで条件付MRI対応（メーカー資料「KORA250/ENO MRI対応製品一覧」）。最大空間勾配磁場 20T/m／傾斜磁場スルーレート 一軸あたり200T/m/s以下／SAR 全身2.0W/kg以下・頭部3.2W/kg以下／MRI曝露時間の合計 40分以内。**本体との組合せで判定すること。**",
   "emat": "プラチナイリジウム",
   "csa_d": "",
   "csa_p": "",
   "cgap": ""
  },
  {
   "id": "SOR-L-52ERB",
   "kind": "lead",
   "maker": "Sorin Group",
   "dealer": "日本ライフライン(株)",
   "cat": "PMリード",
   "model": "52ERB",
   "name": "Petite",
   "polarity": "双極",
   "site": "V",
   "intro": "7F",
   "fixation": "タイン",
   "steroid": "有",
   "esurf": "酸化イリジウム",
   "sad": "7",
   "sap": "36",
   "dia": "1.6",
   "cond": "平行",
   "insul": "ure",
   "length": "52",
   "connector": "IS-1",
   "odmm": "2.3",
   "odfr": "6.9",
   "mri": "1.5F／3.0F",
   "mri_cond": "KORA 250／ENO との組合せで条件付MRI対応（メーカー資料「KORA250/ENO MRI対応製品一覧」）。最大空間勾配磁場 20T/m／傾斜磁場スルーレート 一軸あたり200T/m/s以下／SAR 全身2.0W/kg以下・頭部3.2W/kg以下／MRI曝露時間の合計 40分以内。**本体との組合せで判定すること。**",
   "emat": "プラチナイリジウム",
   "csa_d": "",
   "csa_p": "",
   "cgap": ""
  },
  {
   "id": "SOR-L-58ERB",
   "kind": "lead",
   "maker": "Sorin Group",
   "dealer": "日本ライフライン(株)",
   "cat": "PMリード",
   "model": "58ERB",
   "name": "Petite",
   "polarity": "双極",
   "site": "V",
   "intro": "7F",
   "fixation": "タイン",
   "steroid": "有",
   "esurf": "酸化イリジウム",
   "sad": "7",
   "sap": "36",
   "dia": "1.6",
   "cond": "平行",
   "insul": "ure",
   "length": "58",
   "connector": "IS-1",
   "odmm": "2.3",
   "odfr": "6.9",
   "mri": "1.5F／3.0F",
   "mri_cond": "KORA 250／ENO との組合せで条件付MRI対応（メーカー資料「KORA250/ENO MRI対応製品一覧」）。最大空間勾配磁場 20T/m／傾斜磁場スルーレート 一軸あたり200T/m/s以下／SAR 全身2.0W/kg以下・頭部3.2W/kg以下／MRI曝露時間の合計 40分以内。**本体との組合せで判定すること。**",
   "emat": "プラチナイリジウム",
   "csa_d": "",
   "csa_p": "",
   "cgap": ""
  },
  {
   "id": "SOR-L-44ERU",
   "kind": "lead",
   "maker": "Sorin Group",
   "dealer": "日本ライフライン(株)",
   "cat": "PMリード",
   "model": "44ERU",
   "name": "PY2",
   "polarity": "双極",
   "site": "A/V",
   "intro": "7F",
   "fixation": "スクリューイン",
   "steroid": "有",
   "esurf": "ニッケル・コバルト合金",
   "sad": "10",
   "sap": "40",
   "dia": "6.3",
   "cond": "同軸4重コイル",
   "insul": "ure",
   "length": "44",
   "connector": "IS-1",
   "odmm": "2.1",
   "odfr": "6.3",
   "mri": "",
   "mri_cond": "",
   "emat": "プラチナイリジウム",
   "csa_d": "",
   "csa_p": "",
   "cgap": ""
  },
  {
   "id": "SOR-L-52ERU",
   "kind": "lead",
   "maker": "Sorin Group",
   "dealer": "日本ライフライン(株)",
   "cat": "PMリード",
   "model": "52ERU",
   "name": "PY3",
   "polarity": "双極",
   "site": "A/V",
   "intro": "7F",
   "fixation": "スクリューイン",
   "steroid": "有",
   "esurf": "ニッケル・コバルト合金",
   "sad": "10",
   "sap": "40",
   "dia": "6.3",
   "cond": "同軸4重コイル",
   "insul": "ure",
   "length": "52",
   "connector": "IS-1",
   "odmm": "2.1",
   "odfr": "6.3",
   "mri": "",
   "mri_cond": "",
   "emat": "プラチナイリジウム",
   "csa_d": "",
   "csa_p": "",
   "cgap": ""
  },
  {
   "id": "SOR-L-58ERU",
   "kind": "lead",
   "maker": "Sorin Group",
   "dealer": "日本ライフライン(株)",
   "cat": "PMリード",
   "model": "58ERU",
   "name": "PY4",
   "polarity": "双極",
   "site": "A/V",
   "intro": "7F",
   "fixation": "スクリューイン",
   "steroid": "有",
   "esurf": "ニッケル・コバルト合金",
   "sad": "10",
   "sap": "40",
   "dia": "6.3",
   "cond": "同軸4重コイル",
   "insul": "ure",
   "length": "58",
   "connector": "IS-1",
   "odmm": "2.1",
   "odfr": "6.3",
   "mri": "",
   "mri_cond": "",
   "emat": "プラチナイリジウム",
   "csa_d": "",
   "csa_p": "",
   "cgap": ""
  },
  {
   "id": "SOR-L-44SEP",
   "kind": "lead",
   "maker": "Sorin Group",
   "dealer": "日本ライフライン(株)",
   "cat": "PMリード",
   "model": "44SEP",
   "name": "Screwvine",
   "polarity": "双極",
   "site": "A/V",
   "intro": "7F",
   "fixation": "スクリューイン",
   "steroid": "有",
   "esurf": "ニッケル・コバルト合金",
   "sad": "10",
   "sap": "36",
   "dia": "1.6",
   "cond": "平行",
   "insul": "ure",
   "length": "44",
   "connector": "IS-1",
   "odmm": "2.3",
   "odfr": "6.9",
   "mri": "1.5F／3.0F",
   "mri_cond": "KORA 250／ENO との組合せで条件付MRI対応（メーカー資料「KORA250/ENO MRI対応製品一覧」）。最大空間勾配磁場 20T/m／傾斜磁場スルーレート 一軸あたり200T/m/s以下／SAR 全身2.0W/kg以下・頭部3.2W/kg以下／MRI曝露時間の合計 40分以内。**本体との組合せで判定すること。**",
   "emat": "プラチナイリジウム",
   "csa_d": "",
   "csa_p": "",
   "cgap": ""
  },
  {
   "id": "SOR-L-52SEP",
   "kind": "lead",
   "maker": "Sorin Group",
   "dealer": "日本ライフライン(株)",
   "cat": "PMリード",
   "model": "52SEP",
   "name": "Screwvine",
   "polarity": "双極",
   "site": "A/V",
   "intro": "8F",
   "fixation": "スクリューイン",
   "steroid": "有",
   "esurf": "ニッケル・コバルト合金",
   "sad": "10",
   "sap": "36",
   "dia": "1.6",
   "cond": "平行",
   "insul": "ure",
   "length": "52",
   "connector": "IS-1",
   "odmm": "2.3",
   "odfr": "6.9",
   "mri": "1.5F／3.0F",
   "mri_cond": "KORA 250／ENO との組合せで条件付MRI対応（メーカー資料「KORA250/ENO MRI対応製品一覧」）。最大空間勾配磁場 20T/m／傾斜磁場スルーレート 一軸あたり200T/m/s以下／SAR 全身2.0W/kg以下・頭部3.2W/kg以下／MRI曝露時間の合計 40分以内。**本体との組合せで判定すること。**",
   "emat": "プラチナイリジウム",
   "csa_d": "",
   "csa_p": "",
   "cgap": ""
  },
  {
   "id": "SOR-L-58SEP",
   "kind": "lead",
   "maker": "Sorin Group",
   "dealer": "日本ライフライン(株)",
   "cat": "PMリード",
   "model": "58SEP",
   "name": "Screwvine",
   "polarity": "双極",
   "site": "A/V",
   "intro": "8F",
   "fixation": "スクリューイン",
   "steroid": "有",
   "esurf": "ニッケル・コバルト合金",
   "sad": "10",
   "sap": "36",
   "dia": "1.6",
   "cond": "平行",
   "insul": "ure",
   "length": "58",
   "connector": "IS-1",
   "odmm": "2.3",
   "odfr": "6.9",
   "mri": "1.5F／3.0F",
   "mri_cond": "KORA 250／ENO との組合せで条件付MRI対応（メーカー資料「KORA250/ENO MRI対応製品一覧」）。最大空間勾配磁場 20T/m／傾斜磁場スルーレート 一軸あたり200T/m/s以下／SAR 全身2.0W/kg以下・頭部3.2W/kg以下／MRI曝露時間の合計 40分以内。**本体との組合せで判定すること。**",
   "emat": "プラチナイリジウム",
   "csa_d": "",
   "csa_p": "",
   "cgap": ""
  },
  {
   "id": "SOR-L-44ERJB-2",
   "kind": "lead",
   "maker": "Sorin Group",
   "dealer": "日本ライフライン(株)",
   "cat": "PMリード",
   "model": "44ERJB",
   "name": "Physique",
   "polarity": "双極",
   "site": "A",
   "intro": "8F",
   "fixation": "スクリューイン",
   "steroid": "有",
   "esurf": "酸化イリジウム",
   "sad": "7",
   "sap": "36",
   "dia": "1.6",
   "cond": "平行",
   "insul": "ure",
   "length": "44",
   "connector": "IS-1",
   "odmm": "2.3",
   "odfr": "6.9",
   "mri": "",
   "mri_cond": "",
   "emat": "プラチナイリジウム",
   "csa_d": "",
   "csa_p": "",
   "cgap": ""
  },
  {
   "id": "SOR-L-52ERJB-2",
   "kind": "lead",
   "maker": "Sorin Group",
   "dealer": "日本ライフライン(株)",
   "cat": "PMリード",
   "model": "52ERJB",
   "name": "Physique",
   "polarity": "双極",
   "site": "A",
   "intro": "8F",
   "fixation": "スクリューイン",
   "steroid": "有",
   "esurf": "酸化イリジウム",
   "sad": "7",
   "sap": "36",
   "dia": "1.6",
   "cond": "平行",
   "insul": "ure",
   "length": "52",
   "connector": "IS-1",
   "odmm": "2.3",
   "odfr": "6.9",
   "mri": "",
   "mri_cond": "",
   "emat": "プラチナイリジウム",
   "csa_d": "",
   "csa_p": "",
   "cgap": ""
  },
  {
   "id": "SOR-L-52ERB-2",
   "kind": "lead",
   "maker": "Sorin Group",
   "dealer": "日本ライフライン(株)",
   "cat": "PMリード",
   "model": "52ERB",
   "name": "Physique",
   "polarity": "双極",
   "site": "V",
   "intro": "8F",
   "fixation": "スクリューイン",
   "steroid": "有",
   "esurf": "酸化イリジウム",
   "sad": "7",
   "sap": "36",
   "dia": "1.6",
   "cond": "平行",
   "insul": "ure",
   "length": "52",
   "connector": "IS-1",
   "odmm": "2.3",
   "odfr": "6.9",
   "mri": "",
   "mri_cond": "",
   "emat": "プラチナイリジウム",
   "csa_d": "",
   "csa_p": "",
   "cgap": ""
  },
  {
   "id": "SOR-L-58ERB-2",
   "kind": "lead",
   "maker": "Sorin Group",
   "dealer": "日本ライフライン(株)",
   "cat": "PMリード",
   "model": "58ERB",
   "name": "Physique",
   "polarity": "双極",
   "site": "V",
   "intro": "8F",
   "fixation": "スクリューイン",
   "steroid": "有",
   "esurf": "酸化イリジウム",
   "sad": "7",
   "sap": "36",
   "dia": "1.6",
   "cond": "平行",
   "insul": "ure",
   "length": "58",
   "connector": "IS-1",
   "odmm": "2.3",
   "odfr": "6.9",
   "mri": "",
   "mri_cond": "",
   "emat": "プラチナイリジウム",
   "csa_d": "",
   "csa_p": "",
   "cgap": ""
  },
  {
   "id": "SOR-L-TX25D-2",
   "kind": "lead",
   "maker": "Sorin Group",
   "dealer": "日本ライフライン(株)",
   "cat": "PMリード",
   "model": "TX25D",
   "name": "Xfine",
   "polarity": "双極",
   "site": "A/V",
   "intro": "7F",
   "fixation": "タイン",
   "steroid": "有",
   "cond": "平行",
   "insul": "ure",
   "length": "52",
   "odmm": "1.6",
   "odfr": "4.8",
   "mri": "1.5F／3.0F",
   "mri_cond": "最大空間勾配磁場 20T/m／傾斜磁場スルーレート 一軸あたり200T/m/s以下／SAR 全身2.0W/kg以下・頭部3.2W/kg以下／MRI曝露時間の合計 40分以内",
   "csa_d": "",
   "csa_p": "",
   "cgap": ""
  },
  {
   "id": "SOR-L-TX26D-2",
   "kind": "lead",
   "maker": "Sorin Group",
   "dealer": "日本ライフライン(株)",
   "cat": "PMリード",
   "model": "TX26D",
   "name": "Xfine",
   "polarity": "双極",
   "site": "A/V",
   "intro": "7F",
   "fixation": "タイン",
   "steroid": "有",
   "cond": "平行",
   "insul": "ure",
   "length": "58",
   "odmm": "1.6",
   "odfr": "4.8",
   "mri": "1.5F／3.0F",
   "mri_cond": "最大空間勾配磁場 20T/m／傾斜磁場スルーレート 一軸あたり200T/m/s以下／SAR 全身2.0W/kg以下・頭部3.2W/kg以下／MRI曝露時間の合計 40分以内",
   "csa_d": "",
   "csa_p": "",
   "cgap": ""
  },
  {
   "id": "SOR-L-RF45D",
   "kind": "lead",
   "maker": "Sorin Group",
   "dealer": "日本ライフライン(株)",
   "cat": "PMリード",
   "model": "RF45D",
   "name": "BEFLEX",
   "polarity": "双極",
   "site": "A/V",
   "intro": "7F",
   "fixation": "スクリューイン",
   "steroid": "有",
   "sad": "4",
   "cond": "同軸4重コイル",
   "insul": "Si",
   "length": "52",
   "connector": "IS-1",
   "odfr": "6.0",
   "mri": "1.5F／3.0F",
   "mri_cond": "最大空間勾配磁場 20T/m／傾斜磁場スルーレート 一軸あたり200T/m/s以下／SAR 全身2.0W/kg以下・頭部3.2W/kg以下／MRI曝露時間の合計 40分以内",
   "emat": "プラチナイリジウム",
   "csa_d": "",
   "csa_p": "",
   "cgap": ""
  },
  {
   "id": "SOR-L-RF46D",
   "kind": "lead",
   "maker": "Sorin Group",
   "dealer": "日本ライフライン(株)",
   "cat": "PMリード",
   "model": "RF46D",
   "name": "BEFLEX",
   "polarity": "双極",
   "site": "A/V",
   "intro": "7F",
   "fixation": "スクリューイン",
   "steroid": "有",
   "sad": "4",
   "cond": "同軸4重コイル",
   "insul": "Si",
   "length": "58",
   "connector": "IS-1",
   "odfr": "6.0",
   "mri": "1.5F／3.0F",
   "mri_cond": "最大空間勾配磁場 20T/m／傾斜磁場スルーレート 一軸あたり200T/m/s以下／SAR 全身2.0W/kg以下・頭部3.2W/kg以下／MRI曝露時間の合計 40分以内",
   "emat": "プラチナイリジウム",
   "csa_d": "",
   "csa_p": "",
   "cgap": ""
  },
  {
   "id": "SOR-L-45DRG",
   "kind": "lead",
   "maker": "Sorin Group",
   "dealer": "日本ライフライン(株)",
   "cat": "PMリード",
   "model": "45DRG",
   "name": "VEGA R45",
   "polarity": "双極",
   "site": "A/V",
   "intro": "7F",
   "fixation": "スクリューイン",
   "steroid": "有",
   "esurf": "チタニウム+窒化",
   "sad": "4",
   "sap": "44",
   "dia": "2",
   "insul": "Si",
   "length": "45",
   "connector": "IS-1",
   "odmm": "2",
   "odfr": "6.0",
   "mri": "1.5F／3.0F",
   "mri_cond": "KORA 250／ENO との組合せで条件付MRI対応（メーカー資料「KORA250/ENO MRI対応製品一覧」）。最大空間勾配磁場 20T/m／傾斜磁場スルーレート 一軸あたり200T/m/s以下／SAR 全身2.0W/kg以下・頭部3.2W/kg以下／MRI曝露時間の合計 40分以内。**本体との組合せで判定すること。**",
   "emat": "プラチナイリジウム",
   "csa_d": "",
   "csa_p": "",
   "cgap": ""
  },
  {
   "id": "SOR-L-52DRG",
   "kind": "lead",
   "maker": "Sorin Group",
   "dealer": "日本ライフライン(株)",
   "cat": "PMリード",
   "model": "52DRG",
   "name": "VEGA R52",
   "polarity": "双極",
   "site": "A/V",
   "intro": "7F",
   "fixation": "スクリューイン",
   "steroid": "有",
   "esurf": "チタニウム+窒化",
   "sad": "4",
   "sap": "44",
   "dia": "2",
   "insul": "Si",
   "length": "52",
   "connector": "IS-1",
   "odmm": "2",
   "odfr": "6.0",
   "mri": "1.5F／3.0F",
   "mri_cond": "KORA 250／ENO との組合せで条件付MRI対応（メーカー資料「KORA250/ENO MRI対応製品一覧」）。最大空間勾配磁場 20T/m／傾斜磁場スルーレート 一軸あたり200T/m/s以下／SAR 全身2.0W/kg以下・頭部3.2W/kg以下／MRI曝露時間の合計 40分以内。**本体との組合せで判定すること。**",
   "emat": "プラチナイリジウム",
   "csa_d": "",
   "csa_p": "",
   "cgap": ""
  },
  {
   "id": "SOR-L-58DRG",
   "kind": "lead",
   "maker": "Sorin Group",
   "dealer": "日本ライフライン(株)",
   "cat": "PMリード",
   "model": "58DRG",
   "name": "VEGA R58",
   "polarity": "双極",
   "site": "A/V",
   "intro": "7F",
   "fixation": "スクリューイン",
   "steroid": "有",
   "esurf": "チタニウム+窒化",
   "sad": "4",
   "sap": "44",
   "dia": "2",
   "insul": "Si",
   "length": "58",
   "connector": "IS-1",
   "odmm": "2",
   "odfr": "6.0",
   "mri": "1.5F／3.0F",
   "mri_cond": "KORA 250／ENO との組合せで条件付MRI対応（メーカー資料「KORA250/ENO MRI対応製品一覧」）。最大空間勾配磁場 20T/m／傾斜磁場スルーレート 一軸あたり200T/m/s以下／SAR 全身2.0W/kg以下・頭部3.2W/kg以下／MRI曝露時間の合計 40分以内。**本体との組合せで判定すること。**",
   "emat": "プラチナイリジウム",
   "csa_d": "",
   "csa_p": "",
   "cgap": ""
  },
  {
   "id": "VIT-L-12",
   "kind": "lead",
   "maker": "Vitatron",
   "dealer": "日本メドトロニック(株)",
   "cat": "PMリード",
   "model": "12",
   "polarity": "単極",
   "site": "V",
   "intro": "9F",
   "fixation": "ヘリフィックス",
   "steroid": "無",
   "sad": "12",
   "dia": "2.5",
   "insul": "Si",
   "length": "65",
   "connector": "5mm",
   "odmm": "2.5",
   "odfr": "7.5",
   "name": "12",
   "mri": "",
   "mri_cond": "",
   "emat": "プラチナ合金",
   "csa_d": "",
   "csa_p": "",
   "cgap": ""
  },
  {
   "id": "VIT-L-F55",
   "kind": "lead",
   "maker": "Vitatron",
   "dealer": "日本メドトロニック(株)",
   "cat": "PMリード",
   "model": "F55",
   "polarity": "単極",
   "site": "V",
   "fixation": "フランジ",
   "steroid": "無",
   "sad": "6.8",
   "dia": "1.65",
   "insul": "Si",
   "length": "60",
   "connector": "5mm",
   "period": "83年〜92年",
   "odmm": "1.65",
   "odfr": "5.0",
   "name": "F55",
   "mri": "",
   "mri_cond": "",
   "emat": "プラチナ合金",
   "csa_d": "",
   "csa_p": "",
   "cgap": ""
  },
  {
   "id": "VIT-L-FP57",
   "kind": "lead",
   "maker": "Vitatron",
   "dealer": "日本メドトロニック(株)",
   "cat": "PMリード",
   "model": "FP57",
   "polarity": "単極",
   "site": "V",
   "fixation": "フランジ",
   "steroid": "無",
   "sad": "6.8",
   "dia": "1.65",
   "insul": "Si",
   "length": "60",
   "connector": "5mm",
   "period": "84年〜91年",
   "odmm": "1.65",
   "odfr": "5.0",
   "name": "FP57",
   "mri": "",
   "mri_cond": "",
   "emat": "プラチナ合金",
   "csa_d": "",
   "csa_p": "",
   "cgap": ""
  },
  {
   "id": "VIT-L-IMD19",
   "kind": "lead",
   "maker": "Vitatron",
   "dealer": "日本メドトロニック(株)",
   "cat": "PMリード",
   "model": "IMD19",
   "name": "Excellence Plus",
   "polarity": "単極",
   "site": "V",
   "intro": "7F",
   "fixation": "タイン",
   "steroid": "有",
   "esurf": "ポーラス",
   "sad": "5.8",
   "dia": "1.2",
   "insul": "ure",
   "length": "52",
   "connector": "IS-1",
   "period": "93年8月〜",
   "odmm": "1.2",
   "odfr": "3.6",
   "alias": "エクセレンスプラス",
   "mri": "",
   "mri_cond": "",
   "emat": "プラチナ合金",
   "csa_d": "",
   "csa_p": "",
   "cgap": ""
  },
  {
   "id": "VIT-L-IMD19B",
   "kind": "lead",
   "maker": "Vitatron",
   "dealer": "日本メドトロニック(株)",
   "cat": "PMリード",
   "model": "IMD19B",
   "name": "Excellence Plus",
   "polarity": "双極",
   "site": "V",
   "intro": "7F",
   "fixation": "タイン",
   "steroid": "有",
   "esurf": "ポーラス",
   "sad": "5.8",
   "sap": "38",
   "dia": "1.9",
   "cond": "同軸",
   "insul": "ure",
   "length": "52",
   "connector": "IS-1",
   "period": "93年9月〜",
   "odmm": "1.9",
   "odfr": "5.7",
   "alias": "エクセレンスプラス",
   "mri": "",
   "mri_cond": "",
   "emat": "プラチナ合金",
   "csa_d": "",
   "csa_p": "",
   "cgap": ""
  },
  {
   "id": "VIT-L-IMD19JB",
   "kind": "lead",
   "maker": "Vitatron",
   "dealer": "日本メドトロニック(株)",
   "cat": "PMリード",
   "model": "IMD19JB",
   "name": "Excellence Plus",
   "polarity": "双極",
   "site": "A",
   "intro": "7F",
   "fixation": "タイン",
   "steroid": "有",
   "esurf": "ポーラス",
   "sad": "5.8",
   "sap": "38",
   "dia": "2.1",
   "cond": "同軸",
   "insul": "ure",
   "length": "45",
   "connector": "IS-1",
   "period": "93年9月〜",
   "odmm": "2.1",
   "odfr": "6.3",
   "alias": "エクセレンスプラス",
   "mri": "",
   "mri_cond": "",
   "emat": "プラチナ合金",
   "csa_d": "",
   "csa_p": "",
   "cgap": ""
  },
  {
   "id": "VIT-L-IMD49",
   "kind": "lead",
   "maker": "Vitatron",
   "dealer": "日本メドトロニック(株)",
   "cat": "PMリード",
   "model": "IMD49",
   "name": "Excellence Plus",
   "polarity": "単極",
   "site": "V",
   "intro": "7F",
   "fixation": "タイン",
   "steroid": "有",
   "esurf": "ポーラス",
   "sad": "5.8",
   "dia": "1.2",
   "insul": "ure",
   "length": "58",
   "connector": "IS-1",
   "period": "93年11月〜",
   "odmm": "1.2",
   "odfr": "3.6",
   "alias": "エクセレンスプラス",
   "mri": "",
   "mri_cond": "",
   "emat": "プラチナ合金",
   "csa_d": "",
   "csa_p": "",
   "cgap": ""
  },
  {
   "id": "VIT-L-IMD49B",
   "kind": "lead",
   "maker": "Vitatron",
   "dealer": "日本メドトロニック(株)",
   "cat": "PMリード",
   "model": "IMD49B",
   "name": "Excellence Plus",
   "polarity": "双極",
   "site": "V",
   "intro": "7F",
   "fixation": "タイン",
   "steroid": "有",
   "esurf": "ポーラス",
   "sad": "5.8",
   "sap": "38",
   "dia": "1.9",
   "cond": "同軸",
   "insul": "ure",
   "length": "58",
   "connector": "IS-1",
   "period": "1993年10月",
   "odmm": "1.9",
   "odfr": "5.7",
   "alias": "エクセレンスプラス",
   "mri": "",
   "mri_cond": "",
   "emat": "プラチナ合金",
   "csa_d": "",
   "csa_p": "",
   "cgap": ""
  },
  {
   "id": "VIT-L-IMD49JB",
   "kind": "lead",
   "maker": "Vitatron",
   "dealer": "日本メドトロニック(株)",
   "cat": "PMリード",
   "model": "IMD49JB",
   "name": "Excellence Plus",
   "polarity": "双極",
   "site": "A",
   "intro": "7F",
   "fixation": "タイン",
   "steroid": "有",
   "esurf": "ポーラス",
   "sad": "5.8",
   "sap": "38",
   "dia": "2.1",
   "cond": "同軸",
   "insul": "ure",
   "length": "53",
   "connector": "IS-1",
   "period": "1993年10月",
   "odmm": "2.1",
   "odfr": "6.3",
   "alias": "エクセレンスプラス",
   "mri": "",
   "mri_cond": "",
   "emat": "プラチナ合金",
   "csa_d": "",
   "csa_p": "",
   "cgap": ""
  },
  {
   "id": "VIT-L-IMP15Q",
   "kind": "lead",
   "maker": "Vitatron",
   "dealer": "日本メドトロニック(株)",
   "cat": "PMリード",
   "model": "IMP15Q",
   "name": "Brilliant",
   "polarity": "双極",
   "site": "A/V",
   "intro": "11F",
   "fixation": "タイン",
   "steroid": "無",
   "esurf": "ポーラス",
   "sad": "A(-)12.5(+)12.5 / V(-)6.0(+)36.0",
   "dia": "2.65",
   "cond": "平行（一部同軸）",
   "insul": "Si",
   "length": "58",
   "connector": "IS-1",
   "odmm": "2.65",
   "odfr": "8.0",
   "alias": "ブリリアント",
   "mri": "",
   "mri_cond": "",
   "emat": "プラチナ合金",
   "csa_d": "",
   "csa_p": "",
   "cgap": ""
  },
  {
   "id": "VIT-L-IMP16Q",
   "kind": "lead",
   "maker": "Vitatron",
   "dealer": "日本メドトロニック(株)",
   "cat": "PMリード",
   "model": "IMP16Q",
   "name": "Brilliant",
   "polarity": "双極",
   "site": "A/V",
   "intro": "11F",
   "fixation": "タイン",
   "steroid": "無",
   "esurf": "ポーラス",
   "sad": "A(-)12.5(+)12.5 / V(-)6.0(+)36.0",
   "dia": "2.65",
   "cond": "平行（一部同軸）",
   "insul": "Si",
   "length": "58",
   "connector": "IS-1",
   "odmm": "2.65",
   "odfr": "8.0",
   "alias": "ブリリアント",
   "mri": "",
   "mri_cond": "",
   "emat": "プラチナ合金",
   "csa_d": "",
   "csa_p": "",
   "cgap": ""
  },
  {
   "id": "VIT-L-IMS19B",
   "kind": "lead",
   "maker": "Vitatron",
   "dealer": "日本メドトロニック(株)",
   "cat": "PMリード",
   "model": "IMS19B",
   "name": "Pirouette",
   "polarity": "双極",
   "site": "A/V",
   "intro": "9F",
   "fixation": "スクリューイン",
   "steroid": "無",
   "sad": "10.5",
   "sap": "46",
   "dia": "2.4",
   "cond": "同軸",
   "insul": "ure",
   "length": "52",
   "connector": "IS-1",
   "odmm": "2.4",
   "odfr": "7.2",
   "alias": "ピルエット",
   "mri": "",
   "mri_cond": "",
   "emat": "プラチナ合金",
   "csa_d": "",
   "csa_p": "",
   "cgap": ""
  },
  {
   "id": "VIT-L-IMS49",
   "kind": "lead",
   "maker": "Vitatron",
   "dealer": "日本メドトロニック(株)",
   "cat": "PMリード",
   "model": "IMS49",
   "name": "Pirouette",
   "polarity": "単極",
   "site": "A/V",
   "intro": "9F",
   "fixation": "スクリューイン",
   "steroid": "無",
   "sad": "10.5",
   "dia": "2.2",
   "insul": "ure",
   "length": "58",
   "connector": "IS-1",
   "odmm": "2.2",
   "odfr": "6.6",
   "alias": "ピルエット",
   "mri": "",
   "mri_cond": "",
   "emat": "プラチナ合金",
   "csa_d": "",
   "csa_p": "",
   "cgap": ""
  },
  {
   "id": "VIT-L-IMS49B",
   "kind": "lead",
   "maker": "Vitatron",
   "dealer": "日本メドトロニック(株)",
   "cat": "PMリード",
   "model": "IMS49B",
   "name": "Pirouette",
   "polarity": "双極",
   "site": "A/V",
   "intro": "9F",
   "fixation": "スクリューイン",
   "steroid": "無",
   "sad": "10.5",
   "sap": "46",
   "dia": "2.4",
   "cond": "同軸",
   "insul": "ure",
   "length": "58",
   "connector": "IS-1",
   "odmm": "2.4",
   "odfr": "7.2",
   "alias": "ピルエット",
   "mri": "",
   "mri_cond": "",
   "emat": "プラチナ合金",
   "csa_d": "",
   "csa_p": "",
   "cgap": ""
  },
  {
   "id": "VIT-L-IT51B",
   "kind": "lead",
   "maker": "Vitatron",
   "dealer": "日本メドトロニック(株)",
   "cat": "PMリード",
   "model": "IT51B",
   "polarity": "双極",
   "site": "V",
   "fixation": "タイン",
   "steroid": "無",
   "esurf": "ポーラス",
   "sad": "6.8",
   "dia": "1.65",
   "cond": "同軸",
   "insul": "Si",
   "length": "60",
   "connector": "IS-1",
   "period": "89年〜91年",
   "odmm": "1.65",
   "odfr": "5.0",
   "name": "IT51B",
   "mri": "",
   "mri_cond": "",
   "emat": "プラチナ合金",
   "csa_d": "",
   "csa_p": "",
   "cgap": ""
  },
  {
   "id": "VIT-L-ITP13",
   "kind": "lead",
   "maker": "Vitatron",
   "dealer": "日本メドトロニック(株)",
   "cat": "PMリード",
   "model": "ITP13",
   "polarity": "単極",
   "site": "V",
   "intro": "11F",
   "fixation": "タイン",
   "steroid": "無",
   "esurf": "ポーラス",
   "sad": "6.8",
   "dia": "1.65",
   "insul": "Si",
   "length": "60",
   "connector": "IS-1",
   "period": "89年〜97年",
   "odmm": "1.65",
   "odfr": "5.0",
   "family": "Slimtine",
   "name": "Slimtine",
   "mri": "",
   "mri_cond": "",
   "emat": "プラチナ合金",
   "csa_d": "",
   "csa_p": "",
   "cgap": ""
  },
  {
   "id": "VIT-L-ITP53",
   "kind": "lead",
   "maker": "Vitatron",
   "dealer": "日本メドトロニック(株)",
   "cat": "PMリード",
   "model": "ITP53",
   "polarity": "単極",
   "site": "V",
   "intro": "11F",
   "fixation": "タイン",
   "steroid": "無",
   "esurf": "ポーラス",
   "sad": "6.8",
   "dia": "1.65",
   "insul": "Si",
   "length": "60",
   "connector": "IS-1",
   "period": "89年〜97年",
   "odmm": "1.65",
   "odfr": "5.0",
   "family": "Facet",
   "name": "Facet",
   "mri": "",
   "mri_cond": "",
   "emat": "プラチナ合金",
   "csa_d": "",
   "csa_p": "",
   "cgap": ""
  },
  {
   "id": "VIT-L-ITP53B",
   "kind": "lead",
   "maker": "Vitatron",
   "dealer": "日本メドトロニック(株)",
   "cat": "PMリード",
   "model": "ITP53B",
   "polarity": "双極",
   "site": "V",
   "intro": "11F",
   "fixation": "タイン",
   "steroid": "無",
   "esurf": "ポーラス",
   "sad": "6.8",
   "sap": "48",
   "dia": "2.5",
   "cond": "同軸",
   "insul": "Si",
   "length": "60",
   "connector": "IS-1",
   "odmm": "2.5",
   "odfr": "7.5",
   "family": "Facet",
   "name": "Facet",
   "mri": "",
   "mri_cond": "",
   "emat": "プラチナ合金",
   "csa_d": "",
   "csa_p": "",
   "cgap": ""
  },
  {
   "id": "VIT-L-MIP2147",
   "kind": "lead",
   "maker": "Vitatron",
   "dealer": "日本メドトロニック(株)",
   "cat": "PMリード",
   "model": "MIP2147",
   "polarity": "単極",
   "site": "V",
   "intro": "12F",
   "fixation": "フランジ",
   "steroid": "無",
   "sad": "7.6",
   "dia": "2.5",
   "insul": "Si",
   "length": "65",
   "connector": "5mm",
   "odmm": "2.5",
   "odfr": "7.5",
   "name": "MIP2147",
   "mri": "",
   "mri_cond": "",
   "emat": "プラチナ合金",
   "csa_d": "",
   "csa_p": "",
   "cgap": ""
  },
  {
   "id": "VIT-L-MIP2147LOE",
   "kind": "lead",
   "maker": "Vitatron",
   "dealer": "日本メドトロニック(株)",
   "cat": "PMリード",
   "model": "MIP2147LOE",
   "polarity": "単極",
   "site": "V",
   "intro": "12F",
   "fixation": "フランジ",
   "steroid": "無",
   "sad": "7.6",
   "dia": "2.5",
   "insul": "Si",
   "length": "65",
   "connector": "5mm",
   "odmm": "2.5",
   "odfr": "7.5",
   "name": "MIP2147LOE",
   "mri": "",
   "mri_cond": "",
   "emat": "プラチナ合金",
   "csa_d": "",
   "csa_p": "",
   "cgap": ""
  },
  {
   "id": "VIT-L-T51",
   "kind": "lead",
   "maker": "Vitatron",
   "dealer": "日本メドトロニック(株)",
   "cat": "PMリード",
   "model": "T51",
   "polarity": "単極",
   "site": "V",
   "intro": "11F",
   "fixation": "タイン",
   "steroid": "無",
   "sad": "6.8",
   "dia": "1.65",
   "insul": "Si",
   "length": "60",
   "connector": "5mm",
   "period": "83年〜93年",
   "odmm": "1.6",
   "odfr": "4.8",
   "family": "LOE",
   "name": "LOE",
   "mri": "",
   "mri_cond": "",
   "emat": "プラチナ合金",
   "csa_d": "",
   "csa_p": "",
   "cgap": ""
  },
  {
   "id": "VIT-L-TP13",
   "kind": "lead",
   "maker": "Vitatron",
   "dealer": "日本メドトロニック(株)",
   "cat": "PMリード",
   "model": "TP13",
   "polarity": "単極",
   "site": "V",
   "intro": "11F",
   "fixation": "タイン",
   "steroid": "無",
   "esurf": "ポーラス",
   "sad": "6.8",
   "dia": "1.65",
   "insul": "Si",
   "length": "60",
   "connector": "5mm",
   "period": "88年〜94年",
   "odmm": "1.6",
   "odfr": "4.8",
   "family": "Facet",
   "name": "Facet",
   "mri": "",
   "mri_cond": "",
   "emat": "プラチナ合金",
   "csa_d": "",
   "csa_p": "",
   "cgap": ""
  },
  {
   "id": "VIT-L-TP53",
   "kind": "lead",
   "maker": "Vitatron",
   "dealer": "日本メドトロニック(株)",
   "cat": "PMリード",
   "model": "TP53",
   "polarity": "単極",
   "site": "V",
   "intro": "11F",
   "fixation": "タイン",
   "steroid": "無",
   "esurf": "ポーラス",
   "sad": "6.8",
   "dia": "1.65",
   "insul": "Si",
   "length": "60",
   "connector": "5mm",
   "period": "84年〜94年",
   "odmm": "1.6",
   "odfr": "4.8",
   "family": "Facet",
   "name": "Facet",
   "mri": "",
   "mri_cond": "",
   "emat": "プラチナ合金",
   "csa_d": "",
   "csa_p": "",
   "cgap": ""
  },
  {
   "id": "VIT-L-U71",
   "kind": "lead",
   "maker": "Vitatron",
   "dealer": "日本メドトロニック(株)",
   "cat": "PMリード",
   "model": "U71",
   "polarity": "単極",
   "site": "V",
   "intro": "11F",
   "fixation": "ヘリフィックス",
   "steroid": "無",
   "sad": "10",
   "dia": "1.65",
   "insul": "Si",
   "length": "60",
   "connector": "5mm",
   "period": "84年〜92年",
   "odmm": "1.6",
   "odfr": "4.8",
   "family": "Helifix",
   "name": "Helifix",
   "mri": "",
   "mri_cond": "",
   "emat": "プラチナ合金",
   "csa_d": "",
   "csa_p": "",
   "cgap": ""
  },
  {
   "id": "VIT-L-IMG49-52",
   "kind": "lead",
   "maker": "Vitatron",
   "dealer": "日本メドトロニック(株)",
   "cat": "PMリード",
   "model": "IMG49-52",
   "name": "Impulse",
   "polarity": "単極",
   "site": "V",
   "intro": "7F",
   "fixation": "タイン",
   "steroid": "有",
   "esurf": "ポーラス",
   "sad": "1.2",
   "dia": "1.7",
   "insul": "Si",
   "length": "52",
   "connector": "IS-1",
   "period": "97年12月〜",
   "odmm": "1.7",
   "odfr": "5.1",
   "alias": "インパルス",
   "mri": "",
   "mri_cond": "",
   "emat": "プラチナ合金",
   "csa_d": "",
   "csa_p": "",
   "cgap": ""
  },
  {
   "id": "VIT-L-IMG49-58",
   "kind": "lead",
   "maker": "Vitatron",
   "dealer": "日本メドトロニック(株)",
   "cat": "PMリード",
   "model": "IMG49-58",
   "name": "Impulse",
   "polarity": "単極",
   "site": "V",
   "intro": "7F",
   "fixation": "タイン",
   "steroid": "有",
   "esurf": "ポーラス",
   "sad": "1.2",
   "dia": "1.7",
   "insul": "Si",
   "length": "58",
   "connector": "IS-1",
   "period": "97年12月〜",
   "odmm": "1.7",
   "odfr": "5.1",
   "alias": "インパルス",
   "mri": "",
   "mri_cond": "",
   "emat": "プラチナ合金",
   "csa_d": "",
   "csa_p": "",
   "cgap": ""
  },
  {
   "id": "VIT-L-IMG49B-52",
   "kind": "lead",
   "maker": "Vitatron",
   "dealer": "日本メドトロニック(株)",
   "cat": "PMリード",
   "model": "IMG49B-52",
   "name": "Impulse",
   "polarity": "双極",
   "site": "V",
   "intro": "9F",
   "fixation": "タイン",
   "steroid": "有",
   "esurf": "ポーラス",
   "sad": "1.2",
   "sap": "36",
   "dia": "2.6",
   "cond": "同軸",
   "insul": "Si",
   "length": "52",
   "connector": "IS-1",
   "period": "97年12月〜",
   "odmm": "2.8",
   "odfr": "8.4",
   "alias": "インパルス",
   "mri": "",
   "mri_cond": "",
   "emat": "プラチナ合金",
   "csa_d": "",
   "csa_p": "",
   "cgap": ""
  },
  {
   "id": "VIT-L-IMG49B-58",
   "kind": "lead",
   "maker": "Vitatron",
   "dealer": "日本メドトロニック(株)",
   "cat": "PMリード",
   "model": "IMG49B-58",
   "name": "Impulse",
   "polarity": "双極",
   "site": "V",
   "intro": "9F",
   "fixation": "タイン",
   "steroid": "有",
   "esurf": "ポーラス",
   "sad": "1.2",
   "sap": "36",
   "dia": "2.6",
   "cond": "同軸",
   "insul": "Si",
   "length": "58",
   "connector": "IS-1",
   "period": "97年12月〜",
   "odmm": "2.8",
   "odfr": "8.4",
   "alias": "インパルス",
   "mri": "",
   "mri_cond": "",
   "emat": "プラチナ合金",
   "csa_d": "",
   "csa_p": "",
   "cgap": ""
  },
  {
   "id": "VIT-L-IMG49JB-45",
   "kind": "lead",
   "maker": "Vitatron",
   "dealer": "日本メドトロニック(株)",
   "cat": "PMリード",
   "model": "IMG49JB-45",
   "name": "Impulse",
   "polarity": "双極",
   "site": "A",
   "intro": "9F",
   "fixation": "タイン",
   "steroid": "有",
   "esurf": "ポーラス",
   "sad": "1.2",
   "sap": "36",
   "dia": "2.6",
   "cond": "同軸",
   "insul": "Si",
   "length": "45",
   "connector": "IS-1",
   "period": "97年12月〜",
   "odmm": "2.8",
   "odfr": "8.4",
   "alias": "インパルス",
   "mri": "",
   "mri_cond": "",
   "emat": "プラチナ合金",
   "csa_d": "",
   "csa_p": "",
   "cgap": ""
  },
  {
   "id": "VIT-L-IMG49JB-53",
   "kind": "lead",
   "maker": "Vitatron",
   "dealer": "日本メドトロニック(株)",
   "cat": "PMリード",
   "model": "IMG49JB-53",
   "name": "Impulse",
   "polarity": "双極",
   "site": "A",
   "intro": "9F",
   "fixation": "タイン",
   "steroid": "有",
   "esurf": "ポーラス",
   "sad": "1.2",
   "sap": "36",
   "dia": "2.6",
   "cond": "同軸",
   "insul": "Si",
   "length": "53",
   "connector": "IS-1",
   "period": "97年12月〜",
   "odmm": "2.8",
   "odfr": "8.4",
   "alias": "インパルス",
   "mri": "",
   "mri_cond": "",
   "emat": "プラチナ合金",
   "csa_d": "",
   "csa_p": "",
   "cgap": ""
  },
  {
   "id": "VIT-L-IMR15Q",
   "kind": "lead",
   "maker": "Vitatron",
   "dealer": "日本メドトロニック(株)",
   "cat": "PMリード",
   "model": "IMR15Q",
   "name": "Brilliant Plus",
   "polarity": "双極",
   "site": "A/V",
   "intro": "11F",
   "fixation": "タイン",
   "steroid": "有",
   "esurf": "ポーラス",
   "sad": "A(-)12.5(+)12.5 / V(-)6.0(+)36.0",
   "dia": "2.65",
   "cond": "平行（一部同軸）",
   "insul": "Si",
   "length": "58",
   "connector": "IS-1",
   "period": "96年12月〜",
   "odmm": "2.65",
   "odfr": "8.0",
   "alias": "ブリリアントプラス",
   "mri": "",
   "mri_cond": "",
   "emat": "プラチナ合金",
   "csa_d": "",
   "csa_p": "",
   "cgap": ""
  },
  {
   "id": "VIT-L-IMR16Q",
   "kind": "lead",
   "maker": "Vitatron",
   "dealer": "日本メドトロニック(株)",
   "cat": "PMリード",
   "model": "IMR16Q",
   "name": "Brilliant Plus",
   "polarity": "双極",
   "site": "A/V",
   "intro": "11F",
   "fixation": "タイン",
   "steroid": "有",
   "esurf": "ポーラス",
   "sad": "A(-)12.5(+)12.5 / V(-)6.0(+)36.0",
   "dia": "2.65",
   "cond": "平行（一部同軸）",
   "insul": "Si",
   "length": "58",
   "connector": "IS-1",
   "period": "96年10月〜",
   "odmm": "2.65",
   "odfr": "8.0",
   "alias": "ブリリアントプラス",
   "mri": "",
   "mri_cond": "",
   "emat": "プラチナ合金",
   "csa_d": "",
   "csa_p": "",
   "cgap": ""
  },
  {
   "id": "VIT-L-IRP13",
   "kind": "lead",
   "maker": "Vitatron",
   "dealer": "日本メドトロニック(株)",
   "cat": "PMリード",
   "model": "IRP13",
   "name": "Slimtine S",
   "polarity": "単極",
   "site": "V",
   "intro": "7F",
   "fixation": "タイン",
   "steroid": "無",
   "esurf": "ポーラス",
   "sad": "5.8",
   "dia": "1.65",
   "insul": "Si",
   "length": "60",
   "connector": "IS-1",
   "odmm": "2.2",
   "odfr": "6.6",
   "alias": "スリムタインS",
   "mri": "",
   "mri_cond": "",
   "emat": "プラチナ合金",
   "csa_d": "",
   "csa_p": "",
   "cgap": ""
  },
  {
   "id": "VIT-L-IRP13B",
   "kind": "lead",
   "maker": "Vitatron",
   "dealer": "日本メドトロニック(株)",
   "cat": "PMリード",
   "model": "IRP13B",
   "name": "Slimtine S",
   "polarity": "双極",
   "site": "V",
   "intro": "8F",
   "fixation": "タイン",
   "steroid": "無",
   "esurf": "ポーラス",
   "sad": "5.8",
   "sap": "37.6",
   "dia": "2.3",
   "cond": "同軸",
   "insul": "Si",
   "length": "60",
   "connector": "IS-1",
   "odmm": "2.7",
   "odfr": "8.1",
   "alias": "スリムタインS",
   "mri": "",
   "mri_cond": "",
   "emat": "プラチナ合金",
   "csa_d": "",
   "csa_p": "",
   "cgap": ""
  },
  {
   "id": "VIT-L-IRP13JB",
   "kind": "lead",
   "maker": "Vitatron",
   "dealer": "日本メドトロニック(株)",
   "cat": "PMリード",
   "model": "IRP13JB",
   "name": "Slimtine S",
   "polarity": "双極",
   "site": "A",
   "intro": "8F",
   "fixation": "タイン",
   "steroid": "無",
   "esurf": "ポーラス",
   "sad": "5.8",
   "sap": "37.6",
   "dia": "2.3",
   "cond": "同軸",
   "insul": "Si",
   "length": "53",
   "connector": "IS-1",
   "odmm": "2.7",
   "odfr": "8.1",
   "alias": "スリムタインS",
   "mri": "",
   "mri_cond": "",
   "emat": "プラチナ合金",
   "csa_d": "",
   "csa_p": "",
   "cgap": ""
  },
  {
   "id": "VIT-L-IRP19",
   "kind": "lead",
   "maker": "Vitatron",
   "dealer": "日本メドトロニック(株)",
   "cat": "PMリード",
   "model": "IRP19",
   "name": "Slimtine S",
   "polarity": "単極",
   "site": "V",
   "intro": "7F",
   "fixation": "タイン",
   "steroid": "無",
   "esurf": "ポーラス",
   "sad": "5.8",
   "dia": "1.65",
   "insul": "Si",
   "length": "52",
   "connector": "IS-1",
   "odmm": "2.2",
   "odfr": "6.6",
   "alias": "スリムタインS",
   "mri": "",
   "mri_cond": "",
   "emat": "プラチナ合金",
   "csa_d": "",
   "csa_p": "",
   "cgap": ""
  },
  {
   "id": "VIT-L-IRP19B",
   "kind": "lead",
   "maker": "Vitatron",
   "dealer": "日本メドトロニック(株)",
   "cat": "PMリード",
   "model": "IRP19B",
   "name": "Slimtine S",
   "polarity": "双極",
   "site": "V",
   "intro": "9F",
   "fixation": "タイン",
   "steroid": "無",
   "esurf": "ポーラス",
   "sad": "5.8",
   "sap": "37.6",
   "dia": "2.3",
   "cond": "同軸",
   "insul": "Si",
   "length": "52",
   "connector": "IS-1",
   "odmm": "2.3",
   "odfr": "6.9",
   "alias": "スリムタインS",
   "mri": "",
   "mri_cond": "",
   "emat": "プラチナ合金",
   "csa_d": "",
   "csa_p": "",
   "cgap": ""
  },
  {
   "id": "VIT-L-IRP19JB",
   "kind": "lead",
   "maker": "Vitatron",
   "dealer": "日本メドトロニック(株)",
   "cat": "PMリード",
   "model": "IRP19JB",
   "name": "Slimtine S",
   "polarity": "双極",
   "site": "V",
   "intro": "9F",
   "fixation": "タイン",
   "steroid": "無",
   "esurf": "ポーラス",
   "sad": "5.8",
   "sap": "37.6",
   "dia": "2.3",
   "cond": "同軸",
   "insul": "Si",
   "length": "45",
   "connector": "IS-1",
   "period": "98年11月〜",
   "odmm": "2.3",
   "odfr": "6.9",
   "alias": "スリムタインS",
   "mri": "",
   "mri_cond": "",
   "emat": "プラチナ合金",
   "csa_d": "",
   "csa_p": "",
   "cgap": ""
  },
  {
   "id": "VIT-L-IMX49-45",
   "kind": "lead",
   "maker": "Vitatron",
   "dealer": "日本メドトロニック(株)",
   "cat": "PMリード",
   "model": "IMX49-45",
   "name": "Pirouette S Plus",
   "polarity": "単極",
   "site": "A/V",
   "intro": "9F",
   "fixation": "スクリューイン",
   "steroid": "有",
   "sad": "6.3",
   "dia": "2.2",
   "insul": "Si",
   "length": "45",
   "connector": "IS-1",
   "period": "98年11月〜",
   "odmm": "2.2",
   "odfr": "6.6",
   "alias": "ピルエットSプラス",
   "mri": "",
   "mri_cond": "",
   "emat": "プラチナ合金",
   "csa_d": "",
   "csa_p": "",
   "cgap": ""
  },
  {
   "id": "VIT-L-IMX49B-45",
   "kind": "lead",
   "maker": "Vitatron",
   "dealer": "日本メドトロニック(株)",
   "cat": "PMリード",
   "model": "IMX49B-45",
   "name": "Pirouette S Plus",
   "polarity": "双極",
   "site": "A/V",
   "intro": "9F",
   "fixation": "スクリューイン",
   "steroid": "有",
   "sad": "6.3",
   "sap": "34",
   "dia": "2.4",
   "cond": "同軸",
   "insul": "Si",
   "length": "45",
   "connector": "IS-1",
   "period": "98年11月〜",
   "odmm": "2.4",
   "odfr": "7.2",
   "alias": "ピルエットSプラス",
   "mri": "",
   "mri_cond": "",
   "emat": "プラチナ合金",
   "csa_d": "",
   "csa_p": "",
   "cgap": ""
  },
  {
   "id": "VIT-L-IMX49JB-45",
   "kind": "lead",
   "maker": "Vitatron",
   "dealer": "日本メドトロニック(株)",
   "cat": "PMリード",
   "model": "IMX49JB-45",
   "name": "Pirouette S Plus",
   "polarity": "双極",
   "site": "A",
   "intro": "9F",
   "fixation": "スクリューイン",
   "steroid": "有",
   "sad": "6.3",
   "sap": "34",
   "dia": "2.5",
   "cond": "同軸",
   "insul": "Si",
   "length": "45",
   "connector": "IS-1",
   "period": "98年11月〜",
   "odmm": "2.5",
   "odfr": "7.5",
   "alias": "ピルエットSプラス",
   "mri": "",
   "mri_cond": "",
   "emat": "プラチナ合金",
   "csa_d": "",
   "csa_p": "",
   "cgap": ""
  },
  {
   "id": "VIT-L-IMX49-52",
   "kind": "lead",
   "maker": "Vitatron",
   "dealer": "日本メドトロニック(株)",
   "cat": "PMリード",
   "model": "IMX49-52",
   "name": "Pirouette S Plus",
   "polarity": "単極",
   "site": "A/V",
   "intro": "9F",
   "fixation": "スクリューイン",
   "steroid": "有",
   "sad": "6.3",
   "dia": "2.2",
   "insul": "Si",
   "length": "52",
   "connector": "IS-1",
   "period": "98年11月〜",
   "odmm": "2.2",
   "odfr": "6.6",
   "alias": "ピルエットSプラス",
   "mri": "",
   "mri_cond": "",
   "emat": "プラチナ合金",
   "csa_d": "",
   "csa_p": "",
   "cgap": ""
  },
  {
   "id": "VIT-L-IMX49B-52",
   "kind": "lead",
   "maker": "Vitatron",
   "dealer": "日本メドトロニック(株)",
   "cat": "PMリード",
   "model": "IMX49B-52",
   "name": "Pirouette S Plus",
   "polarity": "双極",
   "site": "A/V",
   "intro": "9F",
   "fixation": "スクリューイン",
   "steroid": "有",
   "sad": "6.3",
   "sap": "34",
   "dia": "2.4",
   "cond": "同軸",
   "insul": "Si",
   "length": "52",
   "connector": "IS-1",
   "period": "98年11月〜",
   "odmm": "2.4",
   "odfr": "7.2",
   "alias": "ピルエットSプラス",
   "mri": "",
   "mri_cond": "",
   "emat": "プラチナ合金",
   "csa_d": "",
   "csa_p": "",
   "cgap": ""
  },
  {
   "id": "VIT-L-IMX49JB-53",
   "kind": "lead",
   "maker": "Vitatron",
   "dealer": "日本メドトロニック(株)",
   "cat": "PMリード",
   "model": "IMX49JB-53",
   "name": "Pirouette S Plus",
   "polarity": "双極",
   "site": "A",
   "intro": "9F",
   "fixation": "スクリューイン",
   "steroid": "有",
   "sad": "6.3",
   "sap": "34",
   "dia": "2.5",
   "cond": "同軸",
   "insul": "Si",
   "length": "53",
   "connector": "IS-1",
   "period": "98年11月〜",
   "odmm": "2.5",
   "odfr": "7.5",
   "alias": "ピルエットSプラス",
   "mri": "",
   "mri_cond": "",
   "emat": "プラチナ合金",
   "csa_d": "",
   "csa_p": "",
   "cgap": ""
  },
  {
   "id": "VIT-L-IMX49-58",
   "kind": "lead",
   "maker": "Vitatron",
   "dealer": "日本メドトロニック(株)",
   "cat": "PMリード",
   "model": "IMX49-58",
   "name": "Pirouette S Plus",
   "polarity": "単極",
   "site": "A/V",
   "intro": "9F",
   "fixation": "スクリューイン",
   "steroid": "有",
   "sad": "6.3",
   "dia": "2.2",
   "insul": "Si",
   "length": "58",
   "connector": "IS-1",
   "period": "98年11月〜",
   "odmm": "2.2",
   "odfr": "6.6",
   "alias": "ピルエットSプラス",
   "mri": "",
   "mri_cond": "",
   "emat": "プラチナ合金",
   "csa_d": "",
   "csa_p": "",
   "cgap": ""
  },
  {
   "id": "VIT-L-IMW14Q",
   "kind": "lead",
   "maker": "Vitatron",
   "dealer": "日本メドトロニック(株)",
   "cat": "PMリード",
   "model": "IMW14Q",
   "name": "Brilliant S Plus",
   "polarity": "双極",
   "site": "A/V",
   "intro": "9F",
   "fixation": "タイン",
   "steroid": "有",
   "esurf": "ポーラス",
   "sad": "A:12.5 / V:5.8",
   "sap": "12.5 / 36",
   "dia": "2.65",
   "cond": "平行（一部同軸）",
   "insul": "Si",
   "length": "52",
   "connector": "IS-1",
   "period": "98年12月〜",
   "odmm": "2.65",
   "odfr": "8.0",
   "alias": "ブリリアントSプラス",
   "mri": "",
   "mri_cond": "",
   "emat": "プラチナ合金",
   "csa_d": "",
   "csa_p": "",
   "cgap": ""
  },
  {
   "id": "VIT-L-IMW15Q",
   "kind": "lead",
   "maker": "Vitatron",
   "dealer": "日本メドトロニック(株)",
   "cat": "PMリード",
   "model": "IMW15Q",
   "name": "Brilliant S Plus",
   "polarity": "双極",
   "site": "A/V",
   "intro": "9F",
   "fixation": "タイン",
   "steroid": "有",
   "esurf": "ポーラス",
   "sad": "A:12.5 / V:5.8",
   "sap": "12.5 / 36",
   "dia": "2.65",
   "cond": "平行（一部同軸）",
   "insul": "Si",
   "length": "58",
   "connector": "IS-1",
   "period": "98年12月〜",
   "odmm": "2.65",
   "odfr": "8.0",
   "alias": "ブリリアントSプラス",
   "mri": "",
   "mri_cond": "",
   "emat": "プラチナ合金",
   "csa_d": "",
   "csa_p": "",
   "cgap": ""
  },
  {
   "id": "VIT-L-IMW16Q",
   "kind": "lead",
   "maker": "Vitatron",
   "dealer": "日本メドトロニック(株)",
   "cat": "PMリード",
   "model": "IMW16Q",
   "name": "Brilliant S Plus",
   "polarity": "双極",
   "site": "A/V",
   "intro": "9F",
   "fixation": "タイン",
   "steroid": "有",
   "esurf": "ポーラス",
   "sad": "A:12.5 / V:5.8",
   "sap": "12.5 / 36",
   "dia": "2.65",
   "cond": "平行（一部同軸）",
   "insul": "Si",
   "length": "58",
   "connector": "IS-1",
   "period": "98年12月〜",
   "odmm": "2.65",
   "odfr": "8.0",
   "alias": "ブリリアントSプラス",
   "mri": "",
   "mri_cond": "",
   "emat": "プラチナ合金",
   "csa_d": "",
   "csa_p": "",
   "cgap": ""
  },
  {
   "id": "VIT-L-ICF09",
   "kind": "lead",
   "maker": "Vitatron",
   "dealer": "日本メドトロニック(株)",
   "cat": "PMリード",
   "model": "ICF09",
   "name": "Crystalline™ ActFix",
   "polarity": "双極",
   "site": "A/V",
   "intro": "7F",
   "fixation": "スクリューイン",
   "steroid": "有",
   "esurf": "白金黒処理",
   "sad": "4.2",
   "sap": "22",
   "dia": "2",
   "cond": "同軸",
   "insul": "Si/Si",
   "length": "45/52/58",
   "connector": "IS-1",
   "period": "05年4月〜",
   "odmm": "2",
   "odfr": "6.0",
   "alias": "クリスタルラインActFix",
   "mri": "",
   "mri_cond": "",
   "emat": "プラチナ合金",
   "csa_d": "",
   "csa_p": "",
   "cgap": ""
  },
  {
   "id": "VIT-L-ICL08",
   "kind": "lead",
   "maker": "Vitatron",
   "dealer": "日本メドトロニック(株)",
   "cat": "PMリード",
   "model": "ICL08",
   "name": "Crystalline™",
   "polarity": "単極",
   "site": "V",
   "intro": "7F",
   "fixation": "タインド",
   "steroid": "有",
   "esurf": "白金黒処理",
   "sad": "3.2",
   "dia": "1.65",
   "insul": "Si",
   "length": "52/58",
   "connector": "IS-1",
   "period": "05年6月〜",
   "odmm": "1.65",
   "odfr": "5.0",
   "alias": "クリスタルライン",
   "mri": "",
   "mri_cond": "",
   "emat": "プラチナ合金",
   "csa_d": "",
   "csa_p": "",
   "cgap": ""
  },
  {
   "id": "VIT-L-ICL08B",
   "kind": "lead",
   "maker": "Vitatron",
   "dealer": "日本メドトロニック(株)",
   "cat": "PMリード",
   "model": "ICL08B",
   "name": "Crystalline™",
   "polarity": "双極",
   "site": "V",
   "intro": "8F",
   "fixation": "タインド",
   "steroid": "有",
   "esurf": "白金黒処理",
   "sad": "3.2",
   "sap": "35",
   "dia": "2.26",
   "cond": "同軸",
   "insul": "Si/Si",
   "length": "52/58",
   "connector": "IS-1",
   "period": "05年6月〜",
   "odmm": "2.26",
   "odfr": "6.8",
   "alias": "クリスタルライン",
   "mri": "",
   "mri_cond": "",
   "emat": "プラチナ合金",
   "csa_d": "",
   "csa_p": "",
   "cgap": ""
  },
  {
   "id": "VIT-L-ICL08JB",
   "kind": "lead",
   "maker": "Vitatron",
   "dealer": "日本メドトロニック(株)",
   "cat": "PMリード",
   "model": "ICL08JB",
   "name": "Crystalline™",
   "polarity": "双極",
   "site": "A",
   "intro": "8F",
   "fixation": "タインド",
   "steroid": "有",
   "esurf": "白金黒処理",
   "sad": "3.2",
   "sap": "35",
   "dia": "2.26",
   "cond": "同軸",
   "insul": "Si/Si",
   "length": "45/53",
   "connector": "IS-1",
   "period": "05年6月〜",
   "odmm": "2.26",
   "odfr": "6.8",
   "alias": "クリスタルライン",
   "mri": "",
   "mri_cond": "",
   "emat": "プラチナ合金",
   "csa_d": "",
   "csa_p": "",
   "cgap": ""
  },
  {
   "id": "CCS-L-AT-342",
   "kind": "lead",
   "maker": "Cardiac Control Systems",
   "dealer": "（旧販売元）",
   "cat": "PMリード",
   "model": "AT-342",
   "name": "PolySafe AT",
   "polarity": "A:双極 V:単極",
   "site": "A/V",
   "intro": "11F",
   "fixation": "トラベキュロック",
   "steroid": "無",
   "esurf": "ブラント",
   "sad": "A(-)8.6(+)8.6 V(-)8",
   "dia": "6.6F",
   "cond": "同軸",
   "insul": "ure/ure",
   "length": "58",
   "connector": "IS-1",
   "period": "87年〜現在",
   "odmm": "2.2",
   "odfr": "6.6",
   "alias": "ポリセーフATリード",
   "mri": "",
   "mri_cond": "",
   "emat": "プラチナイリジウム",
   "csa_d": "",
   "csa_p": "",
   "cgap": ""
  },
  {
   "id": "CCS-L-AT-343",
   "kind": "lead",
   "maker": "Cardiac Control Systems",
   "dealer": "（旧販売元）",
   "cat": "PMリード",
   "model": "AT-343",
   "polarity": "A:双極 V:単極",
   "site": "A/V",
   "intro": "11F",
   "fixation": "トラベキュロック",
   "steroid": "無",
   "esurf": "ブラント",
   "sad": "A(-)8.6(+)8.6 V(-)8",
   "dia": "6.6F",
   "cond": "同軸",
   "insul": "ure/ure",
   "length": "58",
   "connector": "IS-1",
   "period": "87年〜現在",
   "odmm": "2.2",
   "odfr": "6.6",
   "name": "AT-343",
   "mri": "",
   "mri_cond": "",
   "emat": "プラチナイリジウム",
   "csa_d": "",
   "csa_p": "",
   "cgap": ""
  },
  {
   "id": "CCS-L-AT-344",
   "kind": "lead",
   "maker": "Cardiac Control Systems",
   "dealer": "（旧販売元）",
   "cat": "PMリード",
   "model": "AT-344",
   "polarity": "A:双極 V:単極",
   "site": "A/V",
   "intro": "11F",
   "fixation": "トラベキュロック",
   "steroid": "無",
   "esurf": "ブラント",
   "sad": "A(-)8.6(+)8.6 V(-)8",
   "dia": "6.6F",
   "cond": "同軸",
   "insul": "ure/ure",
   "length": "58",
   "connector": "IS-1",
   "period": "87年〜現在",
   "odmm": "2.2",
   "odfr": "6.6",
   "name": "AT-344",
   "mri": "",
   "mri_cond": "",
   "emat": "プラチナイリジウム",
   "csa_d": "",
   "csa_p": "",
   "cgap": ""
  },
  {
   "id": "COR-L-330-158",
   "kind": "lead",
   "maker": "Cordis",
   "dealer": "センチュリーメディカル(株)（旧販売元）",
   "cat": "PMリード",
   "model": "330-158",
   "polarity": "単極",
   "site": "V",
   "intro": "8(9)F",
   "fixation": "フィン",
   "esurf": "ポーラス",
   "sad": "8",
   "dia": "1.3",
   "insul": "ure",
   "length": "58",
   "connector": "VS-1",
   "odmm": "1.3",
   "odfr": "3.9",
   "name": "330-158",
   "mri": "",
   "mri_cond": "",
   "emat": "プラチナイリジウム",
   "csa_d": "",
   "csa_p": "",
   "cgap": ""
  },
  {
   "id": "COR-L-330-201",
   "kind": "lead",
   "maker": "Cordis",
   "dealer": "センチュリーメディカル(株)（旧販売元）",
   "cat": "PMリード",
   "model": "330-201",
   "name": "ACCUFIX",
   "polarity": "双極",
   "site": "V",
   "intro": "9(10.5)F",
   "fixation": "フィン",
   "esurf": "ポーラス",
   "sad": "10.2",
   "sap": "57.2",
   "dia": "2.2",
   "insul": "ure",
   "length": "58",
   "connector": "VS-1",
   "odmm": "2.2",
   "odfr": "6.6",
   "mri": "",
   "mri_cond": "",
   "emat": "プラチナイリジウム",
   "csa_d": "",
   "csa_p": "",
   "cgap": ""
  },
  {
   "id": "COR-L-330-258",
   "kind": "lead",
   "maker": "Cordis",
   "dealer": "センチュリーメディカル(株)（旧販売元）",
   "cat": "PMリード",
   "model": "330-258",
   "polarity": "双極",
   "site": "V",
   "intro": "8(9)F",
   "fixation": "フィン",
   "esurf": "ポーラス",
   "sad": "8",
   "sap": "57.2",
   "dia": "2.1",
   "insul": "ure",
   "length": "58",
   "connector": "VS-1",
   "odmm": "2.1",
   "odfr": "6.3",
   "name": "330-258",
   "mri": "",
   "mri_cond": "",
   "emat": "プラチナイリジウム",
   "csa_d": "",
   "csa_p": "",
   "cgap": ""
  },
  {
   "id": "COR-L-330-755",
   "kind": "lead",
   "maker": "Cordis",
   "dealer": "センチュリーメディカル(株)（旧販売元）",
   "cat": "PMリード",
   "model": "330-755",
   "polarity": "単極",
   "site": "A",
   "intro": "9(10.5)F",
   "fixation": "タイン",
   "esurf": "ポーラス",
   "sad": "8.8",
   "dia": "1.3",
   "insul": "ure",
   "length": "48",
   "connector": "VS-1",
   "odmm": "1.3",
   "odfr": "3.9",
   "name": "330-755",
   "mri": "",
   "mri_cond": "",
   "emat": "プラチナイリジウム",
   "csa_d": "",
   "csa_p": "",
   "cgap": ""
  },
  {
   "id": "COR-L-330-801",
   "kind": "lead",
   "maker": "Cordis",
   "dealer": "センチュリーメディカル(株)（旧販売元）",
   "cat": "PMリード",
   "model": "330-801",
   "name": "ACCUFIX",
   "polarity": "双極",
   "site": "A",
   "intro": "9(10.5)F",
   "fixation": "スクリュー",
   "esurf": "ポーラス",
   "sad": "10.2",
   "sap": "57.2",
   "dia": "2.2",
   "insul": "ure",
   "length": "48",
   "connector": "VS-1",
   "odmm": "2.2",
   "odfr": "6.6",
   "mri": "",
   "mri_cond": "",
   "emat": "プラチナイリジウム",
   "csa_d": "",
   "csa_p": "",
   "cgap": ""
  },
  {
   "id": "COR-L-330-854",
   "kind": "lead",
   "maker": "Cordis",
   "dealer": "センチュリーメディカル(株)（旧販売元）",
   "cat": "PMリード",
   "model": "330-854",
   "polarity": "双極",
   "site": "A",
   "intro": "9(10.5)F",
   "fixation": "タイン",
   "esurf": "ポーラス",
   "sad": "8.8",
   "sap": "57.2",
   "dia": "2.1",
   "insul": "ure",
   "length": "48",
   "connector": "VS-1",
   "odmm": "2.1",
   "odfr": "6.3",
   "name": "330-854",
   "mri": "",
   "mri_cond": "",
   "emat": "プラチナイリジウム",
   "csa_d": "",
   "csa_p": "",
   "cgap": ""
  },
  {
   "id": "TEL-L-033-159",
   "kind": "lead",
   "maker": "Telectronics",
   "dealer": "センチュリーメディカル(株)（旧販売元）",
   "cat": "PMリード",
   "model": "033-159",
   "polarity": "単極",
   "site": "V",
   "intro": "8(9)F",
   "fixation": "フィン",
   "steroid": "有",
   "esurf": "ポーラス",
   "sad": "6",
   "dia": "1.3",
   "insul": "ure",
   "length": "58",
   "connector": "IS-1",
   "odmm": "1.3",
   "odfr": "3.9",
   "name": "033-159",
   "mri": "",
   "mri_cond": "",
   "emat": "プラチナイリジウム",
   "csa_d": "",
   "csa_p": "",
   "cgap": ""
  },
  {
   "id": "TEL-L-033-212",
   "kind": "lead",
   "maker": "Telectronics",
   "dealer": "センチュリーメディカル(株)（旧販売元）",
   "cat": "PMリード",
   "model": "033-212",
   "polarity": "双極",
   "site": "V",
   "intro": "8(10.5)F",
   "fixation": "スクリュー",
   "steroid": "有",
   "esurf": "ポーラス",
   "sad": "6",
   "sap": "57.2",
   "dia": "2.2",
   "insul": "ure",
   "length": "58",
   "connector": "IS-1",
   "odmm": "2.2",
   "odfr": "6.6",
   "name": "033-212",
   "mri": "",
   "mri_cond": "",
   "emat": "プラチナイリジウム",
   "csa_d": "",
   "csa_p": "",
   "cgap": ""
  },
  {
   "id": "TEL-L-033-301",
   "kind": "lead",
   "maker": "Telectronics",
   "dealer": "センチュリーメディカル(株)（旧販売元）",
   "cat": "PMリード",
   "model": "033-301",
   "polarity": "双極",
   "site": "V",
   "intro": "8(9)F",
   "fixation": "フィン",
   "steroid": "有",
   "esurf": "ポーラス",
   "sad": "6",
   "sap": "57.2",
   "dia": "2.1",
   "insul": "ure",
   "length": "58",
   "connector": "IS-1",
   "odmm": "2.1",
   "odfr": "6.3",
   "name": "033-301",
   "mri": "",
   "mri_cond": "",
   "emat": "プラチナイリジウム",
   "csa_d": "",
   "csa_p": "",
   "cgap": ""
  },
  {
   "id": "TEL-L-033-443",
   "kind": "lead",
   "maker": "Telectronics",
   "dealer": "センチュリーメディカル(株)（旧販売元）",
   "cat": "PMリード",
   "model": "033-443",
   "polarity": "単極",
   "site": "V",
   "intro": "8(9)F",
   "fixation": "タイン",
   "steroid": "有",
   "esurf": "ポーラス",
   "sad": "6",
   "dia": "1.3",
   "insul": "ure",
   "length": "58",
   "connector": "IS-1",
   "odmm": "1.3",
   "odfr": "3.9",
   "name": "033-443",
   "mri": "",
   "mri_cond": "",
   "emat": "プラチナイリジウム",
   "csa_d": "",
   "csa_p": "",
   "cgap": ""
  },
  {
   "id": "TEL-L-033-448",
   "kind": "lead",
   "maker": "Telectronics",
   "dealer": "センチュリーメディカル(株)（旧販売元）",
   "cat": "PMリード",
   "model": "033-448",
   "polarity": "双極",
   "site": "V",
   "intro": "8(9)F",
   "fixation": "タイン",
   "steroid": "有",
   "esurf": "ポーラス",
   "sad": "6",
   "sap": "57.2",
   "dia": "2",
   "insul": "ure",
   "length": "58",
   "connector": "IS-1",
   "odmm": "2",
   "odfr": "6.0",
   "name": "033-448",
   "mri": "",
   "mri_cond": "",
   "emat": "プラチナイリジウム",
   "csa_d": "",
   "csa_p": "",
   "cgap": ""
  },
  {
   "id": "TEL-L-033-571",
   "kind": "lead",
   "maker": "Telectronics",
   "dealer": "センチュリーメディカル(株)（旧販売元）",
   "cat": "PMリード",
   "model": "033-571",
   "polarity": "単極",
   "site": "V",
   "fixation": "スクリューイン",
   "steroid": "無",
   "esurf": "ポーラス",
   "sad": "10",
   "dia": "1.8",
   "insul": "Si",
   "length": "35",
   "connector": "VS-1",
   "odmm": "1.8",
   "odfr": "5.4",
   "name": "033-571",
   "mri": "",
   "mri_cond": "",
   "emat": "プラチナイリジウム",
   "csa_d": "",
   "csa_p": "",
   "cgap": ""
  },
  {
   "id": "TEL-L-033-572",
   "kind": "lead",
   "maker": "Telectronics",
   "dealer": "センチュリーメディカル(株)（旧販売元）",
   "cat": "PMリード",
   "model": "033-572",
   "polarity": "単極",
   "site": "V",
   "fixation": "スクリューイン",
   "steroid": "無",
   "esurf": "ポーラス",
   "sad": "10",
   "dia": "1.8",
   "insul": "Si",
   "length": "54",
   "connector": "IS-1",
   "odmm": "1.8",
   "odfr": "5.4",
   "name": "033-572",
   "mri": "",
   "mri_cond": "",
   "emat": "プラチナイリジウム",
   "csa_d": "",
   "csa_p": "",
   "cgap": ""
  },
  {
   "id": "TEL-L-033-757",
   "kind": "lead",
   "maker": "Telectronics",
   "dealer": "センチュリーメディカル(株)（旧販売元）",
   "cat": "PMリード",
   "model": "033-757",
   "polarity": "単極",
   "site": "A",
   "intro": "8(10.5)F",
   "fixation": "タイン",
   "steroid": "有",
   "esurf": "ポーラス",
   "sad": "6",
   "dia": "1.3",
   "insul": "ure",
   "length": "48",
   "connector": "IS-1",
   "odmm": "1.3",
   "odfr": "3.9",
   "name": "033-757",
   "mri": "",
   "mri_cond": "",
   "emat": "プラチナイリジウム",
   "csa_d": "",
   "csa_p": "",
   "cgap": ""
  },
  {
   "id": "TEL-L-033-812",
   "kind": "lead",
   "maker": "Telectronics",
   "dealer": "センチュリーメディカル(株)（旧販売元）",
   "cat": "PMリード",
   "model": "033-812",
   "polarity": "双極",
   "site": "A",
   "intro": "8(10.5)F",
   "fixation": "スクリュー",
   "steroid": "有",
   "esurf": "ポーラス",
   "sad": "6",
   "sap": "57.2",
   "dia": "2.2",
   "insul": "ure",
   "length": "48",
   "connector": "IS-1",
   "odmm": "2.2",
   "odfr": "6.6",
   "name": "033-812",
   "mri": "",
   "mri_cond": "",
   "emat": "プラチナイリジウム",
   "csa_d": "",
   "csa_p": "",
   "cgap": ""
  },
  {
   "id": "TEL-L-033-856",
   "kind": "lead",
