   "maker": "Telectronics",
   "dealer": "センチュリーメディカル(株)（旧販売元）",
   "cat": "PMリード",
   "model": "033-856",
   "polarity": "双極",
   "site": "A",
   "intro": "8(10.5)F",
   "fixation": "タイン",
   "steroid": "有",
   "esurf": "ポーラス",
   "sad": "6",
   "sap": "57.2",
   "dia": "2.1",
   "insul": "ure",
   "length": "48",
   "connector": "IS-1",
   "odmm": "2.1",
   "odfr": "6.3",
   "name": "033-856",
   "mri": "",
   "mri_cond": "",
   "emat": "プラチナイリジウム",
   "csa_d": "",
   "csa_p": "",
   "cgap": ""
  },
  {
   "id": "BIO-ICD-Kentrox-RV65",
   "kind": "lead",
   "maker": "BIOTRONIK",
   "dealer": "バイオトロニックジャパン(株)",
   "cat": "ICDリード",
   "model": "Kentrox RV65",
   "name": "Kentrox RV",
   "polarity": "双極",
   "site": "V Single",
   "intro": "10F以上",
   "fixation": "タイン",
   "sback": "○",
   "cdesign": "フラットワイヤ",
   "ccoat": "×",
   "steroid": "有",
   "esurf": "フラクタル構造",
   "sad": "1.8",
   "sap": "39",
   "dia": "2.7",
   "cond": "平行",
   "insul": "Si",
   "length": "65",
   "connector": "IS-1/DF-1",
   "period": "07年4月〜",
   "odmm": "3.1",
   "odfr": "9.3",
   "coil": "シングルコイル",
   "mri": "",
   "mri_cond": "",
   "emat": "プラチナイリジウム",
   "csa_d": "",
   "csa_p": "",
   "cgap": ""
  },
  {
   "id": "BIO-ICD-Kentrox-RV75",
   "kind": "lead",
   "maker": "BIOTRONIK",
   "dealer": "バイオトロニックジャパン(株)",
   "cat": "ICDリード",
   "model": "Kentrox RV75",
   "name": "Kentrox RV",
   "polarity": "双極",
   "site": "V Single",
   "intro": "10F以上",
   "fixation": "タイン",
   "sback": "○",
   "cdesign": "フラットワイヤ",
   "ccoat": "×",
   "steroid": "有",
   "esurf": "フラクタル構造",
   "sad": "1.8",
   "sap": "39",
   "dia": "2.7",
   "cond": "平行",
   "insul": "Si",
   "length": "75",
   "connector": "IS-1/DF-1",
   "period": "07年4月〜",
   "odmm": "3.1",
   "odfr": "9.3",
   "coil": "シングルコイル",
   "mri": "",
   "mri_cond": "",
   "emat": "プラチナイリジウム",
   "csa_d": "",
   "csa_p": "",
   "cgap": ""
  },
  {
   "id": "BIO-ICD-Kentrox-SL65_18",
   "kind": "lead",
   "maker": "BIOTRONIK",
   "dealer": "バイオトロニックジャパン(株)",
   "cat": "ICDリード",
   "model": "Kentrox SL65/18",
   "name": "Kentrox SL",
   "polarity": "双極",
   "site": "V",
   "intro": "10F以上",
   "fixation": "タイン",
   "sback": "○",
   "cdesign": "フラットワイヤ",
   "ccoat": "×",
   "steroid": "有",
   "esurf": "フラクタル構造",
   "sad": "1.8",
   "sap": "39",
   "dia": "2.7",
   "cond": "平行",
   "insul": "Si",
   "length": "65",
   "connector": "IS-1/DF-1",
   "period": "07年4月〜",
   "odmm": "3.1",
   "odfr": "9.3",
   "coil": "デュアルコイル",
   "mri": "",
   "mri_cond": "",
   "emat": "プラチナイリジウム",
   "csa_d": "",
   "csa_p": "",
   "cgap": ""
  },
  {
   "id": "BIO-ICD-Kentrox-SL75_18",
   "kind": "lead",
   "maker": "BIOTRONIK",
   "dealer": "バイオトロニックジャパン(株)",
   "cat": "ICDリード",
   "model": "Kentrox SL75/18",
   "name": "Kentrox SL",
   "polarity": "双極",
   "site": "V",
   "intro": "10F以上",
   "fixation": "タイン",
   "sback": "○",
   "cdesign": "フラットワイヤ",
   "ccoat": "×",
   "steroid": "有",
   "esurf": "フラクタル構造",
   "sad": "1.8",
   "sap": "39",
   "dia": "2.7",
   "cond": "平行",
   "insul": "Si",
   "length": "75",
   "connector": "IS-1/DF-1",
   "period": "07年4月〜",
   "odmm": "3.1",
   "odfr": "9.3",
   "coil": "デュアルコイル",
   "mri": "",
   "mri_cond": "",
   "emat": "プラチナイリジウム",
   "csa_d": "",
   "csa_p": "",
   "cgap": ""
  },
  {
   "id": "BIO-ICD-Kentrox-RV-S65",
   "kind": "lead",
   "maker": "BIOTRONIK",
   "dealer": "バイオトロニックジャパン(株)",
   "cat": "ICDリード",
   "model": "Kentrox RV-S65",
   "name": "Kentrox RV",
   "polarity": "双極",
   "site": "V Single",
   "intro": "10F以上",
   "fixation": "スクリュー",
   "sback": "○",
   "cdesign": "フラットワイヤ",
   "ccoat": "×",
   "steroid": "有",
   "esurf": "フラクタル構造",
   "sad": "8.2",
   "sap": "39",
   "dia": "2.7",
   "cond": "平行",
   "insul": "Si",
   "length": "65",
   "connector": "IS-1/DF-1",
   "period": "07年4月〜",
   "odmm": "3.1",
   "odfr": "9.3",
   "coil": "シングルコイル",
   "mri": "",
   "mri_cond": "",
   "emat": "プラチナイリジウム",
   "csa_d": "",
   "csa_p": "",
   "cgap": ""
  },
  {
   "id": "BIO-ICD-Kentrox-SL-S65_18",
   "kind": "lead",
   "maker": "BIOTRONIK",
   "dealer": "バイオトロニックジャパン(株)",
   "cat": "ICDリード",
   "model": "Kentrox SL-S65/18",
   "name": "Kentrox SL",
   "polarity": "双極",
   "site": "V",
   "intro": "10F以上",
   "fixation": "スクリュー",
   "sback": "○",
   "cdesign": "フラットワイヤ",
   "ccoat": "×",
   "steroid": "有",
   "esurf": "フラクタル構造",
   "sad": "8.2",
   "sap": "39",
   "dia": "2.7",
   "cond": "平行",
   "insul": "Si",
   "length": "65",
   "connector": "IS-1/DF-1",
   "period": "07年4月〜",
   "odmm": "3.1",
   "odfr": "9.3",
   "coil": "デュアルコイル",
   "mri": "",
   "mri_cond": "",
   "emat": "プラチナイリジウム",
   "csa_d": "",
   "csa_p": "",
   "cgap": ""
  },
  {
   "id": "BIO-ICD-Linox-T65",
   "kind": "lead",
   "maker": "BIOTRONIK",
   "dealer": "バイオトロニックジャパン(株)",
   "cat": "ICDリード",
   "model": "Linox T65",
   "name": "Linox T",
   "polarity": "双極",
   "site": "V Single",
   "intro": "8F以上",
   "fixation": "タイン",
   "sback": "○",
   "cdesign": "フラットワイヤ",
   "ccoat": "×",
   "steroid": "有",
   "esurf": "フラクタル構造",
   "sad": "1.8",
   "sap": "24.5",
   "dia": "2.6",
   "cond": "平行",
   "insul": "Si",
   "length": "65",
   "connector": "IS-1/DF-1",
   "period": "08年1月〜",
   "odmm": "2.6",
   "odfr": "7.8",
   "coil": "シングルコイル",
   "mri": "",
   "mri_cond": "",
   "emat": "プラチナイリジウム",
   "csa_d": "",
   "csa_p": "",
   "cgap": ""
  },
  {
   "id": "BIO-ICD-Linox-T75",
   "kind": "lead",
   "maker": "BIOTRONIK",
   "dealer": "バイオトロニックジャパン(株)",
   "cat": "ICDリード",
   "model": "Linox T75",
   "name": "Linox T",
   "polarity": "双極",
   "site": "V Single",
   "intro": "8F以上",
   "fixation": "タイン",
   "sback": "○",
   "cdesign": "フラットワイヤ",
   "ccoat": "×",
   "steroid": "有",
   "esurf": "フラクタル構造",
   "sad": "1.8",
   "sap": "24.5",
   "dia": "2.6",
   "cond": "平行",
   "insul": "Si",
   "length": "75",
   "connector": "IS-1/DF-1",
   "period": "08年1月〜",
   "odmm": "2.6",
   "odfr": "7.8",
   "coil": "シングルコイル",
   "mri": "",
   "mri_cond": "",
   "emat": "プラチナイリジウム",
   "csa_d": "",
   "csa_p": "",
   "cgap": ""
  },
  {
   "id": "BIO-ICD-Linox-TD65_18",
   "kind": "lead",
   "maker": "BIOTRONIK",
   "dealer": "バイオトロニックジャパン(株)",
   "cat": "ICDリード",
   "model": "Linox TD65/18",
   "name": "Linox TD",
   "polarity": "双極",
   "site": "V",
   "intro": "8F以上",
   "fixation": "タイン",
   "sback": "○",
   "cdesign": "フラットワイヤ",
   "ccoat": "×",
   "steroid": "有",
   "esurf": "フラクタル構造",
   "sad": "1.8",
   "sap": "24.5",
   "dia": "2.6",
   "cond": "平行",
   "insul": "Si",
   "length": "65",
   "connector": "IS-1/DF-1",
   "period": "08年1月〜",
   "odmm": "2.6",
   "odfr": "7.8",
   "coil": "デュアルコイル",
   "mri": "",
   "mri_cond": "",
   "emat": "プラチナイリジウム",
   "csa_d": "",
   "csa_p": "",
   "cgap": ""
  },
  {
   "id": "BIO-ICD-Linox-TD75_18",
   "kind": "lead",
   "maker": "BIOTRONIK",
   "dealer": "バイオトロニックジャパン(株)",
   "cat": "ICDリード",
   "model": "Linox TD75/18",
   "name": "Linox TD",
   "polarity": "双極",
   "site": "V",
   "intro": "8F以上",
   "fixation": "タイン",
   "sback": "○",
   "cdesign": "フラットワイヤ",
   "ccoat": "×",
   "steroid": "有",
   "esurf": "フラクタル構造",
   "sad": "1.8",
   "sap": "24.5",
   "dia": "2.6",
   "cond": "平行",
   "insul": "Si",
   "length": "75",
   "connector": "IS-1/DF-1",
   "period": "08年1月〜",
   "odmm": "2.6",
   "odfr": "7.8",
   "coil": "デュアルコイル",
   "mri": "",
   "mri_cond": "",
   "emat": "プラチナイリジウム",
   "csa_d": "",
   "csa_p": "",
   "cgap": ""
  },
  {
   "id": "BIO-ICD-Linox-S65",
   "kind": "lead",
   "maker": "BIOTRONIK",
   "dealer": "バイオトロニックジャパン(株)",
   "cat": "ICDリード",
   "model": "Linox S65",
   "name": "Linox S",
   "polarity": "双極",
   "site": "V Single",
   "intro": "8F以上",
   "fixation": "スクリュー",
   "sback": "○",
   "cdesign": "フラットワイヤ",
   "ccoat": "×",
   "steroid": "有",
   "esurf": "フラクタル構造",
   "sad": "4.5",
   "sap": "24.5",
   "dia": "2.6",
   "cond": "平行",
   "insul": "Si",
   "length": "65",
   "connector": "IS-1/DF-1",
   "period": "08年1月〜",
   "odmm": "2.6",
   "odfr": "7.8",
   "coil": "シングルコイル",
   "mri": "",
   "mri_cond": "",
   "emat": "プラチナイリジウム",
   "csa_d": "",
   "csa_p": "",
   "cgap": ""
  },
  {
   "id": "BIO-ICD-Linox-S75",
   "kind": "lead",
   "maker": "BIOTRONIK",
   "dealer": "バイオトロニックジャパン(株)",
   "cat": "ICDリード",
   "model": "Linox S75",
   "name": "Linox S",
   "polarity": "双極",
   "site": "V Single",
   "intro": "8F以上",
   "fixation": "スクリュー",
   "sback": "○",
   "cdesign": "フラットワイヤ",
   "ccoat": "×",
   "steroid": "有",
   "esurf": "フラクタル構造",
   "sad": "4.5",
   "sap": "24.5",
   "dia": "2.6",
   "cond": "平行",
   "insul": "Si",
   "length": "75",
   "connector": "IS-1/DF-1",
   "period": "08年1月〜",
   "odmm": "2.6",
   "odfr": "7.8",
   "coil": "シングルコイル",
   "mri": "",
   "mri_cond": "",
   "emat": "プラチナイリジウム",
   "csa_d": "",
   "csa_p": "",
   "cgap": ""
  },
  {
   "id": "BIO-ICD-Linox-SD65_18",
   "kind": "lead",
   "maker": "BIOTRONIK",
   "dealer": "バイオトロニックジャパン(株)",
   "cat": "ICDリード",
   "model": "Linox SD65/18",
   "name": "Linox SD",
   "polarity": "双極",
   "site": "V",
   "intro": "8F以上",
   "fixation": "スクリュー",
   "sback": "○",
   "cdesign": "フラットワイヤ",
   "ccoat": "×",
   "steroid": "有",
   "esurf": "フラクタル構造",
   "sad": "4.5",
   "sap": "24.5",
   "dia": "2.6",
   "cond": "平行",
   "insul": "Si",
   "length": "65",
   "connector": "IS-1/DF-1",
   "period": "08年1月〜",
   "odmm": "2.6",
   "odfr": "7.8",
   "coil": "デュアルコイル",
   "mri": "",
   "mri_cond": "",
   "emat": "プラチナイリジウム",
   "csa_d": "",
   "csa_p": "",
   "cgap": ""
  },
  {
   "id": "BIO-ICD-Linox-SD75_18",
   "kind": "lead",
   "maker": "BIOTRONIK",
   "dealer": "バイオトロニックジャパン(株)",
   "cat": "ICDリード",
   "model": "Linox SD75/18",
   "name": "Linox SD",
   "polarity": "双極",
   "site": "V",
   "intro": "8F以上",
   "fixation": "スクリュー",
   "sback": "○",
   "cdesign": "フラットワイヤ",
   "ccoat": "×",
   "steroid": "有",
   "esurf": "フラクタル構造",
   "sad": "4.5",
   "sap": "24.5",
   "dia": "2.6",
   "cond": "平行",
   "insul": "Si",
   "length": "75",
   "connector": "IS-1/DF-1",
   "period": "08年1月〜",
   "odmm": "2.6",
   "odfr": "7.8",
   "coil": "デュアルコイル",
   "mri": "",
   "mri_cond": "",
   "emat": "プラチナイリジウム",
   "csa_d": "",
   "csa_p": "",
   "cgap": ""
  },
  {
   "id": "BIO-ICD-Linox-Smart-SD-60_16",
   "kind": "lead",
   "maker": "BIOTRONIK",
   "dealer": "バイオトロニックジャパン(株)",
   "cat": "ICDリード",
   "model": "Linox Smart SD 60/16",
   "name": "Linox Smart SD",
   "polarity": "双極",
   "site": "V",
   "intro": "8F以上",
   "fixation": "スクリュー",
   "sback": "○",
   "cdesign": "フラットワイヤ",
   "ccoat": "×",
   "steroid": "有",
   "esurf": "フラクタル構造",
   "sad": "4.5",
   "sap": "24.5",
   "dia": "2.6",
   "cond": "平行",
   "insul": "Si",
   "length": "61",
   "connector": "IS-1/DF-1",
   "period": "12年9月〜",
   "odmm": "2.6",
   "odfr": "7.8",
   "coil": "デュアルコイル",
   "mri": "",
   "mri_cond": "",
   "emat": "プラチナイリジウム",
   "csa_d": "",
   "csa_p": "",
   "cgap": ""
  },
  {
   "id": "BIO-ICD-Linox-Smart-SD-65_18",
   "kind": "lead",
   "maker": "BIOTRONIK",
   "dealer": "バイオトロニックジャパン(株)",
   "cat": "ICDリード",
   "model": "Linox Smart SD 65/18",
   "name": "Linox Smart SD",
   "polarity": "双極",
   "site": "V",
   "intro": "8F以上",
   "fixation": "スクリュー",
   "sback": "○",
   "cdesign": "フラットワイヤ",
   "ccoat": "×",
   "steroid": "有",
   "esurf": "フラクタル構造",
   "sad": "4.5",
   "sap": "24.5",
   "dia": "2.6",
   "cond": "平行",
   "insul": "Si",
   "length": "65",
   "connector": "IS-1/DF-1",
   "period": "12年9月〜",
   "odmm": "2.6",
   "odfr": "7.8",
   "coil": "デュアルコイル",
   "mri": "",
   "mri_cond": "",
   "emat": "プラチナイリジウム",
   "csa_d": "",
   "csa_p": "",
   "cgap": ""
  },
  {
   "id": "BIO-ICD-Linox-Smart-SD-75_18",
   "kind": "lead",
   "maker": "BIOTRONIK",
   "dealer": "バイオトロニックジャパン(株)",
   "cat": "ICDリード",
   "model": "Linox Smart SD 75/18",
   "name": "Linox Smart SD",
   "polarity": "双極",
   "site": "V",
   "intro": "8F以上",
   "fixation": "スクリュー",
   "sback": "○",
   "cdesign": "フラットワイヤ",
   "ccoat": "×",
   "steroid": "有",
   "esurf": "フラクタル構造",
   "sad": "4.5",
   "sap": "24.5",
   "dia": "2.6",
   "cond": "平行",
   "insul": "Si",
   "length": "75",
   "connector": "IS-1/DF-1",
   "period": "12年9月〜",
   "odmm": "2.6",
   "odfr": "7.8",
   "coil": "デュアルコイル",
   "mri": "",
   "mri_cond": "",
   "emat": "プラチナイリジウム",
   "csa_d": "",
   "csa_p": "",
   "cgap": ""
  },
  {
   "id": "BIO-ICD-Linox-Smart-S-65",
   "kind": "lead",
   "maker": "BIOTRONIK",
   "dealer": "バイオトロニックジャパン(株)",
   "cat": "ICDリード",
   "model": "Linox Smart S 65",
   "name": "Linox Smart S",
   "polarity": "双極",
   "site": "V Single",
   "intro": "8F以上",
   "fixation": "スクリュー",
   "sback": "○",
   "cdesign": "フラットワイヤ",
   "ccoat": "×",
   "steroid": "有",
   "esurf": "フラクタル構造",
   "sad": "4.5",
   "sap": "24.5",
   "dia": "2.6",
   "cond": "平行",
   "insul": "Si",
   "length": "65",
   "connector": "IS-1/DF-1",
   "period": "12年9月〜",
   "odmm": "2.6",
   "odfr": "7.8",
   "coil": "シングルコイル",
   "mri": "",
   "mri_cond": "",
   "emat": "プラチナイリジウム",
   "csa_d": "",
   "csa_p": "",
   "cgap": ""
  },
  {
   "id": "BIO-ICD-Linox-Smart-S-75",
   "kind": "lead",
   "maker": "BIOTRONIK",
   "dealer": "バイオトロニックジャパン(株)",
   "cat": "ICDリード",
   "model": "Linox Smart S 75",
   "name": "Linox Smart S",
   "polarity": "双極",
   "site": "V Single",
   "intro": "8F以上",
   "fixation": "スクリュー",
   "sback": "○",
   "cdesign": "フラットワイヤ",
   "ccoat": "×",
   "steroid": "有",
   "esurf": "フラクタル構造",
   "sad": "4.5",
   "sap": "24.5",
   "dia": "2.6",
   "cond": "平行",
   "insul": "Si",
   "length": "75",
   "connector": "IS-1/DF-1",
   "period": "12年9月〜",
   "odmm": "2.6",
   "odfr": "7.8",
   "coil": "シングルコイル",
   "mri": "",
   "mri_cond": "",
   "emat": "プラチナイリジウム",
   "csa_d": "",
   "csa_p": "",
   "cgap": ""
  },
  {
   "id": "BIO-ICD-Linox-Smart-TD-65_18",
   "kind": "lead",
   "maker": "BIOTRONIK",
   "dealer": "バイオトロニックジャパン(株)",
   "cat": "ICDリード",
   "model": "Linox Smart TD 65/18",
   "name": "Linox Smart TD",
   "polarity": "双極",
   "site": "V",
   "intro": "8F以上",
   "fixation": "タイン",
   "sback": "○",
   "cdesign": "フラットワイヤ",
   "ccoat": "×",
   "steroid": "有",
   "esurf": "フラクタル構造",
   "sad": "1.8",
   "sap": "24.5",
   "dia": "2.6",
   "cond": "平行",
   "insul": "Si",
   "length": "65",
   "connector": "IS-1/DF-1",
   "period": "12年9月〜",
   "odmm": "2.6",
   "odfr": "7.8",
   "coil": "デュアルコイル",
   "mri": "",
   "mri_cond": "",
   "emat": "プラチナイリジウム",
   "csa_d": "",
   "csa_p": "",
   "cgap": ""
  },
  {
   "id": "BIO-ICD-Linox-Smart-TD-75_18",
   "kind": "lead",
   "maker": "BIOTRONIK",
   "dealer": "バイオトロニックジャパン(株)",
   "cat": "ICDリード",
   "model": "Linox Smart TD 75/18",
   "name": "Linox Smart TD",
   "polarity": "双極",
   "site": "V",
   "intro": "8F以上",
   "fixation": "タイン",
   "sback": "○",
   "cdesign": "フラットワイヤ",
   "ccoat": "×",
   "steroid": "有",
   "esurf": "フラクタル構造",
   "sad": "1.8",
   "sap": "24.5",
   "dia": "2.6",
   "cond": "平行",
   "insul": "Si",
   "length": "75",
   "connector": "IS-1/DF-1",
   "period": "12年9月〜",
   "odmm": "2.6",
   "odfr": "7.8",
   "coil": "デュアルコイル",
   "mri": "",
   "mri_cond": "",
   "emat": "プラチナイリジウム",
   "csa_d": "",
   "csa_p": "",
   "cgap": ""
  },
  {
   "id": "BIO-ICD-Linox-Smart-T-65",
   "kind": "lead",
   "maker": "BIOTRONIK",
   "dealer": "バイオトロニックジャパン(株)",
   "cat": "ICDリード",
   "model": "Linox Smart T 65",
   "name": "Linox Smart T",
   "polarity": "双極",
   "site": "V Single",
   "intro": "8F以上",
   "fixation": "タイン",
   "sback": "○",
   "cdesign": "フラットワイヤ",
   "ccoat": "×",
   "steroid": "有",
   "esurf": "フラクタル構造",
   "sad": "1.8",
   "sap": "24.5",
   "dia": "2.6",
   "cond": "平行",
   "insul": "Si",
   "length": "65",
   "connector": "IS-1/DF-1",
   "period": "12年9月〜",
   "odmm": "2.6",
   "odfr": "7.8",
   "coil": "シングルコイル",
   "mri": "",
   "mri_cond": "",
   "emat": "プラチナイリジウム",
   "csa_d": "",
   "csa_p": "",
   "cgap": ""
  },
  {
   "id": "BIO-ICD-Linox-Smart-ProMRI-S-65",
   "kind": "lead",
   "maker": "BIOTRONIK",
   "dealer": "バイオトロニックジャパン(株)",
   "cat": "ICDリード",
   "model": "Linox Smart ProMRI S 65",
   "name": "Linox Smart ProMRI S/SD/S DX",
   "polarity": "双極",
   "site": "V Single",
   "intro": "8F以上",
   "fixation": "スクリュー",
   "sback": "○",
   "cdesign": "フラットワイヤ",
   "ccoat": "×",
   "dia": "2.6",
   "insul": "Si",
   "length": "65",
   "connector": "IS-1/DF-1",
   "odmm": "2.6",
   "odfr": "7.8",
   "coil": "シングルコイル",
   "mri": "",
   "mri_cond": "",
   "csa_d": "",
   "csa_p": "",
   "cgap": ""
  },
  {
   "id": "BIO-ICD-Linox-Smart-ProMRI-S-DX-65_15",
   "kind": "lead",
   "maker": "BIOTRONIK",
   "dealer": "バイオトロニックジャパン(株)",
   "cat": "ICDリード",
   "model": "Linox Smart ProMRI S DX 65/15",
   "name": "Linox Smart ProMRI S/SD/S DX",
   "polarity": "双極",
   "site": "V Single VDD",
   "intro": "8F以上",
   "fixation": "スクリュー",
   "sback": "○",
   "cdesign": "フラットワイヤ",
   "ccoat": "×",
   "dia": "2.6",
   "insul": "Si",
   "length": "65",
   "connector": "IS-1/DF-1",
   "odmm": "2.6",
   "odfr": "7.8",
   "coil": "シングルコイル",
   "mri": "",
   "mri_cond": "",
   "csa_d": "",
   "csa_p": "",
   "cgap": ""
  },
  {
   "id": "BIO-ICD-Linox-Smart-ProMRI-SD-65_18",
   "kind": "lead",
   "maker": "BIOTRONIK",
   "dealer": "バイオトロニックジャパン(株)",
   "cat": "ICDリード",
   "model": "Linox Smart ProMRI SD 65/18",
   "name": "Linox Smart ProMRI S/SD/S DX",
   "polarity": "双極",
   "site": "V",
   "intro": "8F以上",
   "fixation": "スクリュー",
   "sback": "○",
   "cdesign": "フラットワイヤ",
   "ccoat": "×",
   "dia": "2.6",
   "insul": "Si",
   "length": "65",
   "connector": "IS-1/DF-1",
   "odmm": "2.6",
   "odfr": "7.8",
   "coil": "デュアルコイル",
   "mri": "",
   "mri_cond": "",
   "csa_d": "",
   "csa_p": "",
   "cgap": ""
  },
  {
   "id": "BIO-ICD-Protego-ProMRI-SD-65_18",
   "kind": "lead",
   "maker": "BIOTRONIK",
   "dealer": "バイオトロニックジャパン(株)",
   "cat": "ICDリード",
   "model": "Protego ProMRI SD 65/18",
   "name": "Protego ProMRI SD",
   "polarity": "双極",
   "site": "V",
   "intro": "8F以上",
   "fixation": "スクリュー",
   "sback": "○",
   "cdesign": "フラットワイヤ",
   "ccoat": "×",
   "dia": "2.6",
   "insul": "Si",
   "length": "65",
   "connector": "DF4-LLHH",
   "odmm": "2.6",
   "odfr": "7.8",
   "coil": "デュアルコイル",
   "mri": "",
   "mri_cond": "",
   "csa_d": "",
   "csa_p": "",
   "cgap": ""
  },
  {
   "id": "BIO-ICD-Protego-ProMRI-S-65",
   "kind": "lead",
   "maker": "BIOTRONIK",
   "dealer": "バイオトロニックジャパン(株)",
   "cat": "ICDリード",
   "model": "Protego ProMRI S 65",
   "name": "Protego ProMRI S 65",
   "polarity": "双極",
   "site": "V Single",
   "intro": "8F以上",
   "fixation": "スクリュー",
   "sback": "○",
   "cdesign": "フラットワイヤ",
   "ccoat": "×",
   "dia": "2.6",
   "insul": "Si",
   "length": "65",
   "connector": "DF4-LLHO",
   "odmm": "2.6",
   "odfr": "7.8",
   "coil": "シングルコイル",
   "mri": "",
   "mri_cond": "",
   "csa_d": "",
   "csa_p": "",
   "cgap": ""
  },
  {
   "id": "BIO-ICD-Plexa-ProMRI-S-65",
   "kind": "lead",
   "maker": "BIOTRONIK",
   "dealer": "バイオトロニックジャパン(株)",
   "cat": "ICDリード",
   "model": "Plexa ProMRI S 65",
   "name": "Plexa Pro MRI",
   "polarity": "双極",
   "intro": "8 Fr.",
   "fixation": "スクリュー",
   "dia": "2.6",
   "insul": "SI",
   "length": "65",
   "connector": "DF4-LLHO",
   "odmm": "2.6",
   "odfr": "7.8",
   "mri": "",
   "mri_cond": "",
   "csa_d": "",
   "csa_p": "",
   "cgap": ""
  },
  {
   "id": "BIO-ICD-Plexa-ProMRI-S-65_18",
   "kind": "lead",
   "maker": "BIOTRONIK",
   "dealer": "バイオトロニックジャパン(株)",
   "cat": "ICDリード",
   "model": "Plexa ProMRI S 65/18",
   "name": "Plexa Pro MRI",
   "polarity": "双極",
   "intro": "8 Fr.",
   "fixation": "スクリュー",
   "dia": "2.6",
   "insul": "SI",
   "length": "65",
   "connector": "DF4-LLHO",
   "odmm": "2.6",
   "odfr": "7.8",
   "mri": "",
   "mri_cond": "",
   "csa_d": "",
   "csa_p": "",
   "cgap": ""
  },
  {
   "id": "BIO-ICD-Plexa-ProMRI-DF-1-S-DX-65_x",
   "kind": "lead",
   "maker": "BIOTRONIK",
   "dealer": "バイオトロニックジャパン(株)",
   "cat": "ICDリード",
   "model": "Plexa ProMRI DF-1 S DX 65/…",
   "name": "Plexa Pro MRI",
   "polarity": "双極",
   "intro": "8 Fr.",
   "fixation": "スクリュー",
   "dia": "2.6",
   "insul": "SI",
   "length": "65",
   "connector": "DF-1×1, IS-1×2",
   "odmm": "2.6",
   "odfr": "7.8",
   "mri": "",
   "mri_cond": "",
   "csa_d": "",
   "csa_p": "",
   "cgap": ""
  },
  {
   "id": "BSX-ICD-0170",
   "kind": "lead",
   "maker": "Boston Scientific",
   "dealer": "ボストン・サイエンティフィックジャパン(株)",
   "cat": "ICDリード",
   "polarity": "双極",
   "model": "0170",
   "name": "ENDOTAK RELIANCE SG",
   "site": "V Single",
   "intro": "9F",
   "fixation": "タイン",
   "sback": "×",
   "cdesign": "ラウンドコイル",
   "ccoat": "ePTFE",
   "steroid": "有",
   "sad": "450",
   "sap": "660",
   "dia": "2.7",
   "cond": "平行",
   "insul": "Siラバー",
   "length": "59",
   "connector": "DF-1/IS-1",
   "period": "08年10月〜",
   "odmm": "2.7",
   "odfr": "8.1",
   "coil": "シングルコイル",
   "mri": "",
   "mri_cond": "",
   "emat": "プラチナイリジウム合金",
   "csa_d": "",
   "csa_p": "",
   "cgap": ""
  },
  {
   "id": "BSX-ICD-0171",
   "kind": "lead",
   "maker": "Boston Scientific",
   "dealer": "ボストン・サイエンティフィックジャパン(株)",
   "cat": "ICDリード",
   "polarity": "双極",
   "model": "0171",
   "name": "ENDOTAK RELIANCE SG",
   "site": "V Single",
   "intro": "9F",
   "fixation": "タイン",
   "sback": "×",
   "cdesign": "ラウンドコイル",
   "ccoat": "ePTFE",
   "steroid": "有",
   "sad": "450",
   "sap": "660",
   "dia": "2.7",
   "cond": "平行",
   "insul": "Siラバー",
   "length": "64",
   "connector": "DF-1/IS-1",
   "period": "08年10月〜",
   "odmm": "2.7",
   "odfr": "8.1",
   "coil": "シングルコイル",
   "mri": "",
   "mri_cond": "",
   "emat": "プラチナイリジウム合金",
   "csa_d": "",
   "csa_p": "",
   "cgap": ""
  },
  {
   "id": "BSX-ICD-0174",
   "kind": "lead",
   "maker": "Boston Scientific",
   "dealer": "ボストン・サイエンティフィックジャパン(株)",
   "cat": "ICDリード",
   "polarity": "双極",
   "model": "0174",
   "name": "ENDOTAK RELIANCE G",
   "site": "V",
   "intro": "9F",
   "fixation": "タイン",
   "sback": "×",
   "cdesign": "ラウンドコイル",
   "ccoat": "ePTFE",
   "steroid": "有",
   "sad": "450",
   "sap": "660",
   "dia": "2.7",
   "cond": "平行",
   "insul": "Siラバー",
   "length": "59",
   "connector": "DF-1/IS-1",
   "period": "08年10月〜",
   "odmm": "2.7",
   "odfr": "8.1",
   "coil": "デュアルコイル",
   "mri": "",
   "mri_cond": "",
   "emat": "プラチナイリジウム合金",
   "csa_d": "",
   "csa_p": "",
   "cgap": ""
  },
  {
   "id": "BSX-ICD-0175",
   "kind": "lead",
   "maker": "Boston Scientific",
   "dealer": "ボストン・サイエンティフィックジャパン(株)",
   "cat": "ICDリード",
   "polarity": "双極",
   "model": "0175",
   "name": "ENDOTAK RELIANCE G",
   "site": "V",
   "intro": "9F",
   "fixation": "タイン",
   "sback": "×",
   "cdesign": "ラウンドコイル",
   "ccoat": "ePTFE",
   "steroid": "有",
   "sad": "450",
   "sap": "660",
   "dia": "2.7",
   "cond": "平行",
   "insul": "Siラバー",
   "length": "64",
   "connector": "DF-1/IS-1",
   "period": "08年10月〜",
   "odmm": "2.7",
   "odfr": "8.1",
   "coil": "デュアルコイル",
   "mri": "",
   "mri_cond": "",
   "emat": "プラチナイリジウム合金",
   "csa_d": "",
   "csa_p": "",
   "cgap": ""
  },
  {
   "id": "BSX-ICD-0176",
   "kind": "lead",
   "maker": "Boston Scientific",
   "dealer": "ボストン・サイエンティフィックジャパン(株)",
   "cat": "ICDリード",
   "polarity": "双極",
   "model": "0176",
   "name": "ENDOTAK RELIANCE G",
   "site": "V",
   "intro": "9F",
   "fixation": "タイン",
   "sback": "×",
   "cdesign": "ラウンドコイル",
   "ccoat": "ePTFE",
   "steroid": "有",
   "sad": "450",
   "sap": "660",
   "dia": "2.7",
   "cond": "平行",
   "insul": "Siラバー",
   "length": "70",
   "connector": "DF-1/IS-1",
   "period": "08年10月〜",
   "odmm": "2.7",
   "odfr": "8.1",
   "coil": "デュアルコイル",
   "mri": "",
   "mri_cond": "",
   "emat": "プラチナイリジウム合金",
   "csa_d": "",
   "csa_p": "",
   "cgap": ""
  },
  {
   "id": "BSX-ICD-0177",
   "kind": "lead",
   "maker": "Boston Scientific",
   "dealer": "ボストン・サイエンティフィックジャパン(株)",
   "cat": "ICDリード",
   "polarity": "双極",
   "model": "0177",
   "name": "ENDOTAK RELIANCE G",
   "site": "V",
   "intro": "9F",
   "fixation": "タイン",
   "sback": "×",
   "cdesign": "ラウンドコイル",
   "ccoat": "ePTFE",
   "steroid": "有",
   "sad": "450",
   "sap": "660",
   "dia": "2.7",
   "cond": "平行",
   "insul": "Siラバー",
   "length": "90",
   "connector": "DF-1/IS-1",
   "period": "08年10月〜",
   "odmm": "2.7",
   "odfr": "8.1",
   "coil": "デュアルコイル",
   "mri": "",
   "mri_cond": "",
   "emat": "プラチナイリジウム合金",
   "csa_d": "",
   "csa_p": "",
   "cgap": ""
  },
  {
   "id": "BSX-ICD-0180",
   "kind": "lead",
   "maker": "Boston Scientific",
   "dealer": "ボストン・サイエンティフィックジャパン(株)",
   "cat": "ICDリード",
   "polarity": "双極",
   "model": "0180",
   "name": "ENDOTAK RELIANCE SG",
   "site": "V Single",
   "intro": "9F",
   "fixation": "スクリュー",
   "sback": "×",
   "cdesign": "ラウンドコイル",
   "ccoat": "ePTFE",
   "steroid": "有",
   "sad": "450",
   "sap": "660",
   "dia": "2.7",
   "cond": "平行",
   "insul": "Siラバー",
   "length": "59",
   "connector": "DF-1/IS-1",
   "period": "09年1月〜",
   "odmm": "2.7",
   "odfr": "8.1",
   "coil": "シングルコイル",
   "mri": "",
   "mri_cond": "",
   "emat": "プラチナイリジウム合金",
   "csa_d": "",
   "csa_p": "",
   "cgap": ""
  },
  {
   "id": "BSX-ICD-0181",
   "kind": "lead",
   "maker": "Boston Scientific",
   "dealer": "ボストン・サイエンティフィックジャパン(株)",
   "cat": "ICDリード",
   "polarity": "双極",
   "model": "0181",
   "name": "ENDOTAK RELIANCE SG",
   "site": "V Single",
   "intro": "9F",
   "fixation": "スクリュー",
   "sback": "×",
   "cdesign": "ラウンドコイル",
   "ccoat": "ePTFE",
   "steroid": "有",
   "sad": "450",
   "sap": "660",
   "dia": "2.7",
   "cond": "平行",
   "insul": "Siラバー",
   "length": "64",
   "connector": "DF-1/IS-1",
   "period": "09年1月〜",
   "odmm": "2.7",
   "odfr": "8.1",
   "coil": "シングルコイル",
   "mri": "",
   "mri_cond": "",
   "emat": "プラチナイリジウム合金",
   "csa_d": "",
   "csa_p": "",
   "cgap": ""
  },
  {
   "id": "BSX-ICD-0184",
   "kind": "lead",
   "maker": "Boston Scientific",
   "dealer": "ボストン・サイエンティフィックジャパン(株)",
   "cat": "ICDリード",
   "polarity": "双極",
   "model": "0184",
   "name": "ENDOTAK RELIANCE G",
   "site": "V",
   "intro": "9F",
   "fixation": "スクリュー",
   "sback": "×",
   "cdesign": "ラウンドコイル",
   "ccoat": "ePTFE",
   "steroid": "有",
   "sad": "450",
   "sap": "660",
   "dia": "2.7",
   "cond": "平行",
   "insul": "Siラバー",
   "length": "59",
   "connector": "DF-1/IS-1",
   "period": "09年1月〜",
   "odmm": "2.7",
   "odfr": "8.1",
   "coil": "デュアルコイル",
   "mri": "",
   "mri_cond": "",
   "emat": "プラチナイリジウム合金",
   "csa_d": "",
   "csa_p": "",
   "cgap": ""
  },
  {
   "id": "BSX-ICD-0185",
   "kind": "lead",
   "maker": "Boston Scientific",
   "dealer": "ボストン・サイエンティフィックジャパン(株)",
   "cat": "ICDリード",
   "polarity": "双極",
   "model": "0185",
   "name": "ENDOTAK RELIANCE G",
   "site": "V",
   "intro": "9F",
   "fixation": "スクリュー",
   "sback": "×",
   "cdesign": "ラウンドコイル",
   "ccoat": "ePTFE",
   "steroid": "有",
   "sad": "450",
   "sap": "660",
   "dia": "2.7",
   "cond": "平行",
   "insul": "Siラバー",
   "length": "64",
   "connector": "DF-1/IS-1",
   "period": "09年1月〜",
   "odmm": "2.7",
   "odfr": "8.1",
   "coil": "デュアルコイル",
   "mri": "",
   "mri_cond": "",
   "emat": "プラチナイリジウム合金",
   "csa_d": "",
   "csa_p": "",
   "cgap": ""
  },
  {
   "id": "BSX-ICD-0185-2",
   "kind": "lead",
   "maker": "Boston Scientific",
   "dealer": "ボストン・サイエンティフィックジャパン(株)",
   "cat": "ICDリード",
   "polarity": "双極",
   "model": "0185",
   "name": "ENDOTAK RELIANCE G",
   "site": "V",
   "intro": "9F",
   "fixation": "スクリュー",
   "sback": "×",
   "cdesign": "ラウンドコイル",
   "ccoat": "ePTFE",
   "steroid": "有",
   "sad": "450",
   "sap": "660",
   "dia": "2.7",
   "cond": "平行",
   "insul": "Siラバー",
   "length": "70",
   "connector": "DF-1/IS-1",
   "period": "09年1月〜",
   "odmm": "2.7",
   "odfr": "8.1",
   "coil": "デュアルコイル",
   "mri": "",
   "mri_cond": "",
   "emat": "プラチナイリジウム合金",
   "csa_d": "",
   "csa_p": "",
   "cgap": ""
  },
  {
   "id": "BSX-ICD-0187",
   "kind": "lead",
   "maker": "Boston Scientific",
   "dealer": "ボストン・サイエンティフィックジャパン(株)",
   "cat": "ICDリード",
   "polarity": "双極",
   "model": "0187",
   "name": "ENDOTAK RELIANCE G",
   "site": "V",
   "intro": "9F",
   "fixation": "スクリュー",
   "sback": "×",
   "cdesign": "ラウンドコイル",
   "ccoat": "ePTFE",
   "steroid": "有",
   "sad": "450",
   "sap": "660",
   "dia": "2.7",
   "cond": "平行",
   "insul": "Siラバー",
   "length": "70",
   "connector": "DF-1/IS-1",
   "period": "09年1月〜",
   "odmm": "2.7",
   "odfr": "8.1",
   "coil": "デュアルコイル",
   "mri": "",
   "mri_cond": "",
   "emat": "プラチナイリジウム合金",
   "csa_d": "",
   "csa_p": "",
   "cgap": ""
  },
  {
   "id": "BSX-ICD-0285",
   "kind": "lead",
   "maker": "Boston Scientific",
   "dealer": "ボストン・サイエンティフィックジャパン(株)",
   "cat": "ICDリード",
   "polarity": "双極",
   "model": "0285",
   "name": "ENDOTAK RELIANCE G DF-4",
   "site": "V",
   "intro": "9F",
   "fixation": "タイン",
   "sback": "×",
   "cdesign": "ラウンドコイル",
   "ccoat": "ePTFE",
   "steroid": "有",
   "sad": "450",
   "sap": "660",
   "dia": "2.7",
   "cond": "平行",
   "insul": "Siラバー",
   "length": "59",
   "connector": "DF4-LLHH",
   "period": "10年10月〜",
   "odmm": "2.7",
   "odfr": "8.1",
   "coil": "デュアルコイル",
   "mri": "1.5F／3.0F",
   "mri_cond": "最大空間傾斜 50T/m／最大勾配スルーレート 一軸あたり200T/m/s以下／SAR 通常操作モード（全身2.0W/kg以下・頭部3.2W/kg以下）／3.0Tでアイソセンタが第7頸椎より下側の場合は B1+rms 2.8μT以下",
   "emat": "プラチナイリジウム合金",
   "csa_d": "",
   "csa_p": "",
   "cgap": ""
  },
  {
   "id": "BSX-ICD-0286",
   "kind": "lead",
   "maker": "Boston Scientific",
   "dealer": "ボストン・サイエンティフィックジャパン(株)",
   "cat": "ICDリード",
   "polarity": "双極",
   "model": "0286",
   "name": "ENDOTAK RELIANCE G DF-4",
   "site": "V",
   "intro": "9F",
   "fixation": "タイン",
   "sback": "×",
   "cdesign": "ラウンドコイル",
   "ccoat": "ePTFE",
   "steroid": "有",
   "sad": "450",
   "sap": "660",
   "dia": "2.7",
   "cond": "平行",
   "insul": "Siラバー",
   "length": "64",
   "connector": "DF4-LLHH",
   "period": "10年10月〜",
   "odmm": "2.7",
   "odfr": "8.1",
   "coil": "デュアルコイル",
   "mri": "1.5F／3.0F",
   "mri_cond": "最大空間傾斜 50T/m／最大勾配スルーレート 一軸あたり200T/m/s以下／SAR 通常操作モード（全身2.0W/kg以下・頭部3.2W/kg以下）／3.0Tでアイソセンタが第7頸椎より下側の場合は B1+rms 2.8μT以下",
   "emat": "プラチナイリジウム合金",
   "csa_d": "",
   "csa_p": "",
   "cgap": ""
  },
  {
   "id": "BSX-ICD-0295",
   "kind": "lead",
   "maker": "Boston Scientific",
   "dealer": "ボストン・サイエンティフィックジャパン(株)",
   "cat": "ICDリード",
   "polarity": "双極",
   "model": "0295",
   "name": "ENDOTAK RELIANCE G DF-4",
   "site": "V",
   "intro": "9F",
   "fixation": "スクリュー",
   "sback": "×",
   "cdesign": "ラウンドコイル",
   "ccoat": "ePTFE",
   "steroid": "有",
   "sad": "450",
   "sap": "660",
   "dia": "2.7",
   "cond": "平行",
   "insul": "Siラバー",
   "length": "59",
   "connector": "DF4-LLHH",
   "period": "10年10月〜",
   "odmm": "2.7",
   "odfr": "8.1",
   "coil": "デュアルコイル",
   "mri": "1.5F／3.0F",
   "mri_cond": "最大空間傾斜 50T/m／最大勾配スルーレート 一軸あたり200T/m/s以下／SAR 通常操作モード（全身2.0W/kg以下・頭部3.2W/kg以下）／3.0Tでアイソセンタが第7頸椎より下側の場合は B1+rms 2.8μT以下",
   "emat": "プラチナイリジウム合金",
   "csa_d": "",
   "csa_p": "",
   "cgap": ""
  },
  {
   "id": "BSX-ICD-0296",
   "kind": "lead",
   "maker": "Boston Scientific",
   "dealer": "ボストン・サイエンティフィックジャパン(株)",
   "cat": "ICDリード",
   "polarity": "双極",
   "model": "0296",
   "name": "ENDOTAK RELIANCE G DF-4",
   "site": "V",
   "intro": "9F",
   "fixation": "スクリュー",
   "sback": "×",
   "cdesign": "ラウンドコイル",
   "ccoat": "ePTFE",
   "steroid": "有",
   "sad": "450",
   "sap": "660",
   "dia": "2.7",
   "cond": "平行",
   "insul": "Siラバー",
   "length": "64",
   "connector": "DF4-LLHH",
   "period": "10年10月〜",
   "odmm": "2.7",
   "odfr": "8.1",
   "coil": "デュアルコイル",
   "mri": "1.5F／3.0F",
   "mri_cond": "最大空間傾斜 50T/m／最大勾配スルーレート 一軸あたり200T/m/s以下／SAR 通常操作モード（全身2.0W/kg以下・頭部3.2W/kg以下）／3.0Tでアイソセンタが第7頸椎より下側の場合は B1+rms 2.8μT以下",
   "emat": "プラチナイリジウム合金",
   "csa_d": "",
   "csa_p": "",
   "cgap": ""
  },
  {
   "id": "BSX-ICD-0282",
   "kind": "lead",
   "maker": "Boston Scientific",
   "dealer": "ボストン・サイエンティフィックジャパン(株)",
   "cat": "ICDリード",
   "polarity": "双極",
   "model": "0282",
   "name": "ENDOTAK RELIANCE SG DF-4",
   "site": "V Single",
   "intro": "9F",
   "fixation": "タイン",
   "sback": "×",
   "cdesign": "ラウンドコイル",
   "ccoat": "ePTFE",
   "steroid": "有",
   "sad": "450",
   "sap": "N/A",
   "dia": "2.7",
   "cond": "平行",
   "insul": "Siラバー",
   "length": "59",
   "connector": "DF4-LLHO",
   "period": "10年10月〜",
   "odmm": "2.7",
   "odfr": "8.1",
   "coil": "シングルコイル",
   "mri": "1.5F／3.0F",
   "mri_cond": "最大空間傾斜 50T/m／最大勾配スルーレート 一軸あたり200T/m/s以下／SAR 通常操作モード（全身2.0W/kg以下・頭部3.2W/kg以下）／3.0Tでアイソセンタが第7頸椎より下側の場合は B1+rms 2.8μT以下",
   "emat": "プラチナイリジウム合金",
   "csa_d": "",
   "csa_p": "",
   "cgap": ""
  },
  {
   "id": "BSX-ICD-0283",
   "kind": "lead",
   "maker": "Boston Scientific",
   "dealer": "ボストン・サイエンティフィックジャパン(株)",
   "cat": "ICDリード",
   "polarity": "双極",
   "model": "0283",
   "name": "ENDOTAK RELIANCE SG DF-4",
   "site": "V Single",
   "intro": "9F",
   "fixation": "タイン",
   "sback": "×",
   "cdesign": "ラウンドコイル",
   "ccoat": "ePTFE",
   "steroid": "有",
   "sad": "450",
   "sap": "N/A",
   "dia": "2.7",
   "cond": "平行",
   "insul": "Siラバー",
   "length": "64",
   "connector": "DF4-LLHO",
   "period": "10年10月〜",
   "odmm": "2.7",
   "odfr": "8.1",
   "coil": "シングルコイル",
   "mri": "1.5F／3.0F",
   "mri_cond": "最大空間傾斜 50T/m／最大勾配スルーレート 一軸あたり200T/m/s以下／SAR 通常操作モード（全身2.0W/kg以下・頭部3.2W/kg以下）／3.0Tでアイソセンタが第7頸椎より下側の場合は B1+rms 2.8μT以下",
   "emat": "プラチナイリジウム合金",
   "csa_d": "",
   "csa_p": "",
   "cgap": ""
  },
  {
   "id": "BSX-ICD-0292",
   "kind": "lead",
   "maker": "Boston Scientific",
   "dealer": "ボストン・サイエンティフィックジャパン(株)",
   "cat": "ICDリード",
   "polarity": "双極",
   "model": "0292",
   "name": "ENDOTAK RELIANCE SG DF-4",
   "site": "V Single",
   "intro": "9F",
   "fixation": "スクリュー",
   "sback": "×",
   "cdesign": "ラウンドコイル",
   "ccoat": "ePTFE",
   "steroid": "有",
   "sad": "450",
   "sap": "N/A",
   "dia": "2.7",
   "cond": "平行",
   "insul": "Siラバー",
   "length": "59",
   "connector": "DF4-LLHO",
   "period": "10年10月〜",
   "odmm": "2.7",
   "odfr": "8.1",
   "coil": "シングルコイル",
   "mri": "1.5F／3.0F",
   "mri_cond": "最大空間傾斜 50T/m／最大勾配スルーレート 一軸あたり200T/m/s以下／SAR 通常操作モード（全身2.0W/kg以下・頭部3.2W/kg以下）／3.0Tでアイソセンタが第7頸椎より下側の場合は B1+rms 2.8μT以下",
   "emat": "プラチナイリジウム合金",
   "csa_d": "",
   "csa_p": "",
   "cgap": ""
  },
  {
   "id": "BSX-ICD-0293",
   "kind": "lead",
   "maker": "Boston Scientific",
   "dealer": "ボストン・サイエンティフィックジャパン(株)",
   "cat": "ICDリード",
   "polarity": "双極",
   "model": "0293",
   "name": "ENDOTAK RELIANCE SG DF-4",
   "site": "V Single",
   "intro": "9F",
   "fixation": "スクリュー",
   "sback": "×",
   "cdesign": "ラウンドコイル",
   "ccoat": "ePTFE",
   "steroid": "有",
   "sad": "450",
   "sap": "N/A",
   "dia": "2.7",
   "cond": "平行",
   "insul": "Siラバー",
   "length": "64",
   "connector": "DF4-LLHO",
   "period": "10年10月〜",
   "odmm": "2.7",
   "odfr": "8.1",
   "coil": "シングルコイル",
   "mri": "1.5F／3.0F",
   "mri_cond": "最大空間傾斜 50T/m／最大勾配スルーレート 一軸あたり200T/m/s以下／SAR 通常操作モード（全身2.0W/kg以下・頭部3.2W/kg以下）／3.0Tでアイソセンタが第7頸椎より下側の場合は B1+rms 2.8μT以下",
   "emat": "プラチナイリジウム合金",
   "csa_d": "",
   "csa_p": "",
   "cgap": ""
  },
  {
   "id": "BSX-ICD-0695",
   "kind": "lead",
   "maker": "Boston Scientific",
   "dealer": "ボストン・サイエンティフィックジャパン(株)",
   "cat": "ICDリード",
   "polarity": "双極",
   "model": "0695",
   "name": "RELIANCE 4-FRONT G",
   "site": "V",
   "intro": "8F",
   "fixation": "スクリュー",
   "sback": "×",
   "cdesign": "ラウンドコイル",
   "ccoat": "ePTFE",
   "steroid": "有",
   "sad": "450",
   "sap": "660",
   "insul": "Si",
   "length": "59",
   "connector": "DF4-LLHH",
   "odfr": "7.3",
   "coil": "デュアルコイル",
   "mri": "",
   "mri_cond": "",
   "emat": "MP35Nニッケルコバルト合金",
   "csa_d": "",
   "csa_p": "",
   "cgap": ""
  },
  {
   "id": "BSX-ICD-0696",
   "kind": "lead",
   "maker": "Boston Scientific",
   "dealer": "ボストン・サイエンティフィックジャパン(株)",
   "cat": "ICDリード",
   "polarity": "双極",
   "model": "0696",
   "name": "RELIANCE 5-FRONT G",
   "site": "V",
   "intro": "8F",
   "fixation": "スクリュー",
   "sback": "×",
   "cdesign": "ラウンドコイル",
   "ccoat": "ePTFE",
   "steroid": "有",
   "sad": "450",
   "sap": "660",
   "insul": "Si",
   "length": "64",
   "connector": "DF4-LLHH",
   "odfr": "7.3",
   "coil": "デュアルコイル",
   "mri": "",
   "mri_cond": "",
   "emat": "MP36Nニッケルコバルト合金",
   "csa_d": "",
   "csa_p": "",
   "cgap": ""
  },
  {
   "id": "BSX-ICD-0692",
   "kind": "lead",
   "maker": "Boston Scientific",
   "dealer": "ボストン・サイエンティフィックジャパン(株)",
   "cat": "ICDリード",
   "polarity": "双極",
   "model": "0692",
   "name": "RELIANCE 4-FRONT SG",
   "site": "V Single",
   "intro": "8F",
   "fixation": "スクリュー",
   "sback": "×",
   "cdesign": "ラウンドコイル",
   "ccoat": "ePTFE",
   "steroid": "有",
   "sad": "450",
   "sap": "N/A",
   "insul": "Si",
   "length": "59",
   "connector": "DF4-LLHO",
   "odfr": "7.3",
   "coil": "シングルコイル",
   "mri": "",
   "mri_cond": "",
   "emat": "MP37Nニッケルコバルト合金",
   "csa_d": "",
   "csa_p": "",
   "cgap": ""
  },
  {
   "id": "BSX-ICD-0693",
   "kind": "lead",
   "maker": "Boston Scientific",
   "dealer": "ボストン・サイエンティフィックジャパン(株)",
   "cat": "ICDリード",
   "polarity": "双極",
   "model": "0693",
   "name": "RELIANCE 5-FRONT SG",
   "site": "V Single",
   "intro": "8F",
   "fixation": "スクリュー",
   "sback": "×",
   "cdesign": "ラウンドコイル",
   "ccoat": "ePTFE",
   "steroid": "有",
   "sad": "450",
   "sap": "N/A",
   "insul": "Si",
   "length": "64",
   "connector": "DF4-LLHO",
   "odfr": "7.3",
   "coil": "シングルコイル",
   "mri": "",
   "mri_cond": "",
   "emat": "MP38Nニッケルコバルト合金",
   "csa_d": "",
   "csa_p": "",
   "cgap": ""
  },
  {
   "id": "GUI-ICD-0125",
   "kind": "lead",
   "maker": "Cardiac Pacemakers (CPI), Guidant",
   "dealer": "ボストン・サイエンティフィックジャパン(株)",
   "cat": "ICDリード",
   "model": "0125",
   "name": "ENDOTAK DSP™",
   "polarity": "双極",
   "site": "V",
   "intro": "11F",
   "fixation": "タイン",
   "sback": "×",
   "cdesign": "ラウンドコイル",
   "ccoat": "×",
   "steroid": "無",
   "sad": "450",
   "sap": "660",
   "dia": "2.7-3.3",
   "cond": "平行",
   "insul": "Siラバー",
   "length": "70",
   "connector": "DF-1/IS-1",
   "odmm": "3.33",
   "odfr": "10.0",
   "coil": "デュアルコイル",
   "alias": "エンドタックDSP",
   "mri": "",
   "mri_cond": "",
   "emat": "プラチナイリジウム",
   "csa_d": "",
   "csa_p": "",
   "cgap": ""
  },
  {
   "id": "GUI-ICD-0134",
   "kind": "lead",
   "maker": "Cardiac Pacemakers (CPI), Guidant",
   "dealer": "ボストン・サイエンティフィックジャパン(株)",
   "cat": "ICDリード",
   "model": "0134",
   "name": "ENDOTAK ENDURANCE™",
   "polarity": "双極",
   "site": "V",
   "intro": "11F",
   "fixation": "タイン",
   "sback": "×",
   "cdesign": "ラウンドコイル",
   "ccoat": "×",
   "steroid": "無",
   "sad": "450",
   "sap": "660",
   "dia": "2.7-3.3",
   "cond": "平行",
   "insul": "Siラバー",
   "length": "64",
   "connector": "DF-1/IS-1",
   "odmm": "3.33",
   "odfr": "10.0",
   "coil": "デュアルコイル",
   "alias": "エンドタック エンデュランス",
   "mri": "",
   "mri_cond": "",
   "emat": "プラチナイリジウム",
   "csa_d": "",
   "csa_p": "",
   "cgap": ""
  },
  {
   "id": "GUI-ICD-0135",
   "kind": "lead",
   "maker": "Cardiac Pacemakers (CPI), Guidant",
   "dealer": "ボストン・サイエンティフィックジャパン(株)",
   "cat": "ICDリード",
   "model": "0135",
   "name": "ENDOTAK ENDURANCE™",
   "polarity": "双極",
   "site": "V",
   "intro": "11F",
   "fixation": "タイン",
   "sback": "×",
   "cdesign": "ラウンドコイル",
   "ccoat": "×",
   "steroid": "無",
   "sad": "450",
   "sap": "660",
   "dia": "2.7-3.3",
   "cond": "平行",
   "insul": "Siラバー",
   "length": "70",
   "connector": "DF-1/IS-1",
   "odmm": "3.33",
   "odfr": "10.0",
   "coil": "デュアルコイル",
   "alias": "エンドタック エンデュランス",
   "mri": "",
   "mri_cond": "",
   "emat": "プラチナイリジウム",
   "csa_d": "",
   "csa_p": "",
   "cgap": ""
  },
  {
   "id": "GUI-ICD-0136",
   "kind": "lead",
   "maker": "Cardiac Pacemakers (CPI), Guidant",
   "dealer": "ボストン・サイエンティフィックジャパン(株)",
   "cat": "ICDリード",
   "model": "0136",
   "name": "ENDOTAK ENDURANCE™",
   "polarity": "双極",
   "site": "V",
   "intro": "11F",
   "fixation": "タイン",
   "sback": "×",
   "cdesign": "ラウンドコイル",
   "ccoat": "×",
   "steroid": "無",
   "sad": "450",
   "sap": "660",
   "dia": "2.7-3.3",
   "cond": "平行",
   "insul": "Siラバー",
   "length": "100",
   "connector": "DF-1/IS-1",
   "odmm": "3.33",
   "odfr": "10.0",
   "coil": "デュアルコイル",
   "alias": "エンドタック エンデュランス",
   "mri": "",
   "mri_cond": "",
   "emat": "プラチナイリジウム",
   "csa_d": "",
   "csa_p": "",
   "cgap": ""
  },
  {
   "id": "GUI-ICD-0154",
   "kind": "lead",
   "maker": "Cardiac Pacemakers (CPI), Guidant",
   "dealer": "ボストン・サイエンティフィックジャパン(株)",
   "cat": "ICDリード",
   "model": "0154",
   "name": "ENDOTAK ENDURANCE™ EZ",
   "polarity": "双極",
   "site": "V",
   "intro": "11F",
   "fixation": "スクリュー",
   "sback": "×",
   "cdesign": "ラウンドコイル",
   "ccoat": "×",
   "steroid": "有",
   "sad": "450",
   "sap": "660",
   "dia": "2.7-3.3",
   "cond": "平行",
   "insul": "Siラバー",
   "length": "64",
   "connector": "DF-1/IS-1",
   "period": "02年〜現在",
   "odmm": "3.33",
   "odfr": "10.0",
   "coil": "デュアルコイル",
   "alias": "エンドタック エンデュランス EZ",
   "mri": "",
   "mri_cond": "",
   "emat": "プラチナイリジウム",
   "csa_d": "",
   "csa_p": "",
   "cgap": ""
  },
  {
   "id": "GUI-ICD-0155",
   "kind": "lead",
   "maker": "Cardiac Pacemakers (CPI), Guidant",
   "dealer": "ボストン・サイエンティフィックジャパン(株)",
   "cat": "ICDリード",
   "model": "0155",
   "name": "ENDOTAK ENDURANCE™ EZ",
   "polarity": "双極",
   "site": "V",
   "intro": "11F",
   "fixation": "スクリュー",
   "sback": "×",
   "cdesign": "ラウンドコイル",
   "ccoat": "×",
   "steroid": "有",
   "sad": "450",
   "sap": "660",
   "dia": "2.7-3.3",
   "cond": "平行",
   "insul": "Siラバー",
   "length": "70",
   "connector": "DF-1/IS-1",
   "period": "02年〜現在",
   "odmm": "3.33",
   "odfr": "10.0",
   "coil": "デュアルコイル",
   "alias": "エンドタック エンデュランス EZ",
   "mri": "",
   "mri_cond": "",
   "emat": "プラチナイリジウム",
   "csa_d": "",
   "csa_p": "",
   "cgap": ""
  },
  {
   "id": "GUI-ICD-0156",
   "kind": "lead",
   "maker": "Cardiac Pacemakers (CPI), Guidant",
   "dealer": "ボストン・サイエンティフィックジャパン(株)",
   "cat": "ICDリード",
   "model": "0156",
   "name": "ENDOTAK ENDURANCE™ EZ",
   "polarity": "双極",
   "site": "V",
   "intro": "11F",
   "fixation": "スクリュー",
   "sback": "×",
   "cdesign": "ラウンドコイル",
   "ccoat": "×",
   "steroid": "有",
   "sad": "450",
   "sap": "660",
   "dia": "2.7-3.3",
   "cond": "平行",
   "insul": "Siラバー",
   "length": "100",
   "connector": "DF-1/IS-1",
   "period": "02年〜現在",
   "odmm": "3.33",
   "odfr": "10.0",
   "coil": "デュアルコイル",
   "alias": "エンドタック エンデュランス EZ",
   "mri": "",
   "mri_cond": "",
   "emat": "プラチナイリジウム",
   "csa_d": "",
   "csa_p": "",
   "cgap": ""
  },
  {
   "id": "GUI-ICD-0147",
   "kind": "lead",
   "maker": "Cardiac Pacemakers (CPI), Guidant",
   "dealer": "ボストン・サイエンティフィックジャパン(株)",
   "cat": "ICDリード",
   "model": "0147",
   "name": "ENDOTAK RELIANCE™",
   "polarity": "双極",
   "site": "V",
   "intro": "9F",
   "fixation": "タイン",
   "sback": "○",
   "cdesign": "ラウンドコイル",
   "ccoat": "×",
   "steroid": "有",
   "sad": "450",
   "sap": "660",
   "dia": "2.7-3.3",
   "cond": "平行",
   "insul": "Siラバー",
   "length": "59",
   "connector": "DF-1/IS-1",
   "period": "03年〜現在",
   "odmm": "2.7",
   "odfr": "8.1",
   "coil": "デュアルコイル",
   "alias": "エンドタック リライアンス",
   "mri": "",
   "mri_cond": "",
   "emat": "プラチナイリジウム",
   "csa_d": "",
   "csa_p": "",
   "cgap": ""
  },
  {
   "id": "GUI-ICD-0148",
   "kind": "lead",
   "maker": "Cardiac Pacemakers (CPI), Guidant",
   "dealer": "ボストン・サイエンティフィックジャパン(株)",
   "cat": "ICDリード",
   "model": "0148",
   "name": "ENDOTAK RELIANCE™",
   "polarity": "双極",
   "site": "V",
   "intro": "9F",
   "fixation": "タイン",
   "sback": "○",
   "cdesign": "ラウンドコイル",
   "ccoat": "×",
   "steroid": "有",
   "sad": "450",
   "sap": "660",
   "dia": "2.7",
   "cond": "平行",
   "insul": "Siラバー",
   "length": "64",
   "connector": "DF-1/IS-1",
   "period": "03年〜現在",
   "odmm": "2.7",
   "odfr": "8.1",
   "coil": "デュアルコイル",
   "alias": "エンドタック リライアンス",
   "mri": "",
   "mri_cond": "",
   "emat": "プラチナイリジウム",
   "csa_d": "",
   "csa_p": "",
   "cgap": ""
  },
  {
   "id": "GUI-ICD-0149",
   "kind": "lead",
   "maker": "Cardiac Pacemakers (CPI), Guidant",
   "dealer": "ボストン・サイエンティフィックジャパン(株)",
   "cat": "ICDリード",
   "model": "0149",
   "name": "ENDOTAK RELIANCE™",
   "polarity": "双極",
   "site": "V",
   "intro": "9F",
   "fixation": "タイン",
   "sback": "○",
   "cdesign": "ラウンドコイル",
   "ccoat": "×",
   "steroid": "有",
   "sad": "450",
   "sap": "660",
   "dia": "2.7",
   "cond": "平行",
   "insul": "Siラバー",
   "length": "90",
   "connector": "DF-1/IS-1",
   "period": "03年〜現在",
   "odmm": "2.7",
   "odfr": "8.1",
   "coil": "デュアルコイル",
   "alias": "エンドタック リライアンス",
   "mri": "",
   "mri_cond": "",
   "emat": "プラチナイリジウム",
   "csa_d": "",
   "csa_p": "",
   "cgap": ""
  },
  {
   "id": "GUI-ICD-0127",
   "kind": "lead",
   "maker": "Cardiac Pacemakers (CPI), Guidant",
   "dealer": "ボストン・サイエンティフィックジャパン(株)",
   "cat": "ICDリード",
   "model": "0127",
   "name": "ENDOTAK RELIANCE™ S",
   "polarity": "双極",
   "site": "V Single",
   "intro": "9F",
   "fixation": "タイン",
   "sback": "○",
   "cdesign": "ラウンドコイル",
   "ccoat": "×",
   "steroid": "有",
   "sad": "450",
   "sap": "N/A",
   "dia": "2.7",
   "cond": "平行",
   "insul": "Siラバー",
   "length": "59",
   "connector": "DF-1/IS-1",
   "period": "03年〜現在",
   "odmm": "2.7",
   "odfr": "8.1",
   "coil": "シングルコイル",
   "alias": "エンドタック リライアンス S",
   "mri": "",
   "mri_cond": "",
   "emat": "プラチナイリジウム",
   "csa_d": "",
   "csa_p": "",
   "cgap": ""
  },
  {
   "id": "GUI-ICD-0128",
   "kind": "lead",
   "maker": "Cardiac Pacemakers (CPI), Guidant",
   "dealer": "ボストン・サイエンティフィックジャパン(株)",
   "cat": "ICDリード",
   "model": "0128",
   "name": "ENDOTAK RELIANCE™ S",
   "polarity": "双極",
   "site": "V Single",
   "intro": "9F",
   "fixation": "タイン",
   "sback": "○",
   "cdesign": "ラウンドコイル",
   "ccoat": "×",
   "steroid": "有",
   "sad": "450",
   "sap": "N/A",
   "dia": "2.7",
   "cond": "平行",
   "insul": "Siラバー",
   "length": "64",
   "connector": "DF-1/IS-1",
   "period": "03年〜現在",
   "odmm": "2.7",
   "odfr": "8.1",
   "coil": "シングルコイル",
   "alias": "エンドタック リライアンス S",
   "mri": "",
   "mri_cond": "",
   "emat": "プラチナイリジウム",
   "csa_d": "",
   "csa_p": "",
   "cgap": ""
  },
  {
   "id": "GUI-ICD-0049",
   "kind": "lead",
   "maker": "Cardiac Pacemakers (CPI), Guidant",
   "dealer": "ボストン・サイエンティフィックジャパン(株)",
   "cat": "ICDリード",
   "model": "0049",
   "name": "ENDOTAK SQ ARRAY™",
   "sback": "×",
   "ccoat": "×",
   "steroid": "有",
   "sad": "3900",
   "insul": "Siラバー",
   "length": "70",
   "connector": "DF-1",
   "period": "01年〜09年",
   "odmm": "2.7",
   "odfr": "8.1",
   "alias": "エンドタック SQ ARRAY",
   "mri": "",
   "mri_cond": "",
   "emat": "プラチナイリジウム",
   "csa_d": "",
   "csa_p": "",
   "cgap": ""
  },
  {
   "id": "MDT-ICD-6944",
   "kind": "lead",
   "maker": "Medtronic",
   "dealer": "日本メドトロニック(株)",
   "cat": "ICDリード",
   "model": "6944",
   "name": "Sprint Quattro™",
   "polarity": "双極",
   "site": "V",
   "intro": "9F",
   "fixation": "タイン",
   "sback": "○",
   "cdesign": "ラウンドコイル",
   "ccoat": "×",
   "steroid": "有",
   "esurf": "プラチナ加工",
   "sad": "1.6",
   "sap": "17",
   "dia": "2.7",
   "cond": "マルチルーメン",
   "insul": "Ure/Si",
   "connector": "DF-1/IS-1",
   "period": "08年1月〜",
   "odmm": "2.84",
   "odfr": "8.5",
   "coil": "デュアルコイル",
   "alias": "Sprintクワトロタインドリード",
   "mri": "",
   "mri_cond": "",
   "emat": "プラチナ合金",
   "csa_d": "",
   "csa_p": "",
   "cgap": ""
  },
  {
   "id": "MDT-ICD-6947",
   "kind": "lead",
   "maker": "Medtronic",
   "dealer": "日本メドトロニック(株)",
   "cat": "ICDリード",
   "model": "6947",
   "name": "Sprint Quattro™",
   "polarity": "双極",
   "site": "V",
   "intro": "9F",
   "fixation": "スクリュー",
   "sback": "○",
   "cdesign": "ラウンドコイル",
   "ccoat": "×",
   "steroid": "有",
   "esurf": "スクリュー",
   "sad": "5.7",
   "sap": "25.2",
   "dia": "2.84",
   "cond": "マルチルーメン",
   "insul": "Ure/Si",
   "connector": "DF-1/IS-1",
   "period": "08年1月〜",
   "odmm": "2.84",
   "odfr": "8.5",
   "coil": "デュアルコイル",
   "alias": "Sprintクワトロスクリューイン リード",
   "mri": "",
   "mri_cond": "",
   "emat": "プラチナ合金",
   "csa_d": "",
   "csa_p": "",
   "cgap": ""
  },
  {
   "id": "MDT-ICD-6721S",
   "kind": "lead",
   "maker": "Medtronic",
   "dealer": "日本メドトロニック(株)",
   "cat": "ICDリード",
   "model": "6721S",
   "name": "心外膜 パッチ リード-S",
   "polarity": "単極",
   "site": "V",
   "intro": "-",
   "fixation": "スーチャー",
   "sback": "×",
   "cdesign": "ラウンドコイル",
   "ccoat": "×",
   "steroid": "無",
   "esurf": "プラチナ加工",
   "sad": "370",
   "dia": "2.5",
   "insul": "Si",
   "length": "50",
   "connector": "DF-1",
   "period": "08年4月〜",
   "coil": "デュアルコイル",
   "mri": "",
   "mri_cond": "",
   "emat": "プラチナ合金",
   "csa_d": "",
   "csa_p": "",
   "cgap": ""
  },
  {
   "id": "MDT-ICD-6721M",
   "kind": "lead",
   "maker": "Medtronic",
   "dealer": "日本メドトロニック(株)",
   "cat": "ICDリード",
   "model": "6721M",
   "name": "心外膜 パッチ リード-M",
   "polarity": "単極",
   "site": "V",
   "intro": "-",
   "fixation": "スーチャー",
   "sback": "×",
   "cdesign": "ラウンドコイル",
   "ccoat": "×",
   "steroid": "無",
   "esurf": "プラチナ加工",
   "sad": "660",
   "dia": "2.5",
   "insul": "Si",
   "length": "50",
   "connector": "DF-1",
   "period": "08年4月〜",
   "coil": "デュアルコイル",
   "mri": "",
   "mri_cond": "",
   "emat": "プラチナ合金",
   "csa_d": "",
   "csa_p": "",
   "cgap": ""
  },
  {
   "id": "MDT-ICD-6721L",
   "kind": "lead",
   "maker": "Medtronic",
   "dealer": "日本メドトロニック(株)",
   "cat": "ICDリード",
   "model": "6721L",
   "name": "心外膜 パッチ リード-L",
   "polarity": "単極",
   "site": "V",
   "intro": "-",
   "fixation": "スーチャー",
   "sback": "×",
   "cdesign": "ラウンドコイル",
   "ccoat": "×",
   "steroid": "無",
   "esurf": "プラチナ加工",
   "sad": "840",
   "dia": "2.5",
   "insul": "Si",
   "length": "50",
   "connector": "DF-1",
   "period": "08年4月〜",
   "coil": "デュアルコイル",
   "mri": "",
   "mri_cond": "",
   "emat": "プラチナ合金",
   "csa_d": "",
   "csa_p": "",
   "cgap": ""
  },
  {
   "id": "MDT-ICD-6932",
   "kind": "lead",
   "maker": "Medtronic",
   "dealer": "日本メドトロニック(株)",
   "cat": "ICDリード",
   "model": "6932",
   "name": "Sprint™",
   "polarity": "双極",
   "site": "V Single",
   "intro": "10.5F",
   "fixation": "タイン",
   "sback": "×",
   "cdesign": "ラウンドコイル",
   "ccoat": "×",
   "steroid": "有",
   "esurf": "プラチナ加工",
   "sad": "5.8",
   "sap": "37",
   "dia": "2.6",
   "cond": "マルチルーメン",
   "insul": "Ure",
   "length": "58/65",
   "connector": "DF-1/IS-1",
   "period": "97年〜06年",
   "odmm": "3.05",
   "odfr": "9.2",
   "coil": "シングルコイル",
   "alias": "Sprint タインドリード",
   "mri": "",
   "mri_cond": "",
   "emat": "プラチナ合金",
   "csa_d": "",
   "csa_p": "",
   "cgap": ""
  },
  {
   "id": "MDT-ICD-6933",
   "kind": "lead",
   "maker": "Medtronic",
   "dealer": "日本メドトロニック(株)",
   "cat": "ICDリード",
   "model": "6933",
   "name": "Transvene™ SVC",
   "polarity": "単極",
   "site": "SVC/CS",
   "intro": "10.5F",
   "sback": "×",
   "cdesign": "ラウンドコイル",
   "ccoat": "×",
   "steroid": "無",
   "esurf": "プラチナ加工",
   "sad": "144",
   "dia": "2.6",
   "insul": "Ure",
   "length": "52",
   "connector": "DF-1",
   "period": "98年〜07年",
   "odmm": "2.3",
   "odfr": "6.9",
   "alias": "Transvene-SVC経静脈リード",
   "mri": "",
   "mri_cond": "",
   "emat": "プラチナ合金",
   "csa_d": "",
   "csa_p": "",
   "cgap": ""
  },
  {
   "id": "MDT-ICD-6937",
   "kind": "lead",
   "maker": "Medtronic",
   "dealer": "日本メドトロニック(株)",
   "cat": "ICDリード",
   "model": "6937",
   "name": "Transvene™ SVC",
   "polarity": "単極",
   "site": "SVC/CS",
   "intro": "10.5F",
   "sback": "×",
   "cdesign": "ラウンドコイル",
   "ccoat": "×",
   "steroid": "無",
   "esurf": "プラチナ加工",
   "sad": "144",
   "dia": "2.6",
   "insul": "Ure",
   "length": "52",
   "connector": "DF-1",
   "period": "98年〜07年",
   "odmm": "2.3",
   "odfr": "6.9",
   "alias": "Transvene-SVC経静脈リード",
   "mri": "",
   "mri_cond": "",
   "emat": "プラチナ合金",
   "csa_d": "",
   "csa_p": "",
   "cgap": ""
  },
  {
   "id": "MDT-ICD-6942",
   "kind": "lead",
   "maker": "Medtronic",
   "dealer": "日本メドトロニック(株)",
   "cat": "ICDリード",
   "model": "6942",
   "name": "Sprint™",
   "polarity": "双極",
   "site": "V",
   "intro": "10.5F",
   "fixation": "タイン",
   "sback": "×",
   "cdesign": "ラウンドコイル",
   "ccoat": "×",
   "steroid": "有",
   "esurf": "プラチナ加工",
   "sad": "5.8",
   "sap": "350",
   "dia": "2.6",
   "cond": "マルチルーメン",
   "insul": "Si/Si",
   "length": "58/65",
   "connector": "DF-1/IS-1",
   "period": "97年〜06年",
   "odmm": "3.05",
   "odfr": "9.2",
   "coil": "デュアルコイル",
   "alias": "Sprint タインドリード",
   "mri": "",
   "mri_cond": "",
   "emat": "プラチナ合金",
   "csa_d": "",
   "csa_p": "",
   "cgap": ""
  },
  {
   "id": "MDT-ICD-6943",
   "kind": "lead",
   "maker": "Medtronic",
   "dealer": "日本メドトロニック(株)",
   "cat": "ICDリード",
   "model": "6943",
   "name": "Sprint™",
   "polarity": "双極",
   "site": "V Single",
   "intro": "10.5F",
   "fixation": "スクリュー",
   "sback": "×",
   "cdesign": "ラウンドコイル",
   "ccoat": "×",
   "steroid": "有",
   "esurf": "スクリュー",
   "sad": "6.3",
   "sap": "23.3",
   "dia": "2.6",
   "cond": "マルチルーメン",
   "insul": "Si/Si",
   "length": "58/65",
   "connector": "DF-1/IS-1",
   "period": "98年〜06年",
   "odmm": "3.12",
   "odfr": "9.4",
   "coil": "シングルコイル",
   "alias": "Sprint スクリューイン リード",
   "mri": "",
   "mri_cond": "",
   "emat": "プラチナ合金",
   "csa_d": "",
   "csa_p": "",
   "cgap": ""
  },
  {
   "id": "MDT-ICD-6945",
   "kind": "lead",
   "maker": "Medtronic",
   "dealer": "日本メドトロニック(株)",
   "cat": "ICDリード",
   "model": "6945",
   "name": "Sprint™",
   "polarity": "双極",
   "site": "V",
   "intro": "10.5F",
   "fixation": "スクリュー",
   "sback": "×",
   "cdesign": "ラウンドコイル",
   "ccoat": "×",
   "steroid": "有",
   "esurf": "スクリュー",
   "sad": "6.3",
   "sap": "350",
   "dia": "2.6",
   "cond": "マルチルーメン",
   "insul": "Si/Si",
   "length": "58/65",
   "connector": "DF-1/IS-1",
   "period": "98年〜06年",
   "odmm": "3.12",
   "odfr": "9.4",
   "coil": "デュアルコイル",
   "alias": "Sprint スクリューイン リード",
   "mri": "",
   "mri_cond": "",
   "emat": "プラチナ合金",
   "csa_d": "",
   "csa_p": "",
   "cgap": ""
  },
  {
   "id": "MDT-ICD-6948",
   "kind": "lead",
   "maker": "Medtronic",
   "dealer": "日本メドトロニック(株)",
   "cat": "ICDリード",
   "model": "6948",
   "name": "Sprint Fidelis™",
   "polarity": "双極",
   "site": "V",
   "intro": "7F",
   "fixation": "タイン",
   "sback": "○",
   "cdesign": "ラウンドコイル",
   "ccoat": "×",
   "steroid": "有",
   "esurf": "プラチナ加工",
   "sad": "2.5",
   "sap": "20.2",
   "dia": "2.2",
   "cond": "マルチルーメン",
   "insul": "Ure/Si",
   "length": "58/65",
   "connector": "DF-1/IS-1",
   "period": "05年〜07年",
   "odmm": "2.2",
   "odfr": "6.6",
   "coil": "デュアルコイル",
   "alias": "Sprint フィデリスタインドリード",
   "mri": "",
   "mri_cond": "",
   "emat": "プラチナ合金",
   "csa_d": "",
   "csa_p": "",
   "cgap": ""
  },
  {
   "id": "MDT-ICD-6949",
   "kind": "lead",
   "maker": "Medtronic",
   "dealer": "日本メドトロニック(株)",
   "cat": "ICDリード",
   "model": "6949",
   "name": "Sprint Fidelis™",
   "polarity": "双極",
   "site": "V",
   "intro": "7F",
   "fixation": "スクリュー",
   "sback": "×",
   "cdesign": "ラウンドコイル",
   "ccoat": "×",
   "steroid": "有",
   "esurf": "スクリュー",
   "sad": "4.2",
   "sap": "20.2",
   "dia": "2.2",
   "cond": "マルチルーメン",
   "insul": "Ure/Si",
   "length": "58/65",
   "connector": "DF-1/IS-1",
   "period": "05年〜07年",
   "odmm": "2.2",
   "odfr": "6.6",
   "coil": "デュアルコイル",
   "alias": "Sprint フィデリススクリューイン リード",
   "mri": "",
   "mri_cond": "",
   "emat": "プラチナ合金",
   "csa_d": "",
   "csa_p": "",
   "cgap": ""
  },
  {
   "id": "MDT-ICD-6935",
   "kind": "lead",
   "maker": "Medtronic",
   "dealer": "日本メドトロニック(株)",
   "cat": "ICDリード",
   "model": "6935",
   "name": "Sprint Quattro™ Secure S",
   "polarity": "双極",
   "site": "V Single",
   "intro": "9F",
   "fixation": "スクリュー",
   "sback": "○",
   "cdesign": "ラウンドコイル",
   "ccoat": "×",
   "steroid": "有",
   "esurf": "スクリュー",
   "sad": "5.7",
   "sap": "25.2",
   "dia": "2.84",
   "cond": "マルチルーメン",
   "insul": "Ure/Si",
   "connector": "DF-1/IS-1",
   "period": "09年9月〜",
   "odmm": "2.8",
   "odfr": "8.6",
   "coil": "シングルコイル",
   "alias": "SprintクワトロスクリューインリードS",
   "mri": "",
   "mri_cond": "",
   "emat": "プラチナ合金",
   "csa_d": "",
   "csa_p": "",
   "cgap": ""
  },
  {
   "id": "MDT-ICD-6947M",
   "kind": "lead",
   "maker": "Medtronic",
   "dealer": "日本メドトロニック(株)",
   "cat": "ICDリード",
   "model": "6947M",
   "name": "Sprint Quattro™",
   "polarity": "双極",
   "site": "V",
   "intro": "9F",
   "fixation": "スクリュー",
   "sback": "×",
   "cdesign": "ラウンドコイル",
   "ccoat": "×",
   "steroid": "有",
   "esurf": "スクリュー",
   "sad": "5.7",
   "sap": "25.2",
   "dia": "2.84",
   "cond": "マルチルーメン",
   "insul": "Ure/Si",
   "connector": "DF4-LLHH",
   "period": "11年8月〜",
   "odmm": "2.8",
   "odfr": "8.6",
   "coil": "デュアルコイル",
   "alias": "Sprintクワトロスクリューイン リード",
   "mri": "",
   "mri_cond": "",
   "emat": "プラチナ合金",
   "csa_d": "",
   "csa_p": "",
   "cgap": ""
  },
  {
   "id": "MDT-ICD-6936",
   "kind": "lead",
   "maker": "Medtronic",
   "dealer": "日本メドトロニック(株)",
   "cat": "ICDリード",
   "model": "6936",
   "name": "Sprint",
   "site": "V Single",
   "intro": "10.5F",
   "fixation": "スクリュー",
   "sback": "×",
   "cdesign": "ラウンドコイル",
   "esurf": "スクリュー",
   "sad": "9",
   "sap": "37",
   "dia": "3.5",
   "insul": "Ure",
   "connector": "DF-1",
   "odmm": "3.5",
   "odfr": "10.5",
   "coil": "シングルコイル",
   "mri": "",
   "mri_cond": "",
   "emat": "プラチナ合金",
   "csa_d": "",
   "csa_p": "",
   "cgap": ""
  },
  {
   "id": "MDT-ICD-6935M",
   "kind": "lead",
   "maker": "Medtronic",
   "dealer": "日本メドトロニック(株)",
   "cat": "ICDリード",
   "model": "6935M",
   "name": "Sprint Quattro™",
   "polarity": "双極",
   "site": "V Single",
   "intro": "9Fr.",
   "fixation": "スクリュー",
   "sback": "○",
   "cdesign": "ラウンドコイル",
   "ccoat": "×",
   "steroid": "有",
   "esurf": "スクリュー",
   "sad": "5.7",
   "sap": "25.2",
   "dia": "2.84",
   "cond": "マルチルーメン",
   "insul": "Ure/Si",
   "connector": "DF4-LLHO",
   "odmm": "2.8",
   "odfr": "8.6",
   "coil": "シングルコイル",
   "alias": "Sprintクワトロスクリューイン リード",
   "mri": "",
   "mri_cond": "",
   "emat": "プラチナ合金",
   "csa_d": "",
   "csa_p": "",
   "cgap": ""
  },
  {
   "id": "MDT-ICD-6946M",
   "kind": "lead",
   "maker": "Medtronic",
   "dealer": "日本メドトロニック(株)",
   "cat": "ICDリード",
   "model": "6946M",
   "name": "Sprint Quattro™",
   "polarity": "双極",
   "site": "V",
   "intro": "9Fr.",
   "fixation": "タイン",
   "sback": "○",
   "cdesign": "ラウンドコイル",
   "ccoat": "×",
   "steroid": "有",
   "esurf": "プラチナ合金",
   "sad": "2.5",
   "sap": "25.2",
   "dia": "2.8",
   "cond": "マルチルーメン",
   "insul": "Ure/Si",
   "connector": "DF4-LLHH",
   "odmm": "2.8",
   "odfr": "8.6",
   "coil": "デュアルコイル",
   "alias": "Sprintクワトロタインドリード",
   "mri": "",
   "mri_cond": "",
   "emat": "プラチナ合金",
   "csa_d": "",
   "csa_p": "",
   "cgap": ""
  },
  {
   "id": "SOR-ICD-2CR5",
   "kind": "lead",
   "maker": "Sorin Group",
   "dealer": "日本ライフライン(株)",
   "cat": "ICDリード",
   "model": "2CR5",
   "name": "Isoline",
   "polarity": "双極",
   "site": "V",
   "intro": "8.5F",
   "fixation": "スクリュー",
   "sback": "×",
   "cdesign": "ラウンドコイル",
   "ccoat": "×",
   "steroid": "有",
   "sad": "600",
   "sap": "770",
   "dia": "7.8Fr",
   "cond": "平行",
   "insul": "Si/Si",
   "length": "58",
   "connector": "IS-1",
   "period": "08年3月〜",
   "odmm": "2.6",
   "odfr": "7.8",
   "coil": "デュアルコイル",
   "mri": "",
   "mri_cond": "",
   "emat": "ガラスカーボン",
   "csa_d": "",
   "csa_p": "",
   "cgap": ""
  },
  {
   "id": "SOR-ICD-2CR6",
   "kind": "lead",
   "maker": "Sorin Group",
   "dealer": "日本ライフライン(株)",
   "cat": "ICDリード",
   "model": "2CR6",
   "name": "Isoline",
   "polarity": "双極",
   "site": "V",
   "intro": "8.5F",
   "fixation": "スクリュー",
   "sback": "×",
   "cdesign": "ラウンドコイル",
   "ccoat": "×",
   "steroid": "有",
   "sad": "600",
   "sap": "770",
   "dia": "7.8Fr",
   "cond": "平行",
   "insul": "Si/Si",
   "length": "65",
   "connector": "IS-1",
   "period": "08年3月〜",
   "odmm": "2.6",
   "odfr": "7.8",
   "coil": "デュアルコイル",
   "mri": "",
   "mri_cond": "",
   "emat": "ガラスカーボン",
   "csa_d": "",
   "csa_p": "",
   "cgap": ""
  },
  {
   "id": "SOR-ICD-2CT6",
   "kind": "lead",
   "maker": "Sorin Group",
   "dealer": "日本ライフライン(株)",
   "cat": "ICDリード",
   "model": "2CT6",
   "name": "Isoline",
   "polarity": "双極",
   "site": "V",
   "intro": "9.5F",
   "fixation": "タイン",
   "sback": "×",
   "cdesign": "ラウンドコイル",
   "ccoat": "×",
   "steroid": "有",
   "sad": "600",
   "sap": "770",
   "dia": "7.8Fr",
   "cond": "平行",
   "insul": "Si/Si",
   "length": "65",
   "connector": "IS-1",
   "period": "08年3月〜",
   "odmm": "2.6",
   "odfr": "7.8",
   "coil": "デュアルコイル",
   "mri": "",
   "mri_cond": "",
   "emat": "ガラスカーボン",
   "csa_d": "",
   "csa_p": "",
   "cgap": ""
  },
  {
   "id": "SOR-ICD-2CR",
   "kind": "lead",
   "maker": "Sorin Group",
   "dealer": "日本ライフライン(株)",
   "cat": "ICDリード",
   "model": "2CR",
   "name": "Volta",
   "polarity": "双極",
   "site": "V",
   "intro": "8F",
   "fixation": "スクリュー",
   "sback": "○",
   "cdesign": "フラットワイヤ",
   "ccoat": "×",
   "steroid": "有",
   "esurf": "フラクタル構造",
   "dia": "7.8F",
   "insul": "Si",
   "length": "61/65/75",
   "connector": "IS-1/DF-1",
   "odmm": "2.6",
   "odfr": "7.8",
   "coil": "デュアルコイル",
   "mri": "",
   "mri_cond": "",
   "emat": "プラチナ/イリジウム",
   "csa_d": "",
   "csa_p": "",
   "cgap": ""
  },
  {
   "id": "SOR-ICD-1CR",
   "kind": "lead",
   "maker": "Sorin Group",
   "dealer": "日本ライフライン(株)",
   "cat": "ICDリード",
   "model": "1CR",
   "name": "Volta",
   "polarity": "双極",
   "site": "V Single",
   "intro": "8F",
   "fixation": "スクリュー",
   "sback": "○",
   "cdesign": "フラットワイヤ",
   "ccoat": "×",
   "steroid": "有",
   "esurf": "フラクタル構造",
   "dia": "7.8F",
   "insul": "Si",
   "length": "61/65/75",
   "connector": "IS-1/DF-1",
   "odmm": "2.6",
   "odfr": "7.8",
   "coil": "シングルコイル",
   "mri": "",
   "mri_cond": "",
   "emat": "プラチナ/イリジウム",
   "csa_d": "",
   "csa_p": "",
   "cgap": ""
  },
  {
   "id": "SOR-ICD-2CT",
   "kind": "lead",
   "maker": "Sorin Group",
   "dealer": "日本ライフライン(株)",
   "cat": "ICDリード",
   "model": "2CT",
   "name": "Volta",
   "polarity": "双極",
   "site": "V",
   "intro": "8F",
   "fixation": "タイン",
   "sback": "○",
   "cdesign": "フラットワイヤ",
   "ccoat": "×",
   "steroid": "有",
   "esurf": "フラクタル構造",
   "dia": "7.8F",
   "insul": "Si",
   "length": "65/75",
   "connector": "IS-1/DF-1",
   "odmm": "2.6",
   "odfr": "7.8",
   "coil": "デュアルコイル",
   "mri": "",
   "mri_cond": "",
   "emat": "プラチナ/イリジウム",
   "csa_d": "",
   "csa_p": "",
   "cgap": ""
  },
  {
   "id": "SOR-ICD-1CT",
   "kind": "lead",
   "maker": "Sorin Group",
   "dealer": "日本ライフライン(株)",
   "cat": "ICDリード",
   "model": "1CT",
   "name": "Volta",
   "polarity": "双極",
   "site": "V single",
   "intro": "8F",
   "fixation": "タイン",
   "sback": "○",
   "cdesign": "フラットワイヤ",
   "ccoat": "×",
   "steroid": "有",
   "esurf": "フラクタル構造",
   "dia": "7.8F",
   "insul": "Si",
   "length": "65",
   "connector": "IS-1/DF-1",
   "odmm": "2.6",
   "odfr": "7.8",
   "coil": "シングルコイル",
   "mri": "",
   "mri_cond": "",
   "emat": "プラチナ/イリジウム",
   "csa_d": "",
   "csa_p": "",
   "cgap": ""
  },
  {
   "id": "ABT-ICD-FK-1570",
   "kind": "lead",
   "maker": "Abbott",
   "mfr": "St.Jude Medical",
   "dealer": "セント・ジュード・メディカル(株)",
   "cat": "ICDリード",
   "polarity": "双極",
   "cond": "平行",
   "steroid": "有",
   "model": "1570",
   "name": "Riata™",
   "site": "V",
   "intro": "8F",
   "fixation": "タイン",
   "sback": "×",
   "cdesign": "ラウンドコイル",
   "ccoat": "×",
   "esurf": "チッ化チタン表面処理",
   "sad": "414",
   "sap": "663",
   "dia": "2.67",
   "insul": "Si",
   "length": "65",
   "connector": "IS-1/DF-1",
   "period": "05年10月〜",
   "odmm": "2.63",
   "odfr": "7.6",
   "coil": "デュアルコイル",
   "alias": "Riata ICD リード",
   "mri": "",
   "mri_cond": "",
   "emat": "プラチナイリジウム",
   "csa_d": "",
   "csa_p": "",
   "cgap": ""
  },
  {
   "id": "ABT-ICD-FK-1571",
   "kind": "lead",
   "maker": "Abbott",
   "mfr": "St.Jude Medical",
   "dealer": "セント・ジュード・メディカル(株)",
   "cat": "ICDリード",
   "polarity": "双極",
   "cond": "平行",
   "steroid": "有",
   "model": "1571",
   "name": "Riata™",
   "site": "V",
   "intro": "8F",
   "fixation": "タイン",
   "sback": "×",
   "cdesign": "ラウンドコイル",
   "ccoat": "×",
   "esurf": "チッ化チタン表面処理",
   "sad": "414",
   "sap": "663",
   "dia": "2.67",
   "insul": "Si",
   "length": "65",
   "connector": "IS-1/DF-1",
   "period": "05年10月〜",
   "odmm": "2.63",
   "odfr": "7.9",
   "coil": "デュアルコイル",
   "alias": "Riata ICD リード",
   "mri": "",
   "mri_cond": "",
   "emat": "プラチナイリジウム",
   "csa_d": "",
   "csa_p": "",
   "cgap": ""
  },
  {
   "id": "ABT-ICD-FK-1572",
   "kind": "lead",
   "maker": "Abbott",
   "mfr": "St.Jude Medical",
   "dealer": "セント・ジュード・メディカル(株)",
   "cat": "ICDリード",
   "polarity": "双極",
   "cond": "平行",
   "steroid": "有",
   "model": "1572",
   "name": "Riata™",
   "site": "V",
   "intro": "8F",
   "fixation": "タイン",
   "sback": "×",
   "cdesign": "ラウンドコイル",
   "ccoat": "×",
   "esurf": "チッ化チタン表面処理",
   "sad": "414",
   "sap": "N/A",
   "dia": "2.67",
   "insul": "Si",
   "length": "65",
   "connector": "IS-1/DF-1",
   "period": "05年10月〜",
   "odmm": "2.6",
   "odfr": "7.8",
   "coil": "シングルコイル",
   "alias": "Riata ICD リード",
   "mri": "",
   "mri_cond": "",
   "emat": "プラチナイリジウム",
   "csa_d": "",
   "csa_p": "",
   "cgap": ""
  },
  {
   "id": "ABT-ICD-FK-1580",
   "kind": "lead",
   "maker": "Abbott",
   "mfr": "St.Jude Medical",
   "dealer": "セント・ジュード・メディカル(株)",
   "cat": "ICDリード",
   "polarity": "双極",
   "cond": "平行",
   "steroid": "有",
   "model": "1580",
   "name": "Riata™",
   "site": "V",
   "intro": "8F",
   "fixation": "スクリュー",
   "sback": "×",
   "cdesign": "ラウンドコイル",
   "ccoat": "×",
   "esurf": "チッ化チタン表面処理",
   "sad": "414",
   "sap": "663",
   "dia": "2.67",
   "insul": "Si",
   "length": "60/65/75",
   "connector": "IS-1/DF-1",
   "period": "05年10月〜",
   "odmm": "2.63",
   "odfr": "7.6",
   "coil": "デュアルコイル",
   "alias": "Riata ICD リード",
   "mri": "",
   "mri_cond": "",
   "emat": "プラチナイリジウム",
   "csa_d": "",
   "csa_p": "",
   "cgap": ""
  },
  {
   "id": "ABT-ICD-FK-1581",
   "kind": "lead",
   "maker": "Abbott",
   "mfr": "St.Jude Medical",
   "dealer": "セント・ジュード・メディカル(株)",
   "cat": "ICDリード",
   "polarity": "双極",
   "cond": "平行",
   "steroid": "有",
   "model": "1581",
   "name": "Riata™",
   "site": "V",
   "intro": "8F",
   "fixation": "スクリュー",
   "sback": "×",
   "cdesign": "ラウンドコイル",
   "ccoat": "×",
   "esurf": "チッ化チタン表面処理",
   "sad": "414",
   "sap": "663",
   "dia": "2.67",
   "insul": "Si",
   "length": "60/65/75",
   "connector": "IS-1/DF-1",
   "period": "05年10月〜",
   "odmm": "2.63",
   "odfr": "7.6",
   "coil": "デュアルコイル",
   "alias": "Riata ICD リード",
   "mri": "",
   "mri_cond": "",
   "emat": "プラチナイリジウム",
   "csa_d": "",
   "csa_p": "",
   "cgap": ""
  },
  {
   "id": "ABT-ICD-FK-1582",
   "kind": "lead",
   "maker": "Abbott",
   "mfr": "St.Jude Medical",
   "dealer": "セント・ジュード・メディカル(株)",
   "cat": "ICDリード",
   "polarity": "双極",
   "cond": "平行",
   "steroid": "有",
   "model": "1582",
   "name": "Riata™",
   "site": "V Single",
   "intro": "8F",
   "fixation": "スクリュー",
   "sback": "×",
   "cdesign": "ラウンドコイル",
   "ccoat": "×",
   "esurf": "チッ化チタン表面処理",
   "sad": "414",
   "sap": "N/A",
   "dia": "2.67",
   "insul": "Si",
   "length": "65",
   "connector": "IS-1/DF-1",
   "period": "05年10月〜",
   "odmm": "2.67",
   "odfr": "7.6",
   "coil": "シングルコイル",
   "alias": "Riata ICD リード",
   "mri": "",
   "mri_cond": "",
   "emat": "プラチナイリジウム",
   "csa_d": "",
   "csa_p": "",
   "cgap": ""
  },
  {
   "id": "ABT-ICD-FK-1560",
   "kind": "lead",
   "maker": "Abbott",
   "mfr": "St.Jude Medical",
   "dealer": "セント・ジュード・メディカル(株)",
   "cat": "ICDリード",
   "polarity": "双極",
   "cond": "平行",
   "steroid": "有",
   "model": "1560",
   "name": "Riata™",
   "site": "V",
   "intro": "8F",
   "fixation": "タイン",
   "sback": "×",
   "cdesign": "ラウンドコイル",
   "ccoat": "×",
   "esurf": "チッ化チタン表面処理",
   "sad": "414",
   "sap": "683",
   "dia": "2.67",
   "insul": "Si",
   "length": "65",
   "connector": "IS-1/DF-1",
   "period": "05年10月〜",
   "odmm": "2.67",
   "odfr": "7.8",
   "coil": "デュアルコイル",
   "alias": "Riata ICD リード",
   "mri": "",
   "mri_cond": "",
   "emat": "プラチナイリジウム",
   "csa_d": "",
   "csa_p": "",
   "cgap": ""
  },
  {
   "id": "ABT-ICD-FK-1561",
   "kind": "lead",
   "maker": "Abbott",
   "mfr": "St.Jude Medical",
   "dealer": "セント・ジュード・メディカル(株)",
   "cat": "ICDリード",
   "polarity": "双極",
   "cond": "平行",
   "steroid": "有",
   "model": "1561",
   "name": "Riata™",
   "site": "V",
   "intro": "8F",
   "fixation": "タイン",
   "sback": "×",
   "cdesign": "ラウンドコイル",
   "ccoat": "×",
   "esurf": "チッ化チタン表面処理",
   "sad": "414",
   "sap": "683",
   "dia": "2.67",
   "insul": "Si",
   "length": "65",
   "connector": "IS-1/DF-1",
   "period": "05年10月〜",
   "odmm": "2.67",
   "odfr": "7.8",
   "coil": "デュアルコイル",
   "alias": "Riata ICD リード",
   "mri": "",
   "mri_cond": "",
   "emat": "プラチナイリジウム",
   "csa_d": "",
   "csa_p": "",
   "cgap": ""
  },
  {
   "id": "ABT-ICD-FK-1590",
   "kind": "lead",
   "maker": "Abbott",
   "mfr": "St.Jude Medical",
   "dealer": "セント・ジュード・メディカル(株)",
   "cat": "ICDリード",
   "polarity": "双極",
   "cond": "平行",
   "steroid": "有",
   "model": "1590",
   "name": "Riata™",
   "site": "V",
   "intro": "8F",
   "fixation": "スクリュー",
   "sback": "×",
   "cdesign": "ラウンドコイル",
   "ccoat": "×",
   "esurf": "チッ化チタン表面処理",
   "sad": "414",
   "sap": "683",
   "dia": "2.67",
   "insul": "Si",
   "length": "65",
   "connector": "IS-1/DF-1",
   "period": "05年10月〜",
   "odmm": "2.67",
   "odfr": "7.6",
   "coil": "デュアルコイル",
   "alias": "Riata ICD リード",
   "mri": "",
   "mri_cond": "",
   "emat": "プラチナイリジウム",
   "csa_d": "",
   "csa_p": "",
   "cgap": ""
  },
  {
   "id": "ABT-ICD-FK-1591",
   "kind": "lead",
   "maker": "Abbott",
   "mfr": "St.Jude Medical",
   "dealer": "セント・ジュード・メディカル(株)",
   "cat": "ICDリード",
   "polarity": "双極",
   "cond": "平行",
   "steroid": "有",
   "model": "1591",
   "name": "Riata™",
   "site": "V",
   "intro": "8F",
   "fixation": "スクリュー",
   "sback": "×",
   "cdesign": "ラウンドコイル",
   "ccoat": "×",
   "esurf": "チッ化チタン表面処理",
   "sad": "414",
   "sap": "683",
   "dia": "2.67",
   "insul": "Si",
   "length": "65",
   "connector": "IS-1/DF-1",
   "period": "05年10月〜",
   "odmm": "2.67",
   "odfr": "7.6",
   "coil": "デュアルコイル",
   "alias": "Riata ICD リード",
   "mri": "",
   "mri_cond": "",
   "emat": "プラチナイリジウム",
   "csa_d": "",
   "csa_p": "",
   "cgap": ""
  },
  {
   "id": "ABT-ICD-FK-7070",
   "kind": "lead",
   "maker": "Abbott",
   "mfr": "St.Jude Medical",
   "dealer": "セント・ジュード・メディカル(株)",
   "cat": "ICDリード",
   "polarity": "双極",
   "cond": "平行",
   "steroid": "有",
   "model": "7070",
   "name": "Riata™ ST Optim（DF-1, dual coil）",
   "site": "V",
   "intro": "7F",
   "fixation": "タイン",
   "sback": "○",
   "cdesign": "フラットワイヤ",
   "ccoat": "×",
   "esurf": "チッ化チタン表面処理",
   "sad": "367",
   "sap": "588",
   "dia": "2.34",
   "insul": "Optim/Si",
   "length": "60/65",
   "connector": "IS-1/DF-1",
   "period": "08年1月〜",
   "odmm": "2.34",
   "odfr": "6.8",
   "coil": "デュアルコイル",
   "alias": "Riata ST Optim DF-1デュアルコイル",
   "mri": "",
   "mri_cond": "",
   "emat": "プラチナイリジウム",
   "csa_d": "",
   "csa_p": "",
   "cgap": ""
  },
  {
   "id": "ABT-ICD-FK-7071",
   "kind": "lead",
   "maker": "Abbott",
   "mfr": "St.Jude Medical",
   "dealer": "セント・ジュード・メディカル(株)",
   "cat": "ICDリード",
   "polarity": "双極",
   "cond": "平行",
   "steroid": "有",
   "model": "7071",
   "name": "Riata™ ST Optim（DF-1, dual coil）",
   "site": "V",
   "intro": "7F",
   "fixation": "タイン",
   "sback": "○",
   "cdesign": "フラットワイヤ",
   "ccoat": "×",
   "esurf": "チッ化チタン表面処理",
   "sad": "367",
   "sap": "588",
   "dia": "2.34",
   "insul": "Optim/Si",
   "length": "65",
   "connector": "IS-1/DF-1",
   "period": "08年1月〜",
   "odmm": "2.34",
   "odfr": "6.8",
   "coil": "デュアルコイル",
   "alias": "Riata ST Optim DF-1デュアルコイル",
   "mri": "",
   "mri_cond": "",
   "emat": "プラチナイリジウム",
   "csa_d": "",
   "csa_p": "",
   "cgap": ""
  },
  {
   "id": "ABT-ICD-FK-7020",
   "kind": "lead",
   "maker": "Abbott",
   "mfr": "St.Jude Medical",
   "dealer": "セント・ジュード・メディカル(株)",
   "cat": "ICDリード",
   "polarity": "双極",
   "cond": "平行",
   "steroid": "有",
   "model": "7020",
   "name": "Riata™ ST Optim（screw-in）",
   "site": "V",
   "intro": "7F",
   "fixation": "スクリュー",
   "sback": "○",
   "cdesign": "フラットワイヤ",
   "ccoat": "×",
   "esurf": "チッ化チタン表面処理",
   "sad": "367",
   "sap": "588",
   "dia": "2.34",
   "insul": "Optim/Si",
   "length": "60/65",
   "connector": "IS-1/DF-1",
   "period": "08年1月〜",
   "odmm": "2.34",
   "odfr": "6.8",
   "coil": "デュアルコイル",
   "alias": "Riata ST Optim スクリューインリード",
   "mri": "",
   "mri_cond": "",
   "emat": "プラチナイリジウム",
   "csa_d": "",
   "csa_p": "",
   "cgap": ""
  },
  {
   "id": "ABT-ICD-FK-7021",
   "kind": "lead",
   "maker": "Abbott",
   "mfr": "St.Jude Medical",
   "dealer": "セント・ジュード・メディカル(株)",
   "cat": "ICDリード",
   "polarity": "双極",
   "cond": "平行",
   "steroid": "有",
   "model": "7021",
   "name": "Riata™ ST Optim（screw-in）",
   "site": "V",
   "intro": "7F",
   "fixation": "スクリュー",
   "sback": "○",
   "cdesign": "フラットワイヤ",
   "ccoat": "×",
   "esurf": "チッ化チタン表面処理",
   "sad": "367",
   "sap": "588",
   "dia": "2.34",
   "insul": "Optim/Si",
   "length": "65",
   "connector": "IS-1/DF-1",
   "period": "08年1月〜",
   "odmm": "2.34",
   "odfr": "6.9",
   "coil": "デュアルコイル",
   "alias": "Riata ST Optim スクリューインリード",
   "mri": "",
   "mri_cond": "",
   "emat": "プラチナイリジウム",
   "csa_d": "",
   "csa_p": "",
   "cgap": ""
  },
  {
   "id": "ABT-ICD-FK-7022",
   "kind": "lead",
   "maker": "Abbott",
   "mfr": "St.Jude Medical",
   "dealer": "セント・ジュード・メディカル(株)",
   "cat": "ICDリード",
   "polarity": "双極",
   "cond": "平行",
   "steroid": "有",
   "model": "7022",
   "name": "Riata™ ST Optim（screw-in）",
   "site": "V Single",
   "intro": "7F",
   "fixation": "スクリュー",
   "sback": "○",
   "cdesign": "フラットワイヤ",
   "ccoat": "×",
   "esurf": "チッ化チタン表面処理",
   "sad": "367",
   "sap": "N/A",
   "dia": "2.34",
   "insul": "Optim/Si",
   "length": "65",
   "connector": "IS-1/DF-1",
   "period": "08年1月〜",
   "odmm": "2.34",
   "odfr": "6.8",
   "coil": "シングルコイル",
   "alias": "Riata ST Optim スクリューインリード",
   "mri": "",
   "mri_cond": "",
   "emat": "プラチナイリジウム",
   "csa_d": "",
   "csa_p": "",
   "cgap": ""
  },
  {
   "id": "ABT-ICD-FK-7030",
   "kind": "lead",
   "maker": "Abbott",
   "mfr": "St.Jude Medical",
   "dealer": "セント・ジュード・メディカル(株)",
   "cat": "ICDリード",
   "polarity": "双極",
   "cond": "平行",
   "steroid": "有",
   "model": "7030",
   "name": "Riata™ ST Optim（screw-in）",
   "site": "V",
   "intro": "7F",
   "fixation": "スクリュー",
   "sback": "○",
   "cdesign": "フラットワイヤ",
   "ccoat": "×",
   "esurf": "チッ化チタン表面処理",
   "sad": "367",
   "sap": "588",
   "dia": "2.34",
   "insul": "Optim/Si",
   "length": "65",
   "connector": "IS-1/DF-1",
   "period": "08年1月〜",
   "odmm": "2.34",
   "odfr": "6.9",
   "coil": "デュアルコイル",
   "alias": "Riata ST Optim スクリューインリード",
   "mri": "",
   "mri_cond": "",
   "emat": "プラチナイリジウム",
   "csa_d": "",
   "csa_p": "",
   "cgap": ""
  },
  {
   "id": "ABT-ICD-FK-7031",
   "kind": "lead",
   "maker": "Abbott",
   "mfr": "St.Jude Medical",
   "dealer": "セント・ジュード・メディカル(株)",
   "cat": "ICDリード",
   "polarity": "双極",
   "cond": "平行",
   "steroid": "有",
   "model": "7031",
   "name": "Riata™ ST Optim（screw-in）",
   "site": "V",
   "intro": "7F",
   "fixation": "スクリュー",
   "sback": "○",
   "cdesign": "フラットワイヤ",
   "ccoat": "×",
   "esurf": "チッ化チタン表面処理",
   "sad": "367",
   "sap": "588",
   "dia": "2.34",
   "insul": "Optim/Si",
   "length": "65",
   "connector": "IS-1/DF-1",
   "period": "08年1月〜",
   "odmm": "2.34",
   "odfr": "6.9",
   "coil": "デュアルコイル",
   "alias": "Riata ST Optim スクリューインリード",
   "mri": "",
   "mri_cond": "",
   "emat": "プラチナイリジウム",
   "csa_d": "",
   "csa_p": "",
   "cgap": ""
  },
  {
   "id": "ABT-ICD-FK-7170_7171",
   "kind": "lead",
   "maker": "Abbott",
   "mfr": "St.Jude Medical",
   "dealer": "セント・ジュード・メディカル(株)",
   "cat": "ICDリード",
   "polarity": "双極",
   "cond": "平行",
   "steroid": "有",
   "model": "7170/7171",
   "name": "Durata™（tined）",
   "site": "V",
   "intro": "7F",
   "fixation": "タイン",
   "sback": "○",
   "cdesign": "フラットワイヤ",
   "ccoat": "×",
   "esurf": "チッ化チタン表面処理",
   "sad": "367",
   "sap": "588",
   "dia": "2.34",
   "insul": "Optim/Si",
   "length": "65",
   "connector": "IS-1/DF-1",
   "period": "08年1月〜",
   "odmm": "2.34",
   "odfr": "6.8",
   "coil": "デュアルコイル",
   "alias": "Durata ICD タインリード",
   "mri": "",
   "mri_cond": "",
   "emat": "プラチナイリジウム",
   "csa_d": "",
   "csa_p": "",
   "cgap": ""
  },
  {
   "id": "ABT-ICD-FK-7120_7121",
   "kind": "lead",
   "maker": "Abbott",
   "mfr": "St.Jude Medical",
   "dealer": "セント・ジュード・メディカル(株)",
   "cat": "ICDリード",
   "polarity": "双極",
   "cond": "平行",
   "steroid": "有",
   "model": "7120/7121",
   "name": "Durata™（screw-in）",
   "site": "V",
   "intro": "7F",
   "fixation": "スクリュー",
   "sback": "○",
   "cdesign": "フラットワイヤ",
   "ccoat": "×",
   "esurf": "チッ化チタン表面処理",
   "sad": "367",
   "sap": "588",
   "dia": "2.34",
   "insul": "Optim/Si",
   "length": "65",
   "connector": "IS-1/DF-1",
   "period": "08年1月〜",
   "odmm": "2.34",
   "odfr": "6.8",
   "coil": "デュアルコイル",
   "alias": "Durata ICD スクリューインリード",
   "mri": "",
   "mri_cond": "",
   "emat": "プラチナイリジウム",
   "csa_d": "",
   "csa_p": "",
   "cgap": ""
  },
  {
   "id": "ABT-ICD-FK-7122",
   "kind": "lead",
   "maker": "Abbott",
   "mfr": "St.Jude Medical",
   "dealer": "セント・ジュード・メディカル(株)",
   "cat": "ICDリード",
   "polarity": "双極",
   "cond": "平行",
   "steroid": "有",
   "model": "7122",
   "name": "Durata™（single coil）",
   "site": "V Single",
   "intro": "7F",
   "fixation": "スクリュー",
   "sback": "○",
   "cdesign": "フラットワイヤ",
   "ccoat": "×",
   "esurf": "チッ化チタン表面処理",
   "sad": "367",
   "sap": "N/A",
   "dia": "2.34",
   "insul": "Optim/Si",
   "length": "65",
   "connector": "IS-1/DF-1",
   "period": "08年1月〜",
   "odmm": "2.34",
   "odfr": "6.8",
   "coil": "シングルコイル",
   "alias": "Durata ICD シングルコイル",
   "mri": "",
   "mri_cond": "",
   "emat": "プラチナイリジウム",
   "csa_d": "",
   "csa_p": "",
   "cgap": ""
  },
  {
   "id": "ABT-ICD-FK-7130_7131",
   "kind": "lead",
   "maker": "Abbott",
   "mfr": "St.Jude Medical",
   "dealer": "セント・ジュード・メディカル(株)",
   "cat": "ICDリード",
   "polarity": "双極",
   "cond": "平行",
   "steroid": "有",
   "model": "7130/7131",
   "name": "Durata™（screw-in）",
   "site": "V",
   "intro": "7F",
   "fixation": "スクリュー",
   "sback": "○",
   "cdesign": "フラットワイヤ",
   "ccoat": "×",
   "esurf": "チッ化チタン表面処理",
   "sad": "367",
   "sap": "588",
   "dia": "2.34",
   "insul": "Optim/Si",
   "length": "65",
   "connector": "IS-1/DF-1",
   "period": "08年1月〜",
   "odmm": "2.34",
   "odfr": "6.8",
   "coil": "デュアルコイル",
   "alias": "Durata ICD スクリューインリード",
   "mri": "",
   "mri_cond": "",
   "emat": "プラチナイリジウム",
   "csa_d": "",
   "csa_p": "",
   "cgap": ""
  },
  {
   "id": "ABT-ICD-FK-7170Q_7171Q",
   "kind": "lead",
   "maker": "Abbott",
   "mfr": "St.Jude Medical",
   "dealer": "セント・ジュード・メディカル(株)",
   "cat": "ICDリード",
   "polarity": "双極",
   "cond": "平行",
   "steroid": "有",
   "model": "7170Q/7171Q",
   "name": "Durata™（tined）",
   "site": "V",
   "intro": "7F",
   "fixation": "タイン",
   "sback": "○",
   "cdesign": "フラットワイヤ",
   "ccoat": "×",
   "esurf": "チッ化チタン表面処理",
   "sad": "367",
   "sap": "588",
   "dia": "2.34",
   "insul": "Optim/Si",
   "length": "65",
   "connector": "IS-1/DF-1",
   "period": "08年1月〜12",
   "odmm": "2.34",
   "odfr": "6.9",
   "coil": "デュアルコイル",
   "alias": "Durata ICD タインドインリード",
   "mri": "",
   "mri_cond": "",
   "emat": "プラチナイリジウム",
   "csa_d": "",
   "csa_p": "",
   "cgap": ""
  },
  {
   "id": "ABT-ICD-FK-7120Q_7121Q",
   "kind": "lead",
   "maker": "Abbott",
   "mfr": "St.Jude Medical",
   "dealer": "セント・ジュード・メディカル(株)",
   "cat": "ICDリード",
   "polarity": "双極",
   "cond": "平行",
   "steroid": "有",
   "model": "7120Q/7121Q",
   "name": "Durata™（screw-in）",
   "site": "V",
   "intro": "7F",
   "fixation": "スクリュー",
   "sback": "○",
   "cdesign": "フラットワイヤ",
   "ccoat": "×",
   "esurf": "チッ化チタン表面処理",
   "sad": "367",
   "sap": "588",
   "dia": "2.26",
   "insul": "Optim/Si",
   "length": "60",
   "connector": "DF4",
   "period": "10年5月〜",
   "odmm": "2.26",
   "odfr": "6.8",
   "coil": "デュアルコイル",
   "alias": "Durata ICD スクリューインリード",
   "mri": "",
   "mri_cond": "",
   "emat": "プラチナイリジウム",
   "csa_d": "",
   "csa_p": "",
   "cgap": ""
  },
  {
   "id": "ABT-ICD-FK-7122Q",
   "kind": "lead",
   "maker": "Abbott",
   "mfr": "St.Jude Medical",
   "dealer": "セント・ジュード・メディカル(株)",
   "cat": "ICDリード",
   "polarity": "双極",
   "cond": "平行",
   "steroid": "有",
   "model": "7122Q",
   "name": "Durata™（single coil）",
   "site": "V Single",
   "intro": "7F",
   "fixation": "スクリュー",
   "sback": "○",
   "cdesign": "フラットワイヤ",
   "ccoat": "×",
   "esurf": "チッ化チタン表面処理",
   "sad": "367",
   "sap": "N/A",
   "dia": "2.26",
   "insul": "Optim/Si",
   "length": "60",
   "connector": "DF4",
   "period": "10年5月〜",
   "odmm": "2.26",
   "odfr": "6.8",
   "coil": "シングルコイル",
   "alias": "Durata ICD シングルコイル",
   "mri": "",
   "mri_cond": "",
   "emat": "プラチナイリジウム",
   "csa_d": "",
   "csa_p": "",
   "cgap": ""
  },
  {
   "id": "ABT-ICD-FK-LDA220",
   "kind": "lead",
   "maker": "Abbott",
   "mfr": "St.Jude Medical",
   "dealer": "セント・ジュード・メディカル(株)",
   "cat": "ICDリード",
   "polarity": "双極",
   "cond": "平行",
   "steroid": "有",
   "model": "LDA220",
   "name": "Optisure™（dual coil, screw-in）",
   "site": "V",
   "intro": "8F",
   "fixation": "スクリュー",
   "sback": "○",
   "cdesign": "フラットワイヤ",
   "ccoat": "×",
   "insul": "Optim/Si",
   "connector": "IS-1/DF-1",
   "coil": "デュアルコイル",
   "alias": "Optisure デュアルコイルスクリューインリード",
   "mri": "",
   "mri_cond": "",
   "csa_d": "",
   "csa_p": "",
   "cgap": ""
  },
  {
   "id": "ABT-ICD-FK-LDA230",
   "kind": "lead",
   "maker": "Abbott",
   "mfr": "St.Jude Medical",
   "dealer": "セント・ジュード・メディカル(株)",
   "cat": "ICDリード",
   "polarity": "双極",
   "cond": "平行",
   "steroid": "有",
   "model": "LDA230",
   "name": "Optisure™（dual coil, screw-in）",
   "site": "V",
   "intro": "8F",
   "fixation": "スクリュー",
   "sback": "○",
   "cdesign": "フラットワイヤ",
   "ccoat": "×",
   "insul": "Optim/Si",
   "connector": "IS-1/DF-1",
   "coil": "デュアルコイル",
   "alias": "Optisure デュアルコイルスクリューインリード",
   "mri": "",
   "mri_cond": "",
   "csa_d": "",
   "csa_p": "",
   "cgap": ""
  },
  {
   "id": "ABT-ICD-FK-LDA220Q",
   "kind": "lead",
   "maker": "Abbott",
   "mfr": "St.Jude Medical",
   "dealer": "セント・ジュード・メディカル(株)",
   "cat": "ICDリード",
   "polarity": "双極",
   "cond": "平行",
   "steroid": "有",
   "model": "LDA220Q",
   "name": "Optisure™（dual coil, screw-in）",
   "site": "V",
   "intro": "8F",
   "fixation": "スクリュー",
   "sback": "○",
   "cdesign": "フラットワイヤ",
   "ccoat": "×",
   "dia": "2.4",
   "insul": "Optim/Si",
   "connector": "DF4-LLHH",
   "odfr": "7.3",
   "coil": "デュアルコイル",
   "alias": "Optisure デュアルコイルスクリューインリード",
   "mri": "",
   "mri_cond": "",
   "csa_d": "",
   "csa_p": "",
   "cgap": ""
  },
  {
   "id": "ABT-ICD-FK-LDA230Q",
   "kind": "lead",
   "maker": "Abbott",
   "mfr": "St.Jude Medical",
   "dealer": "セント・ジュード・メディカル(株)",
   "cat": "ICDリード",
   "polarity": "双極",
   "cond": "平行",
   "steroid": "有",
   "model": "LDA230Q",
   "name": "Optisure™（dual coil, screw-in）",
   "site": "V",
   "intro": "8F",
   "fixation": "スクリュー",
   "sback": "○",
   "cdesign": "フラットワイヤ",
   "ccoat": "×",
   "insul": "Optim/Si",
   "connector": "DF4-LLHH",
   "coil": "デュアルコイル",
   "alias": "Optisure デュアルコイルスクリューインリード",
   "mri": "",
   "mri_cond": "",
   "csa_d": "",
   "csa_p": "",
   "cgap": ""
  },
  {
   "id": "ABT-ICD-FK-LDP220",
   "kind": "lead",
   "maker": "Abbott",
   "mfr": "St.Jude Medical",
   "dealer": "セント・ジュード・メディカル(株)",
   "cat": "ICDリード",
   "polarity": "双極",
   "cond": "平行",
   "steroid": "有",
   "model": "LDP220",
   "name": "Optisure™（dual coil, tined）",
   "site": "V",
   "intro": "8F",
   "fixation": "タイン",
   "sback": "○",
   "cdesign": "フラットワイヤ",
   "ccoat": "×",
   "insul": "Optim/Si",
   "connector": "IS-1/DF-1",
   "coil": "デュアルコイル",
   "alias": "Optisure デュアルタインド",
   "mri": "",
   "mri_cond": "",
   "csa_d": "",
   "csa_p": "",
   "cgap": ""
  },
  {
   "id": "ABT-ICD-FK-LDP230",
   "kind": "lead",
   "maker": "Abbott",
   "mfr": "St.Jude Medical",
   "dealer": "セント・ジュード・メディカル(株)",
   "cat": "ICDリード",
   "polarity": "双極",
   "cond": "平行",
   "steroid": "有",
   "model": "LDP230",
   "name": "Optisure™（dual coil, tined）",
   "site": "V",
   "intro": "8F",
   "fixation": "タイン",
   "sback": "○",
   "cdesign": "フラットワイヤ",
   "ccoat": "×",
   "insul": "Optim/Si",
   "connector": "IS-1/DF-1",
   "coil": "デュアルコイル",
   "alias": "Optisure デュアルタインド",
   "mri": "",
   "mri_cond": "",
   "csa_d": "",
   "csa_p": "",
   "cgap": ""
  },
  {
   "id": "ABT-ICD-FK-LDP220Q",
   "kind": "lead",
   "maker": "Abbott",
   "mfr": "St.Jude Medical",
   "dealer": "セント・ジュード・メディカル(株)",
   "cat": "ICDリード",
   "polarity": "双極",
   "cond": "平行",
   "steroid": "有",
   "model": "LDP220Q",
   "name": "Optisure™（dual coil, tined）",
   "site": "V",
   "intro": "8F",
   "fixation": "タイン",
   "sback": "○",
   "cdesign": "フラットワイヤ",
   "ccoat": "×",
   "insul": "Optim/Si",
   "connector": "DF4-LLHH",
   "coil": "デュアルコイル",
   "alias": "Optisure デュアルタインド",
   "mri": "",
   "mri_cond": "",
   "csa_d": "",
   "csa_p": "",
   "cgap": ""
  },
  {
   "id": "ABT-ICD-FK-LDP230Q",
   "kind": "lead",
   "maker": "Abbott",
   "mfr": "St.Jude Medical",
   "dealer": "セント・ジュード・メディカル(株)",
   "cat": "ICDリード",
   "polarity": "双極",
   "cond": "平行",
   "steroid": "有",
   "model": "LDP230Q",
   "name": "Optisure™（dual coil, tined）",
   "site": "V",
   "intro": "8F",
   "fixation": "タイン",
   "sback": "○",
   "cdesign": "フラットワイヤ",
   "ccoat": "×",
   "insul": "Optim/Si",
   "connector": "DF4-LLHH",
   "coil": "デュアルコイル",
   "alias": "Optisure デュアルタインド",
   "mri": "",
   "mri_cond": "",
   "csa_d": "",
   "csa_p": "",
   "cgap": ""
  },
  {
   "id": "ABT-ICD-FK-LDA210",
   "kind": "lead",
   "maker": "Abbott",
   "mfr": "St.Jude Medical",
   "dealer": "セント・ジュード・メディカル(株)",
   "cat": "ICDリード",
   "polarity": "双極",
   "cond": "平行",
   "steroid": "有",
   "model": "LDA210",
   "name": "Optisure™（single coil, screw-in）",
   "site": "V Single",
   "intro": "8F",
   "fixation": "スクリュー",
   "sback": "○",
   "cdesign": "フラットワイヤ",
   "ccoat": "×",
   "insul": "Optim/Si",
   "connector": "IS-1/DF-1",
   "coil": "シングルコイル",
   "alias": "Optisureシングルスクリューイン",
   "mri": "",
   "mri_cond": "",
   "csa_d": "",
   "csa_p": "",
   "cgap": ""
  },
  {
   "id": "ABT-ICD-FK-LDA210Q",
   "kind": "lead",
   "maker": "Abbott",
   "mfr": "St.Jude Medical",
   "dealer": "セント・ジュード・メディカル(株)",
   "cat": "ICDリード",
   "polarity": "双極",
   "cond": "平行",
   "steroid": "有",
   "model": "LDA210Q",
   "name": "Optisure™（single coil, screw-in）",
   "site": "V Single",
   "intro": "8F",
   "fixation": "スクリュー",
   "sback": "○",
   "cdesign": "フラットワイヤ",
   "ccoat": "×",
   "dia": "2.4",
   "insul": "Optim/Si",
   "connector": "DF4-LLHO",
   "odfr": "7.3",
   "coil": "シングルコイル",
   "alias": "Optisureシングルスクリューイン",
   "mri": "",
   "mri_cond": "",
   "csa_d": "",
   "csa_p": "",
   "cgap": ""
  },
  {
   "id": "ABT-ICD-FK-LDP210Q",
   "kind": "lead",
   "maker": "Abbott",
   "mfr": "St.Jude Medical",
   "dealer": "セント・ジュード・メディカル(株)",
   "cat": "ICDリード",
   "polarity": "双極",
   "cond": "平行",
   "steroid": "有",
   "model": "LDP210Q",
   "name": "Optisure™（single coil, tined）",
   "site": "V Single",
   "intro": "8F",
   "fixation": "タイン",
   "sback": "○",
   "cdesign": "フラットワイヤ",
   "ccoat": "×",
   "insul": "Optim/Si",
   "connector": "DF4-LLHO",
   "coil": "シングルコイル",
   "alias": "Optisureシングルタインド",
   "mri": "",
   "mri_cond": "",
   "csa_d": "",
   "csa_p": "",
   "cgap": ""
  },
  {
   "id": "ABT-ICD-NK-7120_7121",
   "kind": "lead",
   "maker": "Abbott",
   "mfr": "St.Jude Medical",
   "dealer": "日本光電工業(株)",
   "cat": "ICDリード",
   "polarity": "双極",
   "cond": "平行",
   "steroid": "有",
   "model": "7120/7121",
   "name": "Durata™（screw-in）",
   "site": "V",
   "intro": "7F",
   "fixation": "スクリュー",
   "sback": "○",
   "cdesign": "フラットワイヤ",
   "ccoat": "×",
   "esurf": "チッ化チタン表面処理",
   "sad": "367",
   "sap": "588",
   "dia": "2.34",
   "insul": "Optim/Si",
   "length": "60/65/75",
   "connector": "IS-1/DF-1",
   "period": "12年3月〜",
   "odmm": "2.34",
   "odfr": "6.9",
   "coil": "デュアルコイル",
   "alias": "Durata ICD スクリューインリード",
   "mri": "",
   "mri_cond": "",
   "emat": "プラチナイリジウム",
   "csa_d": "",
   "csa_p": "",
   "cgap": ""
  },
  {
   "id": "ABT-ICD-NK-7120Q_7122Q",
   "kind": "lead",
   "maker": "Abbott",
   "mfr": "St.Jude Medical",
   "dealer": "日本光電工業(株)",
   "cat": "ICDリード",
   "polarity": "双極",
   "cond": "平行",
   "steroid": "有",
   "model": "7120Q/7122Q",
   "name": "Durata™（screw-in）",
   "site": "V",
   "intro": "7F",
   "fixation": "スクリュー",
   "sback": "○",
   "cdesign": "フラットワイヤ",
   "ccoat": "×",
   "esurf": "チッ化チタン表面処理",
   "sad": "367",
   "sap": "588",
   "dia": "2.26",
   "insul": "Optim/Si",
   "length": "58/65",
   "connector": "DF4",
   "period": "12年3月〜",
   "odmm": "2.26",
   "odfr": "6.8",
   "coil": "デュアルコイル",
   "alias": "Durata ICD スクリューインリード",
   "mri": "",
   "mri_cond": "",
   "emat": "プラチナイリジウム",
   "csa_d": "",
   "csa_p": "",
   "cgap": ""
  },
  {
   "id": "ABT-ICD-NK-7122",
   "kind": "lead",
   "maker": "Abbott",
   "mfr": "St.Jude Medical",
   "dealer": "日本光電工業(株)",
   "cat": "ICDリード",
   "polarity": "双極",
   "cond": "平行",
   "steroid": "有",
   "model": "7122",
   "name": "Durata™（single coil）",
   "site": "V Single",
   "intro": "7F",
   "fixation": "スクリュー",
   "sback": "○",
   "cdesign": "フラットワイヤ",
   "ccoat": "×",
   "esurf": "チッ化チタン表面処理",
   "sad": "367",
   "sap": "N/A",
   "dia": "2.34",
   "insul": "Optim/Si",
   "length": "60/65/75",
   "connector": "IS-1/DF-1",
   "period": "12年3月〜",
   "odmm": "2.34",
   "odfr": "6.9",
   "coil": "シングルコイル",
   "alias": "Durata ICD シングルコイル",
   "mri": "",
   "mri_cond": "",
   "emat": "プラチナイリジウム",
   "csa_d": "",
   "csa_p": "",
   "cgap": ""
  },
  {
   "id": "ABT-ICD-NK-7122Q",
   "kind": "lead",
   "maker": "Abbott",
   "mfr": "St.Jude Medical",
   "dealer": "日本光電工業(株)",
   "cat": "ICDリード",
   "polarity": "双極",
   "cond": "平行",
   "steroid": "有",
   "model": "7122Q",
   "name": "Durata™（single coil）",
   "site": "V Single",
   "intro": "7F",
   "fixation": "スクリュー",
   "sback": "○",
   "cdesign": "フラットワイヤ",
   "ccoat": "×",
   "esurf": "チッ化チタン表面処理",
   "sad": "367",
   "sap": "N/A",
   "dia": "2.26",
   "insul": "Optim/Si",
   "length": "58/65",
   "connector": "DF4",
   "period": "12年3月〜",
   "odmm": "2.26",
   "odfr": "6.8",
   "coil": "シングルコイル",
   "alias": "Durata ICD シングルコイル",
   "mri": "",
   "mri_cond": "",
   "emat": "プラチナイリジウム",
   "csa_d": "",
   "csa_p": "",
   "cgap": ""
  },
  {
   "id": "ABT-ICD-NK-7170",
   "kind": "lead",
   "maker": "Abbott",
   "mfr": "St.Jude Medical",
   "dealer": "日本光電工業(株)",
   "cat": "ICDリード",
   "polarity": "双極",
   "cond": "平行",
   "steroid": "有",
   "model": "7170",
   "name": "Durata™（tined）",
   "site": "V",
   "intro": "7F",
   "fixation": "タイン",
   "sback": "○",
   "cdesign": "フラットワイヤ",
   "ccoat": "×",
   "esurf": "チッ化チタン表面処理",
   "sad": "367",
   "sap": "588",
   "dia": "2.34",
   "insul": "Optim/Si",
   "length": "60/65/75",
   "connector": "IS-1/DF-1",
   "period": "12年3月〜",
   "odmm": "2.34",
   "odfr": "6.9",
   "coil": "デュアルコイル",
   "alias": "Durata ICD タインリード",
   "mri": "",
   "mri_cond": "",
   "emat": "プラチナイリジウム",
   "csa_d": "",
   "csa_p": "",
   "cgap": ""
  },
  {
   "id": "ABT-ICD-NK-7170Q_7171Q",
   "kind": "lead",
   "maker": "Abbott",
   "mfr": "St.Jude Medical",
   "dealer": "日本光電工業(株)",
   "cat": "ICDリード",
   "polarity": "双極",
   "cond": "平行",
   "steroid": "有",
   "model": "7170Q/7171Q",
   "name": "Durata™（screw-in）",
   "site": "V",
   "intro": "7F",
   "fixation": "タイン",
   "sback": "○",
   "cdesign": "フラットワイヤ",
   "ccoat": "×",
   "esurf": "チッ化チタン表面処理",
   "sad": "367",
   "sap": "588",
   "dia": "2.26",
   "insul": "Optim/Si",
   "length": "58/65",
   "connector": "DF4",
   "period": "12年3月〜",
   "odmm": "2.26",
   "odfr": "6.8",
   "coil": "デュアルコイル",
   "alias": "Durata ICD スクリューインリード",
   "mri": "",
   "mri_cond": "",
   "emat": "プラチナイリジウム",
   "csa_d": "",
   "csa_p": "",
   "cgap": ""
  },
  {
   "id": "BIO-CS-Corox-OTW-85-BP",
   "kind": "lead",
   "maker": "BIOTRONIK",
   "dealer": "バイオトロニックジャパン(株)",
   "cat": "LVリード",
   "model": "Corox OTW 85-BP",
   "name": "Corox OTW BP",
   "polarity": "双極",
   "site": "冠静脈",
   "intro": "7F",
   "fixation": "ヘリックス",
   "steroid": "有",
   "esurf": "フラクタル",
   "sad": "5",
   "sap": "8",
   "dia": "1.8",
   "cond": "平行",
   "insul": "Si/ETFE",
   "length": "85",
   "connector": "IS-1",
   "period": "08年9月〜",
   "odmm": "1.8",
   "odfr": "5.4",
   "alias": "コロックス OTW BP",
   "mri": "",
   "mri_cond": "",
   "emat": "イリジウム",
   "csa_d": "",
   "csa_p": "",
   "cgap": ""
  },
  {
   "id": "BIO-CS-Corox-OTW-S-85-BP",
   "kind": "lead",
   "maker": "BIOTRONIK",
   "dealer": "バイオトロニックジャパン(株)",
   "cat": "LVリード",
   "model": "Corox OTW-S 85-BP",
   "name": "Corox OTW BP",
   "polarity": "双極",
   "site": "冠静脈",
   "intro": "7F",
   "fixation": "スレッド",
   "steroid": "有",
   "esurf": "フラクタル",
   "sad": "5",
   "sap": "8",
   "dia": "1.8",
   "cond": "平行",
   "insul": "Si/ETFE",
   "length": "85",
   "connector": "IS-1",
   "period": "08年9月〜",
   "odmm": "1.8",
   "odfr": "5.4",
   "alias": "コロックス OTW BP",
   "mri": "",
   "mri_cond": "",
   "emat": "イリジウム",
   "csa_d": "",
   "csa_p": "",
   "cgap": ""
  },
  {
   "id": "BIO-CS-Corox-ProMRI-OTW-85-BP",
   "kind": "lead",
   "maker": "BIOTRONIK",
   "dealer": "バイオトロニックジャパン(株)",
   "cat": "LVリード",
   "model": "Corox ProMRI OTW 85-BP",
   "name": "Corox ProMRI OTW",
   "polarity": "双極",
   "site": "冠静脈",
   "intro": "7F",
   "fixation": "ヘリックス",
   "steroid": "有",
   "esurf": "フラクタル",
   "sad": "5",
   "sap": "8",
   "dia": "1.8",
   "insul": "Si",
   "length": "85",
   "connector": "IS-1",
   "odmm": "1.95",
   "odfr": "5.8",
   "mri": "",
   "mri_cond": "",
   "emat": "イリジウム",
   "csa_d": "",
   "csa_p": "",
   "cgap": ""
  },
  {
   "id": "BIO-CS-Corox-ProMRI-OTW-S-85-BP",
   "kind": "lead",
   "maker": "BIOTRONIK",
   "dealer": "バイオトロニックジャパン(株)",
   "cat": "LVリード",
   "model": "Corox ProMRI OTW-S 85-BP",
   "name": "Corox ProMRI OTW",
   "polarity": "双極",
   "site": "冠静脈",
   "intro": "7F",
   "fixation": "スレッド",
   "steroid": "有",
   "esurf": "フラクタル",
   "sad": "5",
   "sap": "8",
   "dia": "1.8",
   "insul": "Si",
   "length": "85",
   "connector": "IS-1",
   "odmm": "1.95",
   "odfr": "5.8",
   "mri": "",
   "mri_cond": "",
   "emat": "イリジウム",
   "csa_d": "",
   "csa_p": "",
   "cgap": ""
  },
  {
   "id": "BIO-CS-Corox-ProMRI-OTW-L-85-BP",
   "kind": "lead",
   "maker": "BIOTRONIK",
   "dealer": "バイオトロニックジャパン(株)",
   "cat": "LVリード",
   "model": "Corox ProMRI OTW-L 85-BP",
   "name": "Corox ProMRI OTW",
   "polarity": "双極",
   "site": "冠静脈",
   "intro": "7F",
   "fixation": "デュアルカーブ",
   "steroid": "有",
   "esurf": "フラクタル",
   "sad": "5",
   "sap": "8",
   "dia": "1.8",
   "insul": "Si",
   "length": "85",
   "connector": "IS-1",
   "odmm": "1.95",
   "odfr": "5.8",
   "mri": "",
   "mri_cond": "",
   "emat": "イリジウム",
   "csa_d": "",
   "csa_p": "",
   "cgap": ""
  },
  {
   "id": "BIO-CS-Sentus-ProMRI-OTW-BP-L",
   "kind": "lead",
   "maker": "BIOTRONIK",
   "dealer": "バイオトロニックジャパン(株)",
   "cat": "LVリード",
   "model": "Sentus ProMRI OTW BP L",
   "name": "Sentus ProMRI OTW BP L",
   "polarity": "双極",
   "site": "冠静脈",
   "intro": "5F",
   "insul": "Si",
   "length": "87",
   "connector": "IS-1",
   "odfr": "4.8",
   "mri": "",
   "mri_cond": "",
   "csa_d": "",
   "csa_p": "",
   "cgap": ""
  },
  {
   "id": "BSX-CS-4591",
   "kind": "lead",
   "maker": "Boston Scientific",
   "dealer": "ボストン・サイエンティフィックジャパン(株)",
   "cat": "LVリード",
   "model": "4591",
   "name": "ACUITY™ Spiral",
   "polarity": "単極",
   "site": "冠静脈",
   "intro": "8F",
   "fixation": "3次元螺旋形形状",
   "steroid": "有",
   "esurf": "リング",
   "sad": "5.2",
   "dia": "1.32",
   "cond": "4重巻",
   "insul": "Si/Ure",
   "length": "80",
   "connector": "IS-1",
   "period": "10年8月〜",
   "odmm": "1.5",
   "odfr": "4.5",
   "alias": "アキュイティ スパイラル",
   "mri": "1.5F",
   "mri_cond": "最大空間傾斜 50T/m／最大勾配スルーレート 一軸あたり200T/m/s以下／SAR 通常操作モード（全身2.0W/kg以下・頭部3.2W/kg以下）／3.0Tでアイソセンタが第7頸椎より下側の場合は B1+rms 2.8μT以下",
   "emat": "プラチナ・イリジウム合金",
   "csa_d": "",
   "csa_p": "",
   "cgap": ""
  },
  {
   "id": "BSX-CS-4592",
   "kind": "lead",
   "maker": "Boston Scientific",
   "dealer": "ボストン・サイエンティフィックジャパン(株)",
   "cat": "LVリード",
   "model": "4592",
   "name": "ACUITY™ Spiral",
   "polarity": "単極",
   "site": "冠静脈",
   "intro": "8F",
   "fixation": "3次元螺旋形形状",
   "steroid": "有",
   "esurf": "リング",
   "sad": "5.2",
   "dia": "1.32",
   "cond": "4重巻",
   "insul": "Si/Ure",
   "length": "90",
   "connector": "IS-1",
   "period": "10年8月〜",
   "odmm": "1.5",
   "odfr": "4.5",
   "alias": "アキュイティ スパイラル",
   "mri": "1.5F",
   "mri_cond": "最大空間傾斜 50T/m／最大勾配スルーレート 一軸あたり200T/m/s以下／SAR 通常操作モード（全身2.0W/kg以下・頭部3.2W/kg以下）／3.0Tでアイソセンタが第7頸椎より下側の場合は B1+rms 2.8μT以下",
   "emat": "プラチナ・イリジウム合金",
   "csa_d": "",
   "csa_p": "",
   "cgap": ""
  },
  {
   "id": "BSX-CS-4593",
   "kind": "lead",
   "maker": "Boston Scientific",
   "dealer": "ボストン・サイエンティフィックジャパン(株)",
   "cat": "LVリード",
   "model": "4593",
   "name": "ACUITY™ Spiral",
   "polarity": "単極",
   "site": "冠静脈",
   "intro": "8F",
   "fixation": "3次元螺旋形形状",
   "steroid": "有",
   "esurf": "リング",
   "sad": "5.2",
   "dia": "1.32",
   "cond": "4重巻",
   "insul": "Si/Ure",
   "length": "100",
   "connector": "IS-1",
   "period": "10年8月〜",
   "odmm": "1.5",
   "odfr": "4.5",
   "alias": "アキュイティ スパイラル",
   "mri": "1.5F",
   "mri_cond": "最大空間傾斜 50T/m／最大勾配スルーレート 一軸あたり200T/m/s以下／SAR 通常操作モード（全身2.0W/kg以下・頭部3.2W/kg以下）／3.0Tでアイソセンタが第7頸椎より下側の場合は B1+rms 2.8μT以下",
   "emat": "プラチナ・イリジウム合金",
   "csa_d": "",
   "csa_p": "",
   "cgap": ""
  },
  {
   "id": "BSX-CS-4671",
   "kind": "lead",
   "maker": "Boston Scientific",
   "dealer": "ボストン・サイエンティフィックジャパン(株)",
   "cat": "LVリード",
   "model": "4671",
   "name": "ACUITY X4",
   "polarity": "四極",
   "site": "冠静脈",
   "fixation": "タイン",
   "steroid": "有",
   "sad": "4.1",
   "sap": "8.3",
   "dia": "5.2/2.6",
   "insul": "Ure/Si",
   "length": "86",
   "connector": "IS4-LLLL",
   "odmm": "1.72",
   "odfr": "5.2",
   "mri": "1.5F／3.0F",
   "mri_cond": "最大空間傾斜 50T/m／最大勾配スルーレート 一軸あたり200T/m/s以下／SAR 通常操作モード（全身2.0W/kg以下・頭部3.2W/kg以下）／3.0Tでアイソセンタが第7頸椎より下側の場合は B1+rms 2.8μT以下",
   "emat": "プラチナ・イリジウム合金",
   "csa_d": "",
   "csa_p": "",
   "cgap": ""
  },
  {
   "id": "BSX-CS-4672",
   "kind": "lead",
   "maker": "Boston Scientific",
   "dealer": "ボストン・サイエンティフィックジャパン(株)",
   "cat": "LVリード",
   "model": "4672",
   "name": "ACUITY X4",
   "polarity": "四極",
   "site": "冠静脈",
   "fixation": "タイン",
   "steroid": "有",
   "sad": "4.1",
   "sap": "8.3",
   "dia": "5.2/2.6",
   "insul": "Ure/Si",
   "length": "95",
   "connector": "IS4-LLLL",
   "odmm": "1.72",
   "odfr": "5.2",
   "mri": "1.5F／3.0F",
   "mri_cond": "最大空間傾斜 50T/m／最大勾配スルーレート 一軸あたり200T/m/s以下／SAR 通常操作モード（全身2.0W/kg以下・頭部3.2W/kg以下）／3.0Tでアイソセンタが第7頸椎より下側の場合は B1+rms 2.8μT以下",
   "emat": "プラチナ・イリジウム合金",
   "csa_d": "",
   "csa_p": "",
   "cgap": ""
  },
  {
   "id": "BSX-CS-4674",
   "kind": "lead",
   "maker": "Boston Scientific",
   "dealer": "ボストン・サイエンティフィックジャパン(株)",
   "cat": "LVリード",
   "model": "4674",
   "name": "ACUITY X4",
   "polarity": "四極",
   "site": "冠静脈",
   "fixation": "タイン/らせん",
   "steroid": "有",
   "sad": "4.1",
   "sap": "8.3",
   "dia": "5.2/2.6",
   "insul": "Ure/Si",
   "length": "86",
   "connector": "IS4-LLLL",
   "odmm": "1.72",
   "odfr": "5.2",
   "mri": "1.5F／3.0F",
   "mri_cond": "最大空間傾斜 50T/m／最大勾配スルーレート 一軸あたり200T/m/s以下／SAR 通常操作モード（全身2.0W/kg以下・頭部3.2W/kg以下）／3.0Tでアイソセンタが第7頸椎より下側の場合は B1+rms 2.8μT以下",
   "emat": "プラチナ・イリジウム合金",
   "csa_d": "",
   "csa_p": "",
   "cgap": ""
  },
  {
   "id": "BSX-CS-4675",
   "kind": "lead",
   "maker": "Boston Scientific",
   "dealer": "ボストン・サイエンティフィックジャパン(株)",
   "cat": "LVリード",
   "model": "4675",
   "name": "ACUITY X4",
   "polarity": "四極",
   "site": "冠静脈",
   "fixation": "タイン/らせん",
   "steroid": "有",
   "sad": "4.1",
   "sap": "8.3",
   "dia": "5.2/2.6",
   "insul": "Ure/Si",
   "length": "95",
   "connector": "IS4-LLLL",
   "odmm": "1.72",
   "odfr": "5.2",
   "mri": "1.5F／3.0F",
   "mri_cond": "最大空間傾斜 50T/m／最大勾配スルーレート 一軸あたり200T/m/s以下／SAR 通常操作モード（全身2.0W/kg以下・頭部3.2W/kg以下）／3.0Tでアイソセンタが第7頸椎より下側の場合は B1+rms 2.8μT以下",
   "emat": "プラチナ・イリジウム合金",
   "csa_d": "",
   "csa_p": "",
   "cgap": ""
  },
  {
   "id": "BSX-CS-4677",
   "kind": "lead",
   "maker": "Boston Scientific",
   "dealer": "ボストン・サイエンティフィックジャパン(株)",
   "cat": "LVリード",
   "model": "4677",
   "name": "ACUITY X4",
   "polarity": "四極",
   "site": "冠静脈",
   "fixation": "タイン/らせん",
   "steroid": "有",
   "sad": "4.1",
   "sap": "8.3",
   "dia": "5.2/2.6",
   "insul": "Ure/Si",
   "length": "86",
   "connector": "IS4-LLLL",
   "odmm": "1.72",
   "odfr": "5.2",
   "mri": "1.5F／3.0F",
   "mri_cond": "最大空間傾斜 50T/m／最大勾配スルーレート 一軸あたり200T/m/s以下／SAR 通常操作モード（全身2.0W/kg以下・頭部3.2W/kg以下）／3.0Tでアイソセンタが第7頸椎より下側の場合は B1+rms 2.8μT以下",
   "emat": "プラチナ・イリジウム合金",
   "csa_d": "",
   "csa_p": "",
   "cgap": ""
  },
  {
   "id": "BSX-CS-4678",
   "kind": "lead",
   "maker": "Boston Scientific",
   "dealer": "ボストン・サイエンティフィックジャパン(株)",
   "cat": "LVリード",
   "model": "4678",
   "name": "ACUITY X4",
   "polarity": "四極",
   "site": "冠静脈",
   "fixation": "タイン/らせん",
   "steroid": "有",
   "sad": "4.1",
   "sap": "8.3",
   "dia": "5.2/2.6",
   "insul": "Ure/Si",
   "length": "95",
   "connector": "IS4-LLLL",
   "odmm": "1.72",
   "odfr": "5.2",
   "mri": "1.5F／3.0F",
   "mri_cond": "最大空間傾斜 50T/m／最大勾配スルーレート 一軸あたり200T/m/s以下／SAR 通常操作モード（全身2.0W/kg以下・頭部3.2W/kg以下）／3.0Tでアイソセンタが第7頸椎より下側の場合は B1+rms 2.8μT以下",
   "emat": "プラチナ・イリジウム合金",
   "csa_d": "",
   "csa_p": "",
   "cgap": ""
  },
  {
   "id": "GUI-CS-4542",
   "kind": "lead",
   "maker": "Cardiac Pacemakers (CPI), Guidant",
   "dealer": "ボストン・サイエンティフィックジャパン(株)",
   "cat": "LVリード",
   "model": "4542",
   "name": "EASYTRAK™ 2",
   "polarity": "双極",
   "site": "冠静脈",
   "intro": "8F",
   "fixation": "タイン",
   "steroid": "有",
   "esurf": "リング",
   "sad": "4",
   "sap": "4.2",
   "dia": "1.8",
   "cond": "平行",
   "insul": "Ure・Si/Si",
   "length": "80",
   "connector": "IS-1",
   "period": "06年10月〜",
   "odmm": "2.08",
   "odfr": "6.3",
   "alias": "イージートラック 2 リード",
   "mri": "1.5F",
   "mri_cond": "最大空間傾斜 50T/m／最大勾配スルーレート 一軸あたり200T/m/s以下／SAR 通常操作モード（全身2.0W/kg以下・頭部3.2W/kg以下）／3.0Tでアイソセンタが第7頸椎より下側の場合は B1+rms 2.8μT以下",
   "emat": "プラチナ・イリジウム合金",
   "csa_d": "",
   "csa_p": "",
   "cgap": ""
  },
  {
   "id": "GUI-CS-4543",
   "kind": "lead",
   "maker": "Cardiac Pacemakers (CPI), Guidant",
   "dealer": "ボストン・サイエンティフィックジャパン(株)",
   "cat": "LVリード",
   "model": "4543",
   "name": "EASYTRAK™ 2",
   "polarity": "双極",
   "site": "冠静脈",
   "intro": "8F",
   "fixation": "タイン",
   "steroid": "有",
   "esurf": "リング",
   "sad": "4",
   "sap": "4.2",
   "dia": "1.8",
   "cond": "平行",
   "insul": "Ure・Si/Si",
   "length": "90",
   "connector": "IS-1",
   "period": "06年10月〜",
   "odmm": "2.08",
   "odfr": "6.3",
   "alias": "イージートラック 2 リード",
   "mri": "1.5F",
   "mri_cond": "最大空間傾斜 50T/m／最大勾配スルーレート 一軸あたり200T/m/s以下／SAR 通常操作モード（全身2.0W/kg以下・頭部3.2W/kg以下）／3.0Tでアイソセンタが第7頸椎より下側の場合は B1+rms 2.8μT以下",
   "emat": "プラチナ・イリジウム合金",
   "csa_d": "",
   "csa_p": "",
   "cgap": ""
  },
  {
   "id": "GUI-CS-4544",
   "kind": "lead",
   "maker": "Cardiac Pacemakers (CPI), Guidant",
   "dealer": "ボストン・サイエンティフィックジャパン(株)",
   "cat": "LVリード",
   "model": "4544",
   "name": "EASYTRAK™ 2",
   "polarity": "双極",
   "site": "冠静脈",
   "intro": "8F",
   "fixation": "タイン",
   "steroid": "有",
   "esurf": "リング",
   "sad": "4",
   "sap": "4.2",
   "dia": "2.2",
   "cond": "平行",
   "insul": "Ure・Si/Si",
   "length": "100",
   "connector": "IS-1",
   "period": "06年10月〜",
   "odmm": "2.08",
   "odfr": "6.3",
   "alias": "イージートラック 2 リード",
   "mri": "1.5F",
   "mri_cond": "最大空間傾斜 50T/m／最大勾配スルーレート 一軸あたり200T/m/s以下／SAR 通常操作モード（全身2.0W/kg以下・頭部3.2W/kg以下）／3.0Tでアイソセンタが第7頸椎より下側の場合は B1+rms 2.8μT以下",
   "emat": "プラチナ・イリジウム合金",
   "csa_d": "",
   "csa_p": "",
   "cgap": ""
  },
  {
   "id": "GUI-CS-4554",
   "kind": "lead",
   "maker": "Cardiac Pacemakers (CPI), Guidant",
   "dealer": "ボストン・サイエンティフィックジャパン(株)",
   "cat": "LVリード",
   "model": "4554",
   "name": "ACUITY™ Steerable",
   "polarity": "双極",
   "site": "冠静脈",
   "intro": "8F",
   "fixation": "Jシェイプ",
   "steroid": "有",
   "esurf": "リング/チップ",
   "sad": "7.8",
   "sap": "9",
   "dia": "2.2",
   "cond": "同軸",
   "insul": "Ure・Si/Si",
   "length": "80",
   "connector": "IS-1",
   "period": "06年10月〜",
   "odmm": "2.08",
   "odfr": "6.3",
   "alias": "アキュイティ スティーラブル",
   "mri": "",
   "mri_cond": "",
   "emat": "プラチナ・イリジウム合金",
   "csa_d": "",
   "csa_p": "",
   "cgap": ""
  },
  {
   "id": "GUI-CS-4555",
   "kind": "lead",
   "maker": "Cardiac Pacemakers (CPI), Guidant",
   "dealer": "ボストン・サイエンティフィックジャパン(株)",
   "cat": "LVリード",
   "model": "4555",
   "name": "ACUITY™ Steerable",
   "polarity": "双極",
   "site": "冠静脈",
   "intro": "8F",
   "fixation": "Jシェイプ",
   "steroid": "有",
   "esurf": "リング/チップ",
   "sad": "7.8",
   "sap": "9",
   "dia": "2.2",
   "cond": "同軸",
   "insul": "Ure・Si/Si",
   "length": "90",
   "connector": "IS-1",
   "period": "06年10月〜",
   "odmm": "2.08",
   "odfr": "6.3",
   "alias": "アキュイティ スティーラブル",
   "mri": "",
   "mri_cond": "",
   "emat": "プラチナ・イリジウム合金",
   "csa_d": "",
   "csa_p": "",
   "cgap": ""
  },
  {
   "id": "GUI-CS-4591",
   "kind": "lead",
   "maker": "Cardiac Pacemakers (CPI), Guidant",
   "dealer": "ボストン・サイエンティフィックジャパン(株)",
   "cat": "LVリード",
   "model": "4591",
   "name": "ACUITY™ Spiral",
   "polarity": "単極",
   "site": "冠静脈",
   "intro": "8F",
   "fixation": "3次元螺旋形形状",
   "steroid": "有",
   "esurf": "リング",
   "sad": "5.2",
   "dia": "1.32",
   "cond": "4重巻",
   "insul": "Si/Ure",
   "length": "80",
   "connector": "IS-1",
   "period": "10年8月〜",
   "odmm": "1.5",
   "odfr": "4.5",
   "alias": "アキュイティ スパイラル",
   "mri": "1.5F",
   "mri_cond": "最大空間傾斜 50T/m／最大勾配スルーレート 一軸あたり200T/m/s以下／SAR 通常操作モード（全身2.0W/kg以下・頭部3.2W/kg以下）／3.0Tでアイソセンタが第7頸椎より下側の場合は B1+rms 2.8μT以下",
   "emat": "プラチナ・イリジウム合金",
   "csa_d": "",
   "csa_p": "",
   "cgap": ""
  },
  {
   "id": "GUI-CS-4592",
   "kind": "lead",
   "maker": "Cardiac Pacemakers (CPI), Guidant",
   "dealer": "ボストン・サイエンティフィックジャパン(株)",
   "cat": "LVリード",
   "model": "4592",
   "name": "ACUITY™ Spiral",
   "polarity": "単極",
   "site": "冠静脈",
   "intro": "8F",
   "fixation": "3次元螺旋形形状",
   "steroid": "有",
   "esurf": "リング",
   "sad": "5.2",
   "dia": "1.32",
   "cond": "4重巻",
   "insul": "Si/Ure",
   "length": "90",
   "connector": "IS-1",
   "period": "10年8月〜",
   "odmm": "1.5",
   "odfr": "4.5",
   "alias": "アキュイティ スパイラル",
   "mri": "1.5F",
   "mri_cond": "最大空間傾斜 50T/m／最大勾配スルーレート 一軸あたり200T/m/s以下／SAR 通常操作モード（全身2.0W/kg以下・頭部3.2W/kg以下）／3.0Tでアイソセンタが第7頸椎より下側の場合は B1+rms 2.8μT以下",
   "emat": "プラチナ・イリジウム合金",
   "csa_d": "",
   "csa_p": "",
   "cgap": ""
  },
  {
   "id": "GUI-CS-4593",
   "kind": "lead",
   "maker": "Cardiac Pacemakers (CPI), Guidant",
   "dealer": "ボストン・サイエンティフィックジャパン(株)",
   "cat": "LVリード",
   "model": "4593",
   "name": "ACUITY™ Spiral",
   "polarity": "単極",
   "site": "冠静脈",
   "intro": "8F",
   "fixation": "3次元螺旋形形状",
   "steroid": "有",
   "esurf": "リング",
   "sad": "5.2",
   "dia": "1.32",
   "cond": "4重巻",
   "insul": "Si/Ure",
   "length": "100",
   "connector": "IS-1",
   "period": "10年8月〜",
   "odmm": "1.5",
   "odfr": "4.5",
   "alias": "アキュイティ スパイラル",
   "mri": "1.5F",
   "mri_cond": "最大空間傾斜 50T/m／最大勾配スルーレート 一軸あたり200T/m/s以下／SAR 通常操作モード（全身2.0W/kg以下・頭部3.2W/kg以下）／3.0Tでアイソセンタが第7頸椎より下側の場合は B1+rms 2.8μT以下",
   "emat": "プラチナ・イリジウム合金",
   "csa_d": "",
   "csa_p": "",
   "cgap": ""
  },
  {
   "id": "MDT-CS-2187",
   "kind": "lead",
   "maker": "Medtronic",
   "dealer": "日本メドトロニック(株)",
   "cat": "LVリード",
   "model": "2187",
   "name": "Attain™",
   "polarity": "単極",
   "site": "冠静脈分岐",
   "intro": "7F",
   "fixation": "本体カーブの3点",
   "steroid": "無",
   "esurf": "プラチナ加工/ポーラス",
   "sad": "5.8",
   "dia": "2.2",
   "insul": "Ure",
   "length": "65/75/85",
   "connector": "IS-1",
   "period": "03年5月〜",
   "odmm": "2",
   "odfr": "6.0",
   "alias": "Attain LV リード",
   "mri": "",
   "mri_cond": "",
   "emat": "プラチナ合金",
   "csa_d": "",
   "csa_p": "",
   "cgap": ""
  },
  {
   "id": "MDT-CS-4193",
   "kind": "lead",
   "maker": "Medtronic",
   "dealer": "日本メドトロニック(株)",
   "cat": "LVリード",
   "model": "4193",
   "name": "Attain™ OTW",
   "polarity": "単極",
   "site": "冠静脈分岐",
   "intro": "7F",
   "fixation": "本体カーブの3点",
   "steroid": "有",
   "esurf": "プラチナ加工/ポーラス",
   "sad": "5.8",
   "dia": "1.3",
   "insul": "Ure",
   "length": "78/88/103",
   "connector": "IS-1",
   "period": "05年8月〜",
   "odmm": "1.8",
   "odfr": "5.4",
   "alias": "Attain OTW リード",
   "mri": "",
   "mri_cond": "",
   "emat": "プラチナ合金",
   "csa_d": "",
   "csa_p": "",
   "cgap": ""
  },
  {
   "id": "MDT-CS-4194",
   "kind": "lead",
   "maker": "Medtronic",
   "dealer": "日本メドトロニック(株)",
   "cat": "LVリード",
   "model": "4194",
   "name": "Attain™ OTW Bipolar",
   "polarity": "双極",
   "site": "冠静脈分岐",
   "intro": "7F",
   "fixation": "本体カーブの3点",
   "steroid": "有",
   "esurf": "プラチナ加工/ポーラス",
   "sad": "5.8",
   "sap": "38",
   "dia": "2",
   "insul": "Ure/Si",
   "length": "78/88/103",
   "connector": "IS-1",
   "period": "07年8月〜",
   "odmm": "2.1",
   "odfr": "6.3",
   "alias": "Attain OTW Bipolar リード",
   "mri": "",
   "mri_cond": "",
   "emat": "プラチナ合金",
   "csa_d": "",
   "csa_p": "",
   "cgap": ""
  },
  {
   "id": "MDT-CS-4195",
   "kind": "lead",
   "maker": "Medtronic",
   "dealer": "日本メドトロニック(株)",
   "cat": "LVリード",
   "model": "4195",
   "name": "Attain StarFix™",
   "polarity": "単極",
   "site": "冠静脈分岐",
   "intro": "7F",
   "fixation": "展開型ローブ",
   "steroid": "有",
   "esurf": "プラチナ加工/ポーラス",
   "sad": "5.8",
   "sap": "1.7",
   "dia": "1.7",
   "insul": "Ure",
   "length": "78/88/103",
   "connector": "IS-1",
   "period": "09年4月〜",
   "odmm": "1.8",
   "odfr": "5.4",
   "alias": "Attain StarFix リード",
   "mri": "",
   "mri_cond": "",
   "emat": "プラチナ合金",
   "csa_d": "",
   "csa_p": "",
   "cgap": ""
  },
  {
   "id": "MDT-CS-4196",
   "kind": "lead",
   "maker": "Medtronic",
   "dealer": "日本メドトロニック(株)",
   "cat": "LVリード",
   "model": "4196",
   "name": "Attain Ability™",
   "polarity": "双極",
   "site": "冠静脈分岐",
   "intro": "7F",
   "fixation": "本体カーブの3点",
   "steroid": "有",
   "esurf": "プラチナ加工/ポーラス",
   "sad": "5.8",
   "sap": "38",
   "dia": "1.3",
   "insul": "Ure/Si",
   "length": "78/88/103",
   "connector": "IS-1",
   "period": "08年12月〜",
   "odmm": "2.1",
   "odfr": "6.3",
   "alias": "Attain Ability リード",
   "mri": "",
   "mri_cond": "",
   "emat": "プラチナ合金",
   "csa_d": "",
   "csa_p": "",
   "cgap": ""
  },
  {
   "id": "MDT-CS-4296",
   "kind": "lead",
   "maker": "Medtronic",
   "dealer": "日本メドトロニック(株)",
   "cat": "LVリード",
   "model": "4296",
   "name": "Attain Ability™ Plus",
   "polarity": "双極",
   "site": "冠静脈分岐",
   "intro": "7F",
   "fixation": "本体カーブの3点",
   "steroid": "有",
   "esurf": "窒化チタンコーティング",
   "sad": "5.8",
   "sap": "5.8",
   "dia": "1.75",
   "cond": "平行",
   "insul": "Ure/Siポリイミド",
   "length": "78/88",
   "connector": "IS-1",
   "period": "10年11月〜",
   "odmm": "1.5",
   "odfr": "4.5",
   "alias": "Attain Ability Plusリード",
   "mri": "",
   "mri_cond": "",
   "emat": "プラチナ合金",
   "csa_d": "",
   "csa_p": "",
   "cgap": ""
  },
  {
   "id": "MDT-CS-4396",
   "kind": "lead",
   "maker": "Medtronic",
   "dealer": "日本メドトロニック(株)",
   "cat": "LVリード",
   "model": "4396",
   "name": "Attain Ability™ Straight",
   "polarity": "双極",
   "site": "冠静脈分岐",
   "intro": "7F",
   "fixation": "タイン",
   "steroid": "有",
   "esurf": "窒化チタンコーティング",
   "sad": "5.8",
   "sap": "5.8",
   "dia": "1.3",
   "cond": "平行",
   "insul": "Ure/Siポリイミド",
   "length": "78/88",
   "connector": "IS-1",
   "period": "10年12月〜",
   "odmm": "1.5",
   "odfr": "4.5",
   "alias": "Attain Ability Straightリード",
   "mri": "",
   "mri_cond": "",
   "emat": "プラチナ合金",
   "csa_d": "",
   "csa_p": "",
   "cgap": ""
  },
  {
   "id": "MDT-CS-6992",
   "kind": "lead",
   "maker": "Medtronic",
   "dealer": "日本メドトロニック(株)",
   "cat": "LVリード",
   "model": "6992",
   "name": "コロナリーサイナスリード",
   "polarity": "双極",
   "site": "CS",
   "intro": "10F",
   "fixation": "タイン",
   "steroid": "無",
   "esurf": "リング",
   "sad": "13",
   "sap": "48",
   "dia": "3.1",
   "cond": "平行",
   "insul": "Si",
   "length": "59",
   "connector": "5mm",
   "period": "79年〜82年",
   "odmm": "3.12",
   "odfr": "9.4",
   "mri": "",
   "mri_cond": "",
   "emat": "プラチナイリジウム",
   "csa_d": "",
   "csa_p": "",
   "cgap": ""
  },
  {
   "id": "MDT-CS-6992A",
   "kind": "lead",
   "maker": "Medtronic",
   "dealer": "日本メドトロニック(株)",
   "cat": "LVリード",
   "model": "6992A",
   "name": "コロナリーサイナスリード",
   "polarity": "双極",
   "site": "CS",
   "intro": "10F",
   "fixation": "タイン",
   "steroid": "無",
   "esurf": "リング",
   "sad": "13",
   "sap": "48",
   "dia": "3.1",
   "cond": "平行",
   "insul": "Si",
   "length": "59",
   "connector": "5mm",
   "period": "79年〜82年",
   "odmm": "3.12",
   "odfr": "9.4",
   "mri": "",
   "mri_cond": "",
   "emat": "プラチナイリジウム",
   "csa_d": "",
   "csa_p": "",
   "cgap": ""
  },
  {
   "id": "MDT-CS-4298",
   "kind": "lead",
   "maker": "Medtronic",
   "dealer": "日本メドトロニック(株)",
   "cat": "LVリード",
   "model": "4298",
   "name": "Attain Performa",
   "polarity": "四極",
   "site": "CS",
   "intro": "5.7F",
   "fixation": "ボディカーブ",
   "steroid": "有",
   "esurf": "窒化チタンコーティング",
   "sad": "5.8",
   "dia": "1.75",
   "cond": "平行",
   "insul": "Ure/Siポリイミド",
   "length": "78/88",
   "connector": "IS4-LLLL",
   "odmm": "1.75",
   "odfr": "5.3",
   "mri": "",
   "mri_cond": "",
   "csa_d": "",
   "csa_p": "",
   "cgap": ""
  },
  {
   "id": "MDT-CS-4398",
   "kind": "lead",
   "maker": "Medtronic",
   "dealer": "日本メドトロニック(株)",
   "cat": "LVリード",
   "model": "4398",
   "name": "Attain Performa",
   "polarity": "四極",
   "site": "CS",
   "intro": "5.7F",
   "fixation": "タイン",
   "steroid": "有",
   "esurf": "窒化チタンコーティング",
   "sad": "5.8",
   "dia": "1.75",
   "cond": "平行",
   "insul": "Ure/Siポリイミド",
   "length": "78/88",
   "connector": "IS4-LLLL",
   "odmm": "1.75",
   "odfr": "5.3",
   "mri": "",
   "mri_cond": "",
   "csa_d": "",
   "csa_p": "",
   "cgap": ""
  },
  {
   "id": "MDT-CS-4598",
   "kind": "lead",
   "maker": "Medtronic",
   "dealer": "日本メドトロニック(株)",
   "cat": "LVリード",
   "model": "4598",
   "name": "Attain Performa",
   "polarity": "四極",
   "site": "CS",
   "intro": "5.7F",
   "fixation": "ボディカーブ",
   "steroid": "有",
   "esurf": "窒化チタンコーティング",
   "dia": "1.75",
   "length": "78/88",
   "connector": "IS4-LLLL",
   "odfr": "5.3",
   "mri": "",
   "mri_cond": "",
   "csa_d": "",
   "csa_p": "",
   "cgap": ""
  },
  {
   "id": "SOR-CS-BW28D",
   "kind": "lead",
   "maker": "Sorin Group",
   "dealer": "日本ライフライン(株)",
   "cat": "LVリード",
   "model": "BW28D",
   "name": "Situs 2 OTW",
   "polarity": "双極",
   "site": "冠静脈",
   "intro": "7F",
   "fixation": "シリコンスクリュー",
   "steroid": "有",
   "sad": "4",
   "sap": "25",
   "dia": "近位6F",
   "cond": "平行",
   "insul": "Ure+Si/.PTFE",
   "length": "80",
   "connector": "IS-1",
   "period": "11年5月〜",
   "odmm": "2",
   "odfr": "6.0",
   "alias": "Situs 2 OTW リード",
   "mri": "",
   "mri_cond": "",
   "emat": "ガラス状カーボン",
   "csa_d": "",
   "csa_p": "",
   "cgap": ""
  },
  {
   "id": "SOR-CS-CELERITY-3D-75",
   "kind": "lead",
   "maker": "Sorin Group",
   "dealer": "日本ライフライン(株)",
   "cat": "LVリード",
   "model": "CELERITY 3D 75",
   "name": "CELERITY 3D",
   "polarity": "双極",
   "site": "冠静脈",
   "intro": "7F",
   "fixation": "ボディカーブ",
   "steroid": "有",
   "esurf": "フラクタル",
   "sad": "5",
   "sap": "8",
   "dia": "1.8",
   "insul": "Si",
   "length": "77.5",
   "connector": "IS-1",
   "odmm": "1.8",
   "odfr": "5.4",
   "mri": "",
   "mri_cond": "",
   "emat": "イリジウム",
   "csa_d": "",
   "csa_p": "",
   "cgap": ""
  },
  {
   "id": "SOR-CS-CELERITY-3D-85",
   "kind": "lead",
   "maker": "Sorin Group",
   "dealer": "日本ライフライン(株)",
   "cat": "LVリード",
   "model": "CELERITY 3D 85",
   "name": "CELERITY 3D",
   "polarity": "双極",
   "site": "冠静脈",
   "intro": "7F",
   "fixation": "ボディカーブ",
   "steroid": "有",
   "esurf": "フラクタル",
   "sad": "5",
   "sap": "8",
   "dia": "1.8",
   "insul": "Si",
   "length": "87.5",
   "connector": "IS-1",
   "odmm": "1.8",
   "odfr": "5.4",
   "mri": "",
   "mri_cond": "",
   "emat": "イリジウム",
   "csa_d": "",
   "csa_p": "",
   "cgap": ""
  },
  {
   "id": "SOR-CS-CELERITY-Pilot-75",
   "kind": "lead",
   "maker": "Sorin Group",
   "dealer": "日本ライフライン(株)",
   "cat": "LVリード",
   "model": "CELERITY Pilot 75",
   "name": "CELERITY PILOT",
   "polarity": "双極",
   "site": "冠静脈",
   "intro": "7F",
   "fixation": "シリコンスレッド",
   "steroid": "有",
   "esurf": "フラクタル",
   "sad": "5",
   "sap": "8",
   "dia": "1.8",
   "cond": "平行",
   "insul": "Si",
   "length": "77.8",
   "connector": "IS-1",
   "odmm": "1.8",
   "odfr": "5.4",
   "mri": "",
   "mri_cond": "",
   "emat": "イリジウム",
   "csa_d": "",
   "csa_p": "",
   "cgap": ""
  },
  {
   "id": "SOR-CS-CELERITY-Pilot85",
   "kind": "lead",
   "maker": "Sorin Group",
   "dealer": "日本ライフライン(株)",
   "cat": "LVリード",
   "model": "CELERITY Pilot85",
   "name": "CELERITY PILOT",
   "polarity": "双極",
   "site": "冠静脈",
   "intro": "7F",
   "fixation": "シリコンスレッド",
   "steroid": "有",
   "esurf": "フラクタル",
   "sad": "5",
   "sap": "8",
   "dia": "1.8",
   "cond": "平行",
   "insul": "Si",
   "length": "87.5",
   "connector": "IS-1",
   "odmm": "1.8",
   "odfr": "5.4",
   "mri": "",
   "mri_cond": "",
   "emat": "イリジウム",
   "csa_d": "",
   "csa_p": "",
   "cgap": ""
  },
  {
   "id": "ABT-CS-FK-1056K",
   "kind": "lead",
   "maker": "Abbott",
   "mfr": "St.Jude Medical",
   "dealer": "セント・ジュード・メディカル(株)／フクダ電子(株)",
   "cat": "LVリード",
   "model": "1056K",
   "name": "QuickSite™",
   "polarity": "単極",
   "site": "冠静脈",
   "intro": "7F",
   "fixation": "S字シェイプ",
   "steroid": "有",
   "esurf": "窒化チタン",
   "sad": "4.8",
   "dia": "2",
   "cond": "同軸（遠位）／平行（近位）",
   "insul": "Si（遠位）／Ure（近位）",
   "length": "75/86",
   "connector": "IS-1",
   "period": "07年7月〜",
   "odmm": "1.87",
   "odfr": "5.6",
   "alias": "クイックサイト",
   "mri": "",
   "mri_cond": "",
   "emat": "プラチナイリジウム",
   "csa_d": "",
   "csa_p": "",
   "cgap": ""
  },
  {
   "id": "ABT-CS-FK-1156T",
   "kind": "lead",
   "maker": "Abbott",
   "mfr": "St.Jude Medical",
   "dealer": "セント・ジュード・メディカル(株)／フクダ電子(株)",
   "cat": "LVリード",
   "model": "1156T",
   "name": "QuickFlex™",
   "polarity": "双極",
   "site": "冠静脈",
   "intro": "7F",
   "fixation": "S字シェイプ",
   "steroid": "有",
   "esurf": "窒化チタン",
   "sad": "4.9",
   "sap": "7.4",
   "dia": "1.85",
   "cond": "同軸（遠位）／平行（近位）",
   "insul": "Si（遠位）／Ure（近位）",
   "length": "75/86",
   "connector": "IS-1",
   "period": "09年2月〜",
   "odmm": "1.85",
   "odfr": "5.6",
   "alias": "クイックフレックス",
   "mri": "",
   "mri_cond": "",
   "emat": "プラチナイリジウム",
   "csa_d": "",
   "csa_p": "",
   "cgap": ""
  },
  {
   "id": "ABT-CS-FK-1158T",
   "kind": "lead",
   "maker": "Abbott",
   "mfr": "St.Jude Medical",
   "dealer": "セント・ジュード・メディカル(株)／フクダ電子(株)",
   "cat": "LVリード",
   "model": "1158T",
   "name": "QuickFlex™",
   "polarity": "双極",
   "site": "冠静脈",
   "intro": "7F",
   "fixation": "S字シェイプ",
   "steroid": "有",
   "esurf": "窒化チタン",
   "sad": "4.9",
   "sap": "7.4",
   "dia": "1.85",
   "cond": "同軸（遠位）／平行（近位）",
   "insul": "Si（遠位）／Ure（近位）",
   "length": "75/86",
   "connector": "IS-1",
   "period": "09年2月〜",
   "odmm": "1.85",
   "odfr": "5.6",
   "alias": "クイックフレックス",
   "mri": "",
   "mri_cond": "",
   "emat": "プラチナイリジウム",
   "csa_d": "",
   "csa_p": "",
   "cgap": ""
  },
  {
   "id": "ABT-CS-FK-1256T",
   "kind": "lead",
   "maker": "Abbott",
   "mfr": "St.Jude Medical",
   "dealer": "セント・ジュード・メディカル(株)／フクダ電子(株)",
   "cat": "LVリード",
   "model": "1256T",
   "name": "QuickFlex™ μ",
   "polarity": "双極",
   "site": "冠静脈",
   "intro": "5F",
   "fixation": "S字シェイプ",
   "steroid": "有",
   "esurf": "窒化チタン",
   "sad": "4.9",
   "sap": "7.4",
   "dia": "1.42",
   "cond": "同軸（遠位）／平行（近位）",
   "insul": "Optim",
   "length": "75/86",
   "connector": "IS-1",
   "period": "10年12月〜",
   "odmm": "1.5",
   "odfr": "4.5",
   "alias": "クイックフレックスマイクロ",
   "mri": "",
   "mri_cond": "",
   "emat": "プラチナイリジウム",
   "csa_d": "",
   "csa_p": "",
   "cgap": ""
  },
  {
   "id": "ABT-CS-FK-1458Q",
   "kind": "lead",
   "maker": "Abbott",
   "mfr": "St.Jude Medical",
   "dealer": "セント・ジュード・メディカル(株)／フクダ電子(株)",
   "cat": "LVリード",
   "model": "1458Q",
   "name": "Quartet™",
   "polarity": "四極",
   "site": "冠静脈",
   "intro": "5F",
   "fixation": "S字シェイプ",
   "steroid": "有",
   "sad": "4.9",
   "sap": "7.4",
   "dia": "1.42",
   "insul": "Optim",
   "length": "86",
   "connector": "IS4-LLLL",
   "odmm": "1.7",
   "odfr": "5.1",
   "alias": "カルテット",
   "mri": "",
   "mri_cond": "",
   "csa_d": "",
   "csa_p": "",
   "cgap": ""
  },
  {
   "id": "ABT-CS-FK-1457Q",
   "kind": "lead",
   "maker": "Abbott",
   "mfr": "St.Jude Medical",
   "dealer": "セント・ジュード・メディカル(株)／フクダ電子(株)",
   "cat": "LVリード",
   "model": "1457Q",
   "name": "Quartet™",
   "polarity": "四極",
   "site": "冠静脈",
   "intro": "5F",
   "fixation": "ダブルベント",
   "steroid": "有",
   "sad": "4.9",
   "sap": "7.4",
   "dia": "1.42",
   "insul": "Optim",
   "length": "86",
   "connector": "IS4-LLLL",
   "odmm": "1.7",
   "odfr": "5.1",
   "alias": "カルテット",
   "mri": "",
   "mri_cond": "",
   "csa_d": "",
   "csa_p": "",
   "cgap": ""
  },
  {
   "id": "ABT-CS-FK-1458Q-2",
   "kind": "lead",
   "maker": "Abbott",
   "mfr": "St.Jude Medical",
   "dealer": "セント・ジュード・メディカル(株)／フクダ電子(株)",
   "cat": "LVリード",
   "model": "1458Q",
   "name": "Quartet™",
   "polarity": "四極",
   "site": "冠静脈",
   "intro": "5F",
   "fixation": "S字シェイプ",
   "steroid": "有",
   "sad": "4.9",
   "sap": "7.4",
   "dia": "1.42",
   "insul": "Optim",
   "length": "75/86",
   "connector": "IS4-LLLL",
   "odmm": "1.7",
   "odfr": "5.1",
   "alias": "カルテット",
   "mri": "",
   "mri_cond": "",
   "csa_d": "",
   "csa_p": "",
   "cgap": ""
  },
  {
   "id": "ABT-CS-FK-1458QL",
   "kind": "lead",
   "maker": "Abbott",
   "mfr": "St.Jude Medical",
   "dealer": "セント・ジュード・メディカル(株)／フクダ電子(株)",
   "cat": "LVリード",
   "model": "1458QL",
   "name": "Quartet™",
   "polarity": "四極",
   "site": "冠静脈",
   "intro": "5F",
   "fixation": "S字シェイプ",
   "steroid": "有",
   "sad": "4.9",
   "sap": "7.4",
   "dia": "1.42",
   "insul": "Optim",
   "length": "86",
   "connector": "IS4-LLLL",
   "odmm": "1.7",
   "odfr": "5.1",
   "alias": "カルテット",
   "mri": "",
   "mri_cond": "",
   "csa_d": "",
   "csa_p": "",
   "cgap": ""
  },
  {
   "id": "ABT-CS-NK-1258T",
   "kind": "lead",
   "maker": "Abbott",
   "mfr": "St.Jude Medical",
   "dealer": "セント・ジュード・メディカル(株)／日本光電工業(株)",
   "cat": "LVリード",
   "model": "1258T",
   "name": "QuickFlex™ μ J",
   "polarity": "双極",
   "site": "冠静脈",
   "intro": "5F",
   "fixation": "S字シェイプ",
   "steroid": "有",
   "esurf": "窒化チタン",
   "sad": "4.9",
   "sap": "7.4",
   "dia": "1.42",
   "cond": "同軸（遠位）／平行（近位）",
   "insul": "Optim",
   "length": "75/86",
   "connector": "IS-1",
   "period": "2012年3月",
   "odmm": "1.56",
   "odfr": "4.7",
   "alias": "クイックフレックスマイクロJ",
   "mri": "",
   "mri_cond": "",
   "emat": "プラチナイリジウム",
   "csa_d": "",
   "csa_p": "",
   "cgap": ""
  },
  {
   "id": "MDT-D-W2DR01",
   "kind": "device",
   "maker": "Medtronic",
   "dealer": "日本メドトロニック(株)",
   "cat": "PM",
   "name": "Azure XT DR",
   "model": "W2DR01",
   "size": "50.8×46.6×7.4mm",
   "mass": "22.5g",
   "volume": "12.75cm³",
   "longevity": "10.1年",
   "price": "730,000円",
   "hoken": "デュアルチャンバⅤ型",
   "connector": "IS-1",
   "mri": "1.5F／3.0F",
   "eri_eos": "",
   "backup": "VVI／65ppm／6.0V・1.5ms",
   "en": "Azure™ XT DR MRI SureScan™",
   "family": "Azure XT DR",
   "longevity_cond": "DDD／下限60bpm／心房・右室とも 2.5V・0.4ms／心房100%・右室100%ペーシング／500Ω／EGMプリストレージON",
   "port_ra": "IS-1",
   "port_rv": "IS-1",
   "rf": "○（BLE＋MICS）",
   "rm": "○（CareLink）",
   "nbg": "DDDR",
   "jp_release": "",
   "xray": "",
   "screwdriver": "",
   "battery_model": "",
   "battery_cap": "",
   "pace_bol": "",
   "pace_eos": "",
   "magnet_bol": "",
   "magnet_eos": "",
   "eos_behavior": "",
   "mri_zone": "",
   "mri_gantry": "トンネル（ボア）型",
   "mri_xray": "",
   "mri_cond": "傾斜磁場スルーレート ≤200T/m/s／最大空間勾配磁場 20T/m（2,000ガウス/cm）以下（要再確認）／SAR 全身 ≤2.0W/kg（1.5T）／≤4.0W/kg（3.0T）、頭部 ≤3.2W/kg／B1+rms 3.0Tでアイソセンタを第7頸椎より下に配置する場合、B1+RMSを表示できる装置で ≦2.8μT",
   "diag": "",
   "mri_group": "MDT-PM-DR"
  },
  {
   "id": "ABT-D-PM2272",
   "kind": "device",
   "maker": "Abbott",
   "dealer": "アボットメディカルジャパン(同)",
   "cat": "PM",
   "name": "Assurity MRI",
   "model": "PM2272",
   "mfr": "St.Jude Medical",
   "size": "51×47×6.7mm",
   "mass": "19.6g",
   "volume": "10.7cm³",
   "longevity": "9.4年",
   "price": "516,000円",
   "hoken": "デュアルチャンバⅣ型",
   "connector": "IS-1",
   "mri": "1.5F／3.0F",
   "eri_eos": "",
   "backup": "VVI／67.5ppm／5.0V・0.6ms／感度2.0mV／Uni",
   "en": "Assurity MRI™",
   "family": "Assurity MRI",
   "longevity_cond": "算出条件は提供資料に記載なし。Abbott公式スペックシートで要確認",
   "port_ra": "IS-1",
   "port_rv": "IS-1",
   "rf": "○（BLE＋MICS）",
   "rm": "○（Merlin.net）",
   "nbg": "DDDR",
   "jp_release": "",
   "xray": "",
   "screwdriver": "",
   "battery_model": "",
   "battery_cap": "",
   "pace_bol": "",
   "pace_eos": "",
   "magnet_bol": "",
   "magnet_eos": "",
   "eos_behavior": "",
   "mri_zone": "",
   "mri_gantry": "水平式クローズドボア（トンネル型）",
   "mri_xray": "",
   "mri_cond": "傾斜磁場スルーレート ≦200T/m/s／最大空間勾配磁場 30T/m／SAR 全身 ≦2.0W/kg／頭部 ≦3.2W/kg",
   "diag": "",
   "mri_group": "ABT-PM-C3B"
  },
  {
   "id": "BIO-D-AMVIA-SKY-DR",
   "kind": "device",
   "maker": "BIOTRONIK",
   "dealer": "バイオトロニックジャパン(株)",
   "cat": "PM",
   "name": "Amvia Sky DR-T",
   "model": "Amvia Sky DR-T",
   "size": "44×48×6.5mm（H×L×W）",
   "mass": "23.2g",
   "volume": "11cm³",
   "longevity": "11年3か月",
   "price": "751,000円",
   "hoken": "デュアルチャンバⅤ型（償還価格 751,000円）（追補49・BIOTRONIK「Amvia Sky & Edora  BIOTRONIK Product Brady Parameter」）。区分の定義は「エ：頻脈変動感知型抗上室性頻脈ペーシング治療機能を有するものであること」で、同区分には Azure™ XT MRI（Medtronic）が並ぶ。※既存データは 730,000円 だった（出典不明）。メーカー資料を優先",
   "connector": "IS-1",
   "mri": "ProMRI（1.5T／3.0T）",
   "eri_eos": "EOS まで6か月になると ERI に変化する。バッテリー残量の「%」表示は5%刻みで、EOS の時点で0%になる（すべて切り上げ表記のため、表示が10%の場合は6〜10%の残量）。Amvia Sky シリーズはバッテリーステータスバーに ERI の表記がなくなった。電池の寿命予測は「Expected ERI」を参照する（追補49・BIOTRONIK「Amvia Sky & Edora  BIOTRONIK Product Brady Parameter」）。ERI では RF（ワンドレステレメトリ）が使用不可となる",
   "backup": "DDI・VVI／70ppm／4.8V・1.0ms／AVD 160ms／Uni",
   "en": "Amvia Sky DR-T",
   "family": "Amvia Sky",
   "longevity_cond": "DDDR 60bpm／A・V＝2.5V @ 0.4ms／A・V＝600Ω／A・V 100% Pacing／Home Monitoring OFF／RF Telemetry OFF（追補49・BIOTRONIK「Amvia Sky & Edora  BIOTRONIK Product Brady Parameter」）。メーカー注記：電池貯蔵寿命や自己放電等の条件も考慮に入れて算出した予想電池寿命（理論値）であり、実際に臨床使用するにあたりこの予想電池寿命は保証されるものではない。（既存データは条件不明の「10.5年」だった。メーカー資料を優先して置き換え、旧値は notes 追補49に記録）",
   "port_ra": "IS-1",
   "port_rv": "IS-1",
   "rf": "○（MICS 402〜405MHz。有効距離3m。プログラマ未操作で3分後に Economy mode、30分後に RF 無効。通信不可状態では5分で無効。ERI では使用不可）（追補49・BIOTRONIK「Amvia Sky & Edora  BIOTRONIK Product Brady Parameter」）",
   "rm": "○（Home Monitoring）",
   "nbg": "DDDR",
   "jp_release": "2023年7月〜（追補49・BIOTRONIK「Amvia Sky & Edora  BIOTRONIK Product Brady Parameter」）",
   "xray": "",
   "screwdriver": "",
   "battery_model": "",
   "battery_cap": "",
   "pace_bol": "",
   "pace_eos": "",
   "magnet_bol": "90ppm（Magnet response AUTO／ASYNC。AUTO はまず10拍 DOO/VOO/AOO 90ppm・AV delay 100ms、11拍目以降は設定値に戻る）",
   "magnet_eos": "80ppm（ERI 時にマグネットレートが下降する）",
   "eos_behavior": "",
   "mri_zone": "",
   "mri_gantry": "",
   "mri_xray": "",
   "mri_cond": "傾斜磁場スルーレート 200T/m/s以下（1軸）／最大空間勾配磁場 制限なし／SAR 頭部 ≦3.2W/kg、全身 ≦2.0W/kg（通常操作モード）",
   "diag": "ホルター 25件（E シリーズは12〜20件）（追補49・BIOTRONIK「Amvia Sky & Edora  BIOTRONIK Product Brady Parameter」）\n**心房抗頻拍ペーシング治療（Atrial ATP Therapy）を搭載**（追補50・追補51）。**資料の表題が対象機種を「Amvia Sky シリーズ DR-T／HF-T QP／HF-T BP」と明示している** （追補51・BIOTRONIK「Amvia Sky シリーズ DR-T/HF-T QP/HF-T BP “More Options for Device Management” Atrial ATP」）。\n**フローチャートは4段階**：①心房性頻脈の検出（**AT/AF detection［36 out of 48］**／Therapy delay＝治療待機時間、ノミナル OFF、設定範囲 OFF・1〜10min・15〜55min・1〜24h）→ ②Atrial ATP 治療前（**リズム安定性チェック**／**リード位置チェック**）→ ③Atrial ATP 治療（Burst/Ramp 治療／繰返しインターバル治療／リズム変化時繰返し治療）→ ④エピソード終了（**AT/AF termination［20 out of 24］**）。\n**治療パラメータの設定範囲**：Attempts＝OFF・1〜10／ATP type＝**Burst／Ramp の2択**／Number S1＝1〜15／Add S1＝OFF・ON／P-S1 interval [%]＝70, 75, 80, 85, 88, 90, 95／S1 decrement [ms]＝5〜40（5ms刻み）／Scan decrement [ms]＝OFF・5〜40（5ms刻み）／Backup stimulation＝70・90bpm／Mode＝OFF・VVI／Repetition interval [h]＝OFF・2・4・7・12・24・36／Repetition through rhythm change＝OFF・ON。**心房ATP出力は 6.0V／1.5ms 固定（設定変更不可）。**\n**安全側の作り込み**：**心房リード抵抗値を32秒毎に測定し1日平均を使用（13日平均の×1.5／×0.75 が上下限）。****ACC テスト成功後に ApVs 伝導時間を確認し、5拍中3拍が 81ms 以上なら enabled、80ms 以下なら Blocked。****直前の Position check は心房リード抵抗値 100〜2500Ω。****Stability check は「隣り合う P-P 間隔の差が 8 P-P 間隔中5 P-P 間隔で 40ms 以内なら安定」。****HVR detection（心室レートのみで評価）は治療直前なら Inhibit、治療後なら Blocked。**\n**作動制限**：Blocked（再プログラムが必要）＝AT/AF エピソード48時間以上持続／デイリーのリード留置位置チェック条件外／治療後30秒以内の HVR 検出。Inhibit（条件解消で自動再開）＝1,000アテンプト/30日到達／リズム安定性チェック不安定／直前のリード位置チェック不安定／ACC テスト不成功／≦200ms の心房インターバルが 8 P-P 中3 P-P 以上／治療前の HVR 検出。**送出可能な最小ペーシングインターバルは 160ms。**\n**電池への影響は −1.1%（10年 ⇒ 9年10か月）**（ATP 出力 6.0V／1.5ms、600 attempts＝9,000 stim./月 で作動した場合）。\n**治療成功の定義は「心房ATP送出後30秒以内に AT/AF エピソードが終了した場合」のみ**（30秒超の自然停止は Unsuccessful に分類）。\n**設定時は心房出力を 6.0V／1.5ms にしてクロストークの有無を事前確認し、必要に応じて “Ven. blanking after Ap” を変更すること。****植込み後1か月程度経過して心房リード固定が安定してから有効にすることが推奨されている。**\n**この機能の搭載がデュアルチャンバⅤ型（頻脈変動感知型抗上室性頻脈ペーシング治療機能）の要件にあたる。**\n**保存されるエピソードでは［Details］に Delivered attempts／Reactivated due to repetition interv.／Reactivated due to rhythm change／Not delivered (unstable rhythm)／Not delivered (non-tachy. rhythm)／Not delivered (lead position check) の内訳が出る。**［Episodes／Counters］一覧には Type（ATR）・PP[ms]・RR[ms]・Description（AT (initially stable) など）・Duration が並ぶ。\n**Closed Loop Stimulation（CLS）** （追補52・BIOTRONIK「Biotronik Product Brady  Closed Loop Stimulation」）。**心筋の収縮成分をモニターしてレートに反映させる BIOTRONIK 独自のレートレスポンスで、特別な手技やデバイスを必要としない。****測定は RV tip to Can（unipolar）で心内インピーダンスを毎拍評価し、安静時のリファレンス波形と活動時の波形の差の面積が大きいほどペーシングレートを上昇させる（beat to beat）。****リファレンスは心室イベント後 50〜300ms に16発の微弱パルスで測定し、加速度センサが安静と判断したときに更新する。**\n**設定は4項目**：**Max. CLS rate**（目標とする最大センサーレート。画面例 120bpm）／**CLS response**（レート分布の自動調節。Medium／Very low〜Very high。ターゲットレート＝BR＋[（MCLR−BR）×係数]、係数 0.21／0.26／0.33／0.41／0.51）／**CLS resting rate control**（安静時のレート上限。+20ppm、Off・+10〜+50ppm、10ppm刻み）／**Vp required**（AV ディレイ延長の可否。No／Yes）。\n**資料は「CLS と Vp suppression を併用することはできません。心室ペーシングの抑制機能は “IRS plus” もしくは “Positive” を推奨しています」と注記している。****テレメトリ中は、レートの調節も AV ディレイを変化させるリファレンスの取得も行われない。****融合収縮対策として CLS fusion avoidance zone（40ms）が常に On で働き、最新16拍中10拍以上の Vs が zone 内にあるとリファレンス取得が中止され CLS は休止する。**\n**本機は DDD-CLS／DDI-CLS を持つ**（Amvia Sky では『DDI-CLS』が追加され『AOO』モードが廃止された。追補49）。",
   "mri_group": "BIO-PM4"
  },
  {
   "id": "MCP-D-TPM020C",
   "kind": "device",
   "maker": "MicroPort CRM",
   "dealer": "日本マイクロポートCRM(株)",
   "cat": "PM",
   "name": "ALIZEA",
   "model": "TPM020C",
   "size": "45.5×54.3×6.1mm（DRモデル）／41.4×54.3×6.1mm（SRモデル）",
   "mass": "24.2g（DRモデル）／23.3g（SRモデル）",
   "volume": "10.95cm³（DRモデル）／10.5cm³（SRモデル）",
   "longevity": "9.3年（DDD・心房100%／心室100%ペーシング）",
   "price": "516,000円",
   "hoken": "デュアルチャンバⅣ型",
   "connector": "IS-1×2（同軸双極型）",
   "mri": "1.5F／3.0F",
   "eri_eos": "3か月以上",
   "backup": "VVI／70ppm／5.0V・0.5ms／RV感度2.2mV／Uni",
   "en": "ALIZEA™ DR-A",
   "family": "ALIZEA",
   "longevity_cond": "下限60min⁻¹／パルス振幅2.5V・パルス幅0.35ms／リード抵抗500Ω／MV+Gセンサ ON／ホルター機能 ON／リモートモニタリング ON",
   "port_ra": "IS-1",
   "port_rv": "IS-1",
   "rf": "○（Bluetooth＋MICS）",
   "rm": "○（SMARTVIEW）",
   "nbg": "DDDR",
   "jp_release": "2022年1月7日（承認）／2022年2月1日（保険適用）",
   "xray": "",
   "screwdriver": "",
   "battery_model": "—（添付文書に記載なし）",
   "battery_cap": "",
   "pace_bol": "",
   "pace_eos": "RRT到達後は VVI・70 min⁻¹ に自動切替（レートヒステリシス／レート応答／スムージングはOff）",
   "magnet_bol": "",
   "magnet_eos": "RRT時 80±1 min⁻¹",
   "eos_behavior": "RRT：マグネットレートが 80±1 min⁻¹ を示すか、電池電圧が 2.63V（リモートモニタリング有効）／2.70V（無効）に達した時点。RRTからEOSまで少なくとも3か月（5V・0.35ms・500Ω）",
   "mri_zone": "植込み後6週間以上／左右いずれかの胸部（腹部は未評価）／遺残リード不可／ペーシング閾値2.0V以下・パルス幅0.35ms以下／リードインピーダンス200〜3,000Ω／背臥位または腹臥位（側臥位は禁止）",
   "mri_gantry": "水平円筒ボア型磁石。3.0Tではクワドラチャ（QD）または円偏波（CP）RF励起の全身送信コイル",
   "mri_xray": "",
   "mri_cond": "最大空間勾配磁場 20T/m／傾斜磁場スルーレート 一軸あたり200T/m/s以下／SAR 全身2.0W/kg以下・頭部3.2W/kg以下／MRI曝露時間の合計 40分以内",
   "diag": "",
   "mri_group": "MP-ALIZEA",
   "longevity_src": "添付文書 30400BZX00001000（2025年4月・第2版）"
  },
  {
   "id": "MDT-D-AURORA-EVICD",
   "kind": "device",
   "maker": "Medtronic",
   "dealer": "日本メドトロニック(株)",
   "cat": "EV-ICD",
   "name": "Aurora EV-ICD",
   "model": "DVEA3E4",
   "size": "64×50.5×13.4mm",
   "mass": "77g",
   "connector": "EV4",
   "longevity": "11.7年",
   "shock": "Stored 47J／Delivered 40J（初回から）",
   "sensing": "3 vectors",
   "mri": "1.5F／3.0F",
   "family": "Aurora EV-ICD",
   "en": "Aurora EV-ICD™ MRI SureScan™",
   "volume": "約33cm³",
   "longevity_cond": "0%ペーシング",
   "port_hv": "DF-1",
   "rf": "○（BLE＋MICS）",
   "rm": "○（CareLink）",
   "nbg": "",
   "jp_release": "",
   "xray": "",
   "screwdriver": "",
   "battery_model": "",
   "battery_cap": "",
   "pace_bol": "",
   "pace_eos": "",
   "magnet_bol": "",
   "magnet_eos": "",
   "eos_behavior": "",
   "mri_zone": "",
   "mri_gantry": "トンネル（ボア）型",
   "mri_xray": "",
   "mri_cond": "傾斜磁場スルーレート ≤200T/m/s／最大空間勾配磁場 20T/m（2,000ガウス/cm）以下（要再確認）／SAR 全身 ≤2.0W/kg（1.5T）／≤4.0W/kg（3.0T）、頭部 ≤3.2W/kg／B1+rms 3.0Tでアイソセンタを第7頸椎より下に配置する場合、B1+RMSを表示できる装置で ≦2.8μT",
   "diag": "",
   "mri_group": "MDT-EVICD",
   "eri_eos": ""
  },
  {
   "id": "ABT-D-GALLANT-DR",
   "kind": "device",
   "maker": "Abbott",
   "dealer": "アボットメディカルジャパン(同)",
   "cat": "ICD",
   "name": "Gallant DR（CDDRA500Q）",
   "model": "CDDRA500Q",
   "mfr": "St.Jude Medical",
   "size": "69×51×12mm",
   "mass": "71g",
   "connector": "DF4／IS-1",
   "longevity": "0%ペーシング 10.4年／100%ペーシング 8.3年",
   "shock": "Delivered 40J",
   "sensing": "TRUE",
   "mri": "1.5F／3.0F",
   "family": "Gallant DR",
   "en": "Gallant™ DR ICD",
   "longevity_cond": "提供資料のデバイス比較表（2026年2月）記載値。ICDは 2.0V・500Ω が表の共通条件。詳細な算出条件は表に記載がない。",
   "port_hv": "DF4",
   "port_ra": "IS-1",
   "port_rv": "DF4（感知・ペーシング一体）",
   "rf": "○（BLE＋MICS）",
   "rm": "○（Merlin.net）",
   "nbg": "",
   "jp_release": "",
   "xray": "",
   "screwdriver": "",
   "battery_model": "",
   "battery_cap": "",
   "pace_bol": "",
   "pace_eos": "",
   "magnet_bol": "",
   "magnet_eos": "",
   "eos_behavior": "",
   "mri_zone": "",
   "mri_gantry": "",
   "mri_xray": "",
   "mri_cond": "",
   "diag": "",
   "eri_eos": ""
  },
  {
   "id": "BIO-D-ACTICOR-SKY-DR",
   "kind": "device",
   "maker": "BIOTRONIK",
   "dealer": "バイオトロニックジャパン(株)",
   "cat": "ICD",
   "name": "Acticor Sky DR-T",
   "model": "Acticor Sky DR-T",
   "size": "66.5×60×10mm",
   "mass": "77g",
   "connector": "DF-4",
   "longevity": "0%ペーシング 14.25年／100%ペーシング 11.57年",
   "shock": "Stored 45J／Delivered 36J",
   "charge": "充電時間 12秒（RRT）",
   "sensing": "TRUE",
   "mri": "ProMRI（1.5T／3.0T）",
   "en": "Acticor Sky DR-T",
   "family": "Acticor Sky",
   "longevity_cond": "提供資料のデバイス比較表（2026年2月）記載値。ICDは 2.0V・500Ω が表の共通条件。詳細な算出条件は表に記載がない。",
   "port_hv": "DF4",
   "port_rv": "DF4（感知・ペーシング一体）",
   "rf": "○（MICS）",
   "rm": "○（Home Monitoring）",
   "nbg": "",
   "jp_release": "",
   "xray": "",
   "screwdriver": "",
   "battery_model": "",
   "battery_cap": "",
   "pace_bol": "",
   "pace_eos": "",
   "magnet_bol": "",
   "magnet_eos": "",
   "eos_behavior": "",
   "mri_zone": "",
   "mri_gantry": "",
   "mri_xray": "",
   "mri_cond": "",
   "diag": "",
   "eri_eos": ""
  },
  {
   "id": "BSX-D-RESONATE-DR",
   "kind": "device",
   "maker": "Boston Scientific",
   "dealer": "ボストン・サイエンティフィックジャパン(株)",
   "cat": "ICD",
   "name": "RESONATE DR",
   "model": "RESONATE DR",
   "size": "53.7×76.8×9.9mm",
   "mass": "71.4g",
   "connector": "DF4-LLHH／IS-1（DF4モデル）、DF-1／IS-1（DF-1モデル）",
   "longevity": "0%ペーシング 15.2年／100%ペーシング 13.1年",
   "shock": "Stored 41J／Delivered 35J（初回から）",
   "charge": "充電時間 15秒（RRT）",
   "sensing": "INTEGRATED",
   "mri": "DF4モデル 1.5F／3.0F、DF-1モデル 1.5F",
   "en": "RESONATE™ ICD",
   "family": "RESONATE",
   "longevity_cond": "提供資料のデバイス比較表（2026年2月）記載値。ICDは 2.0V・500Ω が表の共通条件。詳細な算出条件は表に記載がない。",
   "port_hv": "DF4",
   "port_rv": "DF4（感知・ペーシング一体）",
   "rf": "○（MICS）",
   "rm": "○（LATITUDE NXT）",
   "nbg": "",
   "jp_release": "",
   "xray": "BSC140",
   "screwdriver": "",
   "battery_model": "",
   "battery_cap": "",
   "pace_bol": "",
   "pace_eos": "",
   "magnet_bol": "",
   "magnet_eos": "",
   "eos_behavior": "EXPLANT表示後は3か月間の徐脈ペーシング（100%）＋最大エネルギ3回のショック、またはペーシングなしで最大エネルギ6回のショックが可能。連続16回のビープ音が6時間毎",
   "mri_zone": "植込み・リード再建・外科的変更から6週間以上／左右いずれかの胸部／遺残リード不可／背臥位または腹臥位",
   "mri_gantry": "水平磁場方式、水素原子核（プロトン）、トンネル型ガントリ",
   "mri_xray": "",
   "mri_cond": "最大空間傾斜 50T/m／最大勾配スルーレート 一軸あたり200T/m/s以下／SAR 通常操作モード（全身2.0W/kg以下・頭部3.2W/kg以下）／3.0Tでアイソセンタが第7頸椎より下側の場合は B1+rms 2.8μT以下",
   "diag": "",
   "eri_eos": "3か月"
  },
  {
   "id": "MCP-D-ULYS-DR",
   "kind": "device",
   "maker": "MicroPort CRM",
   "dealer": "日本マイクロポートCRM(株)",
   "cat": "ICD",
   "name": "ULYS DR",
   "model": "2540",
   "size": "72.3×54.3×11.1mm",
   "mass": "86g",
   "connector": "DF-4／IS-1、DF-1／IS-1",
   "longevity": "0%ペーシング 17.5年／100%ペーシング 14.7年",
   "shock": "Stored 42J／Delivered 約37〜38J",
   "charge": "充電時間 10〜13秒",
   "sensing": "AutoSensitivityControl",
   "mri": "1.5F／3.0F",
   "en": "ULYS™ DR",
   "family": "ULYS",
   "longevity_cond": "提供資料のデバイス比較表（2026年2月）記載値。ICDは 2.0V・500Ω が表の共通条件。詳細な算出条件は表に記載がない。",
   "port_hv": "DF4",
   "port_ra": "IS-1",
   "port_rv": "DF4（感知・ペーシング一体）",
   "rf": "○（MICS）",
   "rm": "○（SMARTVIEW）",
   "nbg": "",
   "jp_release": "2023年6月（承認）",
   "xray": "",
   "screwdriver": "",
   "battery_model": "",
   "battery_cap": "",
   "pace_bol": "",
   "pace_eos": "",
   "magnet_bol": "",
   "magnet_eos": "",
   "eos_behavior": "",
   "mri_zone": "",
   "mri_gantry": "水平円筒ボア型磁石・臨床用MRIシステム",
   "mri_xray": "",
   "mri_cond": "傾斜磁場スルーレート 一軸あたり 200T/m/s 以下／最大空間勾配磁場 20T/m／SAR 全身 ≦2.0W/kg／頭部 ≦3.2W/kg",
   "diag": "",
   "mri_group": "MP-ULYS",
   "eri_eos": ""
  },
  {
   "id": "MCP-D-ULYS-VR",
   "kind": "device",
   "maker": "MicroPort CRM",
   "dealer": "日本マイクロポートCRM(株)",
   "cat": "ICD",
   "name": "ULYS VR",
   "model": "2240",
   "mass": "84g",
   "connector": "DF-4／IS-1、DF-1／IS-1",
   "sensing": "AutoSensitivityControl",
   "mri": "1.5F／3.0F",
   "en": "ULYS™ VR",
   "family": "ULYS",
   "longevity_cond": "算出条件・値とも未取得。MicroPort公式資料で要確認",
   "port_hv": "DF4",
   "port_ra": "IS-1",
   "port_rv": "DF4（感知・ペーシング一体）",
   "rf": "○（MICS）",
   "rm": "○（SMARTVIEW）",
   "nbg": "",
   "jp_release": "2023年6月（承認）",
   "xray": "",
   "screwdriver": "",
   "battery_model": "",
   "battery_cap": "",
   "pace_bol": "",
   "pace_eos": "",
   "magnet_bol": "",
   "magnet_eos": "",
   "eos_behavior": "",
   "mri_zone": "",
   "mri_gantry": "水平円筒ボア型磁石・臨床用MRIシステム",
   "mri_xray": "",
   "mri_cond": "傾斜磁場スルーレート 一軸あたり 200T/m/s 以下／最大空間勾配磁場 20T/m／SAR 全身 ≦2.0W/kg／頭部 ≦3.2W/kg",
   "diag": "",
   "mri_group": "MP-ULYS",
   "eri_eos": ""
  },
  {
   "id": "BIO-D-ACTICOR7-DR",
   "maker": "BIOTRONIK",
   "dealer": "バイオトロニックジャパン(株)",
   "cat": "ICD",
   "name": "Acticor 7 DR-T",
   "model": "Acticor 7 DR-T",
   "connector": "DF4／IS-1×1",
   "size": "L 60mm×H 66.5mm×W 10mm",
   "volume": "32cm³",
   "mass": "77g",
   "longevity": "14.1年",
   "shock": "Stored 40J／Delivered 36J",
   "sensing": "Tip-ring（トゥルーバイポーラ）",
   "mri": "1.5F／3.0F",
   "kind": "device",
   "en": "Acticor 7 DR-T",
   "family": "Acticor 7",
   "longevity_cond": "60ppm／RA・RV 2.5V・0.4ms／RA 0%・RV 0%ペーシング／500Ω／2 shocks/yr／Home Monitoring ON／Diagnostics ON",
   "port_hv": "DF4",
   "port_ra": "IS-1",
   "port_rv": "DF4（感知・ペーシング一体）",
   "rf": "○（MICS）",
   "rm": "○（Home Monitoring）",
   "nbg": "",
   "jp_release": "",
   "xray": "",
   "screwdriver": "",
   "battery_model": "",
   "battery_cap": "",
   "pace_bol": "",
   "pace_eos": "",
   "magnet_bol": "",
   "magnet_eos": "",
   "eos_behavior": "",
   "mri_zone": "",
   "mri_gantry": "",
   "mri_xray": "",
   "mri_cond": "",
   "diag": "",
   "eri_eos": "3か月"
  },
  {
   "id": "BIO-D-ILIVIANEO7-DR",
   "maker": "BIOTRONIK",
   "dealer": "バイオトロニックジャパン(株)",
   "cat": "ICD",
   "name": "Ilivia Neo 7 DR-T",
   "model": "Ilivia Neo 7 DR-T",
   "connector": "DF-1×2／IS-1×1",
   "size": "L 65mm×H 55mm×W 11mm",
   "volume": "33cm³",
   "mass": "82g",
   "longevity": "12.1年",
   "shock": "Stored 40J／Delivered 36J",
   "sensing": "Tip-ring（トゥルーバイポーラ）",
   "mri": "ProMRI（1.5T／3.0T。3.0Tは部分ボディスキャン）",
   "kind": "device",
   "en": "Ilivia Neo 7 DR-T",
   "family": "Ilivia Neo 7",
   "longevity_cond": "60ppm／RA・RV 2.5V・0.4ms／RA 0%・RV 0%ペーシング／500Ω／2 shocks/yr／Home Monitoring ON／Diagnostics ON",
   "port_hv": "DF-1×2",
   "port_ra": "IS-1",
   "port_rv": "IS-1",
   "rf": "○（MICS）",
   "rm": "○（Home Monitoring）",
   "nbg": "",
   "jp_release": "",
   "xray": "",
   "screwdriver": "",
   "battery_model": "",
   "battery_cap": "",
   "pace_bol": "",
   "pace_eos": "",
   "magnet_bol": "",
   "magnet_eos": "",
   "eos_behavior": "",
   "mri_zone": "",
   "mri_gantry": "",
   "mri_xray": "",
   "mri_cond": "",
   "diag": "",
   "eri_eos": "3か月"
  },
  {
   "id": "BSX-D-RESONATE-EL",
   "maker": "Boston Scientific",
   "dealer": "ボストン・サイエンティフィックジャパン(株)",
   "cat": "ICD",
   "name": "RESONATE EL",
   "model": "D121（DR DF-1・EL電池）／D433・D333（DR DF4・EL電池）",
   "connector": "DF-1×2／IS-1×1、DF4／IS-1×1",
   "size": "DF-1（D121）77.9×53.7×9.9mm／DF4（D433・D333）76.8×53.7×9.9mm",
   "volume": "DF-1 31.5mL／DF4 31.0mL",
   "mass": "DF-1 71.0g／DF4 71.4g",
   "longevity": "2.0V・0%ペーシング 14.2年／2.0V・100%ペーシング 11.9年（EL電池・500Ω）",
   "shock": "Stored 41J／Delivered 35J",
   "sensing": "Tip-coil（インテグレーテッドバイポーラ）",
   "mri": "DF4モデル 1.5F／3.0F、DF-1モデル 1.5F",
   "kind": "device",
   "en": "RESONATE™ EL ICD",
   "family": "RESONATE",
   "longevity_cond": "下限60min⁻¹／パルス幅0.4ms／センサON／HeartLogic関連センサON／年2回の最大エネルギ充電（自動キャパシタリフォーム＋ショック治療）／3チャンネルEGMオンセットON／保管3か月／PaceSafe 2.0V最小出力／LATITUDEコミュニケータ標準使用",
   "port_hv": "DF-1×2",
   "port_ra": "IS-1",
   "port_rv": "IS-1",
   "rf": "○（MICS）",
   "rm": "○（LATITUDE NXT）",
   "nbg": "",
   "jp_release": "",
   "xray": "BSC140",
   "screwdriver": "",
   "battery_model": "",
   "battery_cap": "",
   "pace_bol": "",
   "pace_eos": "",
   "magnet_bol": "",
   "magnet_eos": "",
   "eos_behavior": "EXPLANT表示後は3か月間の徐脈ペーシング（100%）＋最大エネルギ3回のショック、またはペーシングなしで最大エネルギ6回のショックが可能",
   "mri_zone": "植込み・リード再建・外科的変更から6週間以上／左右いずれかの胸部／遺残リード不可／背臥位または腹臥位",
   "mri_gantry": "水平磁場方式、水素原子核（プロトン）、トンネル型ガントリ",
   "mri_xray": "",
   "mri_cond": "最大空間傾斜 50T/m／最大勾配スルーレート 一軸あたり200T/m/s以下／SAR 通常操作モード（全身2.0W/kg以下・頭部3.2W/kg以下）／3.0Tでアイソセンタが第7頸椎より下側の場合は B1+rms 2.8μT以下",
   "diag": "",
   "longevity_src": "添付文書 22900BZX00086000（2024年7月・第9版）",
   "eri_eos": "3か月"
  },
  {
   "id": "MCP-D-PLATINIUM-DR",
   "maker": "MicroPort CRM",
   "mfr": "Sorin（資料表記）",
   "dealer": "日本ライフライン(株)",
   "cat": "ICD",
   "name": "PLATINIUM",
   "model": "PLATINIUM",
   "connector": "DF-1×2／IS-1×1、DF4／IS-1×1",
   "size": "L 54.3mm×H 73.0mm×W 11.1mm（DF4は H 72.3mm）",
   "volume": "32.8cm³（DF4は32.9cm³）",
   "mass": "86g",
   "longevity": "13.1年",
   "shock": "Stored 42J／Delivered 37J",
   "sensing": "AutoSensitivityControl",
   "mri": "—（MRI非対応）",
   "kind": "device",
   "en": "Platinium™",
   "family": "PLATINIUM",
   "longevity_cond": "60ppm／RA・RV 3.5V・0.35ms／RA 15%・RV 1%ペーシング／500Ω／4 shocks/yr",
   "port_hv": "DF-1×2",
   "port_ra": "IS-1",
   "port_rv": "IS-1",
   "rf": "○（MICS）",
   "rm": "○（SMARTVIEW）",
   "nbg": "",
   "jp_release": "",
   "xray": "",
   "screwdriver": "",
   "battery_model": "",
   "battery_cap": "",
   "pace_bol": "",
   "pace_eos": "",
   "magnet_bol": "",
   "magnet_eos": "",
   "eos_behavior": "",
   "mri_zone": "",
   "mri_gantry": "",
   "mri_xray": "",
   "mri_cond": "",
   "diag": "",
   "eri_eos": ""
  },
  {
   "id": "BIO-D-RIVACOR7-HFT",
   "maker": "BIOTRONIK",
   "dealer": "バイオトロニックジャパン(株)",
   "cat": "CRT-D",
   "name": "Rivacor 7 HF-T QP",
   "model": "Rivacor 7 HF-T QP",
   "connector": "DF4／IS-1／IS4",
   "size": "L 60mm×H 75mm×W 10mm",
   "volume": "35cm³",
   "mass": "82g",
   "longevity": "MultiPole Pacing OFF 9.3年／ON 8.3年",
   "sensing": "Tip-ring（トゥルーバイポーラ）",
   "mri": "ProMRI（1.5T／3.0T）",
   "kind": "device",
   "family": "Rivacor 7 HF-T",
   "en": "Rivacor 7 HF-T QP",
   "longevity_cond": "60ppm／RA・RV・LV 2.5V・0.4ms／RA 15%・RV/LV 100%ペーシング／500Ω／2 shocks/yr／Home Monitoring ON／Diagnostics ON",
   "port_hv": "DF4",
   "port_rv": "DF4（感知・ペーシング一体）",
   "port_ra": "IS-1",
   "port_lv": "IS4",
   "rf": "○（MICS）",
   "rm": "○（Home Monitoring）",
   "nbg": "DDDRV",
   "jp_release": "",
   "xray": "",
   "screwdriver": "",
   "battery_model": "",
   "battery_cap": "",
   "pace_bol": "",
   "pace_eos": "",
   "magnet_bol": "",
   "magnet_eos": "",
   "eos_behavior": "",
   "mri_zone": "",
   "mri_gantry": "",
   "mri_xray": "",
   "mri_cond": "",
   "diag": "",
   "eri_eos": ""
  },
  {
   "id": "BIO-D-ILIVIANEO7-HFT",
   "maker": "BIOTRONIK",
   "dealer": "バイオトロニックジャパン(株)",
   "cat": "CRT-D",
   "name": "Ilivia Neo 7 HF-T",
   "model": "Ilivia Neo 7 HF-T",
   "connector": "DF-1×2／IS-1×2／IS4",
   "size": "L 65mm×H 60.5mm×W 11mm",
   "volume": "36cm³",
   "mass": "86g",
   "longevity": "MultiPole Pacing OFF 7.8年／ON 6.8年",
   "sensing": "Tip-ring（トゥルーバイポーラ）",
   "mri": "1.5F",
   "kind": "device",
   "en": "Ilivia Neo 7 HF-T",
   "family": "Ilivia Neo 7",
   "longevity_cond": "60ppm／RA・RV・LV 2.5V・0.4ms／RA 15%・RV/LV 100%ペーシング／500Ω／2 shocks/yr／Home Monitoring ON／Diagnostics ON",
   "port_hv": "DF-1×2",
   "port_rv": "IS-1",
   "port_ra": "IS-1",
   "port_lv": "IS4",
   "rf": "○（MICS）",
   "rm": "○（Home Monitoring）",
   "nbg": "DDDRV",
   "jp_release": "",
   "xray": "",
   "screwdriver": "",
   "battery_model": "",
   "battery_cap": "",
   "pace_bol": "",
   "pace_eos": "",
   "magnet_bol": "",
   "magnet_eos": "",
   "eos_behavior": "",
   "mri_zone": "",
   "mri_gantry": "",
   "mri_xray": "",
   "mri_cond": "",
   "diag": "",
   "eri_eos": ""
  },
  {
   "id": "MDT-D-COBALT-XT-HF",
   "maker": "Medtronic",
   "dealer": "日本メドトロニック(株)",
   "cat": "CRT-D",
   "name": "Cobalt XT HF",
   "model": "COBALT XT HF",
   "connector": "DF-1×2／IS-1×2／IS4、DF4／IS-1／IS4",
   "size": "L 51mm×W 71mm×H 13mm（DF4は W 74mm）",
   "volume": "36cm³（DF4は35cm³）",
   "mass": "82g（DF4は81g）",
   "longevity": "Multiple Point Pacing OFF 8.3年",
   "sensing": "Tip-ring／Tip-coil",
   "mri": "1.5F／3.0F",
   "kind": "device",
   "en": "Cobalt™ XT HF MRI SureScan™",
   "family": "Cobalt XT HF",
   "longevity_cond": "60ppm／RA・RV・LV 2.5V・0.4ms／RA 15%・RV/LV 100%ペーシング／500Ω／2 shocks/yr",
   "port_hv": "DF-1×2",
   "port_rv": "IS-1",
   "port_ra": "IS-1",
   "port_lv": "IS4",
   "rf": "○（BLE＋MICS）",
   "rm": "○（CareLink）",
   "nbg": "DDDRV",
   "jp_release": "",
   "xray": "",
   "screwdriver": "",
   "battery_model": "",
   "battery_cap": "",
   "pace_bol": "",
   "pace_eos": "",
   "magnet_bol": "",
   "magnet_eos": "",
   "eos_behavior": "",
   "mri_zone": "",
   "mri_gantry": "トンネル（ボア）型",
   "mri_xray": "",
   "mri_cond": "傾斜磁場スルーレート ≤200T/m/s／最大空間勾配磁場 20T/m（2,000ガウス/cm）以下（要再確認）／SAR 全身 ≤2.0W/kg（1.5T）／≤4.0W/kg（3.0T）、頭部 ≤3.2W/kg／B1+rms 3.0Tでアイソセンタを第7頸椎より下に配置する場合、B1+RMSを表示できる装置で ≦2.8μT",
   "diag": "",
   "mri_group": "MDT-CRTD",
   "eri_eos": ""
  },
  {
   "id": "BSX-D-RESONATE-X4",
   "maker": "Boston Scientific",
   "dealer": "ボストン・サイエンティフィックジャパン(株)",
   "cat": "CRT-D",
   "name": "RESONATE X4",
   "model": "G128・G138（DF-1／IS4）／G437・G337・G447（DF4／IS4）",
   "connector": "右室 DF4-LLHH または DF-1／IS-1、左室 IS4-LLLL または IS-1、心房 IS-1",
   "size": "DF-1（G128・G138）80.8×53.7×9.9mm／DF4（G437・G337・G447）81.8×53.7×9.9mm",
   "volume": "DF-1 32.0mL／DF4 32.5mL",
   "mass": "DF-1 73.4g／DF4 73.8g",
   "longevity": "両心室ペーシング（RA/RV 2.0V・LV 2.0V）11.3年／MultiSite Pacing併用時 10.3年（いずれも500Ω）",
   "sensing": "Tip-coil（インテグレーテッドバイポーラ）",
   "mri": "DF4／IS4モデル 1.5F／3.0F、DF-1／IS4モデル 1.5F",
   "kind": "device",
   "en": "RESONATE™ X4 CRT-D",
   "family": "RESONATE X4",
   "longevity_cond": "DDDRモード・下限70min⁻¹／両心室ペーシング100%・心房ペーシング15%／パルス幅0.4ms／センサON・HeartLogic関連センサON／年2回の最大エネルギ充電／3チャンネルEGMオンセットON／保管3か月／LATITUDEコミュニケータ標準使用",
   "port_hv": "DF-1×2",
   "port_rv": "IS-1",
   "port_ra": "IS-1",
   "port_lv": "IS4",
   "rf": "○（MICS）",
   "rm": "○（LATITUDE NXT）",
   "nbg": "DDDRV",
   "jp_release": "",
   "xray": "BSC140",
   "screwdriver": "",
   "battery_model": "",
   "battery_cap": "",
   "pace_bol": "",
   "pace_eos": "",
   "magnet_bol": "",
   "magnet_eos": "",
   "eos_behavior": "",
   "mri_zone": "植込み・リード再建・外科的変更から6週間以上／左右いずれかの胸部／遺残リード不可／背臥位または腹臥位",
   "mri_gantry": "水平磁場方式、水素原子核（プロトン）、トンネル型ガントリ",
   "mri_xray": "",
   "mri_cond": "最大空間傾斜 50T/m／最大勾配スルーレート 一軸あたり200T/m/s以下／SAR 通常操作モード（全身2.0W/kg以下・頭部3.2W/kg以下）／3.0Tでアイソセンタが第7頸椎より下側の場合は B1+rms 2.8μT以下",
   "diag": "",
   "longevity_src": "添付文書 22900BZX00087000（2024年7月・第10版）",
   "eri_eos": "3か月"
  },
  {
   "id": "ABT-D-GALLANT-HF",
   "maker": "Abbott",
   "mfr": "St.Jude Medical",
   "dealer": "アボットメディカルジャパン(同)",
   "cat": "CRT-D",
   "name": "Gallant HF",
   "model": "Gallant HF",
   "connector": "DF4／IS-1／IS4",
   "size": "L 51mm×H 74mm×W 12mm",
   "volume": "34cm³",
   "mass": "76g",
   "longevity": "MultiPoint Pacing OFF 7.6年／ON 6.4年",
   "sensing": "Tip-ring（トゥルーバイポーラ）",
   "mri": "1.5F／3.0F",
   "kind": "device",
   "en": "Gallant™ HF CRT-D",
   "family": "Gallant HF",
   "longevity_cond": "60ppm／RA・RV・LV 2.5V・0.4ms／RA 15%・RV/LV 100%ペーシング／500Ω／2 shocks/yr",
   "port_hv": "DF4",
   "port_rv": "DF4（感知・ペーシング一体）",
   "port_ra": "IS-1",
   "port_lv": "IS4",
   "rf": "○（BLE＋MICS）",
   "rm": "○（Merlin.net）",
   "nbg": "DDDRV",
   "jp_release": "",
   "xray": "",
   "screwdriver": "",
   "battery_model": "",
   "battery_cap": "",
   "pace_bol": "",
   "pace_eos": "",
   "magnet_bol": "",
   "magnet_eos": "",
   "eos_behavior": "",
   "mri_zone": "",
   "mri_gantry": "水平式クローズドボア（トンネル型）",
   "mri_xray": "",
   "mri_cond": "傾斜磁場スルーレート ≦200T/m/s／最大空間勾配磁場 30T/m／SAR 全身 ≦2.0W/kg／頭部 ≦3.2W/kg",
   "diag": "",
   "mri_group": "ABT-CRTD-GALLANT-TMRI",
   "eri_eos": ""
  },
  {
   "id": "MCP-D-PLATINIUM-SONR",
   "maker": "MicroPort CRM",
   "mfr": "Sorin（資料表記）",
   "dealer": "日本ライフライン(株)",
   "cat": "CRT-D",
   "name": "PLATINIUM SonR-R",
   "model": "PLATINIUM SonR-R",
   "connector": "DF-1×2／IS-1×2／IS4、DF4／IS-1／IS4",
   "size": "L 54.3mm×H 78.1mm×W 11.1mm",
   "volume": "34.1cm³",
   "mass": "91g",
   "longevity": "Multipoint LV Pacing OFF 9.6年／ON 8.4年",
   "sensing": "Sensitivity levels",
   "mri": "条件付MRI対応（1.5T／3.0T）",
   "kind": "device",
   "en": "Platinium™ 4LV SonR®",
   "family": "PLATINIUM",
   "longevity_cond": "60ppm／RA・RV 2.5V・0.35ms、LV 3.0V・0.35ms／RA 30%・RV/LV 100%ペーシング／500Ω／3 shocks/yr／SonR ON",
   "port_hv": "DF-1×2",
   "port_rv": "IS-1",
   "port_ra": "IS-1",
   "port_lv": "IS4",
   "rf": "○（MICS）",
   "rm": "○（SMARTVIEW）",
   "nbg": "DDDRV",
   "jp_release": "",
   "xray": "",
   "screwdriver": "",
   "battery_model": "",
   "battery_cap": "",
   "pace_bol": "",
   "pace_eos": "",
   "magnet_bol": "",
   "magnet_eos": "",
   "eos_behavior": "",
   "mri_zone": "",
   "mri_gantry": "",
   "mri_xray": "",
   "mri_cond": "",
   "diag": "",
   "eri_eos": ""
  },
  {
   "kind": "device",
   "maker": "Boston Scientific",
   "dealer": "ボストン・サイエンティフィックジャパン(株)",
   "cat": "PM",
   "family": "ACCOLADE MRI",
   "en": "ACCOLADE™ MRI",
   "connector": "IS-1",
   "hoken": "デュアルチャンバⅣ型",
   "price": "516,000円",
   "mri": "1.5F／3.0F",
   "eri_eos": "3か月",
   "backup": "VVI／72.5ppm／5.0V・1.0ms／RV感度0.25mV／Uni",
   "id": "BSX-D-L311",
   "name": "ACCOLADE MRI L311",
   "model": "L311",
   "size": "44.5×50.2×7.5mm",
   "mass": "24.8g",
   "volume": "12.2cm³",
   "longevity": "約8.2年（公式）／7.6年（比較表）",
   "longevity_cond": "算出条件は公式資料で要確認。出典によって値が異なるため併記している",
   "port_ra": "IS-1",
   "port_rv": "IS-1",
   "rf": "○（MICS）",
   "rm": "○（LATITUDE NXT）",
   "nbg": "DDDR",
   "jp_release": "",
   "xray": "",
   "screwdriver": "",
   "battery_model": "",
   "battery_cap": "",
   "pace_bol": "",
   "pace_eos": "",
   "magnet_bol": "",
   "magnet_eos": "",
   "eos_behavior": "",
   "mri_zone": "",
   "mri_gantry": "水平磁場方式・水素原子核（プロトン）・トンネル型ガントリ",
   "mri_xray": "",
   "mri_cond": "傾斜磁場スルーレート 一軸あたり 200T/m/s 以下／最大空間勾配磁場 50T/m（5,000G/cm）を超えないこと／SAR 全身 ≦4.0W/kg／頭部 ≦3.2W/kg",
   "diag": "",
   "mri_group": "BSX-ACCOLADE-INGEVITY"
  },
  {
   "kind": "device",
   "maker": "Boston Scientific",
   "dealer": "ボストン・サイエンティフィックジャパン(株)",
   "cat": "PM",
   "family": "ACCOLADE MRI",
   "en": "ACCOLADE™ MRI",
   "connector": "IS-1",
   "hoken": "デュアルチャンバⅣ型",
   "price": "516,000円",
   "mri": "1.5F／3.0F",
   "eri_eos": "3か月",
   "backup": "VVI／72.5ppm／5.0V・1.0ms／RV感度0.25mV／Uni",
   "id": "BSX-D-L331",
   "name": "ACCOLADE MRI L331",
   "model": "L331",
   "size": "44.5×58.8×7.5mm",
   "mass": "29.1g",
   "volume": "14.2cm³",
   "longevity": "約13.2年（公式）／12.1年（比較表）",
   "longevity_cond": "算出条件は公式資料で要確認。出典によって値が異なるため併記している",
   "port_ra": "IS-1",
   "port_rv": "IS-1",
   "rf": "○（MICS）",
   "rm": "○（LATITUDE NXT）",
   "nbg": "DDDR",
   "jp_release": "",
   "xray": "",
   "screwdriver": "",
   "battery_model": "",
   "battery_cap": "",
   "pace_bol": "",
   "pace_eos": "",
   "magnet_bol": "",
   "magnet_eos": "",
   "eos_behavior": "",
   "mri_zone": "",
   "mri_gantry": "水平磁場方式・水素原子核（プロトン）・トンネル型ガントリ",
   "mri_xray": "",
   "mri_cond": "傾斜磁場スルーレート 一軸あたり 200T/m/s 以下／最大空間勾配磁場 50T/m（5,000G/cm）を超えないこと／SAR 全身 ≦4.0W/kg／頭部 ≦3.2W/kg",
   "diag": "",
   "mri_group": "BSX-ACCOLADE-INGEVITY"
  },
  {
   "kind": "device",
   "maker": "Medtronic",
   "dealer": "日本メドトロニック(株)",
   "cat": "ICD",
   "family": "Cobalt XT DR",
   "en": "Cobalt™ XT DR MRI SureScan™",
   "longevity": "0%ペーシング 12.3年／100%ペーシング 9.8年",
   "shock": "Stored 47J／Delivered 40J（初回から）",
   "charge": "充電時間 10.5秒（BOS〜RRT）",
   "sensing": "TRUE／INTEGRATED",
   "mri": "1.5F／3.0F",
   "eri_eos": "3か月",
   "id": "MDT-D-DDPA2D1",
   "name": "Cobalt XT DR（DDPA2D1）",
   "model": "DDPA2D1",
   "connector": "DF-1／IS-1",
   "size": "66×51×13mm",
   "mass": "79g",
   "volume": "33.1cm³",
   "longevity_cond": "提供資料のデバイス比較表（2026年2月）記載値。ICDは 2.0V・500Ω が表の共通条件。詳細な算出条件は表に記載がない。",
   "port_hv": "DF-1×2",
   "port_ra": "IS-1",
   "port_rv": "IS-1",
   "rf": "○（BLE＋MICS）",
   "rm": "○（CareLink）",
   "nbg": "",
   "jp_release": "",
   "xray": "",
   "screwdriver": "",
   "battery_model": "",
   "battery_cap": "",
   "pace_bol": "",
   "pace_eos": "",
   "magnet_bol": "",
   "magnet_eos": "",
   "eos_behavior": "RRT：電池電圧 2.80V 未満が3日連続。RRTからEOSまで3カ月",
   "mri_zone": "",
   "mri_gantry": "トンネル（ボア）型",
   "mri_xray": "",
   "mri_cond": "傾斜磁場スルーレート ≤200T/m/s／最大空間勾配磁場 20T/m（2,000ガウス/cm）以下（要再確認）／SAR 全身 ≤2.0W/kg（1.5T）／≤4.0W/kg（3.0T）、頭部 ≤3.2W/kg／B1+rms 3.0Tでアイソセンタを第7頸椎より下に配置する場合、B1+RMSを表示できる装置で ≦2.8μT",
   "diag": "",
   "mri_group": "MDT-ICD"
  },
  {
   "kind": "device",
   "maker": "Medtronic",
   "dealer": "日本メドトロニック(株)",
   "cat": "ICD",
   "family": "Cobalt XT DR",
   "en": "Cobalt™ XT DR MRI SureScan™",
   "longevity": "0%ペーシング 12.3年／100%ペーシング 9.8年",
   "shock": "Stored 47J／Delivered 40J（初回から）",
   "charge": "充電時間 10.5秒（BOS〜RRT）",
   "sensing": "TRUE／INTEGRATED",
   "mri": "1.5F／3.0F",
   "eri_eos": "3か月",
   "id": "MDT-D-DDPA2D4",
   "name": "Cobalt XT DR（DDPA2D4）",
   "model": "DDPA2D4",
   "connector": "DF4／IS-1",
   "size": "68×51×13mm",
   "mass": "80g",
   "volume": "33.7cm³",
   "longevity_cond": "提供資料のデバイス比較表（2026年2月）記載値。ICDは 2.0V・500Ω が表の共通条件。詳細な算出条件は表に記載がない。",
   "port_hv": "DF4",
   "port_ra": "IS-1",
   "port_rv": "DF4（感知・ペーシング一体）",
   "rf": "○（BLE＋MICS）",
   "rm": "○（CareLink）",
   "nbg": "",
   "jp_release": "",
   "xray": "",
   "screwdriver": "",
   "battery_model": "",
   "battery_cap": "",
   "pace_bol": "",
   "pace_eos": "",
   "magnet_bol": "",
   "magnet_eos": "",
   "eos_behavior": "RRT：電池電圧 2.80V 未満が3日連続。RRTからEOSまで3カ月",
   "mri_zone": "",
   "mri_gantry": "トンネル（ボア）型",
   "mri_xray": "",
   "mri_cond": "傾斜磁場スルーレート ≤200T/m/s／最大空間勾配磁場 20T/m（2,000ガウス/cm）以下（要再確認）／SAR 全身 ≤2.0W/kg（1.5T）／≤4.0W/kg（3.0T）、頭部 ≤3.2W/kg／B1+rms 3.0Tでアイソセンタを第7頸椎より下に配置する場合、B1+RMSを表示できる装置で ≦2.8μT",
   "diag": "",
   "mri_group": "MDT-ICD"
  },
  {
   "id": "ABT-D-CDDRA500T",
   "kind": "device",
   "maker": "Abbott",
   "dealer": "アボットメディカルジャパン(同)",
   "cat": "ICD",
   "name": "Gallant DR（CDDRA500T）",
   "model": "CDDRA500T",
   "mfr": "St.Jude Medical",
   "size": "69×51×12mm",
   "mass": "71g",
   "connector": "DF-1／IS-1",
   "longevity": "0%ペーシング 10.4年／100%ペーシング 8.3年",
   "shock": "Delivered 40J",
   "sensing": "TRUE",
   "mri": "1.5F／3.0F",
   "family": "Gallant DR",
   "en": "Gallant™ DR ICD",
   "longevity_cond": "提供資料のデバイス比較表（2026年2月）記載値。ICDは 2.0V・500Ω が表の共通条件。詳細な算出条件は表に記載がない。 DF-1版固有の値は未確認",
   "port_hv": "DF-1×2",
   "port_ra": "IS-1",
   "port_rv": "IS-1",
   "rf": "○（BLE＋MICS）",
   "rm": "○（Merlin.net）",
   "nbg": "",
   "jp_release": "",
   "xray": "",
   "screwdriver": "",
   "battery_model": "",
   "battery_cap": "",
   "pace_bol": "",
   "pace_eos": "",
   "magnet_bol": "",
   "magnet_eos": "",
   "eos_behavior": "",
   "mri_zone": "",
   "mri_gantry": "",
   "mri_xray": "",
   "mri_cond": "",
   "diag": "",
   "eri_eos": ""
  },
  {
   "kind": "device",
   "maker": "Boston Scientific",
   "dealer": "ボストン・サイエンティフィックジャパン(株)",
   "cat": "S-ICD",
   "family": "EMBLEM S-ICD",
   "connector": "SQ-1（非標準型）",
   "size": "69.1×83.2×12.7mm",
   "mass": "130g",
   "volume": "59.3mL",
   "longevity": "年間の最大エネルギ放電3回で7.3年／4回で6.7年／5回で6.3年（植込みからEOLまで）",
   "shock": "Delivered 80J（初回から）",
   "charge": "充電時間 44秒",
   "sensing": "Primary／Secondary／Alternate",
   "id": "BSX-D-EMBLEM-A209",
   "name": "EMBLEM S-ICD（A209）",
   "model": "A209",
   "en": "EMBLEM™ S-ICD",
   "mri": "1.5F（添付文書はA209・A219をまとめて条件付MRI対応として扱う。本文は「MRI保護モードを有するモデルが含まれる」との記載のため個体ごとに確認）",
   "longevity_cond": "A219と同一の添付文書に基づく",
   "port_hv": "SQ-1",
   "rf": "○（MICS）",
   "rm": "○（LATITUDE NXT）",
   "nbg": "",
   "jp_release": "",
   "xray": "BSC507",
   "screwdriver": "",
   "battery_model": "",
   "battery_cap": "",
   "pace_bol": "",
   "pace_eos": "",
   "magnet_bol": "",
   "magnet_eos": "",
   "eos_behavior": "ERI到達時に16秒のビープ音が9時間毎。ERI後3か月間、最大ショックエネルギで6回の充電／ショックが可能",
   "mri_zone": "植込み・リード再建・外科的変更から6週間以上／左右いずれかの胸部／遺残リード不可／背臥位または腹臥位",
   "mri_gantry": "水平磁場方式、水素原子核（プロトン）、トンネル型ガントリ",
   "mri_xray": "",
   "mri_cond": "最大空間傾斜 30T/m／最大勾配スルーレート 一軸あたり200T/m/s以下／SAR 全身2.0W/kg以下・頭部3.2W/kg以下（通常操作モード）",
   "diag": "",
   "mri_group": "BSX-EMBLEM-SICD",
   "longevity_src": "添付文書 22700BZX00132000（2024年12月・第7版）",
   "eri_eos": "3か月"
  },
  {
   "kind": "device",
   "maker": "Boston Scientific",
   "dealer": "ボストン・サイエンティフィックジャパン(株)",
   "cat": "S-ICD",
   "family": "EMBLEM S-ICD",
   "connector": "SQ-1（非標準型）",
   "size": "69.1×83.2×12.7mm",
   "mass": "130g",
   "volume": "59.3mL",
   "longevity": "年間の最大エネルギ放電3回で7.3年／4回で6.7年／5回で6.3年（植込みからEOLまで）",
   "shock": "Delivered 80J（初回から）",
   "charge": "充電時間 44秒",
   "sensing": "Primary／Secondary／Alternate",
   "id": "BSX-D-EMBLEM-A219",
   "name": "EMBLEM MRI S-ICD（A219）",
   "model": "A219",
   "en": "EMBLEM™ MRI S-ICD",
   "mri": "1.5F",
   "longevity_cond": "植込み時の最大エネルギ充電2回／ERI〜EOL間の最後の3か月に最大エネルギ6回／保管6か月／植込み時1時間＋年30分のテレメトリ／LATITUDEコミュニケータで週1回のデバイスチェックと月1回のフルイントロゲーション／エピソード毎の皮下心電図保存",
   "port_hv": "SQ-1",
   "rf": "○（MICS）",
   "rm": "○（LATITUDE NXT）",
   "nbg": "",
   "jp_release": "",
   "xray": "BSC507",
   "screwdriver": "",
   "battery_model": "—（添付文書に記載なし）",
   "battery_cap": "",
   "pace_bol": "",
   "pace_eos": "",
   "magnet_bol": "",
   "magnet_eos": "",
   "eos_behavior": "ERI到達時に16秒のビープ音が9時間毎。ERI後3か月間、最大ショックエネルギで6回の充電／ショックが可能",
   "mri_zone": "植込み・リード再建・外科的変更から6週間以上／左右いずれかの胸部／遺残リード不可／背臥位または腹臥位",
   "mri_gantry": "水平磁場方式、水素原子核（プロトン）、トンネル型ガントリ",
   "mri_xray": "",
   "mri_cond": "最大空間傾斜 30T/m／最大勾配スルーレート 一軸あたり200T/m/s以下／SAR 全身2.0W/kg以下・頭部3.2W/kg以下（通常操作モード）",
   "diag": "",
   "longevity_src": "添付文書 22700BZX00132000（2024年12月・第7版）",
   "eri_eos": "3か月"
  },
  {
   "id": "BIO-D-RIVACOR7-HFT-NONQP",
   "kind": "device",
   "maker": "BIOTRONIK",
   "dealer": "バイオトロニックジャパン(株)",
   "cat": "CRT-D",
   "name": "Rivacor 7 HF-T",
   "model": "Rivacor 7 HF-T",
   "family": "Rivacor 7 HF-T",
   "connector": "DF4／IS-1／IS-1（LVは双極IS-1）",
   "size": "約60mm×H 71.5mm×W 10mm",
   "volume": "約33cm³",
   "mass": "仕様未確認（BIOTRONIK公式資料で要確認）",
   "longevity": "未確認",
   "longevity_cond": "算出条件・値とも未確認。BIOTRONIK公式資料で要確認",
   "sensing": "Tip-ring（トゥルーバイポーラ）",
   "mri": "ProMRI（1.5T／3.0T）",
   "port_hv": "DF4",
   "port_rv": "DF4（感知・ペーシング一体）",
   "port_ra": "IS-1",
   "port_lv": "IS-1",
   "rf": "○（MICS）",
   "rm": "○（Home Monitoring）",
   "nbg": "DDDRV",
   "jp_release": "",
   "xray": "",
   "screwdriver": "",
   "battery_model": "",
   "battery_cap": "",
   "pace_bol": "",
   "pace_eos": "",
   "magnet_bol": "",
   "magnet_eos": "",
   "eos_behavior": "",
   "mri_zone": "",
   "mri_gantry": "",
   "mri_xray": "",
   "mri_cond": "",
   "diag": "",
   "eri_eos": ""
  },
  {
   "id": "GEAR-PRG-1",
   "kind": "gear",
   "maker": "Medtronic",
   "dealer": "日本メドトロニック(株)",
   "cat": "プログラマ",
   "name": "CareLink™ Programmer / CareLink SmartSync™",
   "role": "デバイスと通信して設定変更・測定・記録の読み出しを行う。",
   "alias": "CareLink プログラマ（Encore 2090／SmartSync）"
  },
  {
   "id": "GEAR-PRG-2",
   "kind": "gear",
   "maker": "Abbott",
   "dealer": "アボットメディカルジャパン(同)",
   "cat": "プログラマ",
   "name": "Merlin PCS",
   "en": "Merlin™ Patient Care System",
   "role": "デバイスと通信して設定変更・測定・記録の読み出しを行う。AVEIR LP（リードレス）に対しては、Merlin™ PCS 3650 にアヴェイル リンクモジュール（LSL02）と心電図ケーブルを接続し、体表面電極を介した伝導テレメトリでインテロゲーションを行う（ソフトウェア 26.0.1 rev 1 以降）。\n**AVEIR DR のインテロゲーションでも、5つの体表面電極を患者に貼付する点を含め、AVEIR VR LP のフォローアップチェックと同じ機器・同じ手順を用いる**（追補47）。",
   "model": "Merlin™ PCS 3650",
   "approval": "販売名：マーリン プログラマ（承認番号 22000BZX00140000）"
  },
  {
   "id": "GEAR-PRG-3",
   "kind": "gear",
   "maker": "BIOTRONIK",
   "dealer": "バイオトロニックジャパン(株)",
   "cat": "プログラマ",
   "name": "Renamic（ICS 3000）",
   "en": "Renamic™",
   "role": "デバイスと通信して設定変更・測定・記録の読み出しを行う。\n**［Parameters］→［Refractory period/Blanking］ダイアログ**では、心房・心室の不応期とブランキングをまとめて設定する。**Etrinsa 8 DR-T を読み出した画面例の項目と値**：Atrial refractory period＝AUTO／Auto PVARP＝ON／PVARP＝225ms／PVARP after PVC＝375ms／Wenckebach response＝130〜167bpm／Ventricular refractory period＝250ms／**Far-field protection after Vs＝100ms**／**Far-field protection after Vp＝150ms**／**Ven. blanking after Ap＝30ms**／PMT protection＝ON／VA criterion＝350ms。ダイアログ下部には Ap・Vp・PVC・As・Vs の並びに各不応期を色分けして重ねたタイミング図が表示される。画面右側のタブは Follow-up／Parameters／Tests／Holter／Statistics／Status／More／Preferences／End。**画面例でありノミナルとは限らない。世代差があるため、他機種の値として流用しないこと。**（追補48）\n**BIOMONITOR III の読み出し** （追補53・BIOTRONIK「BIOMONITOR IIIm ～製品トレーニング資料～」）：MRI 検査の前に「Renamic」プログラマを用いて BIOMONITOR III のインタロゲートを行い、必要に応じて本体に保存されているデータを「リナミック」プログラマ又は記録することができるメディアに保存する。BIOMONITOR の画面右側のボタンは Follow-up／Parameters／Tests／Holter／Statistics／Status／Support／More／Preferences／End、Parameters 画面のタブは Diagnostics/Home Monitoring／Sensing／Patient。疾患別テンプレート ProgramConsult は Parameters 画面下部の［Program sets］から開く。"
  },
  {
   "id": "GEAR-PRG-4",
   "kind": "gear",
   "maker": "Boston Scientific",
   "dealer": "ボストン・サイエンティフィックジャパン(株)",
   "cat": "プログラマ",
   "name": "ラティチュード プログラミング システム 3300",
   "en": "LATITUDE™ Programming System 3300",
   "role": "ボストン・サイエンティフィックの植込み機器と通信して設定変更・測定・記録の読み出しを行う。RESONATE ICD／CRT-Dシリーズ、S-ICD パルスジェネレータの両方に対応する。",
   "approval": "30100BZX00170000"
  },
  {
   "id": "GEAR-PRG-5",
   "kind": "gear",
   "maker": "MicroPort CRM",
   "dealer": "日本ライフライン(株)",
   "cat": "プログラマ",
   "name": "Orchestra Plus",
   "en": "Orchestra Plus",
   "role": "デバイスと通信して設定変更・測定・記録の読み出しを行う。"
  },
  {
   "id": "GEAR-RM-1",
   "kind": "gear",
   "maker": "Medtronic",
   "dealer": "日本メドトロニック(株)",
   "cat": "遠隔モニタリング",
   "name": "CareLink",
   "en": "CareLink™ Network",
   "role": "施設側がブラウザでデバイスのデータを確認する。定期送信とアラート送信がある。"
  },
  {
   "id": "GEAR-RM-2",
   "kind": "gear",
   "maker": "Abbott",
   "dealer": "アボットメディカルジャパン(同)",
   "cat": "遠隔モニタリング",
   "name": "Merlin.net",
   "en": "Merlin.net™ PCN",
   "role": "Merlin@homeまたはmyMerlinアプリから送信されたデータを施設が確認する。"
  },
  {
   "id": "GEAR-RM-3",
   "kind": "gear",
   "maker": "BIOTRONIK",
   "dealer": "バイオトロニックジャパン(株)",
   "cat": "遠隔モニタリング",
   "name": "Home Monitoring",
   "en": "BIOTRONIK Home Monitoring®",
   "role": "毎日自動でデータを送信する方式が特徴。\n**BIOMONITOR（植込型心電計）での送信内容と伝送ルール** （追補53・BIOTRONIK「BIOMONITOR IIIm ～製品トレーニング資料～」）：デイリーデータ（モニタリングインターバル24時間）と、検出されたホルターエピソード（1日1回・最大6エピソード）を送信する。設定された時間に送信できなかった場合は、ほかの植込みデバイスと同様に60分ごとに追加で3回送信を試み、送信できなければ破棄して翌日新たに取得する。**デバイスと CM の間で60日間連続してデータ送信が行われなかった場合にはデバイスが CM への伝送を中止し、プログラマで確認しても表示は「ON」のまま。**同居家族等にすでに HM を使用している患者がいる場合は、BM も事前に特別な処置が必要で、準備ができるまで HM はオフに設定する（→ アルゴリズム BIO-ICM-HOME-MONITORING）。"
  },
  {
   "id": "GEAR-RM-4",
   "kind": "gear",
   "maker": "Boston Scientific",
   "dealer": "ボストン・サイエンティフィックジャパン(株)",
   "cat": "遠隔モニタリング",
   "name": "LATITUDE NXT",
   "en": "LATITUDE™ NXT",
   "role": "コミュニケータを介して送信されたデータを施設が確認する。"
  },
  {
   "id": "GEAR-RM-5",
   "kind": "gear",
   "maker": "MicroPort CRM",
   "dealer": "日本ライフライン(株)",
   "cat": "遠隔モニタリング",
   "name": "SMARTVIEW",
   "en": "SmartView™",
   "role": "スマートビューコネクトを介して送信されたデータを施設が確認する。"
  },
  {
   "id": "GEAR-TX-1",
   "kind": "gear",
   "maker": "Medtronic",
   "dealer": "日本メドトロニック(株)",
   "cat": "送信機",
   "name": "MyCareLink Relay™",
   "role": "設置型リレー機器またはスマートフォンアプリがデバイスと通信し、CareLinkへ送信する。",
   "alias": "MyCareLink Relay／スマートフォンアプリ"
  },
  {
   "id": "GEAR-TX-2",
   "kind": "gear",
   "maker": "Abbott",
   "dealer": "アボットメディカルジャパン(同)",
   "cat": "送信機",
   "name": "Merlin@home™ / myMerlin™",
   "role": "設置型送信機またはスマートフォンアプリからMerlin.netへ送信する。",
   "alias": "Merlin@home／myMerlinアプリ"
  },
  {
   "id": "GEAR-TX-3",
   "kind": "gear",
   "maker": "BIOTRONIK",
   "dealer": "バイオトロニックジャパン(株)",
   "cat": "送信機",
   "name": "Cardio Messenger smart",
   "en": "CardioMessenger Smart®",
   "role": "携帯型の送信機がデバイスから毎日データを受け取り、サーバへ送信する。\n**BIOMONITOR IIIm の構成品にも挙げられている（Cardio Messenger Smart。別途、申込用紙の記入が必要）** （追補53・BIOTRONIK「BIOMONITOR IIIm ～製品トレーニング資料～」）。"
  },
  {
   "id": "GEAR-TX-4",
   "kind": "gear",
   "maker": "Boston Scientific",
   "dealer": "ボストン・サイエンティフィックジャパン(株)",
   "cat": "送信機",
   "name": "ラティチュード Wave コミュニケータ",
   "role": "設置型のコミュニケータがデバイスと通信し、LATITUDE NXT へデータを送信する。S-ICDではMRI対応モデルとのみ併用できる。",
   "alias": "LATITUDE コミュニケータ",
   "en": "LATITUDE™ Wave Communicator",
   "approval": "226ADBZX00186000（認証番号）"
  },
  {
   "id": "GEAR-TX-5",
   "kind": "gear",
   "maker": "MicroPort CRM",
   "dealer": "日本ライフライン(株)",
   "cat": "送信機",
   "name": "SmartView Connect™",
   "role": "設置型の送信機がデバイスと通信し、SMARTVIEWへ送信する。",
   "alias": "スマートビューコネクト"
  },
  {
   "id": "GEAR-SH-1",
   "kind": "gear",
   "maker": "Medtronic",
   "dealer": "日本メドトロニック(株)",
   "cat": "デリバリーシース",
   "name": "SelectSite™ C315 / C304",
   "role": "ルーメンレスリード（3830）を目標部位へ運ぶ。C315は固定形状、C304は可変形状。",
   "alias": "C315／C304 デリバリーシース"
  },
  {
   "id": "GEAR-SH-2",
   "kind": "gear",
   "maker": "BIOTRONIK",
   "dealer": "バイオトロニックジャパン(株)",
   "cat": "デリバリーシース",
   "name": "Selectra 3D",
   "en": "Selectra 3D™",
   "role": "湾曲形状の異なるシースでSolia Sを中隔深部へ導く。刺激伝導系ペーシングに用いる。"
  },
  {
   "id": "MDT-L-OMNIASECURE",
   "kind": "lead",
   "maker": "Medtronic",
   "dealer": "日本メドトロニック(株)",
   "cat": "ICDリード",
   "name": "OmniaSecure",
   "en": "OmniaSecure™",
   "model": "3930M64",
   "polarity": "双極",
   "site": "V",
   "fixation": "スクリュー（非引込式ヘリックス）",
   "steroid": "有",
   "connector": "DF4-LLHO",
   "cond": "ルーメンレス",
   "family": "SelectSecure／OmniaSecure",
   "mri": "条件付MRI対応（システム全体で確認が必要）",
   "mri_cond": "",
   "length": "64",
   "tip": "4.7F",
   "intro": "5.3F",
   "sad": "3.6",
   "emat": "窒化チタンコート白金合金",
   "csa_d": "",
   "csa_p": "",
   "cgap": ""
  },
  {
   "id": "ABT-L-ULTIPACE",
   "kind": "lead",
   "maker": "Abbott",
   "dealer": "アボットメディカルジャパン(同)",
   "cat": "PMリード",
   "name": "UltiPace™",
   "en": "UltiPace™ Pacing Lead",
   "model": "LPA1231",
   "polarity": "双極",
   "site": "A/V",
   "fixation": "スクリュー",
   "steroid": "有",
   "connector": "IS-1",
   "cond": "同軸（内側コイル・外側コイルは従来と同じ）",
   "mri": "",
   "mri_cond": "",
   "csa_d": "",
   "csa_p": "",
   "cgap": "",
   "alias": "アルティペース",
   "intro": "6F",
   "insul": "Optim/Si（近位部にPTFE内側・外側ライナーを追加）"
  },
  {
   "id": "MDT-D-MICRA-VR",
   "maker": "Medtronic",
   "name": "Micra VR",
   "model": "MC1VR01",
   "en": "Micra™ VR",
   "family": "Micra",
   "size": "全長25.9mm×径6.7mm",
   "volume": "0.8cm³",
   "mass": "1.75g",
   "mri": "1.5F／3.0F",
   "sensing": "VVI(R)／電極間隔18mm",
   "longevity_cond": "算出条件・値は未確認。Medtronic公式資料で要確認",
   "kind": "device",
   "dealer": "日本メドトロニック(株)",
   "cat": "Leadless PM",
   "rf": "○（BLE＋MICS）",
   "rm": "○（CareLink）",
   "nbg": "",
   "jp_release": "",
   "xray": "",
   "screwdriver": "",
   "battery_model": "",
   "battery_cap": "",
   "pace_bol": "",
   "pace_eos": "",
   "magnet_bol": "",
   "magnet_eos": "",
   "eos_behavior": "",
   "mri_zone": "",
   "mri_gantry": "トンネル（ボア）型",
   "mri_xray": "",
   "mri_cond": "傾斜磁場スルーレート ≤200T/m/s／最大空間勾配磁場 25T/m（2,500ガウス/cm）以下（要再確認）／SAR 全身 ≤2.0W/kg（1.5T）／≤4.0W/kg（3.0T）、頭部 ≤3.2W/kg／B1+rms 3.0Tでアイソセンタを第7頸椎より下に配置する場合、B1+RMS ≦2.0μT",
   "diag": "",
   "mri_group": "MDT-MICRA",
   "eri_eos": ""
  },
  {
   "id": "MDT-D-MICRA-AV",
   "maker": "Medtronic",
   "name": "Micra AV",
   "model": "MC1AVR1",
   "en": "Micra™ AV",
   "family": "Micra",
   "size": "全長25.9mm×径6.7mm",
   "volume": "0.8cm³",
   "mass": "1.75g",
   "mri": "1.5F／3.0F",
   "sensing": "VDD／加速度センサによる心房の機械的収縮（A4）感知",
   "longevity_cond": "算出条件・値は未確認。Medtronic公式資料で要確認",
   "kind": "device",
   "dealer": "日本メドトロニック(株)",
   "cat": "Leadless PM",
   "rf": "○（BLE＋MICS）",
   "rm": "○（CareLink）",
   "nbg": "",
   "jp_release": "2021年7月29日（承認）／2021年12月1日（保険適用）",
   "xray": "",
   "screwdriver": "",
   "battery_model": "",
   "battery_cap": "",
   "pace_bol": "",
   "pace_eos": "",
   "magnet_bol": "",
   "magnet_eos": "",
   "eos_behavior": "",
   "mri_zone": "",
   "mri_gantry": "トンネル（ボア）型",
   "mri_xray": "",
   "mri_cond": "傾斜磁場スルーレート ≤200T/m/s／最大空間勾配磁場 25T/m（2,500ガウス/cm）以下（要再確認）／SAR 全身 ≤2.0W/kg（1.5T）／≤4.0W/kg（3.0T）、頭部 ≤3.2W/kg／B1+rms 3.0Tでアイソセンタを第7頸椎より下に配置する場合、B1+RMS ≦2.0μT",
   "diag": "",
   "mri_group": "MDT-MICRA",
   "eri_eos": ""
  },
  {
   "id": "MDT-D-MICRA-VR2",
   "maker": "Medtronic",
   "name": "Micra VR2",
   "model": "MC2VR01",
   "en": "Micra™ VR2",
   "family": "Micra",
   "size": "全長25.9mm×径6.7mm",
   "volume": "0.8cm³",
   "mass": "1.75g",
   "mri": "1.5F／3.0F",
   "sensing": "VVI／VVIR／VOO／OVO／OFF、電極間隔18mm",
   "longevity": "16.7年（予測中央値）",
   "longevity_cond": "Medtronic公表の予測中央値",
   "kind": "device",
   "dealer": "日本メドトロニック(株)",
   "cat": "Leadless PM",
   "rf": "○（BLE＋MICS）",
   "rm": "○（CareLink）",
   "nbg": "",
   "jp_release": "",
   "xray": "",
   "screwdriver": "",
   "battery_model": "",
   "battery_cap": "",
   "pace_bol": "",
   "pace_eos": "",
   "magnet_bol": "",
   "magnet_eos": "",
   "eos_behavior": "",
   "mri_zone": "",
   "mri_gantry": "トンネル（ボア）型",
   "mri_xray": "",
   "mri_cond": "傾斜磁場スルーレート ≤200T/m/s／最大空間勾配磁場 25T/m（2,500ガウス/cm）以下（要再確認）／SAR 全身 ≤2.0W/kg（1.5T）／≤4.0W/kg（3.0T）、頭部 ≤3.2W/kg／B1+rms 3.0Tでアイソセンタを第7頸椎より下に配置する場合、B1+RMS ≦2.0μT",
   "diag": "",
   "mri_group": "MDT-MICRA",
   "eri_eos": ""
  },
  {
   "id": "MDT-D-MICRA-AV2",
   "maker": "Medtronic",
   "name": "Micra AV2",
   "model": "MC2AVR1",
   "en": "Micra™ AV2",
   "family": "Micra",
   "size": "全長25.9mm×径6.7mm",
   "volume": "0.8cm³",
   "mass": "1.75g",
   "mri": "1.5F／3.0F",
   "sensing": "VVI／VVIR／VOO／OVO／VDD／VDI／ODO／OFF、電極間隔18mm、上限追従135bpm",
   "longevity": "15.6年（予測中央値）",
   "longevity_cond": "Medtronic公表の予測中央値",
   "kind": "device",
   "dealer": "日本メドトロニック(株)",
   "cat": "Leadless PM",
   "rf": "○（BLE＋MICS）",
   "rm": "○（CareLink）",
   "nbg": "",
   "jp_release": "",
   "xray": "",
   "screwdriver": "",
   "battery_model": "",
   "battery_cap": "",
   "pace_bol": "",
   "pace_eos": "",
   "magnet_bol": "",
   "magnet_eos": "",
   "eos_behavior": "",
   "mri_zone": "",
   "mri_gantry": "トンネル（ボア）型",
   "mri_xray": "",
   "mri_cond": "傾斜磁場スルーレート ≤200T/m/s／最大空間勾配磁場 25T/m（2,500ガウス/cm）以下（要再確認）／SAR 全身 ≤2.0W/kg（1.5T）／≤4.0W/kg（3.0T）、頭部 ≤3.2W/kg／B1+rms 3.0Tでアイソセンタを第7頸椎より下に配置する場合、B1+RMS ≦2.0μT",
   "diag": "",
   "mri_group": "MDT-MICRA",
   "eri_eos": ""
  },
  {
   "id": "ABT-D-AVEIR-VR",
   "maker": "Abbott",
   "name": "AVEIR VR",
   "model": "LSP112V",
   "en": "AVEIR™ VR",
   "family": "AVEIR",
   "sensing": "VVI(R)。モードは Pacing Off／OVO／VOO／VVI。電極極性は Bipolar 固定、オートセンシングは Off（いずれも調整不可）。感度 2.0mV（0.5〜18mV）、パルス振幅 2.5V（0.25〜6.0V）、パルス幅 0.4ms（0.1〜1.5ms）、基本レート 50bpm（30〜150bpm）。レート応答は温度センサ（中心静脈温）ベースで、センサ On／Off／Passive、センサゲイン ノミナル4（1〜7）、最大センサレート ノミナル130bpm（90〜170bpm）。留置前プレマッピング可、専用リトリーバルカテーテルによる抜去に対応。**AVEIR DR システムでは、VR は新しいローディングツール内に収められた同等のデバイスとして供給される。**イントロデューサ・リトリーバルカテーテル・プログラマとテレメトリーセットアップは VR 単独のときと同じで、デリバリーカテーテルのみ重要な変更があり**手技には2本必要**（追補47）",
   "longevity_cond": "ISO規格設定（VVIR 60bpm／2.5V／0.4ms／600Ω／100％ペーシング）に基づく予測値。公表されている技術仕様およびISO規格設定に由来する予測に基づくバッテリー寿命の推定値",
   "kind": "device",
   "dealer": "アボットメディカルジャパン(同)",
   "cat": "Leadless PM",
   "rf": "○（BLE＋MICS）",
   "rm": "○（Merlin.net）",
   "nbg": "",
   "jp_release": "販売名：アヴェイル LP（承認番号 30400BZX00287000）",
   "xray": "NT",
   "screwdriver": "",
   "battery_model": "",
   "battery_cap": "243 mAh（既存資料）／241 mAh（追補47の資料・公称容量）※両論併記・未確定",
   "pace_bol": "",
   "pace_eos": "",
   "magnet_bol": "最初の5拍 VOO／100 bpm（以降は残りのバッテリー電圧に応じたレートで VOO）",
   "magnet_eos": "RRT で VOO／65 bpm",
   "eos_behavior": "RRT＝2.71V。到達するとアラート表示・センサOff・マグネットモード65bpm。電池は24時間ごとに自動テストされ電圧トレンドが表示される",
   "mri_zone": "",
   "mri_gantry": "",
   "mri_xray": "",
   "mri_cond": "傾斜磁場スルーレート ≦200T/m/s（1軸あたり）／最大空間勾配磁場 30T/m（3,000ガウス/cm）／SAR 全身・頭部とも 通常操作モード もしくは 第一次水準管理操作モード（IEC60601-2-33 / JIS Z 4951:2017）／静磁場 1.5T（RF 64MHz）または 3T（RF 128MHz、水素原子核のみ）／検査時間の制限なし・全身検査可／MRI検査前にMRI設定へのプログラミングが必要（MRIモード VOO、MRI基本レート 85bpm・30〜120bpm）。MRIタイムアウト機能はない",
   "diag": "EGMは保存されない。記録されるのはイベント数と、特定のトリガに関する直近エピソードの日時のみ（ノイズリバージョン／マグネットモード／LPデバイスリセットとその理由）。診断機能は心室レートヒストグラム（VP＝青、VS＝ピンク、SIR＝黄色の点）、ペーシングバーデン（最後の消去から／ライフタイム）、テレメトリタブ。自動センシングテストは自己調律がある場合のみ週1回、自動インピーダンステストも週1回で1年間のトレンド表示",
   "mri_group": "ABT-AVEIR",
   "mri": "1.5F／3.0F",
   "eri_eos": "",
   "alias": "アヴェイル LP／アヴェイル VR",
   "size": "全長38.0mm×外径6.5mm（電極間距離24mm）",
   "volume": "1.1cc",
   "mass": "2.4g",
   "longevity": "10.3年"
  },
  {
   "id": "ABT-D-AVEIR-AR",
   "maker": "Abbott",
   "name": "AVEIR AR",
   "model": "LSP201A",
   "en": "AVEIR™ AR",
   "family": "AVEIR",
   "sensing": "心房用（AAI(R)）。AVEIR VR と組み合わせると AAI(R)＋VVI または DDD(R)。デュアルヘリックス設計（アウターヘリックス1.63mmで固定、インナーヘリックスは固定性・安定性を高めると同時に先端電極として機能）。推奨留置部位は右心耳基部。**IDE 試験では植込み全体の 61.1％ が右心耳基部**で、深部右心耳は脱落率が高く（4.4％ 対 0.9％）、組織が薄くパーフォレーションのリスクがあり、i2i 通信の距離も延びる。植込み時に心房の閾値が大幅に上昇することは珍しくない（追補44）。固定メカニズムはデュアルヘリックス、**固定の深さ 約1.63mm**。**VR と比べてヘリックスが6時の位置で「ベベルアップ」に設計されており、ヘリックスの攻撃性と心膜の固定リスクを軽減する狙い。****電気的にアクティブな先端電極は、アウターヘリックスから 0.02インチ（0.05cm）凹んだインナーヘリックスの形**で、電極と組織の接触を改善し二次的な固定を提供する（追補47）。設計はベンチテスト用18コンセプト→急性期の羊研究で10コンセプト→長期羊研究向け3コンセプトの順に絞り込まれた",
   "longevity": "8.7年／表では 2.5V・0.4ms・300Ω・50bpm・100％ペーシングで 5.4年（AAI(R)）",
   "longevity_cond": "8.7年は 2.5V／100%ペーシング／60bpm／0.4ms／600Ω／シングルチャンバモード。メーカー資料の LONGEVITY (YRS) 表は 50bpm・300Ω 条件で、AAI(R)／AAI(R)＋VVI：0%・2.5V＝18.6年、50%・1.5V＝14.4／12.9／10.7年（0.25／0.4／0.8ms）、50%・2.5V＝10.4／8.5／6.2年、100%・1.5V＝11.7／9.8／7.4年、100%・2.5V＝7.2／5.4／3.6年。DDD(R)（i2i 設定レベル 4／設定範囲1〜7）：0%・2.5V＝8.3年、50%・1.5V＝7.2／6.8／6.1年、50%・2.5V＝6.1／5.3／4.3年、100%・1.5V＝6.4／5.8／4.8年、100%・2.5V＝4.8／3.9／2.9年。算出条件が違うため 8.7年と直接比較できない",
   "eri_eos": "",
   "kind": "device",
   "dealer": "アボットメディカルジャパン(同)",
   "cat": "Leadless PM",
   "rf": "○（BLE＋MICS）",
   "rm": "○（Merlin.net）",
   "nbg": "",
   "jp_release": "2024年9月27日（一部変更承認）",
   "xray": "",
   "screwdriver": "",
   "battery_model": "Li-CFx（Greatbatch Medical model 4350）",
   "battery_cap": "0.213 Ah（添付文書）／174 mAh（メーカー資料・公称容量）※両論併記・未確定",
   "pace_bol": "",
   "pace_eos": "",
   "magnet_bol": "100 bpm",
   "magnet_eos": "65 bpm",
   "eos_behavior": "電池電圧 2.73V 未満",
   "mri_zone": "",
   "mri_gantry": "",
   "mri_xray": "",
   "mri_cond": "傾斜磁場スルーレート ≦200T/m/s／SAR 全身・頭部とも 通常操作モード もしくは 第一次水準管理操作モード（IEC60601-2-33 / JIS Z 4951:2017）",
   "diag": "12か月IDEフォローアップ時点の心房デバイス平均インピーダンスは 312Ω。植込み3か月後の有効性エンドポイント（閾値≦3.0V@0.4ms かつ P波高値≧1mV）の達成率は90.2％、波高値を0.5mV以上とした場合は95.2％。**AVEIR DR 構成では AMS と関連診断が働き、AMS の心内心電図を最大4つまで保存できる（保存はノミナル Off）**",
   "mri_group": "ABT-AVEIR",
   "mri": "1.5F／3.0F",
   "alias": "アヴェイル LP",
   "size": "全長32.2mm×外径6.5mm（電極間距離24mm）",
   "volume": "1.0cc",
   "mass": "2.1g"
  },
  {
   "id": "ABT-D-AVEIR-AR2",
   "kind": "device",
   "maker": "Abbott",
   "dealer": "アボットメディカルジャパン(同)",
   "cat": "Leadless PM",
   "name": "AVEIR AR2",
   "en": "AVEIR™ AR2 Atrial Leadless Pacemaker",
   "family": "AVEIR",
   "model": "LSP203A",
   "alias": "アヴェイル LP",
   "sensing": "心房用（AAI(R)）。心室用 AVEIR™ VR と組み合わせて AAI(R)＋VVI／DDD(R) が可能。デュアルヘリックス設計、推奨留置部位は右心耳基部。留置部位の考え方は AR と同じ（右心耳基部。深部右心耳・中隔・後壁は避ける）",
   "longevity": "10年以上（AAI(R)／AAI(R)＋VVI）",
   "longevity_cond": "1.5V／300Ω／0.4ms／50bpm。メーカー資料の表は LONGEVITY (YRS) と明記されており、値の単位は「年」で確定した（追補42）。AAI(R)／AAI(R)＋VVI：0%・2.5V＝23.1年、50%・1.5V＝18.0／16.1／13.4年（0.25／0.4／0.8ms）、50%・2.5V＝13.0／10.6／7.8年、100%・1.5V＝14.7／12.4／9.4年、100%・2.5V＝9.0／6.9／4.6年。DDD(R)（i2i 設定レベル 4／設定範囲1〜7）：0%・2.5V＝10.3年、50%・1.5V＝9.1／8.6／7.7年、50%・2.5V＝7.6／6.7／5.4年、100%・1.5V＝8.1／7.3／6.1年、100%・2.5V＝6.0／5.0／3.7年。AR（LSP201A）比では AAI(R) 50% 12.9→16.1年（＋25％）、100% 9.8→12.4年（＋27％）、DDD(R) 50% 6.8→8.6年（＋26％）、100% 5.8→7.3年（＋26％）",
   "rf": "○（BLE＋MICS）",
   "rm": "○（Merlin.net）",
   "mri": "1.5F／3.0F",
   "mri_cond": "傾斜磁場スルーレート ≦200T/m/s／SAR 全身・頭部とも 通常操作モード もしくは 第一次水準管理操作モード（IEC60601-2-33 / JIS Z 4951:2017）",
   "mri_group": "ABT-AVEIR",
   "diag": "12か月IDEフォローアップ時点の心房デバイス平均インピーダンスは 312Ω",
   "nbg": "",
   "jp_release": "",
   "xray": "",
   "screwdriver": "",
   "battery_model": "",
   "battery_cap": "",
   "magnet_bol": "",
   "magnet_eos": "",
   "eos_behavior": "",
   "eri_eos": "",
   "size": "全長32.2mm×外径6.5mm（AVEIR AR と同じ）。電極間距離は AR／VR とも24mmと記載されるが、AR2 についての明記はない"
  },
  {
   "id": "ABT-D-AVEIR-DR",
   "maker": "Abbott",
   "name": "AVEIR DR",
   "model": "AVEIR DR",
   "en": "AVEIR™ DR",
   "family": "AVEIR",
   "sensing": "心房用AR／AR2と心室用VRを i2i™（implant-to-implant）導電性通信で連携し房室同期をとる。通信は毎心拍で、データパルスは各ペーシング／センシングイベントと同時に送信されるためペーシング・センシングに影響しない。心房または心室のデバイス単独で植込んだあと、もう一方を追加してデュアルチャンバへアップグレードできる。**i2i 通信の出力は［i2i 設定レベル］1〜7 で設定し、植込み時にプログラマの［i2i 設定管理］で方向別（RV→RA／RA→RV）にスループット（％）と強度を自動評価して推奨レベルが提示される**（レベル7は電池寿命が短くなる旨の警告が表示される）。スループットは主に2デバイス間の距離と角度で決まり、RAO 30° でのボタン間距離 70mm 以下・相対角度 40° 以下が理想とされる。**通信の向きは A2V（心房→心室）と V2A（心室→心房）で、i2i 設定レベルは方向別にプログラムする。レベル1〜6 はパルス幅を増加させ、レベル7 は6と同じパルス幅で電圧を上昇させる。**通信は低周波の「コール」（ウェイクアップ信号）で相手の高周波レシーバーを起動し、続いて「データパッケージ」（マーカ＋必要に応じたペイロード）を送る2段構えで、**μsec 範囲の非刺激性インパルス**を用いる。**中断はほとんどの場合6秒未満で、V2A 中断が1回起きた場合はブリッジペーシングにより心房ペースが1回提供される。**徐脈パラメータは従来の経静脈機に非常によく似ており、**最大センサレート 170 min⁻¹・最大トラッキングレート 180 min⁻¹**が上限（追補47）",
   "longevity_cond": "12か月フォローアップ時点の残存寿命に基づく推定電池寿命（中央値）。デュアルチャンバ（i2i通信On）で 心房 6.4年［5.9, 6.8］（N=263）・心室 11.3年［10.6, 11.9］（N=265）、シングルチャンバモードに変更された患者で 心房 9.8年［7.7, 12.0］（N=44）・心室 19.1年［17.0, 21.3］（N=48）（R. Knops ほか、HRS 2024）。カタログの予測寿命とは算出の前提が異なる。**メーカー資料のケーススタディ（追補47）**：同日植込み・12か月後フォロー・同じ i2i 設定 (3,3)・スループット>99％・心房LP インピーダンス約300Ω・出力 1.25V/0.4ms の2例で、患者1（心房94％／心室1％ペーシング・平均HR 69bpm）は 心房 4.1年・心室 10.4年、患者2（心房・心室とも1％未満・平均HR 95bpm）は 心房 4.5年・心室 8.6年。**両者とも AAI にプログラムして i2i 通信を不要にしたところ、心房LPの予測寿命は 4.1年→6.8年、4.5年→10.2年になった**",
   "kind": "device",
   "dealer": "アボットメディカルジャパン(同)",
   "cat": "Leadless PM",
   "rf": "○（BLE＋MICS）",
   "rm": "○（Merlin.net）",
   "nbg": "",
   "jp_release": "2024年9月27日（一部変更承認／AR＋VRの組合せ）",
   "xray": "",
   "screwdriver": "",
   "battery_model": "",
   "battery_cap": "",
   "pace_bol": "",
   "pace_eos": "",
   "magnet_bol": "",
   "magnet_eos": "",
   "eos_behavior": "",
   "mri_zone": "",
   "mri_gantry": "",
   "mri_xray": "",
   "mri_cond": "傾斜磁場スルーレート ≦200T/m/s／SAR 全身・頭部とも 通常操作モード もしくは 第一次水準管理操作モード（IEC60601-2-33 / JIS Z 4951:2017）。1.5Tおよび3.0TのMRIに対応。**MRI 設定は DOO⇄VOO モードを選択でき、i2i 通信への干渉を防ぐため MRI スキャン中は一時的に MRI DOO モードから MRI VOO モードに切り替わる（このとき i2i 喪失マーカが表示される）。**画面例は MRI 基本レート 85 min⁻¹／MRI ベース後 AV ディレイ 120ms／MRI パルス振幅 心房・心室とも 5.0V／MRI パルス幅 1.0ms／MRI 電極極性 バイポーラ。**MRI DOO および MRI VOO モードのテストを実施してから MRI 設定をプログラムする**（追補47）",
   "diag": "オートモードスイッチ（AMS）と関連する診断。AMSの心内心電図を最大4つまで保存できる。その他のデュアルチャンバアルゴリズムとして Ventricular Intrinsic Preference（VIP）／ヒステリシス／A Pace on PMT を持つ。**エピソード（AMS）EGM は 1〜4 で保存本数を選び、選んだ数によって1エピソードの長さが決まる。保存はノミナル Off のため植込み時に能動的に有効化する。**エピソードは、心房デバイスが心室デバイスに保存開始を指示し、2つの EGM が結合されて形成される（**心室デバイスがトリガのメッセージを受信しなかった場合、対応する VEGM が保存されないことがある**）。画面例は 保存モード＝連続／総数4／ポストトリガ保存時間 1.9秒／心房 振幅範囲 6mV／心室 振幅範囲 14mV／トリガ＝AMS 開始＆終了。**FastPath™ サマリーには RA 用・RV 用の2つの独立したバッテリーメーターが並び、保存エピソードと i2i 診断データにもここからアクセスできる。**診断データのタブは レート／房室伝導／モード スイッチ／i2i 診断データ／テレメトリー。**i2i 診断データではスループット（％）と喪失の持続時間（PAC/PVC による null は含まない。区分は<6秒・30秒・1分・5分・15分・>15分）を方向別に確認できる。**テレメトリータブには**V2A 方向の i2i 通信を一時的に無効化する［i2i を無効化］ボタン**がある。**コマンデッド EGM を実行する前には診断データをクリアする必要がある。****インテロゲーション後は、他の操作をする前に診断とエピソードを印刷する**（プログラミングの変更でデータがクリアされる可能性がある）",
   "mri": "1.5F／3.0F",
   "eri_eos": "",
   "alias": "アヴェイル LP",
   "longevity": "心房 6.4年／心室 11.3年（実測ベースの推定中央値・i2i通信On）",
   "mri_group": "ABT-AVEIR"
  },
  {
   "id": "GEAR-SH-3",
   "kind": "gear",
   "maker": "Abbott",
   "dealer": "アボットメディカルジャパン(同)",
   "cat": "デリバリーシース",
   "name": "CPS Locator™ 3D Delivery Catheter",
   "family": "心臓用カテーテルイントロデューサキット（JMDN 10598000）",
   "role": "ペーシングリードや除細動リードを目標部位へ導く単回使用のデリバリーカテーテル。本体（カテーテル）とダイレータで構成され、立体的な遠位カーブを備える。カーブ形状は Small／Medium／Large の3種類、有効長は42cmと45cmの2種類（Extra Long は Medium と Large のみ）で、解剖に合わせて選ぶ。左脚領域ペーシング（LBBAP）で用いられ、冠静脈洞からの左室リード留置にも使う。止血弁を備え、遠位端はX線不透過。留置後は一般的な手技で抜去するか、専用スリッタでスリッティングして抜去する。製造はセンターポイント社（アメリカ合衆国）、製造販売はアボットメディカルジャパン合同会社。添付文書は2023年8月作成（第1版）。【禁忌・警告】MRI環境下では使用しない。重篤な梗塞のある患者、心室に使用する場合の三尖弁疾患のある患者には使用しない。静脈アクセスのための血管が閉塞またはアクセスできない場合は使用しない。使用前にフラッシュして空気を除き、処置中はサイドポートを閉じたままにする。抵抗を感じたときは挿入・抜去せず、中断して原因を究明する。造影剤等の高圧注入は行わない（破損のおそれ）。スリッタで除去する際はペーシングリードを傷つけないよう注意する。",
   "idfr": "7F（2.44mm）",
   "odfr": "9F（3.00mm）",
   "leadfit": "6Fリードに適合。42cmカテーテルはリード長58cm以上、45cmカテーテルは65cm以上を推奨",
   "length": "有効長 42cm（全長45cm）／有効長 45cm（全長48cm）",
   "gw": "ダイレータは0.035インチガイドワイヤに対応。カテーテル挿入には0.035インチのJ字型チップガイドワイヤを使用する",
   "alias": "ロケーター 3D",
   "en": "CPS Locator™ 3D Delivery Catheter",
   "model": "DS2C100-42（Small）／DS2C200-42（Medium）／DS2C300-42（Large）／DS2C200-45（Medium, Extra Long）／DS2C300-45（Large, Extra Long）",
   "approval": "ロケーター 3D（30500BZX00183000）。別売のスリッタはアジリス HisPro（30300BZX00309000）"
  },
  {
   "id": "GEAR-SH-4",
   "kind": "gear",
   "maker": "Boston Scientific",
   "dealer": "ボストン・サイエンティフィックジャパン(株)",
   "cat": "デリバリーシース",
   "name": "SSPC",
   "en": "Site Selective Pacing Catheter",
   "family": "SSPC",
   "role": "各種リードや経静脈カテーテル（検査用を含む）を挿入するために設計されたデリバリーカテーテル。解剖学的な個人差とリード留置部位の多様性に対応できるよう複数の形状が用意されている。中隔・刺激伝導系ペーシングでのリード留置に用いる。",
   "leadfit": "外径6.5F未満のリード・カテーテル（挿入前に外径がSSPCの内径より小さいことを確認する）",
   "approval": "販売名：Site Selective Pacingデリバリーカテーテル／医療機器承認番号 30300BZX00131000"
  },
  {
   "id": "GEAR-PRG-6",
   "kind": "gear",
   "maker": "Boston Scientific",
   "dealer": "ボストン・サイエンティフィックジャパン(株)",
   "cat": "プログラマ",
   "name": "S-ICD プログラマ",
   "en": "S-ICD Programmer（Q-TECH モデル3200）",
   "model": "3200",
   "approval": "22700BZX00134000",
   "size": "12.7cm（縦）×23.9cm（横）×2.6cm（厚さ）",
   "mass": "0.7kg（附属品を除く）",
   "role": "S-ICD パルスジェネレータ専用のタブレット型プログラマ。テレメトリワンド（モデル3203）を介して無線交信し、設定変更・患者データの保存・患者レポートの出力を行う。内蔵バッテリ（3.7V／4000mAh）でも動作する。RF帯は402.8〜403.5MHz。MRI装置とは併用禁忌（テレメトリ不可・設定値変更不可の機能障害が起こるおそれ）。"
  },
  {
   "id": "BSX-L-SICD-3501",
   "kind": "lead",
   "maker": "Boston Scientific",
   "dealer": "ボストン・サイエンティフィックジャパン(株)",
   "cat": "ICDリード",
   "name": "S-ICD リード（EMBLEMモデル）",
   "en": "S-ICD Lead（EMBLEM model）",
   "model": "3501",
   "family": "EMBLEM S-ICD",
   "fixation": "スーチャスリーブ＋アンカリングホールで筋膜に固定",
   "polarity": "遠位・近位センシング電極＋本体缶による電極構成",
   "connector": "SQ-1（非標準型）",
   "length": "45",
   "steroid": "無",
   "mri": "1.5F（S-ICD パルスジェネレータのMRI対応モデルと併用した場合に条件付MRI対応）",
   "mri_cond": "最大空間傾斜 30T/m／最大勾配スルーレート 一軸あたり200T/m/s以下／SAR 全身2.0W/kg以下・頭部3.2W/kg以下（通常操作モード）",
   "csa_d": "",
   "csa_p": "",
   "cgap": ""
  },
  {
   "id": "GEAR-SH-5",
   "kind": "gear",
   "maker": "Abbott",
   "dealer": "アボットメディカルジャパン(同)",
   "cat": "スリッター・ツール",
   "name": "Agilis HisPro™ Slitter",
   "en": "Agilis HisPro™ Slitter",
   "model": "DS3A001",
   "alias": "アジリス HisPro スリッター",
   "role": "デリバリーカテーテルを切開して抜去するためのスリッター。スパイラル状のスタビライゼーションチャネルにより、スリッティング時にカテーテルの位置がぶれないよう設計されている。スリッティング中のリードの保持（アライメント）と保護を担う。ロケーター 3D の抜去に用いる別売品で、切開時はペーシングリードを傷つけないよう注意する。",
   "leadfit": "ロケーター 3D（CPS Locator™ 3D Delivery Catheter）用",
   "approval": "アジリス HisPro（30300BZX00309000）"
  },
  {
   "id": "GEAR-SH-6",
   "kind": "gear",
   "maker": "Abbott",
   "dealer": "アボットメディカルジャパン(同)",
   "cat": "スリッター・ツール",
   "name": "Helix Locking Tool（HLT）",
   "en": "Helix Locking Tool",
   "alias": "ヘリックス ロッキング ツール",
   "role": "ヘリックス（スクリュー）の伸展と格納を制御し、リードの固定を助ける専用ツール。左脚領域ペーシング（LBBAP）では、Tendril™ STS 2088TC を用いる場合に時計回り8〜18回転でヘリックスを伸展させ、中隔組織内に固定したあとさらに5回転させる。",
   "leadfit": "Tendril™ STS（2088TC）ほかのスクリュー固定リード"
  },
  {
   "id": "GEAR-SH-7",
   "kind": "gear",
   "maker": "Abbott",
   "dealer": "アボットメディカルジャパン(同)",
   "cat": "デリバリーシース",
   "name": "アヴェイル デリバリーカテーテル",
   "en": "AVEIR™ Delivery Catheter",
   "model": "LSCD111",
   "family": "AVEIR",
   "role": "AVEIR LP を右心室（心室用LP）または右心房（心房用LP）へ運ぶ、ガイディングカテーテルと一体化したディフレクタブル デリバリーカテーテル。専用イントロデューサ（外径27Fr／内径25Fr）を介して大腿静脈から挿入する。ハンドル側にドッキングキャップ・テザー・保護スリーブ・マーカバンド・フラッシュ／イリゲーションポート・バルブバイパスツール・ガイドカテーテルハブロック・ディフレクションレバー・ディフレクションブレーキ・LPコントロールノブ（リリースボタン）・LPリリースノブを備える。LPコントロールノブを引いてデバイスをドッキングし、保護スリーブでLPを完全に覆ってハブロックで固定する。固定はLPコントロールノブを1秒に1クリックの速度で回転させ、シェブロンマーカが1.5回転したら完了。リリースはLPリリースノブを引いて反時計回りに回す。AVEIR DR 用の改良版ではテザーの長さを7〜33mmに調整でき、テザーモードでの柔軟性が高い。\n**単回使用品で、各チャンバへの植込みにはそれぞれ新しいカテーテルを使う**（心室用・心房用で2本必要）。デバイスのローディング時はカテーテルを**ショートテザーモード**にし、テザーの位置を揃えてローディングツールに挿入する。**心房用LPの固定後はロングテザー（33mm）にしてテンションテストを行い、テザーのたるみがなくなり、ドッキングボタンの動きが2〜3拍の間で抑えられるまでカテーテルをゆっくり引き戻す。**心室用LPではショートテザーモードでディフレクションさせ、**ドッキングボタンが 30〜45° 動くこと**を確認する。リリース時にデバイスが外れない場合は、LPコントロールノブをわずかにスライドさせる操作（ジグリング）が要ることがある。\n**AVEIR DR 用の主な変更点は3つ**（追補47の資料）：**①ハンドルの色、②異なるテザーの長さと新しい「ロングテザー」モードおよびそれに関連するハンドルの位置、③テザーサポートコイルと内部螺旋。**イントロデューサ・リトリーバルカテーテル・プログラマとテレメトリーセットアップは AVEIR VR のときと同じで、**変更があるのはデリバリーカテーテルとローディングツール内のデバイスのみ。DR の手技ではデリバリーカテーテルが2本必要である。**",
   "alias": "アヴェイル デリバリーカテーテル",
   "leadfit": "AVEIR LP（心房用・心室用）",
   "gw": "体外に出ているカテーテル部分はまっすぐな状態を維持する（曲げると先端のテザーがずれる可能性がある）"
  },
  {
   "id": "GEAR-SH-8",
   "kind": "gear",
   "maker": "Abbott",
   "dealer": "アボットメディカルジャパン(同)",
   "cat": "デリバリーシース",
   "name": "アヴェイル リトリーバルカテーテル",
   "en": "AVEIR™ Retrieval Catheter",
   "model": "LSCR111",
   "family": "AVEIR",
   "role": "AVEIR LP を回収するためのディフレクタブル リトリーバルカテーテル（心房用LP・心室用LP対応）。先端の再ドッキング機構を持つトリループスネアで本体のドッキングボタンをキャッチする。コントロールノブでスネアを開閉し、ディフレクションハンドルとブレーキ操作により両心腔へ挿入できる。保護スリーブでLPのヘリックスを完全に覆えるため、カテーテル挿入時のヘリックス損傷や心血管系の損傷リスクを減らせる。ハンドル部の構造はデリバリーカテーテルと同様の操作感覚。デリバリーと同じイントロデューサ（27Fr／25Fr）を用いる。",
   "alias": "アヴェイル リトリーバルカテーテル",
   "leadfit": "AVEIR LP（心房用・心室用）"
  },
  {
   "id": "GEAR-SH-9",
   "kind": "gear",
   "maker": "Abbott",
   "dealer": "アボットメディカルジャパン(同)",
   "cat": "デリバリーシース",
   "name": "アヴェイル イントロデューサ",
   "en": "AVEIR™ Introducer",
   "model": "LSN25301（30cm）／LSN25501（50cm）",
   "family": "AVEIR",
   "role": "AVEIR LP のデリバリーカテーテルとリトリーバルカテーテルの両方に使うイントロデューサ。止血弁を備えるため、カテーテル側のバルブバイパスツールを使うとよりスムーズに挿入・操作できる。挿入にあたっては血管または組織の拡張を行う。充填量は約30cc。アップサイズは各施設のプロトコルに従い、スーパースティフのJ型ガイドワイヤ（0.038または0.035インチ）に沿わせて挿入する。挿入後はフラッシュを行い、その後は常時灌流する。**心房用LPの植込みでは、カテーテルの柔軟性を最大限に活かすため、イントロデューサシースを RA/IVC ジャンクションよりも低い位置にしておく。**",
   "alias": "アヴェイル イントロデューサ",
   "idfr": "25F",
   "odfr": "27F",
   "length": "30cm／50cm（有効長50cm）",
   "gw": "0.038または0.035インチのスーパースティフ ガイドワイヤ"
  },
  {
   "id": "GEAR-PRG-7",
   "kind": "gear",
   "maker": "Abbott",
   "dealer": "アボットメディカルジャパン(同)",
   "cat": "プログラマ",
   "name": "アヴェイル リンクモジュール",
   "en": "AVEIR™ Link Module",
   "model": "LSL02",
   "family": "AVEIR",
   "role": "AVEIR LP と Merlin™ PCS プログラマの通信を仲介するモジュール。プログラマ左側のUSBポートに接続し（他のBluetooth®ドングルがあれば取り外す）、下部に心電図ケーブルを接続する。AVEIR LP は体表面心電図電極を通して伝導的に通信するため、5つの体表面電極（RA・LA・LL・RL・C）を正しく配置してリンクモジュールに接続する。電極が形成する四辺形がコミュニケーションウィンドウとなり、適切な配置が伝導テレメトリの鍵になる。心臓の透視を妨げない位置に貼付する。対応プログラマは Merlin™ PCS 3650（ソフトウェア 26.0.1 rev 1 以降）。\n**AVEIR DR のフォローアップでも構成は同じ**（5電極＋リンクモジュール＋Merlin™ PCS）。追補47の資料も「プログラマ、テレメトリーセットアップは VR と同じ」と明記している。",
   "alias": "アヴェイル リンクモジュール"
  },
  {
   "id": "GEAR-PRG-8",
   "kind": "gear",
   "maker": "Abbott",
   "dealer": "アボットメディカルジャパン(同)",
   "cat": "プログラマ",
   "name": "心電図ケーブル（アヴェイル用）",
   "en": "ECG cable",
   "model": "3625／3626",
   "family": "AVEIR",
   "role": "AVEIR リンクモジュールに接続する患者用心電図ケーブル。色付きの患者心電図ケーブルクリップで5つの体表面電極に接続する。電極貼付前には、貼付部位の除毛、ノンアルコール綿での清拭と乾燥、研磨材パッド等による古い角質層の除去を行い、電極ジェルは密着力が低下しない程度に少量とする。**アーチファクトの可能性を排除するため、全面ジェルタイプの電極の使用が推奨される。**型番は資料内で 3625 と 3626 の両方の表記がある（未確定）。",
   "alias": "ECGケーブル 3625／3626"
  },
  {
   "id": "GEAR-ICM-1",
   "kind": "gear",
   "maker": "BIOTRONIK",
   "dealer": "バイオトロニックジャパン(株)",
   "cat": "ICM付属品",
   "name": "Remote Assistant III",
   "en": "Remote Assistant III",
   "role": "**BIOMONITOR の患者トリガ用の機器** （追補53・BIOTRONIK「BIOMONITOR IIIm ～製品トレーニング資料～」）。使用目的は「ICM を植込みされている患者が何か症状を感じたときに、患者本人やその家族が、皮下心電図を BMIII に記録させるための機器」。\n**記録時間**：トリガキーを押し、マニュアルで皮下心電図を取得すると最大で7分30秒（トリガキーを押す前7分＋押した後30秒）。\n**使用方法**：トリガキーを3秒以上押すと、短いビープ音がなり LED がオレンジからグリーンに変わる。グリーンに点灯したらトリガーは完了しているので体から離しても大丈夫で、30秒程で消える。ボタン上の LED がオレンジのまま点滅している場合は起動できていないため、点滅が消えてからデバイスの位置を確認してやり直す。\n**バッテリ確認ライト**：ついていない＝充分なバッテリ容量／黄色に点滅＝約20回ほどしか使用できない／黄色に点灯＝バッテリが空。黄色に点滅・点灯している場合は病院に連絡して新しいものと交換する。電池寿命は約4年（使用頻度により変化する）。\n各部＝信号伝送 LED／トリガキー／電池インジケーター LED。BIOMONITOR IIIm の構成品のひとつ（→ アルゴリズム BIO-ICM-PATIENT-TRIGGER）"
  },
  {
   "id": "GEAR-ICM-2",
   "kind": "gear",
   "maker": "BIOTRONIK",
   "dealer": "バイオトロニックジャパン(株)",
   "cat": "ICM付属品",
   "name": "FIT Onestep（挿入ツール）／切開ツール",
   "en": "FIT Onestep",
   "role": "**BIOMONITOR の植込み用ツール（One Step Injection）** （追補53・BIOTRONIK「BIOMONITOR IIIm ～製品トレーニング資料～」）。**挿入ツール（FIT Onestep）201mm×24mm／切開ツール 130mm×13mm。**挿入ツールにはリリースノブがある。**植込みツールを組み立てる必要はない。**\n**推奨植込み部位**：第3肋骨弓〜第6肋骨弓の範囲、正中線に対して約45度の範囲。デバイスの向きは胸→頭・頭→胸の両方可。植込みポケット用の切開および植込み部位は、医師の選択、患者の解剖、快適性、美容的配慮に基づいて決定する。\n植込み手順は図（手順1〜8と、手順1・2・3・5-6の注意点の写真。手順3の写真には「Stopping point」の表示）で示され、文章での説明はない。\n資料が引く BIO|CONCEPT.BIOMONITOR III study では、挿入（切開から挿入ツールの抜去まで）は平均52秒（中央値39秒）、手技時間（切開から創閉鎖まで）は平均4.1分（中央値3.5分）"
  },
  {
   "id": "MCP-D-KORA250-DR",
   "kind": "device",
   "maker": "MicroPort CRM",
   "dealer": "日本マイクロポートCRM(株)",
   "cat": "PM",
   "name": "KORA 250 DR",
   "model": "TPM010J",
   "en": "KORA 250 DR",
   "family": "KORA 250",
   "size": "41.2×41.5×6.1mm（メーカー資料「ENO/KORA250 ペースメーカ」の記載。SR／DR の別は明記されていない）",
   "volume": "",
   "mass": "",
   "longevity": "11.6年（DR）",
   "longevity_cond": "SR 10.7年は SSIR・60 min⁻¹・2.5V・0.35ms・500Ω・100％ペーシング。DR 11.6年は Safe-R・60 min⁻¹・2.5V・0.35ms・500Ω・心房ペーシング50％・心室ペーシング1％。**メーカー資料の見出しは「ENO/KORA250」で、スライド下部のラベルは KORA250。**",
   "connector": "IS-1",
   "port_ra": "IS-1",
   "port_rv": "IS-1",
   "nbg": "DDDR",
   "rf": "○",
   "rm": "○（SMARTVIEW）",
   "mri": "1.5F／3.0F",
   "mri_group": "MP-KORA250",
   "mri_cond": "条件付き 1.5T／3.0T の全身MRIスキャンに対応（メーカー資料の記載）。最大空間勾配磁場 20T/m／傾斜磁場スルーレート 一軸あたり200T/m/s以下／SAR 全身2.0W/kg以下・頭部3.2W/kg以下／撮像1回40分以内。**本体単独では決まらないので、リードとの組合せでMRIタブを確認すること。**",
   "mri_zone": "植込み後6週間以上／胸部／遺残リード不可／ペーシング閾値2.0V(0.35ms)以下・リードインピーダンス200〜3,000Ω（いずれも Bipolar）／背臥位または腹臥位（側臥位不可）／電池抵抗 5kΩ未満",
   "mri_gantry": "1.5Tは制限なし。3.0TはQDまたはCPコイルによるRF励起で動作する全身送信コイルを使用する",
   "mri_xray": "",
   "xray": "",
   "screwdriver": "",
   "battery_model": "",
   "battery_cap": "",
   "pace_bol": "",
   "pace_eos": "RRT到達後は VVI・70 min⁻¹ に自動切替（出力・感度・極性は変更しない）。RRT後に再プログラムしても24時間後にはRRT設定へ復帰する",
   "magnet_bol": "96 min⁻¹（電池内部抵抗 3kΩ未満）",
   "magnet_eos": "RRT時 80 min⁻¹（電池内部抵抗 10kΩ）／EOS 70 min⁻¹（同 14kΩ超）",
   "eos_behavior": "電池内部抵抗の上昇を交換指標にしている。マグネットレートは 96（<3kΩ）→95（3）→94（4）→93（5）→91（6）→90（7）→89（7.5）→88（8）→86（8.5）→83（9）→82（9.5）→**80（10kΩ＝RRT）**→78（11）→75（12）→73（13）→**70（14kΩ以上＝EOS）** min⁻¹ と下がる。**電池抵抗が3kΩを超えると電池の減りが速くなる。**電池評価は毎日行われる",
   "eri_eos": "",
   "hoken": "",
   "price": "",
   "jp_release": "販売名：コーラ 250（承認番号 22800BZI00002000。資料の表記は「コーラ ２５０（ＥＮＯ ＤＲモデル）」）",
   "diag": "AIDA（診断機能）。Fallback Mode Switch／SafeR／D-Plus／SAM（睡眠呼吸障害のスクリーニング）を搭載",
   "alias": "コーラ250"
  },
  {
   "id": "MCP-D-KORA250-SR",
   "kind": "device",
   "maker": "MicroPort CRM",
   "dealer": "日本マイクロポートCRM(株)",
   "cat": "PM",
   "name": "KORA 250 SR",
   "model": "TPM013J",
   "en": "KORA 250 SR",
   "family": "KORA 250",
   "size": "41.2×41.5×6.1mm（メーカー資料「ENO/KORA250 ペースメーカ」の記載。SR／DR の別は明記されていない）",
   "volume": "",
   "mass": "",
   "longevity": "10.7年（SR）",
   "longevity_cond": "SR 10.7年は SSIR・60 min⁻¹・2.5V・0.35ms・500Ω・100％ペーシング。DR 11.6年は Safe-R・60 min⁻¹・2.5V・0.35ms・500Ω・心房ペーシング50％・心室ペーシング1％。**メーカー資料の見出しは「ENO/KORA250」で、スライド下部のラベルは KORA250。**",
   "connector": "IS-1",
   "port_ra": "IS-1",
   "port_rv": "IS-1",
   "nbg": "SSIR",
   "rf": "○",
   "rm": "○（SMARTVIEW）",
   "mri": "1.5F／3.0F",
   "mri_group": "MP-KORA250",
   "mri_cond": "条件付き 1.5T／3.0T の全身MRIスキャンに対応（メーカー資料の記載）。最大空間勾配磁場 20T/m／傾斜磁場スルーレート 一軸あたり200T/m/s以下／SAR 全身2.0W/kg以下・頭部3.2W/kg以下／撮像1回40分以内。**本体単独では決まらないので、リードとの組合せでMRIタブを確認すること。**",
   "mri_zone": "植込み後6週間以上／胸部／遺残リード不可／ペーシング閾値2.0V(0.35ms)以下・リードインピーダンス200〜3,000Ω（いずれも Bipolar）／背臥位または腹臥位（側臥位不可）／電池抵抗 5kΩ未満",
   "mri_gantry": "1.5Tは制限なし。3.0TはQDまたはCPコイルによるRF励起で動作する全身送信コイルを使用する",
   "mri_xray": "",
   "xray": "",
   "screwdriver": "",
   "battery_model": "",
   "battery_cap": "",
   "pace_bol": "",
   "pace_eos": "RRT到達後は VVI・70 min⁻¹ に自動切替（出力・感度・極性は変更しない）。RRT後に再プログラムしても24時間後にはRRT設定へ復帰する",
   "magnet_bol": "96 min⁻¹（電池内部抵抗 3kΩ未満）",
   "magnet_eos": "RRT時 80 min⁻¹（電池内部抵抗 10kΩ）／EOS 70 min⁻¹（同 14kΩ超）",
   "eos_behavior": "電池内部抵抗の上昇を交換指標にしている。マグネットレートは 96（<3kΩ）→95（3）→94（4）→93（5）→91（6）→90（7）→89（7.5）→88（8）→86（8.5）→83（9）→82（9.5）→**80（10kΩ＝RRT）**→78（11）→75（12）→73（13）→**70（14kΩ以上＝EOS）** min⁻¹ と下がる。**電池抵抗が3kΩを超えると電池の減りが速くなる。**電池評価は毎日行われる",
   "eri_eos": "",
   "hoken": "",
   "price": "",
   "jp_release": "販売名：コーラ 250（承認番号 22800BZI00002000。資料の表記は「コーラ ２５０（ＥＮＯ ＤＲモデル）」）",
   "diag": "AIDA（診断機能）。Fallback Mode Switch／SafeR／D-Plus／SAM（睡眠呼吸障害のスクリーニング）を搭載",
   "alias": "コーラ250"
  },
  {
   "id": "MCP-D-ENO-DR",
   "kind": "device",
   "maker": "MicroPort CRM",
   "dealer": "日本マイクロポートCRM(株)",
   "cat": "PM",
   "name": "KORA 250 ENO DR",
   "model": "TPM014J",
   "en": "KORA 250 ENO DR",
   "family": "KORA 250",
   "size": "41.2×41.5×6.1mm（メーカー資料「ENO/KORA250 ペースメーカ」の記載。SR／DR の別は明記されていない）",
   "volume": "8cc",
   "mass": "",
   "longevity": "8.9年（DDDR 100％ペーシング）／SafeR ON で 12.1年",
   "longevity_cond": "8.9年は DDDR・100％ A&V ペーシング・60 min⁻¹・2.5V・0.4ms・500Ω・Sensor G ON・EGMs ON。**SafeR ON では 12.1年**（同資料の比較図。ラベルは ENO）。他社比較図の Eno DR の容積は 8cc",
   "connector": "IS-1",
   "port_ra": "IS-1",
   "port_rv": "IS-1",
   "nbg": "DDDR",
   "rf": "○",
   "rm": "○（SMARTVIEW）",
   "mri": "1.5F／3.0F",
   "mri_group": "MP-KORA250",
   "mri_cond": "条件付き 1.5T／3.0T の全身MRIスキャンに対応（メーカー資料の記載）。最大空間勾配磁場 20T/m／傾斜磁場スルーレート 一軸あたり200T/m/s以下／SAR 全身2.0W/kg以下・頭部3.2W/kg以下／撮像1回40分以内。**本体単独では決まらないので、リードとの組合せでMRIタブを確認すること。**",
   "mri_zone": "植込み後6週間以上／胸部／遺残リード不可／ペーシング閾値2.0V(0.35ms)以下・リードインピーダンス200〜3,000Ω（いずれも Bipolar）／背臥位または腹臥位（側臥位不可）／電池抵抗 5kΩ未満",
   "mri_gantry": "1.5Tは制限なし。3.0TはQDまたはCPコイルによるRF励起で動作する全身送信コイルを使用する",
   "mri_xray": "",
   "xray": "",
   "screwdriver": "",
   "battery_model": "",
   "battery_cap": "",
   "pace_bol": "",
   "pace_eos": "RRT到達後は VVI・70 min⁻¹ に自動切替（出力・感度・極性は変更しない）。RRT後に再プログラムしても24時間後にはRRT設定へ復帰する",
   "magnet_bol": "96 min⁻¹（電池内部抵抗 3kΩ未満）",
   "magnet_eos": "RRT時 80 min⁻¹（電池内部抵抗 10kΩ）／EOS 70 min⁻¹（同 14kΩ超）",
   "eos_behavior": "電池内部抵抗の上昇を交換指標にしている。マグネットレートは 96（<3kΩ）→95（3）→94（4）→93（5）→91（6）→90（7）→89（7.5）→88（8）→86（8.5）→83（9）→82（9.5）→**80（10kΩ＝RRT）**→78（11）→75（12）→73（13）→**70（14kΩ以上＝EOS）** min⁻¹ と下がる。**電池抵抗が3kΩを超えると電池の減りが速くなる。**電池評価は毎日行われる",
   "eri_eos": "",
   "hoken": "",
   "price": "",
   "jp_release": "販売名：コーラ 250（承認番号 22800BZI00002000。資料の表記は「コーラ ２５０（ＥＮＯ ＤＲモデル）」）",
   "diag": "AIDA（診断機能）。Fallback Mode Switch／SafeR／D-Plus／SAM（睡眠呼吸障害のスクリーニング）を搭載",
   "alias": "コーラ250"
  },
  {
   "id": "MCP-D-ENO-SR",
   "kind": "device",
   "maker": "MicroPort CRM",
   "dealer": "日本マイクロポートCRM(株)",
   "cat": "PM",
   "name": "KORA 250 ENO SR",
   "model": "TPM015J",
   "en": "KORA 250 ENO SR",
   "family": "KORA 250",
   "size": "41.2×41.5×6.1mm（メーカー資料「ENO/KORA250 ペースメーカ」の記載。SR／DR の別は明記されていない）",
   "volume": "",
   "mass": "",
   "longevity": "",
   "longevity_cond": "8.9年は DDDR・100％ A&V ペーシング・60 min⁻¹・2.5V・0.4ms・500Ω・Sensor G ON・EGMs ON。**SafeR ON では 12.1年**（同資料の比較図。ラベルは ENO）。他社比較図の Eno DR の容積は 8cc",
   "connector": "IS-1",
   "port_ra": "IS-1",
   "port_rv": "IS-1",
   "nbg": "SSIR",
   "rf": "○",
   "rm": "○（SMARTVIEW）",
   "mri": "1.5F／3.0F",
   "mri_group": "MP-KORA250",
   "mri_cond": "条件付き 1.5T／3.0T の全身MRIスキャンに対応（メーカー資料の記載）。最大空間勾配磁場 20T/m／傾斜磁場スルーレート 一軸あたり200T/m/s以下／SAR 全身2.0W/kg以下・頭部3.2W/kg以下／撮像1回40分以内。**本体単独では決まらないので、リードとの組合せでMRIタブを確認すること。**",
   "mri_zone": "植込み後6週間以上／胸部／遺残リード不可／ペーシング閾値2.0V(0.35ms)以下・リードインピーダンス200〜3,000Ω（いずれも Bipolar）／背臥位または腹臥位（側臥位不可）／電池抵抗 5kΩ未満",
   "mri_gantry": "1.5Tは制限なし。3.0TはQDまたはCPコイルによるRF励起で動作する全身送信コイルを使用する",
   "mri_xray": "",
   "xray": "",
   "screwdriver": "",
   "battery_model": "",
   "battery_cap": "",
   "pace_bol": "",
   "pace_eos": "RRT到達後は VVI・70 min⁻¹ に自動切替（出力・感度・極性は変更しない）。RRT後に再プログラムしても24時間後にはRRT設定へ復帰する",
   "magnet_bol": "96 min⁻¹（電池内部抵抗 3kΩ未満）",
   "magnet_eos": "RRT時 80 min⁻¹（電池内部抵抗 10kΩ）／EOS 70 min⁻¹（同 14kΩ超）",
   "eos_behavior": "電池内部抵抗の上昇を交換指標にしている。マグネットレートは 96（<3kΩ）→95（3）→94（4）→93（5）→91（6）→90（7）→89（7.5）→88（8）→86（8.5）→83（9）→82（9.5）→**80（10kΩ＝RRT）**→78（11）→75（12）→73（13）→**70（14kΩ以上＝EOS）** min⁻¹ と下がる。**電池抵抗が3kΩを超えると電池の減りが速くなる。**電池評価は毎日行われる",
   "eri_eos": "",
   "hoken": "",
   "price": "",
   "jp_release": "販売名：コーラ 250（承認番号 22800BZI00002000。資料の表記は「コーラ ２５０（ＥＮＯ ＤＲモデル）」）",
   "diag": "AIDA（診断機能）。Fallback Mode Switch／SafeR／D-Plus／SAM（睡眠呼吸障害のスクリーニング）を搭載",
   "alias": "コーラ250"
  },
  {
   "id": "SOR-L-JX24D",
   "kind": "lead",
   "maker": "Sorin Group",
   "dealer": "日本ライフライン(株)",
   "cat": "PMリード",
   "model": "JX24D",
   "name": "Xfine",
   "polarity": "双極",
   "site": "A",
   "intro": "7F",
   "fixation": "タインド",
   "steroid": "有",
   "cond": "平行",
   "insul": "ure",
   "length": "45",
   "connector": "IS-1",
   "odmm": "1.6",
   "odfr": "4.8",
   "mri": "1.5F／3.0F",
   "mri_cond": "KORA 250／ENO との組合せで条件付MRI対応（メーカー資料「KORA250/ENO MRI対応製品一覧」）。最大空間勾配磁場 20T/m／傾斜磁場スルーレート 一軸あたり200T/m/s以下／SAR 全身2.0W/kg以下・頭部3.2W/kg以下／MRI曝露時間の合計 40分以内",
   "csa_d": "",
   "csa_p": "",
   "cgap": "",
   "alias": "J型（プリフォームドJ）"
  },
  {
   "id": "SOR-L-JX25D",
   "kind": "lead",
   "maker": "Sorin Group",
   "dealer": "日本ライフライン(株)",
   "cat": "PMリード",
   "model": "JX25D",
   "name": "Xfine",
   "polarity": "双極",
   "site": "A",
   "intro": "7F",
   "fixation": "タインド",
   "steroid": "有",
   "cond": "平行",
   "insul": "ure",
   "length": "52",
   "connector": "IS-1",
   "odmm": "1.6",
   "odfr": "4.8",
   "mri": "1.5F／3.0F",
   "mri_cond": "KORA 250／ENO との組合せで条件付MRI対応（メーカー資料「KORA250/ENO MRI対応製品一覧」）。最大空間勾配磁場 20T/m／傾斜磁場スルーレート 一軸あたり200T/m/s以下／SAR 全身2.0W/kg以下・頭部3.2W/kg以下／MRI曝露時間の合計 40分以内",
   "csa_d": "",
   "csa_p": "",
   "cgap": "",
   "alias": "J型（プリフォームドJ）"
  },
  {
   "id": "BIO-D-AMVIA-SKY-HFT-QP",
   "kind": "device",
   "maker": "BIOTRONIK",
   "dealer": "バイオトロニックジャパン(株)",
   "cat": "CRT-P",
   "name": "Amvia Sky HF-T QP",
   "model": "Amvia Sky HF-T QP",
   "size": "53×53×6.5mm（H×L×W）",
   "mass": "",
   "volume": "",
   "longevity": "10年4か月",
   "price": "1,710,000円",
   "hoken": "CRT-P QP（Ⅲ型4極用）（償還価格 1,710,000円）（追補49・BIOTRONIK「Amvia Sky & Edora  BIOTRONIK Product Brady Parameter」）。2023年7月に Ⅱ型4極用 1,460,000円 から改定",
   "connector": "IS-1（RA／RV）／IS4（LV）",
   "mri": "ProMRI（1.5T／3.0T）",
   "eri_eos": "EOS まで6か月になると ERI に変化する。バッテリー残量の「%」表示は5%刻みで、EOS の時点で0%になる（すべて切り上げ表記のため、表示が10%の場合は6〜10%の残量）。Amvia Sky シリーズはバッテリーステータスバーに ERI の表記がなくなった。電池の寿命予測は「Expected ERI」を参照する（追補49・BIOTRONIK「Amvia Sky & Edora  BIOTRONIK Product Brady Parameter」）。ERI では RF（ワンドレステレメトリ）が使用不可となる",
   "backup": "",
   "en": "Amvia Sky HF-T QP",
   "family": "Amvia Sky",
   "longevity_cond": "DDDR 60bpm／A・RV・LV＝2.5V @ 0.4ms／A・RV・LV＝600Ω／A・RV・LV 100% Pacing／Home Monitoring OFF／RF Telemetry OFF（追補49・BIOTRONIK「Amvia Sky & Edora  BIOTRONIK Product Brady Parameter」）。メーカー注記：電池貯蔵寿命や自己放電等の条件も考慮に入れて算出した予想電池寿命（理論値）であり、実際に臨床使用するにあたりこの予想電池寿命は保証されるものではない",
   "port_ra": "IS-1",
   "port_rv": "IS-1",
   "rf": "○（MICS 402〜405MHz。有効距離3m。プログラマ未操作で3分後に Economy mode、30分後に RF 無効。通信不可状態では5分で無効。ERI では使用不可）（追補49・BIOTRONIK「Amvia Sky & Edora  BIOTRONIK Product Brady Parameter」）",
   "rm": "○（Home Monitoring）",
   "nbg": "DDDR（BiV）",
   "jp_release": "2023年7月〜（追補49・BIOTRONIK「Amvia Sky & Edora  BIOTRONIK Product Brady Parameter」）",
   "xray": "",
   "screwdriver": "",
   "battery_model": "",
   "battery_cap": "",
   "pace_bol": "",
   "pace_eos": "",
   "magnet_bol": "90ppm（Magnet response AUTO／ASYNC。AUTO はまず10拍 DOO/VOO/AOO 90ppm・AV delay 100ms、11拍目以降は設定値に戻る）",
   "magnet_eos": "80ppm（ERI 時にマグネットレートが下降する）",
   "eos_behavior": "",
   "mri_zone": "",
   "mri_gantry": "",
   "mri_xray": "",
   "mri_cond": "傾斜磁場スルーレート 200T/m/s以下（1軸）／最大空間勾配磁場 制限なし／SAR 頭部 ≦3.2W/kg、全身 ≦2.0W/kg（通常操作モード）",
   "diag": "ホルター 25件（追補49・BIOTRONIK「Amvia Sky & Edora  BIOTRONIK Product Brady Parameter」）\n**心房抗頻拍ペーシング治療（Atrial ATP Therapy）を搭載**（追補50・追補51）。**資料の表題が対象機種を「Amvia Sky シリーズ DR-T／HF-T QP／HF-T BP」と明示している** （追補51・BIOTRONIK「Amvia Sky シリーズ DR-T/HF-T QP/HF-T BP “More Options for Device Management” Atrial ATP」）。\n**フローチャートは4段階**：①心房性頻脈の検出（**AT/AF detection［36 out of 48］**／Therapy delay＝治療待機時間、ノミナル OFF、設定範囲 OFF・1〜10min・15〜55min・1〜24h）→ ②Atrial ATP 治療前（**リズム安定性チェック**／**リード位置チェック**）→ ③Atrial ATP 治療（Burst/Ramp 治療／繰返しインターバル治療／リズム変化時繰返し治療）→ ④エピソード終了（**AT/AF termination［20 out of 24］**）。\n**治療パラメータの設定範囲**：Attempts＝OFF・1〜10／ATP type＝**Burst／Ramp の2択**／Number S1＝1〜15／Add S1＝OFF・ON／P-S1 interval [%]＝70, 75, 80, 85, 88, 90, 95／S1 decrement [ms]＝5〜40（5ms刻み）／Scan decrement [ms]＝OFF・5〜40（5ms刻み）／Backup stimulation＝70・90bpm／Mode＝OFF・VVI／Repetition interval [h]＝OFF・2・4・7・12・24・36／Repetition through rhythm change＝OFF・ON。**心房ATP出力は 6.0V／1.5ms 固定（設定変更不可）。**\n**安全側の作り込み**：**心房リード抵抗値を32秒毎に測定し1日平均を使用（13日平均の×1.5／×0.75 が上下限）。****ACC テスト成功後に ApVs 伝導時間を確認し、5拍中3拍が 81ms 以上なら enabled、80ms 以下なら Blocked。****直前の Position check は心房リード抵抗値 100〜2500Ω。****Stability check は「隣り合う P-P 間隔の差が 8 P-P 間隔中5 P-P 間隔で 40ms 以内なら安定」。****HVR detection（心室レートのみで評価）は治療直前なら Inhibit、治療後なら Blocked。**\n**作動制限**：Blocked（再プログラムが必要）＝AT/AF エピソード48時間以上持続／デイリーのリード留置位置チェック条件外／治療後30秒以内の HVR 検出。Inhibit（条件解消で自動再開）＝1,000アテンプト/30日到達／リズム安定性チェック不安定／直前のリード位置チェック不安定／ACC テスト不成功／≦200ms の心房インターバルが 8 P-P 中3 P-P 以上／治療前の HVR 検出。**送出可能な最小ペーシングインターバルは 160ms。**\n**電池への影響は −1.1%（10年 ⇒ 9年10か月）**（ATP 出力 6.0V／1.5ms、600 attempts＝9,000 stim./月 で作動した場合）。\n**治療成功の定義は「心房ATP送出後30秒以内に AT/AF エピソードが終了した場合」のみ**（30秒超の自然停止は Unsuccessful に分類）。\n**設定時は心房出力を 6.0V／1.5ms にしてクロストークの有無を事前確認し、必要に応じて “Ven. blanking after Ap” を変更すること。****植込み後1か月程度経過して心房リード固定が安定してから有効にすることが推奨されている。**\n**CRT-P の機能区分は Atrial ATP の有無ではなく極数で決まる**（QP＝Ⅲ型4極用 1,710,000円／BP＝Ⅲ型 1,640,000円）ため、デュアルチャンバⅤ型の「頻脈変動感知型抗上室性頻脈ペーシング治療機能」という定義は CRT-P には適用されない。\n**Closed Loop Stimulation（CLS）** （追補52・BIOTRONIK「Biotronik Product Brady  Closed Loop Stimulation」）。**心筋の収縮成分をモニターしてレートに反映させる BIOTRONIK 独自のレートレスポンスで、特別な手技やデバイスを必要としない。****測定は RV tip to Can（unipolar）で心内インピーダンスを毎拍評価し、安静時のリファレンス波形と活動時の波形の差の面積が大きいほどペーシングレートを上昇させる（beat to beat）。****リファレンスは心室イベント後 50〜300ms に16発の微弱パルスで測定し、加速度センサが安静と判断したときに更新する。**\n**設定は4項目**：**Max. CLS rate**（目標とする最大センサーレート。画面例 120bpm）／**CLS response**（レート分布の自動調節。Medium／Very low〜Very high。ターゲットレート＝BR＋[（MCLR−BR）×係数]、係数 0.21／0.26／0.33／0.41／0.51）／**CLS resting rate control**（安静時のレート上限。+20ppm、Off・+10〜+50ppm、10ppm刻み）／**Vp required**（AV ディレイ延長の可否。No／Yes）。\n**資料は「CLS と Vp suppression を併用することはできません。心室ペーシングの抑制機能は “IRS plus” もしくは “Positive” を推奨しています」と注記している。****テレメトリ中は、レートの調節も AV ディレイを変化させるリファレンスの取得も行われない。****融合収縮対策として CLS fusion avoidance zone（40ms）が常に On で働き、最新16拍中10拍以上の Vs が zone 内にあるとリファレンス取得が中止され CLS は休止する。**\n**本機は DDD-CLS／DDI-CLS を持つ**（Amvia Sky では『DDI-CLS』が追加され『AOO』モードが廃止された。追補49）。",
   "mri_group": "BIO-CRTP3",
   "port_lv": "IS4"
  },
  {
   "id": "BIO-D-AMVIA-SKY-HFT-BP",
   "kind": "device",
   "maker": "BIOTRONIK",
   "dealer": "バイオトロニックジャパン(株)",
   "cat": "CRT-P",
   "name": "Amvia Sky HF-T",
   "model": "Amvia Sky HF-T",
   "size": "53×53×6.5mm（H×L×W）",
   "mass": "",
   "volume": "",
   "longevity": "10年4か月",
   "price": "1,640,000円",
   "hoken": "CRT-P BP（Ⅲ型）（償還価格 1,640,000円）（追補49・BIOTRONIK「Amvia Sky & Edora  BIOTRONIK Product Brady Parameter」）。2023年7月に Ⅱ型 1,430,000円 から改定",
   "connector": "IS-1（RA／RV）／IS-1（LV）",
   "mri": "ProMRI（1.5T／3.0T）",
   "eri_eos": "EOS まで6か月になると ERI に変化する。バッテリー残量の「%」表示は5%刻みで、EOS の時点で0%になる（すべて切り上げ表記のため、表示が10%の場合は6〜10%の残量）。Amvia Sky シリーズはバッテリーステータスバーに ERI の表記がなくなった。電池の寿命予測は「Expected ERI」を参照する（追補49・BIOTRONIK「Amvia Sky & Edora  BIOTRONIK Product Brady Parameter」）。ERI では RF（ワンドレステレメトリ）が使用不可となる",
   "backup": "",
   "en": "Amvia Sky HF-T",
   "family": "Amvia Sky",
   "longevity_cond": "DDDR 60bpm／A・RV・LV＝2.5V @ 0.4ms／A・RV・LV＝600Ω／A・RV・LV 100% Pacing／Home Monitoring OFF／RF Telemetry OFF（追補49・BIOTRONIK「Amvia Sky & Edora  BIOTRONIK Product Brady Parameter」）。メーカー注記：電池貯蔵寿命や自己放電等の条件も考慮に入れて算出した予想電池寿命（理論値）であり、実際に臨床使用するにあたりこの予想電池寿命は保証されるものではない",
   "port_ra": "IS-1",
   "port_rv": "IS-1",
   "rf": "○（MICS 402〜405MHz。有効距離3m。プログラマ未操作で3分後に Economy mode、30分後に RF 無効。通信不可状態では5分で無効。ERI では使用不可）（追補49・BIOTRONIK「Amvia Sky & Edora  BIOTRONIK Product Brady Parameter」）",
   "rm": "○（Home Monitoring）",
   "nbg": "DDDR（BiV）",
   "jp_release": "2023年7月〜（追補49・BIOTRONIK「Amvia Sky & Edora  BIOTRONIK Product Brady Parameter」）",
   "xray": "",
   "screwdriver": "",
   "battery_model": "",
   "battery_cap": "",
   "pace_bol": "",
   "pace_eos": "",
   "magnet_bol": "90ppm（Magnet response AUTO／ASYNC。AUTO はまず10拍 DOO/VOO/AOO 90ppm・AV delay 100ms、11拍目以降は設定値に戻る）",
   "magnet_eos": "80ppm（ERI 時にマグネットレートが下降する）",
   "eos_behavior": "",
   "mri_zone": "",
   "mri_gantry": "",
   "mri_xray": "",
   "mri_cond": "傾斜磁場スルーレート 200T/m/s以下（1軸）／最大空間勾配磁場 制限なし／SAR 頭部 ≦3.2W/kg、全身 ≦2.0W/kg（通常操作モード）",
   "diag": "ホルター 25件（追補49・BIOTRONIK「Amvia Sky & Edora  BIOTRONIK Product Brady Parameter」）\n**心房抗頻拍ペーシング治療（Atrial ATP Therapy）を搭載**（追補50・追補51）。**資料の表題が対象機種を「Amvia Sky シリーズ DR-T／HF-T QP／HF-T BP」と明示している** （追補51・BIOTRONIK「Amvia Sky シリーズ DR-T/HF-T QP/HF-T BP “More Options for Device Management” Atrial ATP」）。\n**フローチャートは4段階**：①心房性頻脈の検出（**AT/AF detection［36 out of 48］**／Therapy delay＝治療待機時間、ノミナル OFF、設定範囲 OFF・1〜10min・15〜55min・1〜24h）→ ②Atrial ATP 治療前（**リズム安定性チェック**／**リード位置チェック**）→ ③Atrial ATP 治療（Burst/Ramp 治療／繰返しインターバル治療／リズム変化時繰返し治療）→ ④エピソード終了（**AT/AF termination［20 out of 24］**）。\n**治療パラメータの設定範囲**：Attempts＝OFF・1〜10／ATP type＝**Burst／Ramp の2択**／Number S1＝1〜15／Add S1＝OFF・ON／P-S1 interval [%]＝70, 75, 80, 85, 88, 90, 95／S1 decrement [ms]＝5〜40（5ms刻み）／Scan decrement [ms]＝OFF・5〜40（5ms刻み）／Backup stimulation＝70・90bpm／Mode＝OFF・VVI／Repetition interval [h]＝OFF・2・4・7・12・24・36／Repetition through rhythm change＝OFF・ON。**心房ATP出力は 6.0V／1.5ms 固定（設定変更不可）。**\n**安全側の作り込み**：**心房リード抵抗値を32秒毎に測定し1日平均を使用（13日平均の×1.5／×0.75 が上下限）。****ACC テスト成功後に ApVs 伝導時間を確認し、5拍中3拍が 81ms 以上なら enabled、80ms 以下なら Blocked。****直前の Position check は心房リード抵抗値 100〜2500Ω。****Stability check は「隣り合う P-P 間隔の差が 8 P-P 間隔中5 P-P 間隔で 40ms 以内なら安定」。****HVR detection（心室レートのみで評価）は治療直前なら Inhibit、治療後なら Blocked。**\n**作動制限**：Blocked（再プログラムが必要）＝AT/AF エピソード48時間以上持続／デイリーのリード留置位置チェック条件外／治療後30秒以内の HVR 検出。Inhibit（条件解消で自動再開）＝1,000アテンプト/30日到達／リズム安定性チェック不安定／直前のリード位置チェック不安定／ACC テスト不成功／≦200ms の心房インターバルが 8 P-P 中3 P-P 以上／治療前の HVR 検出。**送出可能な最小ペーシングインターバルは 160ms。**\n**電池への影響は −1.1%（10年 ⇒ 9年10か月）**（ATP 出力 6.0V／1.5ms、600 attempts＝9,000 stim./月 で作動した場合）。\n**治療成功の定義は「心房ATP送出後30秒以内に AT/AF エピソードが終了した場合」のみ**（30秒超の自然停止は Unsuccessful に分類）。\n**設定時は心房出力を 6.0V／1.5ms にしてクロストークの有無を事前確認し、必要に応じて “Ven. blanking after Ap” を変更すること。****植込み後1か月程度経過して心房リード固定が安定してから有効にすることが推奨されている。**\n**CRT-P の機能区分は Atrial ATP の有無ではなく極数で決まる**（QP＝Ⅲ型4極用 1,710,000円／BP＝Ⅲ型 1,640,000円）ため、デュアルチャンバⅤ型の「頻脈変動感知型抗上室性頻脈ペーシング治療機能」という定義は CRT-P には適用されない。\n**Closed Loop Stimulation（CLS）** （追補52・BIOTRONIK「Biotronik Product Brady  Closed Loop Stimulation」）。**心筋の収縮成分をモニターしてレートに反映させる BIOTRONIK 独自のレートレスポンスで、特別な手技やデバイスを必要としない。****測定は RV tip to Can（unipolar）で心内インピーダンスを毎拍評価し、安静時のリファレンス波形と活動時の波形の差の面積が大きいほどペーシングレートを上昇させる（beat to beat）。****リファレンスは心室イベント後 50〜300ms に16発の微弱パルスで測定し、加速度センサが安静と判断したときに更新する。**\n**設定は4項目**：**Max. CLS rate**（目標とする最大センサーレート。画面例 120bpm）／**CLS response**（レート分布の自動調節。Medium／Very low〜Very high。ターゲットレート＝BR＋[（MCLR−BR）×係数]、係数 0.21／0.26／0.33／0.41／0.51）／**CLS resting rate control**（安静時のレート上限。+20ppm、Off・+10〜+50ppm、10ppm刻み）／**Vp required**（AV ディレイ延長の可否。No／Yes）。\n**資料は「CLS と Vp suppression を併用することはできません。心室ペーシングの抑制機能は “IRS plus” もしくは “Positive” を推奨しています」と注記している。****テレメトリ中は、レートの調節も AV ディレイを変化させるリファレンスの取得も行われない。****融合収縮対策として CLS fusion avoidance zone（40ms）が常に On で働き、最新16拍中10拍以上の Vs が zone 内にあるとリファレンス取得が中止され CLS は休止する。**\n**本機は DDD-CLS／DDI-CLS を持つ**（Amvia Sky では『DDI-CLS』が追加され『AOO』モードが廃止された。追補49）。",
   "mri_group": "BIO-CRTP3",
   "port_lv": "IS-1"
  },
  {
   "id": "BIO-D-BIOMONITOR-IIIM",
   "kind": "device",
   "maker": "BIOTRONIK",
   "dealer": "バイオトロニックジャパン(株)",
   "cat": "ICM",
   "name": "BIOMONITOR IIIm",
   "model": "BIOMONITOR IIIm",
   "size": "77.5×8.6×4.6mm（L×W×T）",
   "mass": "4.0g",
   "volume": "1.9cc",
   "longevity": "5.5年",
   "price": "",
   "hoken": "資料は埋込型心電図記録計の機能区分を「標準型 394,000円／特殊型 451,000円」（診療報酬改定についての厚生労働省通知〈2019年10月1日〉）として定義とともに示しているが、本品がどちらの区分にあたるかは文章で明記していない（→ 用語『機能区分（埋込型心電図記録計）』）（追補53・BIOTRONIK「BIOMONITOR IIIm ～製品トレーニング資料～」）",
   "connector": "",
   "mri": "MRI-Conditional 1.5T／3T FBS（資料のスペック表の表記。FBS の展開は資料にない）",
   "eri_eos": "",
   "backup": "",
   "en": "BIOMONITOR IIIm",
   "family": "BIOMONITOR",
   "longevity_cond": "資料のスペック表の値は「5.5 年*」で、* の注記の本文は資料に記載がない（算出条件不明）。BIOMONITOR III は「4 年*」（追補53・BIOTRONIK「BIOMONITOR IIIm ～製品トレーニング資料～」）",
   "rf": "Bluetooth 機能 No（資料のスペック表）",
   "rm": "○（Home Monitoring）",
   "nbg": "",
   "jp_release": "2021年2月（販売開始。資料の注記「※2021年2月より『BIOMONITOR IIIm の販売開始』」）／販売名：バイオモニター3（医療機器承認番号 30100BZX00153000。資料の表紙）（追補53・BIOTRONIK「BIOMONITOR IIIm ～製品トレーニング資料～」）",
   "xray": "",
   "screwdriver": "",
   "battery_model": "",
   "battery_cap": "",
   "pace_bol": "",
   "pace_eos": "",
   "magnet_bol": "",
   "magnet_eos": "",
   "eos_behavior": "",
   "mri_zone": "",
   "mri_gantry": "円筒型ボア",
   "mri_xray": "資料の MRI の章で「患者に植込まれている製品が、BIOMONITOR III であることを確認」する手順に「BIOMONITOR III の放射線識別」の図が添えられている（識別記号の読み方の説明はない）",
   "mri_cond": "MRI 装置仕様 円筒型ボア／静磁場強度 3T または 1.5T／最大空間勾配磁場 条件なし／最大空間傾斜磁場スルーレート 一軸あたり 200T/m/s 以下／比吸収率 SAR（全身）4.0W/kg 以内・（頭部）3.2W/kg 以内／撮像時の体位 条件なし／局所送受信コイルを胸部に使用しないこと（局所受信コイルは使用可能）／MRI カードは発行されない。ICM 手帳にて撮像条件等を確認する （追補53・BIOTRONIK「BIOMONITOR IIIm ～製品トレーニング資料～」）。**資料の撮像条件の章は BIOMONITOR III と表記している**（MRI タブ BIO-ICM1）",
   "diag": "**自動検出5種類＋患者トリガ**：Atrial fibrillation（検出確認時・停止確認時）／High ventricular rate／Bradycardia／Sudden rate drop／Asystole／Patient trigger（Remote Assistant III）（追補53・BIOTRONIK「BIOMONITOR IIIm ～製品トレーニング資料～」）\n**保存**：自動検出＝検出前30秒＋検出後10秒、患者起動＝起動前7分＋起動後30秒。自動エピソード検出は合計56エピソード・60分。上書き保護は自動検出15件＋患者起動4件（Intelligent Memory Management）\n**センシング**：BIOvector（77.5 mm long sensing vector）。Sensing signal と SECG signal を別経路で処理し、SECG は 128Hz sample rate で保存\n**プログラマ**：Renamic。疾患別テンプレート ProgramConsult（Syncope／Palpitations／AF monitoring／Cryptogenic stroke）\n**遠隔**：Home Monitoring。デイリーデータ（24時間）＋検出エピソード最大6件/日\n詳細はアルゴリズムタブの BIOTRONIK・分類「ICM」の10エントリ",
   "sensing": "Sensing filter 4.5・10・15・24Hz（画面例 10Hz）／SensingConsult 5パターン（初期設定 Standard）／SECG Signal filter 0.05・0.5Hz（画面例 0.5Hz）（追補53・BIOTRONIK「BIOMONITOR IIIm ～製品トレーニング資料～」）",
   "mri_group": "BIO-ICM1",
   "alias": "バイオモニター3（販売名）"
  },
  {
   "id": "BIO-D-BIOMONITOR-III",
   "kind": "device",
   "maker": "BIOTRONIK",
   "dealer": "バイオトロニックジャパン(株)",
   "cat": "ICM",
   "name": "BIOMONITOR III",
   "model": "BIOMONITOR III",
   "size": "77.5×8.6×4.6mm（L×W×T）",
   "mass": "4.0g",
   "volume": "1.9cc",
   "longevity": "4年",
   "price": "",
   "hoken": "資料は埋込型心電図記録計の機能区分を「標準型 394,000円／特殊型 451,000円」（診療報酬改定についての厚生労働省通知〈2019年10月1日〉）として定義とともに示しているが、本品がどちらの区分にあたるかは文章で明記していない（→ 用語『機能区分（埋込型心電図記録計）』）（追補53・BIOTRONIK「BIOMONITOR IIIm ～製品トレーニング資料～」）",
   "connector": "",
   "mri": "MRI-Conditional 1.5T／3T FBS（資料のスペック表の表記。FBS の展開は資料にない）",
   "eri_eos": "",
   "backup": "",
   "en": "BIOMONITOR III",
   "family": "BIOMONITOR",
   "longevity_cond": "資料のスペック表の値は「4 年*」で、* の注記の本文は資料に記載がない（算出条件不明）（追補53・BIOTRONIK「BIOMONITOR IIIm ～製品トレーニング資料～」）",
   "rf": "Bluetooth 機能 No（資料のスペック表）",
   "rm": "○（Home Monitoring）",
   "nbg": "",
   "jp_release": "2020年1月（資料のスペック表の「発売予定日」。市場推移の図にも「BIOMONITOR III launch in Jan by BJ」）／資料の最終スライドは BIOMONITOR III の画像に「販売名：バイオモニター3／医療機器承認番号：30100BZX00153000」を添えている（追補53・BIOTRONIK「BIOMONITOR IIIm ～製品トレーニング資料～」）",
   "xray": "",
   "screwdriver": "",
   "battery_model": "",
   "battery_cap": "",
   "pace_bol": "",
   "pace_eos": "",
   "magnet_bol": "",
   "magnet_eos": "",
   "eos_behavior": "",
   "mri_zone": "",
   "mri_gantry": "円筒型ボア",
   "mri_xray": "資料の MRI の章で「患者に植込まれている製品が、BIOMONITOR III であることを確認」する手順に「BIOMONITOR III の放射線識別」の図が添えられている（識別記号の読み方の説明はない）",
   "mri_cond": "MRI 装置仕様 円筒型ボア／静磁場強度 3T または 1.5T／最大空間勾配磁場 条件なし／最大空間傾斜磁場スルーレート 一軸あたり 200T/m/s 以下／比吸収率 SAR（全身）4.0W/kg 以内・（頭部）3.2W/kg 以内／撮像時の体位 条件なし／局所送受信コイルを胸部に使用しないこと（局所受信コイルは使用可能）／MRI カードは発行されない。ICM 手帳にて撮像条件等を確認する （追補53・BIOTRONIK「BIOMONITOR IIIm ～製品トレーニング資料～」）。**資料の撮像条件の章は BIOMONITOR III と表記している**（MRI タブ BIO-ICM1）",
   "diag": "**自動検出5種類＋患者トリガ**：Atrial fibrillation（検出確認時・停止確認時）／High ventricular rate／Bradycardia／Sudden rate drop／Asystole／Patient trigger（Remote Assistant III）（追補53・BIOTRONIK「BIOMONITOR IIIm ～製品トレーニング資料～」）\n**保存**：自動検出＝検出前30秒＋検出後10秒、患者起動＝起動前7分＋起動後30秒。自動エピソード検出は合計56エピソード・60分。上書き保護は自動検出15件＋患者起動4件（Intelligent Memory Management）\n**センシング**：BIOvector（77.5 mm long sensing vector）。Sensing signal と SECG signal を別経路で処理し、SECG は 128Hz sample rate で保存\n**プログラマ**：Renamic。疾患別テンプレート ProgramConsult（Syncope／Palpitations／AF monitoring／Cryptogenic stroke）\n**遠隔**：Home Monitoring。デイリーデータ（24時間）＋検出エピソード最大6件/日\n詳細はアルゴリズムタブの BIOTRONIK・分類「ICM」の10エントリ",
   "sensing": "Sensing filter 4.5・10・15・24Hz（画面例 10Hz）／SensingConsult 5パターン（初期設定 Standard）／SECG Signal filter 0.05・0.5Hz（画面例 0.5Hz）（追補53・BIOTRONIK「BIOMONITOR IIIm ～製品トレーニング資料～」）",
   "mri_group": "BIO-ICM1",
   "alias": "バイオモニター3（販売名）"
  },
  {
   "id": "MEDTRONIC-D-C3TR01",
   "kind": "device",
   "maker": "Medtronic",
   "dealer": "日本メドトロニック㈱",
   "cat": "CRT-P",
   "name": "Consulta CRT-P",
   "model": "C3TR01",
   "release_year": "2011",
   "connector": "IS-1",
   "size_w": "59",
   "size_h": "56.5",
   "size_d": "6.2",
   "volume": "15.3",
   "mass": "26",
   "xray": "PVX",
   "longevity": "8.1",
   "longevity_cond": "600Ω、100% RA/RV/LV pacing、A/RV Amp=2.5V、LV Amp=3.0V、Pre-EGM Storage ON",
   "replacement_indicator": "推奨交換時期(RRT)：自動測定で3日連続して2.77V以下\n選択的交換指標(ERI)：RRTから3カ月後\n電池寿命終了(EOS)：ERIから3カ月後",
   "pacing_modes": "DDDR, DDD, DDIR, DDI, AAIR, AAI, VVIR, VVI, DOO, AOO, VOO, ODO",
   "base_rate": "30, 35, 40, 50, 55, 60, 70, 75, 150 ppm (±2 bpm)",
   "sensitivity": "A: 0.15mV(±75%), 0.3, 0.45, 0.6mV(±50%), 0.9, 1.2, 1.5, 1.8, 2.1, 4.0mV(±30%)\nV: 0.45, 0.6mV(±50%), 0.9, 1.2, 2.0, 2.8, 4.0, 5.6, 8.0, 11.3mV(±30%)",
   "pulse_amplitude": "A: 0.5–8.0V\nV: 0.5–8.0V",
   "pulse_width": "A: 0.03–1.5ms\nV: 0.03–1.5ms",
   "rr_indicator": "体動",
   "rr_sensor": "ピエゾクリスタル",
   "import_batch": "データブック（CRT本体）2026-09-11 取り込み"
  },
  {
   "id": "MEDTRONIC-D-8040",
   "kind": "device",
   "maker": "Medtronic",
   "dealer": "日本メドトロニック㈱",
   "cat": "CRT-P",
   "name": "InSync",
   "model": "8040",
   "release_year": "2004",
   "end_year": "2006",
   "connector": "IS-1",
   "size_w": "50.1",
   "size_h": "52.2",
   "size_d": "7.6",
   "volume": "14.4",
   "mass": "32",
   "longevity": "6.8",
   "longevity_cond": "心房ペーシング10%、心室ペーシング100%",
   "replacement_indicator": "ERI：VVIモード 65ppm / VOOモード 65ppm",
   "pacing_modes": "DDDR, DDD, DDIR, DDI, DVIR, DVI, DOOR, DOO, VDD, VVIR, VVI, VVT, VOOR, VOO, AAIR, ADIR, AAI, ADI, AOOR, AOO, ODO, OVO, OAO",
   "base_rate": "30–180ppm（65, 85ppmを除く）",
   "sensitivity": "A: 0.15, 0.25, 0.35, 0.5, 0.7, 1.0, 1.4, 2.0, 2.8, 4.0mV\nV: 1.0, 1.4, 2.0, 2.8, 4.0, 5.6, 8.0, 11.2mV",
   "pulse_amplitude": "A: 0.5–7.5V\nV: 0.5–7.5V",
   "pulse_width": "A: 0.03–1.5ms\nV: 0.03–1.5ms",
   "rr_indicator": "アクティビティ",
   "rr_sensor": "ピエゾクリスタル",
   "import_batch": "データブック（CRT本体）2026-09-11 取り込み"
  },
  {
   "id": "MEDTRONIC-D-III",
   "kind": "device",
   "maker": "Medtronic",
   "dealer": "日本メドトロニック㈱",
   "cat": "CRT-P",
   "name": "InSync",
   "model": "III",
   "release_year": "2006",
   "end_year": "2011",
   "connector": "IS-1",
   "size_w": "51.6",
   "size_h": "59.2",
   "size_d": "7.6",
   "volume": "26.0",
   "mass": "16.0",
   "longevity": "6.8",
   "longevity_cond": "心房・右心室 2.5V、左心室 5.0V、100%、600Ω",
   "replacement_indicator": "ERI：VVI Mode 65ppm / VOO Mode 65ppm",
   "pacing_modes": "DDDR, DDD, DDIR, DDI, DVIR, DVI, DOOR, DOO, VDD, VVIR, VVI, VVT, VOOR, VOO, AAIR, ADIR, AAI, ADI, AAT, AOOR, AOO, ODO, OVO, OAO",
   "base_rate": "30–180ppm（65, 85ppmを除く）",
   "sensitivity": "A: 0.16, 0.25, 0.35, 0.5, 0.7, 1.0, 1.4, 2.0, 2.8, 4.0mV\nV: 1.0, 1.4, 2.0, 2.8, 4.0, 5.6, 8.0, 11.2mV",
   "pulse_amplitude": "A: 0.5–7.5V\nV: 0.5–7.5V",
   "pulse_width": "A: 0.03–1.5ms\nV: 0.03–1.5ms",
   "rr_indicator": "アクティビティ",
   "rr_sensor": "ピエゾクリスタル",
   "import_batch": "データブック（CRT本体）2026-09-11 取り込み"
  },
  {
   "id": "MEDTRONIC-D-C2TR01",
   "kind": "device",
   "maker": "Medtronic",
   "dealer": "日本メドトロニック㈱",
   "cat": "CRT-P",
   "name": "Syncra CRT-P",
   "model": "C2TR01",
   "release_year": "2011",
   "connector": "IS-1",
   "size_w": "59",
   "size_h": "56.5",
   "size_d": "6.2",
   "volume": "15.3",
   "mass": "26",
   "xray": "PVX",
   "longevity": "8.1",
   "longevity_cond": "600Ω、100% RA/RV/LV pacing、A/RV Amp=2.5V、LV Amp=3.0V、Pre-EGM Storage ON",
   "replacement_indicator": "推奨交換時期(RRT)：自動測定で3日連続して2.77V以下\n選択的交換指標(ERI)：RRTから3カ月後\n電池寿命終了(EOS)：ERIから3カ月後",
   "pacing_modes": "DDDR, DDD, DDIR, DDI, AAIR, AAI, VVIR, VVI, DOO, AOO, VOO, ODO",
   "base_rate": "30, 35, 40, 50, 55, 60, 70, 75, 150 ppm (±2 bpm)",
   "sensitivity": "A: 0.15mV(±75%), 0.3, 0.45, 0.6mV(±50%), 0.9, 1.2, 1.5, 1.8, 2.1, 4.0mV(±30%)\nV: 0.45, 0.6mV(±50%), 0.9, 1.2, 2.0, 2.8, 4.0, 5.6, 8.0, 11.3mV(±30%)",
   "pulse_amplitude": "A: 0.5–8.0V\nV: 0.5–8.0V",
   "pulse_width": "A: 0.03–1.5ms\nV: 0.03–1.5ms",
   "rr_indicator": "体動",
   "rr_sensor": "ピエゾクリスタル",
   "import_batch": "データブック（CRT本体）2026-09-11 取り込み"
  },
  {
   "id": "ST-JUDE-MEDICAL-D-5596",
   "kind": "device",
   "maker": "St. Jude Medical",
   "dealer": "セント・ジュード・メディカル㈱",
   "cat": "CRT-P",
   "name": "Frontier II",
   "model": "5596",
   "release_year": "2009",
   "connector": "IS-1",
   "size_w": "49",
   "size_h": "52",
   "size_d": "6",
   "volume": "11.5",
   "mass": "25",
   "xray": "VV",
   "longevity": "7.6",
   "longevity_cond": "60min⁻1、心房・右室 2.5V、左室 3.5V、500Ω",
   "replacement_indicator": "ペーシングインターバルが100ms延長\nマグネットレートが86.3min⁻1に低下\n電池電圧 2.5Vに低下",
   "pacing_modes": "AOO(R), AAI(R), AAT(R), OAO, VOO(R), VVI(R), VVT(R), OVO(R), DOO(R), DVI(R), DDI(R), DDD(R), DDT(R), ODO",
   "base_rate": "30, 40–130min⁻1（5min⁻1毎）、140–170min⁻1（10min⁻1毎）",
   "sensitivity": "A: 0.1–5.0mV\nV: 0.5–5.0mV, 6–10mV",
   "pulse_amplitude": "A: 0.0–4.0V(0.25V毎), 4.5–7.5V(0.5V毎)\nV: 0.0–4.0V(0.25V毎), 4.5–7.5V(0.5V毎)",
   "pulse_width": "A: 0.05, 0.1–1.5ms\nV: 0.05, 0.1–1.5ms",
   "rr_indicator": "体動",
   "rr_sensor": "加速度センサ",
   "import_batch": "データブック（CRT本体）2026-09-11 取り込み"
  },
  {
   "id": "ST-JUDE-MEDICAL-D-PM3212",
   "kind": "device",
   "maker": "St. Jude Medical",
   "dealer": "セント・ジュード・メディカル㈱",
   "cat": "CRT-P",
   "name": "アンセム RF",
   "model": "PM3212",
   "release_year": "2011",
   "connector": "IS-1",
   "size_w": "57",
   "size_h": "52",
   "size_d": "6",
   "volume": "13.7",
   "mass": "25",
   "xray": "HI",
   "longevity": "7.8",
   "longevity_cond": "60min⁻1、2.5V、500Ω、A/RV、LV 100% Pacing",
   "replacement_indicator": "バッテリー電圧が2.6V以下でERI表示\nペーシングインターバルが100ms延長\nマグネットレートが85min⁻1以下\nセンサ及びAFサプレッションがON\n最短AVディレイが70ms\n電池電圧2.5VでEOL",
   "pacing_modes": "DT, AAI-R, AAT-R, AAO-R, VVI-R, VVT-R, VDD-R, VOO-R, DDD-R, DDI-R, DVI-R, DOO-R, DDT-R",
   "base_rate": "30–150min⁻1（5min⁻1毎）、140–170min⁻1（10min⁻1毎）",
   "sensitivity": "A: 0.1–5.0mV, Auto\nV: 0.5–5.0mV, 6–10mV, Auto",
   "pulse_amplitude": "A: 0.0–4.0V(0.25V毎), 4.5–7.5V(0.5V毎)\nV: 0.0–4.0V(0.25V毎), 4.5–7.5V(0.5V毎)",
   "pulse_width": "A: 0.05, 0.1–1.5ms\nV: 0.05, 0.1–1.5ms",
   "rr_indicator": "体動",
   "rr_sensor": "加速度センサ",
   "import_batch": "データブック（CRT本体）2026-09-11 取り込み"
  },
  {
   "id": "ST-JUDE-MEDICAL-D-5596-2",
   "kind": "device",
   "maker": "St. Jude Medical",
   "dealer": "フクダ電子㈱",
   "cat": "CRT-P",
   "name": "Frontier CRT-P",
   "model": "5596",
   "release_year": "2009",
   "end_year": "2012",
   "connector": "IS-1",
   "size_w": "52",
   "size_h": "49",
   "size_d": "6",
   "volume": "11.5",
   "mass": "25",
   "xray": "VV",
   "longevity": "7.6",
   "longevity_cond": "A:2.5V、RV:2.5V、LV:3.5V、60ppm、500Ω",
   "replacement_indicator": "マグネットレート: 86.3ppm以下\nバッテリー電圧: 2.5V以下\n基本レートよりもペーシングインターバルが100ms延長\nプログラマのメッセージ",
   "pacing_modes": "AOO(R), AAI(R), AAT(R), OAO, VOO(R), VVI(R), VVT(R), OVO(R), DOO(R), DVI(R), DDI(R), DDD(R), DDT(R)",
   "base_rate": "30, 40–130ppm（5ppm毎）、140–170ppm（10ppm毎）",
   "sensitivity": "A: 0.1–5.0mV\nV: 0.5–5.0mV, 6–10mV",
   "pulse_amplitude": "A: 0.0–4.0V(0.25V毎), 4.5–7.5V(0.5V毎)\nRV: 0.0–4.0V(0.25V毎), 4.5–7.5V(0.5V毎)\nLV: 0.0–4.0V(0.25V毎), 4.5–7.5V(0.5V毎)",
   "pulse_width": "A: 0.05, 0.1–1.5ms\nRV: 0.05, 0.1–1.5ms\nLV: 0.05, 0.1–1.5ms",
   "rr_indicator": "体動",
   "rr_sensor": "加速度センサ",
   "import_batch": "データブック（CRT本体）2026-09-11 取り込み"
  },
  {
   "id": "BIOTRONIK-D-340-HF-T",
   "kind": "device",
   "maker": "BIOTRONIK",
   "dealer": "バイオトロニックジャパン㈱",
   "cat": "CRT-D",
   "name": "Lumax",
   "model": "340 HF-T",
   "release_year": "2008",
   "end_year": "2010",
   "connector": "IS-1（ペース/センシ、RA/RV/LV） / DF-1（RVコイル、SVCコイル）",
   "size_w": "66",
   "size_h": "59",
   "size_d": "13",
   "volume": "39.8",
   "mass": "94",
   "xray": "HR",
   "longevity": "8.7",
   "longevity_cond": "VVI 60ppm、2.8V/0.4ms、500Ω",
   "replacement_indicator": "選択的交換指標：電池電圧2.85V以下",
   "pacing_modes": "OFF, DDD, DDI, VDD, VDI, AAI, VVI, DDDR, DDIR, VDDR, VDIR, AAIR, VVIR",
   "base_rate": "30–100ppm（5ppm毎）、100–160ppm（10ppm毎）",
   "pulse_amplitude": "A/RV/LV: 0.2–6.2V(0.1V毎), 7.5V",
   "pulse_width": "A/RV/LV: 0.4, 0.5, 0.7, 1.0, 1.2, 1.5ms",
   "shock_energy": "40J",
   "shock_waveform": "biphasic, biphasic2",
   "shock_polarity": "normal, reversed, alternating",
   "atp": "ATP1, ATP2, ATPワンショット",
   "import_batch": "データブック（CRT本体）2026-09-11 取り込み"
  },
  {
   "id": "BIOTRONIK-D-540-HF-T",
   "kind": "device",
   "maker": "BIOTRONIK",
   "dealer": "バイオトロニックジャパン㈱",
   "cat": "CRT-D",
   "name": "Lumax",
   "model": "540 HF-T",
   "release_year": "2009",
   "connector": "IS-1（ペース/センシ、RA/RV/LV） / DF-1（RVコイル、SVCコイル）",
   "size_w": "66",
   "size_h": "59",
   "size_d": "13",
   "volume": "39.8",
   "mass": "94",
   "xray": "SH",
   "longevity": "8.7",
   "longevity_cond": "VVI 60ppm、2.8V/0.4ms、500Ω",
   "replacement_indicator": "選択的交換指標：電池電圧2.85V以下",
   "pacing_modes": "OFF, DDD, DDI, VDD, VDI, AAI, VVI, DDDR, DDIR, VDDR, VDIR, AAIR, VVIR",
   "base_rate": "30–100ppm（5ppm毎）、100–160ppm（10ppm毎）",
   "pulse_amplitude": "A/RV/LV: 0.2–6.2V(0.1V毎), 7.5V",
   "pulse_width": "A/RV/LV: 0.4, 0.5, 0.7, 1.0, 1.2, 1.5ms",
   "shock_energy": "40J",
   "shock_waveform": "biphasic, biphasic2",
   "shock_polarity": "normal, reversed, alternating",
   "atp": "ATP1, ATP2, ATPワンショット",
   "import_batch": "データブック（CRT本体）2026-09-11 取り込み"
  },
  {
   "id": "BOSTON-SCIENTIFIC-D-P107",
   "kind": "device",
   "maker": "Boston Scientific",
   "dealer": "ボストン・サイエンティフィック ジャパン㈱",
   "cat": "CRT-D",
   "name": "COGNIS",
   "model": "P107",
   "release_year": "2009",
   "connector": "DF-1×2（除細動）、IS-1（心房ペース/センシング）、IS-1（心室ペース/センシング）、IS-1（左心室ペース/センシング）",
   "size_w": "61.7",
   "size_h": "79.5",
   "size_d": "9.9",
   "volume": "32.5",
   "mass": "72",
   "longevity": "4.6–6.9",
   "replacement_indicator": "選択的交換指標(ERI)：1回目に行われた測定から24時間以内に行われた2度目の充電時間が15.0sec",
   "pacing_modes": "DDDR, DDDR, VDDR, VVDR, VVIR, VOO, AAI, AOO, OFF",
   "base_rate": "30–185ppm（5ppm毎）",
   "pulse_amplitude": "0.1–7.5V",
   "pulse_width": "0.1–2.0ms（0.1ms毎）",
   "shock_energy": "41J",
   "atp": "Burst, Ramp, Ramp+, Scan, Ramp/Scan",
   "import_batch": "データブック（CRT本体）2026-09-11 取り込み"
  },
  {
   "id": "BOSTON-SCIENTIFIC-D-P108",
   "kind": "device",
   "maker": "Boston Scientific",
   "dealer": "ボストン・サイエンティフィック ジャパン㈱／フクダ電子㈱",
   "cat": "CRT-D",
   "name": "COGNIS",
   "model": "P108",
   "release_year": "2010",
   "connector": "RA: IS-1, RV: DF4-LLHH, LV: IS-1",
   "size_w": "61.7",
   "size_h": "77.0",
   "size_d": "9.9",
   "volume": "32.0",
   "mass": "72",
   "xray": "BOS112",
   "longevity": "4.6–6.9",
   "replacement_indicator": "選択的交換指標(ERI)：1回目の測定から24時間以内に行われた2度目の充電時間が15.0sec",
   "pacing_modes": "AAO, AAI, VOO, VVI, DDD, DDI, VDD, Off",
   "base_rate": "30–185ppm（5ppm毎）",
   "sensitivity": "心房/心室：AGC 0.15～1.5",
   "pulse_amplitude": "心房：0.1–3.5V（0.1V毎）, 4.0–5.0V（0.5V毎）\n心室：0.1–3.5V（0.1V毎）, 4.0–7.5V（0.5V毎）",
   "pulse_width": "0.1–2.0ms（0.1ms毎）",
   "shock_energy": "41J",
   "shock_waveform": "単相性 / 二相性",
   "shock_polarity": "Initial（正）/ Reversed（逆）",
   "atp": "Burst, Ramp, Ramp+, Scan, Ramp/Scan",
   "import_batch": "データブック（CRT本体）2026-09-11 取り込み"
  },
  {
   "id": "BOSTON-SCIENTIFIC-D-P162",
   "kind": "device",
   "maker": "Boston Scientific",
   "dealer": "ボストン・サイエンティフィック ジャパン㈱／フクダ電子㈱",
   "cat": "CRT-D",
   "name": "INCEPTA CRT-D",
   "model": "P162",
   "release_year": "2011",
   "connector": "RA: IS-1, RV: DF4-LLHH, LV: IS-1",
   "size_w": "61.7",
   "size_h": "77.0",
   "size_d": "9.9",
   "volume": "32.0",
   "mass": "72",
   "xray": "BSCI20",
   "longevity": "4.6–6.9",
   "replacement_indicator": "選択的交換指標(ERI)：1回目の測定から24時間以内に行われた2度目の充電時間が15.0sec",
   "pacing_modes": "AAO, AAI, VOO, VVI, DDD, DDI, VDD, Off",
   "base_rate": "30–185ppm（5ppm毎）",
   "sensitivity": "心房/心室：AGC 0.15～1.5",
   "pulse_amplitude": "心房：0.1–3.5V（0.1V毎）, 4.0–5.0V（0.5V毎）\n心室：0.1–3.5V（0.1V毎）, 4.0–7.5V（0.5V毎）",
   "pulse_width": "0.1–2.0ms（0.1ms毎）",
   "shock_energy": "41J",
   "shock_waveform": "単相性 / 二相性",
   "shock_polarity": "Initial（正）/ Reversed（逆）",
   "atp": "Burst, Ramp, Ramp+, Scan, Ramp/Scan",
   "lv_pacing_polarity": "Tip-Ring, Ring-Tip, Tip-Coil, Ring-Coil, Tip-Can, Ring-Can",
   "lv_sensing": "有",
   "lv_sensing_polarity": "Tip-Ring, Tip-Coil, Ring-Coil, Tip-Can, Ring-Can",
   "import_batch": "データブック（CRT本体）2026-09-11 取り込み"
  },
  {
   "id": "BOSTON-SCIENTIFIC-D-P163",
   "kind": "device",
   "maker": "Boston Scientific",
   "dealer": "ボストン・サイエンティフィック ジャパン㈱／フクダ電子㈱",
   "cat": "CRT-D",
   "name": "INCEPTA CRT-D",
   "model": "P163",
   "release_year": "2011",
   "connector": "RA: IS-1, RV: IS-1/DF-1, LV: IS-1",
   "size_w": "61.7",
   "size_h": "79.5",
   "size_d": "9.9",
   "volume": "32.5",
   "mass": "72",
   "xray": "BSCI20",
   "longevity": "4.6–6.9",
   "replacement_indicator": "選択的交換指標(ERI)：1回目の測定から24時間以内に行われた2度目の充電時間が15.0sec",
   "pacing_modes": "AAO, AAI, VOO, VVI, DDD, DDI, VDD, Off",
   "base_rate": "30–185ppm（5ppm毎）",
   "sensitivity": "心房/心室：AGC 0.15～1.5",
   "pulse_amplitude": "心房：0.1–3.5V（0.1V毎）, 4.0–5.0V（0.5V毎）\n心室：0.1–3.5V（0.1V毎）, 4.0–7.5V（0.5V毎）",
   "pulse_width": "0.1–2.0ms（0.1ms毎）",
   "shock_energy": "41J",
   "shock_waveform": "単相性 / 二相性",
   "shock_polarity": "Initial（正）/ Reversed（逆）",
   "atp": "Burst, Ramp, Ramp+, Scan, Ramp/Scan",
   "lv_pacing_polarity": "Tip-Ring, Ring-Tip, Tip-Coil, Ring-Coil, Tip-Can, Ring-Can",
   "lv_sensing": "有",
   "lv_sensing_polarity": "Tip-Ring, Tip-Coil, Ring-Coil, Tip-Can, Ring-Can",
   "import_batch": "データブック（CRT本体）2026-09-11 取り込み"
  },
  {
   "id": "GUIDANT-CORPORATION-D-H190",
   "kind": "device",
   "maker": "Guidant Corporation",
   "dealer": "ボストン・サイエンティフィック ジャパン㈱",
   "cat": "CRT-D",
   "name": "CONTAK RENEWAL 4",
   "model": "H190",
   "release_year": "2006",
   "end_year": "2010",
   "connector": "除細動：DF-1×2 / 心房ペース・センシング：IS-1",
   "size_w": "77.8",
   "size_h": "59.4",
   "size_d": "11.5",
   "volume": "37",
   "mass": "89",
   "xray": "GDT 202",
   "longevity": "5.5–6.0",
   "replacement_indicator": "選択的交換指標(ERI)：電池電圧 <2.48～2.15V、または充電時間基準",
   "pacing_modes": "DDD(R), DDI(R), VDD(R), VVI(R), AAI(R), OOO(R), Off",
   "base_rate": "30–50ppm（5ppm毎）, 51–90ppm（1ppm毎）",
   "sensitivity": "心房：Nominal, Less, Least / 右心室：Most, Nominal, Less, Least / 左心室：Most, Nominal, Least",
   "pulse_amplitude": "右室/左室：0.2–7.5V（設定刻みあり）",
   "pulse_width": "0.03, 0.06, 0.1–2.0ms（0.1ms毎）",
   "shock_energy": "31J",
   "shock_waveform": "単相性 / 二相性",
   "shock_polarity": "Initial（正）/ Reversed（逆）",
   "atp": "Burst, Ramp, Ramp+, Scan, Ramp/Scan",
   "import_batch": "データブック（CRT本体）2026-09-11 取り込み"
  },
  {
   "id": "GUIDANT-CORPORATION-D-H197",
   "kind": "device",
   "maker": "Guidant Corporation",
   "dealer": "ボストン・サイエンティフィック ジャパン㈱",
   "cat": "CRT-D",
   "name": "CONTAK RENEWAL 4 HE",
   "model": "H197",
   "release_year": "2006",
   "end_year": "2010",
   "connector": "除細動：DF-1×2 / 心房：IS-1 / 右心室：IS-1 / 左心室：LV-1",
   "size_w": "82.6",
   "size_h": "63",
   "size_d": "11.5",
   "volume": "40",
   "mass": "89",
   "xray": "GDT 202",
   "longevity": "4.7–5.0",
   "replacement_indicator": "選択的交換指標(ERI)：電池電圧 <2.48～2.15V、または充電時間基準",
   "pacing_modes": "DDD(R), DDI(R), VDD(R), VVI(R), AAI(R), OOO(R), Off",
   "base_rate": "30–50ppm（5ppm毎）, 51–90ppm（1ppm毎）",
   "sensitivity": "心房：Nominal, Less, Least / 右心室：Most, Nominal, Less, Least / 左心室：Most, Nominal, Least",
   "pulse_amplitude": "右室/左室：0.2–7.5V（設定刻みあり）",
   "pulse_width": "0.03, 0.06, 0.1–2.0ms（0.1ms毎）",
   "shock_energy": "31J",
   "shock_waveform": "単相性 / 二相性",
   "shock_polarity": "Initial（正）/ Reversed（逆）",
   "atp": "Burst, Ramp, Ramp+, Scan, Ramp/Scan",
   "import_batch": "データブック（CRT本体）2026-09-11 取り込み"
  },
  {
   "id": "MEDTRONIC-D-C174AWK",
   "kind": "device",
   "maker": "Medtronic",
   "dealer": "日本メドトロニック㈱",
   "cat": "CRT-D",
   "name": "Concerto AT",
   "model": "C174AWK",
   "release_year": "2008",
   "end_year": "2011",
   "connector": "IS-1（A, RV, LV）, DF-1（HVB, HVX）",
   "size_w": "50.8",
   "size_h": "68.5",
   "size_d": "15.0",
   "volume": "38.4",
   "mass": "68.2",
   "xray": "PVR",
   "longevity": "6.1",
   "replacement_indicator": "電池電圧：2.62V以下",
   "pacing_modes": "DDDR, DDD, DDIR, DDI, AAIR, AAI, VVIR, VVI, DOO, VOO, AOO, ODO",
   "base_rate": "30, 35, …, 60, …, 150ppm",
   "sensitivity": "A: 0.15, 0.3, 0.45, 0.6, 0.9, 1.2, 1.5, 2.1mV\nV: 0.15, 0.3, 0.45, 0.6, 0.9, 1.2mV",
   "pulse_amplitude": "A/RV: 0.5, 1, 2, 3, 3.5, 4, 5, 6V\nLV: 0.5, 1, 2, 3, 3.5, 4, 5, 6, 8V",
   "pulse_width": "A/RV/LV: 0.1, 0.2, …, 1.5ms",
   "shock_energy": "35J",
   "shock_waveform": "50%/50% Tilt",
   "atp": "Burst, Ramp, Ramp+",
   "import_batch": "データブック（CRT本体）2026-09-11 取り込み"
  },
  {
   "id": "MEDTRONIC-D-C154DWKJ",
   "kind": "device",
   "maker": "Medtronic",
   "dealer": "日本メドトロニック㈱",
   "cat": "CRT-D",
   "name": "Concerto",
   "model": "C154DWKJ",
   "release_year": "2007",
   "end_year": "2009",
   "connector": "IS-1（A, RV, LV）, DF-1（HVB, HVX）",
   "size_w": "50.8",
   "size_h": "68.5",
   "size_d": "15.0",
   "volume": "38.4",
   "mass": "68.2",
   "xray": "PVR",
   "longevity": "6.1",
   "replacement_indicator": "電池電圧：2.62V以下",
   "pacing_modes": "DDDR, DDD, DDIR, DDI, AAIR, AAI, VVIR, VVI, DOO, VOO, AOO, ODO",
   "base_rate": "30, 35, …, 60, …, 150ppm",
   "sensitivity": "A: 0.15, 0.3, 0.45, 0.6, 0.9, 1.2, 1.5, 2.1mV\nV: 0.15, 0.3, 0.45, 0.6, 0.9, 1.2mV",
   "pulse_amplitude": "A/RV: 0.5, 1, 2, 3, 3.5, 4, 5, 6V\nLV: 0.5, 1, 2, 3, 3.5, 4, 5, 6, 8V",
   "pulse_width": "A/RV/LV: 0.1, 0.2, …, 1.5ms",
   "shock_energy": "35J",
   "shock_waveform": "50%/50% Tilt",
   "atp": "Burst, Ramp, Ramp+",
   "import_batch": "データブック（CRT本体）2026-09-11 取り込み"
  },
  {
   "id": "MEDTRONIC-D-D234TRK",
   "kind": "device",
   "maker": "Medtronic",
   "dealer": "日本メドトロニック㈱",
   "cat": "CRT-D",
   "name": "Consulta CRT-D",
   "model": "D234TRK",
   "release_year": "2009",
   "connector": "IS-1 / DF-1",
   "size_w": "50.8",
   "size_h": "68.5",
   "size_d": "15.0",
   "volume": "38.4",
   "mass": "68.2",
   "xray": "PUG",
   "longevity": "6",
   "replacement_indicator": "電池電圧：2.63V以下",
   "pacing_modes": "DDDR, DDD, DDIR, DDI, AAIR, AAI, VVIR, VVI, DOO, VOO, AOO, ODO",
   "base_rate": "30–150ppm",
   "sensitivity": "A: 0.15, 0.3, 0.45, 0.6, 0.9, 1.2, 1.5, 1.8, 2.1, 4.0mV",
   "pulse_amplitude": "A/RV/LV: 0.5–1.75V（0.25V毎）, 2–5V（0.25V毎）, 5.5, 6, 8V",
   "pulse_width": "A/RV/LV: 0.03, 0.06, 0.1–1.5ms（0.1ms毎）",
   "shock_energy": "35J",
   "shock_waveform": "50%/50% Tilt",
   "atp": "Burst, Ramp, Ramp+",
   "import_batch": "データブック（CRT本体）2026-09-11 取り込み"
  },
  {
   "id": "MEDTRONIC-D-7279",
   "kind": "device",
   "maker": "Medtronic",
   "dealer": "日本メドトロニック㈱",
   "cat": "CRT-D",
   "name": "InSync III Marquis",
   "model": "7279",
   "release_year": "2006",
   "end_year": "2007",
   "connector": "IS-1（A, RV, LV）, DF-1（HVB, HVX）",
   "size_w": "50.8",
   "size_h": "72.6",
   "size_d": "13.9",
   "volume": "38.2",
   "mass": "77",
   "xray": "PKC",
   "longevity": "5.2",
   "replacement_indicator": "電池電圧：2.62V以下",
   "pacing_modes": "DDDR, DDD, DDIR, DDI, AAIR, AAI, VVIR, VVI, DOO, VOO, ODO",
   "base_rate": "30, 35, …, 60, 70, 75, …, 150ppm",
   "sensitivity": "A: 0.15, 0.3, 0.45, 0.6, 0.9, 1.2, 1.5, 2.1mV",
   "pulse_amplitude": "A/RV/LV: 0.5, 1, …, 4.5, 6V",
   "pulse_width": "A/RV/LV: 0.03, 0.06, 0.1, 0.2, …, 1.6ms",
   "shock_energy": "30J",
   "shock_waveform": "50%/50% Tilt",
   "atp": "Burst, Ramp, Ramp+",
   "import_batch": "データブック（CRT本体）2026-09-11 取り込み"
  },
  {
   "id": "MEDTRONIC-D-D354TRG",
   "kind": "device",
   "maker": "Medtronic",
   "dealer": "日本メドトロニック㈱",
   "cat": "CRT-D",
   "name": "Protecta XT CRT-D",
   "model": "D354TRG",
   "release_year": "2011",
   "connector": "A: IS-1, RV: IS-1/DF-1, LV: IS-1",
   "size_w": "50.8",
   "size_h": "68.5",
   "size_d": "15.0",
   "volume": "38",
   "mass": "68.2",
   "xray": "PSI",
   "longevity": "5.5",
   "longevity_cond": "100% Pacing, 500Ω, 2.5V, 年2回 Full Charge, Pre Arrhythmia EGM OFF",
   "replacement_indicator": "自動測定で3日連続して2.63V以下",
   "pacing_modes": "DDDR, DDD, DDIR, DDI, AAIR, AAI, VVIR, VVI, DOO, VOO, AOO, ODO",
   "base_rate": "30–150ppm（65ppmを除く）",
   "sensitivity": "A/V: 0.15, 0.3, 0.45, 0.6, 0.9, 1.2, 1.5, 1.8, 2.1, 4.0mV",
   "pulse_amplitude": "A/RV/LV: 0.5–1.75V（0.25V毎）, 2–5V（0.25V毎）, 5.5, 6, 8V",
   "pulse_width": "A/RV/LV: 0.03, 0.06, 0.1–1.5ms（0.1ms毎）",
   "shock_energy": "35J",
   "shock_waveform": "50%/50% Tilt",
   "atp": "Burst, Ramp, Ramp+",
   "lv_pacing_polarity": "Bipolar / Unipolar",
   "lv_sensing": "有",
   "lv_sensing_polarity": "Bipolar / Unipolar",
   "import_batch": "データブック（CRT本体）2026-09-11 取り込み"
  },
  {
   "id": "MEDTRONIC-D-D354TRM",
   "kind": "device",
   "maker": "Medtronic",
   "dealer": "日本メドトロニック㈱",
   "cat": "CRT-D",
   "name": "Protecta XT CRT-D",
   "model": "D354TRM",
   "release_year": "2011",
   "connector": "A: IS-1, RV: DF4, LV: IS-1",
   "size_w": "50.8",
   "size_h": "66.1",
   "size_d": "15.0",
   "mass": "73.0",
   "xray": "PSI",
   "longevity": "5.5",
   "longevity_cond": "100% Pacing, 500Ω, 2.5V, 年2回 Full Charge, Pre Arrhythmia EGM OFF",
   "replacement_indicator": "自動測定で3日連続して2.63V以下",
   "pacing_modes": "DDDR, DDD, DDIR, DDI, AAIR, AAI, VVIR, VVI, DOO, VOO, AOO, ODO",
   "base_rate": "30–150ppm（65ppmを除く）",
   "sensitivity": "A/V: 0.15, 0.3, 0.45, 0.6, 0.9, 1.2, 1.5, 1.8, 2.1, 4.0mV",
   "pulse_amplitude": "A/RV/LV: 0.5–1.75V（0.25V毎）, 2–5V（0.25V毎）, 5.5, 6, 8V",
   "pulse_width": "A/RV/LV: 0.03, 0.06, 0.1–1.5ms（0.1ms毎）",
   "shock_energy": "35J",
   "shock_waveform": "50%/50% Tilt",
   "atp": "Burst, Ramp, Ramp+",
   "lv_pacing_polarity": "Bipolar / Unipolar",
   "lv_sensing": "有",
   "lv_sensing_polarity": "Bipolar / Unipolar",
   "import_batch": "データブック（CRT本体）2026-09-11 取り込み"
  },
  {
   "id": "SORIN-BIOMEDICA-CRM-D-8750",
   "kind": "device",
   "maker": "Sorin Biomedica CRM",
   "dealer": "日本ライフライン㈱",
   "cat": "CRT-D",
   "name": "PARADYM CRT-D",
   "model": "8750",
   "release_year": "2011",
   "connector": "IS-1×3（A, RV, LV）, DF-1×2（RV, SVC）",
   "size_w": "73.4",
   "size_h": "61.8",
   "size_d": "11",
   "volume": "34",
   "mass": "94",
   "xray": "SDA",
   "longevity": "6.4",
   "replacement_indicator": "マグネットレート 80ppm以下 / 電池電圧 2.66V以下",
   "pacing_modes": "VVI, VVIR, DDD, DDDR, DDD/DDIR, DDI, DDIR, SafeR, SafeRR",
   "base_rate": "100, 105, 110, 115, 120, 125, 130, 135, 140, 145ppm",
   "sensitivity": "0.2, 0.4, 0.6, 0.8, 1.0, 1.2, 1.4, 1.6, 1.8, 2.0, 2.2, 2.4, 2.6, 2.8, 3.0, 3.4, 3.6, 3.8, 4.0mV",
   "pulse_amplitude": "A: 1, 1.5, 2, 2.5, 3, 3.5, 4, 4.5, 5, 6V\nV: 1, 1.5, 2, 2.5, 3, 3.5, 4, 4.5, 5, 6V",
   "pulse_width": "A: 0.12, 0.25, 0.35, 0.5, 0.6, 0.75, 0.85, 1ms\nV: 0.12, 0.25, 0.35, 0.5, 0.6, 0.75, 0.85, 1ms",
   "shock_energy": "42J",
   "shock_waveform": "二相性 Constant tilt（50%-50%）",
   "atp": "OFF, Burst, Burst+Scan, Ramp, Ramp+Scan",
   "lv_pacing_polarity": "LV tip-LV ring / LV tip-RV ring",
   "lv_sensing": "無",
   "import_batch": "データブック（CRT本体）2026-09-11 取り込み"
  },
  {
   "id": "ST-JUDE-MEDICAL-D-CD3235-40",
   "kind": "device",
   "maker": "St. Jude Medical",
   "dealer": "セント・ジュード・メディカル㈱",
   "cat": "CRT-D",
   "name": "Unify",
   "model": "CD3235-40",
   "release_year": "2011",
   "connector": "DF-1（RVコイル、SVCコイル） / IS-1（センス・ペース A/RV/LV）",
   "size_w": "40",
   "size_h": "79",
   "size_d": "14",
   "volume": "36",
   "mass": "78",
   "xray": "KC",
   "longevity": "4.4",
   "replacement_indicator": "電池電圧2.59V以下（プログラマー画面上に表示）",
   "pacing_modes": "DDDR, DDD, DDIR, DDI, DDTR, DDT, VVIR, VVI, VVTR, VVT, AAIR, AAI, AATR, AAT, DOOR, DOO, VOOR, VOO, AOOR, AOO, Pacer OFF",
   "base_rate": "30–100ppm（5ppm毎）",
   "sensitivity": "AUTO, 0.2–3.0mV（0.1mV毎）",
   "pulse_amplitude": "A/RV/LV：0.25–7.5V（0.25V毎）",
   "pulse_width": "A/RV/LV：0.05–1.0ms（0.05ms毎）, 1.1–1.5ms（0.1ms毎）",
   "shock_energy": "40J",
   "shock_waveform": "単相性 / 二相性",
   "shock_polarity": "RV+ / RV-",
   "atp": "Burst, Ramp, Scan, Ramp/Scan",
   "import_batch": "データブック（CRT本体）2026-09-11 取り込み"
  },
  {
   "id": "ST-JUDE-MEDICAL-D-CD3235-40Q",
   "kind": "device",
   "maker": "St. Jude Medical",
   "dealer": "セント・ジュード・メディカル㈱",
   "cat": "CRT-D",
   "name": "Unify",
   "model": "CD3235-40Q",
   "release_year": "2011",
   "connector": "DF4（センス・ペース、RVコイル、SVCコイル） / IS-1（センス・ペース A/LV）",
   "size_w": "40",
   "size_h": "73",
   "size_d": "14",
   "volume": "36",
   "mass": "77",
   "xray": "KC",
   "longevity": "4.4",
   "replacement_indicator": "電池電圧2.59V以下（プログラマー画面上に表示）",
   "pacing_modes": "DDDR, DDD, DDIR, DDI, DDTR, DDT, VVIR, VVI, VVTR, VVT, AAIR, AAI, AATR, AAT, DOOR, DOO, VOOR, VOO, AOOR, AOO, Pacer OFF",
   "base_rate": "30–100ppm（5ppm毎）",
   "sensitivity": "AUTO, 0.2–3.0mV（0.1mV毎）",
   "pulse_amplitude": "A/RV/LV：0.25–7.5V（0.25V毎）",
   "pulse_width": "A/RV/LV：0.05–1.0ms（0.05ms毎）, 1.1–1.5ms（0.1ms毎）",
   "shock_energy": "40J",
   "shock_waveform": "単相性 / 二相性",
   "shock_polarity": "RV+ / RV-",
   "atp": "Burst, Ramp, Scan, Ramp/Scan",
   "import_batch": "データブック（CRT本体）2026-09-11 取り込み"
  },
  {
   "id": "ST-JUDE-MEDICAL-D-V-340",
   "kind": "device",
   "maker": "St. Jude Medical",
   "dealer": "セント・ジュード・メディカル㈱／フクダ電子㈱",
   "cat": "CRT-D",
   "name": "Atlas+ HF",
   "model": "V-340",
   "release_year": "2007",
   "end_year": "2010",
   "connector": "IS-1（ペース・センス A/RV/LV） / DF-1（RVコイル、SVCコイル）",
   "size_w": "50",
   "size_h": "72",
   "size_d": "14",
   "volume": "40",
   "mass": "81",
   "xray": "SJM JY",
   "longevity": "5.6",
   "replacement_indicator": "電池電圧2.45V以下",
   "pacing_modes": "DDDR, DDD, DDIR, DDI, VVIR, VVI, AAIR, AAI, DOOR, DOO, VVTR, VVT, VOOR, VOO, AOOR, AOO, Pacer OFF",
   "base_rate": "40–100ppm（5ppm毎）",
   "sensitivity": "AUTO, 0.2–3.0mV（0.1mV毎）",
   "pulse_amplitude": "A/RV/LV：0.25–7.5V（0.25V毎）",
   "pulse_width": "A/RV/LV：0.05–1.0ms（0.05ms毎）, 1.1–1.5ms（0.1ms毎）",
   "shock_energy": "36J",
   "shock_waveform": "単相性 / 二相性",
   "shock_polarity": "RV+ / RV-",
   "atp": "Burst, Ramp, Scan, Ramp/Scan",
   "import_batch": "データブック（CRT本体）2026-09-11 取り込み"
  },
  {
   "id": "ST-JUDE-MEDICAL-D-V-338",
   "kind": "device",
   "maker": "St. Jude Medical",
   "dealer": "セント・ジュード・メディカル㈱／フクダ電子㈱",
   "cat": "CRT-D",
   "name": "Epic HF",
   "model": "V-338",
   "release_year": "2007",
   "end_year": "2010",
   "connector": "IS-1（ペース・センス A/RV/LV） / DF-1（RVコイル、SVCコイル）",
   "size_w": "50",
   "size_h": "73",
   "size_d": "12.7",
   "volume": "36",
   "mass": "73",
   "xray": "SJM JX",
   "longevity": "4.4",
   "replacement_indicator": "電池電圧2.45V以下",
   "pacing_modes": "DDDR, DDD, DDIR, DDI, VVIR, VVI, AAIR, AAI, DOOR, DOO, VVTR, VVT, VOOR, VOO, AOOR, AOO, Pacer OFF",
   "base_rate": "40–100ppm（5ppm毎）",
   "sensitivity": "AUTO, 0.2–3.0mV（0.1mV毎）",
   "pulse_amplitude": "A/RV/LV：0.25–7.5V（0.25V毎）",
   "pulse_width": "A/RV/LV：0.05–1.0ms（0.05ms毎）, 1.1–1.5ms（0.1ms毎）",
   "shock_energy": "30J",
   "shock_waveform": "単相性 / 二相性",
   "shock_polarity": "RV+ / RV-",
   "atp": "Burst, Ramp, Scan, Ramp/Scan",
   "import_batch": "データブック（CRT本体）2026-09-11 取り込み"
  },
  {
   "id": "ST-JUDE-MEDICAL-D-CD3297-40",
   "kind": "device",
   "maker": "St. Jude Medical",
   "dealer": "日本光電工業㈱",
   "cat": "CRT-D",
   "name": "Excelis CRT-D",
   "model": "CD3297-40",
   "release_year": "2012",
   "connector": "DF-1（RVコイル、SVCコイル） / IS-1（センス・ペース A/RV/LV）",
   "size_w": "40",
   "size_h": "79",
   "size_d": "14",
   "volume": "36",
   "mass": "78",
   "xray": "KC",
   "longevity": "6.6",
   "replacement_indicator": "電池電圧2.59V以下（プログラマー画面上に表示）",
   "pacing_modes": "DDDR, DDD, DDIR, DDI, DDTR, DDT, VVIR, VVI, VVTR, VVT, AAIR, AAI, AATR, AAT, DOOR, DOO, VOOR, VOO, AOOR, AOO, Pacer OFF",
   "base_rate": "30–100ppm（5ppm毎）",
   "sensitivity": "AUTO, 0.2–3.0mV（0.1mV毎）",
   "pulse_amplitude": "A/RV/LV：0.25–7.5V（0.25V毎）",
   "pulse_width": "A/RV/LV：0.05–1.0ms（0.05ms毎）, 1.1–1.5ms（0.1ms毎）",
   "shock_energy": "40J",
   "shock_waveform": "単相性 / 二相性",
   "shock_polarity": "RV+ / RV-",
   "atp": "Burst, Ramp, Scan, Ramp/Scan",
   "lv_pacing_polarity": "Bipolar / LV tip–RV coil / LV ring–RV coil",
   "lv_sensing": "有",
   "lv_sensing_polarity": "Bipolar",
   "import_batch": "データブック（CRT本体）2026-09-11 取り込み"
  },
  {
   "id": "ST-JUDE-MEDICAL-D-CD3297-40Q",
   "kind": "device",
   "maker": "St. Jude Medical",
   "dealer": "日本光電工業㈱",
   "cat": "CRT-D",
   "name": "Excelis CRT-D",
   "model": "CD3297-40Q",
   "release_year": "2012",
   "connector": "DF4（センス・ペース、RVコイル、SVCコイル） / IS-1（センス・ペース A/LV）",
   "size_w": "40",
   "size_h": "73",
   "size_d": "14",
   "volume": "36",
   "mass": "77",
   "xray": "KC",
   "longevity": "6.6",
   "replacement_indicator": "電池電圧2.59V以下（プログラマー画面上に表示）",
   "pacing_modes": "DDDR, DDD, DDIR, DDI, DDTR, DDT, VVIR, VVI, VVTR, VVT, AAIR, AAI, AATR, AAT, DOOR, DOO, VOOR, VOO, AOOR, AOO, Pacer OFF",
   "base_rate": "30–100ppm（5ppm毎）",
   "sensitivity": "AUTO, 0.2–3.0mV（0.1mV毎）",
   "pulse_amplitude": "A/RV/LV：0.25–7.5V（0.25V毎）",
   "pulse_width": "A/RV/LV：0.05–1.0ms（0.05ms毎）, 1.1–1.5ms（0.1ms毎）",
   "shock_energy": "40J",
   "shock_waveform": "単相性 / 二相性",
   "shock_polarity": "RV+ / RV-",
   "atp": "Burst, Ramp, Scan, Ramp/Scan",
   "lv_pacing_polarity": "Bipolar / LV tip–RV coil / LV ring–RV coil",
   "lv_sensing": "有",
   "lv_sensing_polarity": "Bipolar",
   "import_batch": "データブック（CRT本体）2026-09-11 取り込み"
  }
 ]
}